OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
8:32:44 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.443413,68.597790,14.443202,68.308052,-0.043438,0.034344,0.000000,14.349244,80.346290,0.000484,68.360585,80.047712,68.533338,12.675050,68.566805,79.575033,68.090494,79.434054,-0.000508,0.030300,68.309925,16.204793,80.969980,0.128363,-40.001075,-0.000000,NaN,Inf,84.201636,-2.584806,1.002742,0.307602,0.233743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.485210,68.268609,68.716920,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446037,68.599166,14.459557,68.301442,-0.044422,0.034441,0.000000,14.344820,80.412798,0.000393,68.344940,80.014212,68.534761,12.649746,68.560329,79.578758,68.084301,79.441547,-0.000508,0.030327,68.287641,16.291933,80.958051,0.128872,-40.001049,0.000000,NaN,Inf,84.211507,-2.577503,0.999985,0.308413,0.234151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.504508,68.266706,68.709900,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469163,68.598891,14.431604,68.303370,-0.043766,0.034449,0.000000,14.345391,80.382970,0.000024,68.336341,79.984894,68.516648,12.620464,68.554266,79.491321,68.057345,79.413224,-0.000507,0.030332,68.269104,16.310226,80.911795,0.128743,-40.001233,-0.000000,NaN,Inf,84.205759,-2.565875,1.000936,0.309196,0.234629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.500940,68.264385,68.686283,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449196,68.599992,14.420413,68.304196,-0.044205,0.034485,0.000000,14.349815,80.424984,0.000161,68.345595,80.042597,68.557092,12.606944,68.586411,79.447177,68.095771,79.384673,-0.000506,0.030327,68.300701,16.285277,80.854871,0.128971,-40.001128,0.000000,NaN,Inf,84.142759,-2.559465,0.997404,0.307920,0.233585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.517284,68.276159,68.709728,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439036,68.599992,14.548863,68.304196,-0.044421,0.034495,0.000000,14.347817,80.430995,0.000311,68.333534,80.012985,68.539068,12.598911,68.575032,79.570510,68.088198,79.475723,-0.000505,0.030314,68.303094,16.254235,80.887300,0.129044,-40.000446,0.000000,NaN,Inf,84.198013,-2.618608,0.998008,0.308475,0.234176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.511310,68.278500,68.723769,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440912,68.598616,14.488978,68.303094,-0.044441,0.034503,0.000000,14.349529,80.407701,0.000207,68.322606,79.944200,68.521462,12.605680,68.557003,79.532781,68.079688,79.390918,-0.000504,0.030334,68.278504,16.285976,80.914302,0.129088,-40.000892,-0.000001,NaN,Inf,84.225592,-2.544988,1.007606,0.308145,0.233493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.491622,68.238847,68.691991,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468866,68.598341,14.479584,68.299514,-0.044468,0.034554,0.000000,14.347389,80.379084,0.000088,68.331382,79.970973,68.533820,12.660471,68.573939,79.536671,68.064824,79.368862,-0.000503,0.030358,68.279850,16.292205,80.870393,0.128609,-40.001285,-0.000001,NaN,Inf,84.219123,-2.597994,1.003328,0.307531,0.233309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.492343,68.247885,68.701239,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434039,68.597240,14.514883,68.297310,-0.043767,0.034636,0.000000,14.344820,80.408712,0.000326,68.343338,80.003003,68.555059,12.676335,68.578556,79.561972,68.078529,79.431752,-0.000504,0.030320,68.293892,16.325244,80.914977,0.128471,-40.001128,-0.000000,NaN,Inf,84.143013,-2.599138,1.000741,0.310042,0.234034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.497791,68.277867,68.710780,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445228,68.599166,14.474082,68.294281,-0.044259,0.034687,0.000000,14.349386,80.380918,0.000226,68.323630,80.064910,68.498100,12.645177,68.558994,79.542091,68.049117,79.376736,-0.000505,0.030298,68.265470,16.249569,81.005691,0.127703,-40.001757,-0.000001,NaN,Inf,84.235635,-2.587507,1.005601,0.308197,0.233589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.495690,68.239591,68.664761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457891,68.599166,14.505673,68.294281,-0.044447,0.034719,0.000000,14.346675,80.438679,0.000102,68.334518,79.998523,68.508339,12.633004,68.571731,79.507599,68.058004,79.351987,-0.000506,0.030282,68.283405,16.319715,80.940490,0.128330,-40.000682,-0.000000,NaN,Inf,84.207959,-2.577715,1.001997,0.308627,0.234208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.510088,68.258982,68.706059,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460107,68.599166,14.501078,68.290975,-0.044430,0.034681,0.000000,14.343678,80.378969,0.000315,68.330886,79.958491,68.540230,12.577481,68.557069,79.466791,68.087610,79.377558,-0.000506,0.030308,68.278526,16.292761,80.879898,0.127941,-40.000577,-0.000001,NaN,Inf,84.173597,-2.604567,1.003305,0.308768,0.234257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.512887,68.255130,68.704480,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436984,68.599166,14.463280,68.286293,-0.044436,0.034652,0.000000,14.345961,80.479478,0.000444,68.329239,80.041343,68.516103,12.545018,68.548316,79.536385,68.048529,79.446443,-0.000505,0.030340,68.281426,16.281588,80.898171,0.128105,-40.002229,-0.000000,NaN,Inf,84.167588,-2.615611,1.002833,0.308901,0.233799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.508293,68.253029,68.685784,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429374,68.597240,14.498972,68.288221,-0.043692,0.034641,0.000000,14.342679,80.358358,0.000157,68.341449,80.006548,68.525750,12.546303,68.575844,79.516153,68.068311,79.476625,-0.000503,0.030349,68.289933,16.326221,80.894889,0.127937,-40.001259,-0.000000,NaN,Inf,84.230340,-2.526551,1.001821,0.309881,0.234440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.531243,68.250622,68.693503,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455643,68.597240,14.429524,68.288221,-0.044295,0.034695,0.000000,14.347246,80.458045,0.000280,68.322826,79.933632,68.529947,12.578601,68.567986,79.493339,68.057871,79.376554,-0.000502,0.030361,68.283273,16.362622,80.968308,0.128014,-40.000865,-0.000001,NaN,Inf,84.249081,-2.524447,1.004823,0.309051,0.235117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.519645,68.258148,68.713407,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462780,68.597515,14.414966,68.287946,-0.044327,0.034766,0.000000,14.345105,80.448713,0.000455,68.336979,79.957319,68.522929,12.559659,68.555561,79.505703,68.108299,79.416040,-0.000502,0.030361,68.284215,16.232161,80.825199,0.127864,-40.000420,0.000000,NaN,Inf,84.177770,-2.586601,0.998193,0.308817,0.233831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.549620,68.253621,68.701470,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431661,68.598066,14.432802,68.286844,-0.044305,0.034759,0.000000,14.343393,80.342237,0.000151,68.319941,79.960155,68.542332,12.641630,68.574972,79.558589,68.044986,79.341196,-0.000503,0.030377,68.294443,16.302649,80.915018,0.128175,-40.000944,0.000001,NaN,Inf,84.154044,-2.607135,0.996694,0.308532,0.234141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543256,68.265550,68.695542,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433441,68.599166,14.471122,68.289323,-0.043499,0.034709,0.000000,14.343107,80.349960,0.000361,68.332327,80.008601,68.510395,12.615734,68.569630,79.480563,68.077419,79.386455,-0.000503,0.030391,68.275422,16.293174,80.930396,0.128197,-40.000315,-0.000000,NaN,Inf,84.243693,-2.599382,1.000079,0.309086,0.234716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.552879,68.238586,68.703022,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463948,68.599992,14.449405,68.292628,-0.041906,0.034635,0.000000,14.342537,80.360667,0.000597,68.341625,80.010466,68.500159,12.647136,68.562301,79.567022,68.047281,79.411349,-0.000503,0.030376,68.277291,16.235991,80.871904,0.128334,-40.000997,-0.000000,NaN,Inf,84.239961,-2.598964,1.002611,0.308041,0.233905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.568828,68.253709,68.696589,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470123,68.599992,14.540250,68.292628,-0.042351,0.034575,0.000000,14.345105,80.373041,0.000339,68.342627,80.103025,68.530564,12.598483,68.573176,79.559160,68.091950,79.423713,-0.000503,0.030390,68.284910,16.263666,80.919994,0.128077,-40.002046,0.000000,NaN,Inf,84.157997,-2.550761,0.998994,0.309983,0.234513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.566400,68.259597,68.729181,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434664,68.596415,14.494410,68.295658,-0.042517,0.034582,0.000000,14.345248,80.355043,0.000257,68.339715,80.024548,68.505584,12.661919,68.573964,79.544146,68.064901,79.268613,-0.000502,0.030429,68.288610,16.229842,80.915894,0.128494,-40.001259,-0.000001,NaN,Inf,84.141257,-2.586462,1.004846,0.308389,0.233920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575501,68.228367,68.706718,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448124,68.598341,14.503060,68.296759,-0.042553,0.034683,0.000000,14.344677,80.388957,0.000532,68.321615,80.041521,68.529427,12.613063,68.572039,79.510654,68.064135,79.374802,-0.000500,0.030463,68.248152,16.298846,80.896234,0.128653,-40.001364,-0.000001,NaN,Inf,84.233888,-2.672012,1.004139,0.309566,0.234742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569420,68.244322,68.680602,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463985,68.597240,14.522365,68.302819,-0.042538,0.034710,0.000000,14.348245,80.375854,0.000462,68.331089,79.945352,68.521814,12.634900,68.565671,79.539320,68.077003,79.395510,-0.000499,0.030488,68.301885,16.293389,80.910407,0.128125,-40.001311,-0.000001,NaN,Inf,84.199272,-2.594136,1.003802,0.309450,0.235431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574276,68.250011,68.711334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450905,68.597515,14.533676,68.306400,-0.041829,0.034689,0.000000,14.348245,80.403148,-0.000001,68.320315,80.019423,68.520152,12.623318,68.564424,79.585932,68.073638,79.334131,-0.000499,0.030492,68.267526,16.312916,80.860317,0.128147,-40.001128,-0.000001,NaN,Inf,84.155144,-2.591978,1.004036,0.308137,0.233598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587161,68.250011,68.694671,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439240,68.597515,14.435070,68.306400,-0.042271,0.034704,0.000000,14.344677,80.420501,0.000230,68.324896,80.045257,68.528029,12.616978,68.578124,79.567044,68.045401,79.357825,-0.000498,0.030474,68.275422,16.317225,80.944529,0.128127,-40.001416,0.000000,NaN,Inf,84.159772,-2.615902,0.997592,0.309106,0.234782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565112,68.240013,68.688061,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467821,68.596965,14.549906,68.306950,-0.042516,0.034659,0.000000,14.348245,80.473590,0.000296,68.318773,80.005779,68.518404,12.608637,68.575148,79.616572,68.076659,79.396653,-0.000498,0.030477,68.278801,16.230049,80.901596,0.127353,-40.000944,0.000000,NaN,Inf,84.222561,-2.587725,0.999711,0.308388,0.233703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587075,68.252421,68.687717,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464689,68.599441,14.431375,68.309154,-0.042558,0.034665,0.000000,14.341966,80.403570,0.000031,68.303475,79.953855,68.505215,12.611167,68.541582,79.556184,68.035887,79.405555,-0.000498,0.030494,68.265960,16.362593,80.879980,0.127798,-40.000970,-0.000001,NaN,Inf,84.144471,-2.590804,1.005674,0.311149,0.235012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.545621,68.241720,68.670240,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450990,68.598341,14.458108,68.310807,-0.042566,0.034637,0.000000,14.347674,80.419248,0.000158,68.320249,79.941045,68.519673,12.517694,68.571428,79.598888,68.063176,79.406529,-0.000498,0.030517,68.269527,16.250810,80.966942,0.127777,-40.000577,0.000000,NaN,Inf,84.155438,-2.543571,0.997697,0.308575,0.234461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575460,68.244542,68.686708,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433532,68.598341,14.434337,68.310807,-0.041838,0.034652,0.000000,14.343821,80.402320,0.000280,68.316687,80.017598,68.530085,12.563921,68.546505,79.642625,68.053767,79.432059,-0.000498,0.030523,68.284154,16.202488,80.926378,0.127776,-40.001311,-0.000000,NaN,Inf,84.191495,-2.570153,1.000493,0.310484,0.236237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554283,68.244564,68.689357,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451643,68.598891,14.465392,68.311633,-0.042365,0.034643,0.000000,14.349672,80.431542,0.000168,68.323447,80.043104,68.508190,12.645462,68.564099,79.503099,68.065981,79.356943,-0.000498,0.030528,68.270249,16.326158,80.891439,0.128202,-40.001233,-0.000000,NaN,Inf,84.238889,-2.542224,1.000056,0.310898,0.236257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.556078,68.227233,68.696161,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469240,68.595864,14.489163,68.313561,-0.042524,0.034579,0.000000,14.345533,80.444238,0.000111,68.321036,80.053910,68.498984,12.653232,68.551563,79.523081,68.057731,79.432466,-0.000497,0.030536,68.297193,16.274432,80.892359,0.128484,-40.000603,-0.000000,NaN,Inf,84.190272,-2.608945,1.000951,0.308661,0.233758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570563,68.227585,68.683344,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454038,68.598341,14.449411,68.313836,-0.042547,0.034575,0.000000,14.345248,80.450163,0.000225,68.335139,79.999208,68.539492,12.592264,68.565894,79.524589,68.061540,79.384677,-0.000497,0.030550,68.295605,16.287439,80.916384,0.128888,-40.001967,-0.000000,NaN,Inf,84.132221,-2.660656,1.000483,0.308749,0.234001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577824,68.253145,68.697125,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436650,68.598066,14.451815,68.313285,-0.042591,0.034523,0.000000,14.351955,80.426634,0.000172,68.327856,79.999255,68.520901,12.598482,68.552285,79.553461,68.072085,79.356451,-0.000498,0.030577,68.287071,16.241636,80.900738,0.129160,-40.001390,0.000000,NaN,Inf,84.183224,-2.584375,0.999680,0.308419,0.234262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569206,68.246187,68.707249,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474925,68.598066,14.517241,68.313285,-0.041940,0.034514,0.000000,14.348530,80.403597,0.000051,68.324168,79.947099,68.510492,12.598645,68.548524,79.528360,68.064212,79.377512,-0.000500,0.030555,68.282962,16.259707,80.973835,0.129122,-40.001049,-0.000000,NaN,Inf,84.230144,-2.615406,1.001050,0.308415,0.234204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.538013,68.250325,68.701458,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457120,68.596965,14.455157,68.315213,-0.043917,0.034454,0.000000,14.347674,80.464520,0.000037,68.334963,79.917491,68.524295,12.623400,68.576051,79.595629,68.098369,79.344987,-0.000500,0.030538,68.299977,16.275096,80.950952,0.128673,-40.001259,-0.000000,NaN,Inf,84.126317,-2.592247,1.002923,0.309441,0.235194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544336,68.252493,68.706506,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463798,68.598066,14.550670,68.317968,-0.042958,0.034430,0.000000,14.343107,80.401116,0.000408,68.345026,79.999991,68.537505,12.591754,68.568895,79.550806,68.063597,79.450445,-0.000500,0.030528,68.309641,16.243946,80.919138,0.128250,-40.001521,0.000000,NaN,Inf,84.173489,-2.650013,0.999864,0.309035,0.234170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.567108,68.268621,68.707908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440846,68.597790,14.539084,68.318519,-0.040972,0.034442,0.000000,14.344677,80.439296,0.000110,68.318123,80.016668,68.527512,12.591204,68.567629,79.482784,68.082657,79.357009,-0.000502,0.030543,68.297584,16.219261,80.937513,0.127370,-40.001495,-0.000001,NaN,Inf,84.156478,-2.538717,1.006006,0.309227,0.235184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571661,68.257791,68.717400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442971,68.598341,14.491047,68.319896,-0.040900,0.034485,0.000000,14.345819,80.381273,-0.000138,68.336747,79.933180,68.506250,12.587451,68.560911,79.585951,68.046110,79.334480,-0.000503,0.030542,68.282329,16.229920,80.922176,0.127329,-40.000708,-0.000001,NaN,Inf,84.218475,-2.625575,1.006803,0.308349,0.234070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558710,68.254814,68.710795,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460626,68.598341,14.495301,68.319896,-0.043538,0.034496,0.000000,14.347246,80.471120,0.000140,68.311776,80.057247,68.512157,12.633086,68.562246,79.544677,68.078344,79.308320,-0.000505,0.030547,68.282131,16.203288,80.847734,0.127085,-40.000892,-0.000000,NaN,Inf,84.236556,-2.558404,1.001335,0.308858,0.234485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574177,68.258644,68.696882,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458213,68.598341,14.512872,68.319896,-0.044376,0.034464,0.000000,14.345391,80.443115,-0.000140,68.338960,79.980833,68.522021,12.648196,68.564631,79.550971,68.084931,79.429548,-0.000505,0.030561,68.267592,16.217185,80.866437,0.127628,-40.001495,-0.000000,NaN,Inf,84.165355,-2.656614,1.002398,0.308423,0.234273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579886,68.257287,68.689335,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445297,68.597790,14.451365,68.321273,-0.043035,0.034427,0.000000,14.347817,80.441618,-0.000376,68.351934,79.931116,68.520752,12.658615,68.565856,79.564154,68.073050,79.393939,-0.000503,0.030579,68.283481,16.263424,80.884200,0.127662,-40.001206,-0.000001,NaN,Inf,84.171898,-2.575209,1.003780,0.309474,0.234825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565732,68.259344,68.705720,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447771,68.598066,14.544296,68.322926,-0.041011,0.034353,0.000000,14.351242,80.474298,-0.000266,68.354153,79.996430,68.551793,12.706084,68.599402,79.523574,68.089421,79.399486,-0.000502,0.030589,68.297694,16.206463,80.860214,0.127952,-40.001652,-0.000000,NaN,Inf,84.206394,-2.589163,1.000420,0.308959,0.234929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600932,68.270857,68.708784,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-14.999685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466517,68.598066,14.417548,68.322926,-0.040067,0.034353,0.000000,14.345105,80.464240,-0.000011,68.346088,79.996954,68.523510,12.630945,68.571109,79.515808,68.077141,79.343561,-0.000500,0.030608,68.282588,16.274004,80.917220,0.128028,-40.000184,-0.000001,NaN,Inf,84.199953,-2.601510,1.006681,0.307774,0.233241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.561424,68.268340,68.700251,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456474,68.595314,14.445461,68.325129,-0.042721,0.034393,0.000000,14.352240,80.308918,-0.000304,68.312514,80.093105,68.526659,12.579844,68.550977,79.566622,68.074929,79.448151,-0.000500,0.030616,68.299409,16.283273,80.936429,0.128543,-40.001285,0.000001,NaN,Inf,84.149107,-2.629820,0.996615,0.309101,0.234053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559170,68.238226,68.681416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443627,68.596965,14.454006,68.329261,-0.044161,0.034445,0.000000,14.348245,80.487155,-0.000334,68.353349,79.925697,68.520973,12.562146,68.578964,79.542743,68.110233,79.417547,-0.000500,0.030603,68.287379,16.277636,80.950381,0.128273,-40.000157,0.000000,NaN,Inf,84.173589,-2.551713,0.999238,0.308789,0.233919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.566368,68.262059,68.725013,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466616,68.595314,14.414621,68.331739,-0.043073,0.034452,0.000000,14.352383,80.422323,0.000026,68.328379,80.009430,68.535758,12.655188,68.571305,79.549489,68.086333,79.403566,-0.000502,0.030569,68.289662,16.212855,80.965451,0.128381,-40.001233,-0.000000,NaN,Inf,84.210101,-2.609216,1.000719,0.309964,0.234919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.567439,68.246082,68.701542,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459777,68.597240,14.458380,68.335320,-0.041070,0.034414,0.000000,14.350528,80.399875,-0.000175,68.360841,80.028204,68.574977,12.616140,68.593909,79.606306,68.114868,79.418361,-0.000503,0.030553,68.309769,16.192130,80.888380,0.128344,-40.001783,0.000001,NaN,Inf,84.160120,-2.598775,0.996405,0.308858,0.234402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590038,68.279500,68.730061,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451636,68.597240,14.520572,68.335320,-0.040191,0.034416,0.000000,14.350385,80.385840,-0.000226,68.326271,80.018640,68.506619,12.592997,68.545065,79.516851,68.053024,79.375613,-0.000504,0.030534,68.304090,16.249255,80.955948,0.128397,-40.000341,0.000000,NaN,Inf,84.166555,-2.613261,0.999903,0.306765,0.232998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.557832,68.233977,68.696095,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448330,68.597240,14.411548,68.337524,-0.042883,0.034400,0.000000,14.344392,80.383278,0.000093,68.328963,79.928666,68.516008,12.662204,68.563188,79.583057,68.060309,79.344480,-0.000503,0.030513,68.302651,16.187962,80.900191,0.128254,-40.000472,-0.000001,NaN,Inf,84.188641,-2.582436,1.004770,0.309207,0.234556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574703,68.243370,68.692571,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463630,68.598066,14.535150,68.340278,-0.044259,0.034416,0.000000,14.344677,80.415434,-0.000028,68.320833,79.893053,68.523507,12.606211,68.579837,79.543249,68.060022,79.364355,-0.000503,0.030518,68.274661,16.249290,80.901129,0.128430,-40.001023,0.000000,NaN,Inf,84.197610,-2.612321,0.997454,0.307526,0.233756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.563084,68.245052,68.701842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464525,68.598341,14.540733,68.344409,-0.043873,0.034448,0.000000,14.346818,80.362986,-0.000181,68.357863,79.965042,68.532827,12.628090,68.568372,79.598521,68.068626,79.382329,-0.000502,0.030546,68.302651,16.234858,80.840780,0.128405,-40.000918,-0.000001,NaN,Inf,84.156933,-2.597606,1.004945,0.309205,0.234055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570742,68.262692,68.707116,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444626,68.598341,14.499054,68.344409,-0.042473,0.034468,0.000000,14.346818,80.344518,0.000053,68.315448,80.090119,68.500977,12.672297,68.571434,79.591839,68.068736,79.371392,-0.000502,0.030553,68.274643,16.223535,80.988928,0.128639,-40.001285,-0.000001,NaN,Inf,84.154782,-2.593164,1.005269,0.307682,0.233530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590428,68.253280,68.688941,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459912,68.597515,14.552586,68.347439,-0.041945,0.034527,0.000000,14.348958,80.438674,0.000153,68.329552,79.966208,68.511543,12.661062,68.548744,79.576541,68.046349,79.464621,-0.000502,0.030523,68.263958,16.295087,80.856625,0.128429,-40.000918,-0.000001,NaN,Inf,84.208766,-2.601212,1.003768,0.308900,0.234917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582292,68.243477,68.679449,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466257,68.596415,14.545104,68.351295,-0.044669,0.034473,0.000000,14.345533,80.436556,0.000005,68.331027,80.038641,68.505615,12.562044,68.551544,79.482337,68.064468,79.471154,-0.000504,0.030488,68.266677,16.227009,80.892685,0.128374,-40.000813,-0.000001,NaN,Inf,84.172269,-2.535168,1.006410,0.307831,0.233336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588416,68.237546,68.693818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443376,68.596690,14.430453,68.353774,-0.046123,0.034494,0.000000,14.345961,80.440580,0.000213,68.333097,79.957688,68.516663,12.572423,68.559270,79.614126,68.060730,79.411346,-0.000504,0.030472,68.278673,16.195768,80.868966,0.128763,-40.001783,-0.000001,NaN,Inf,84.148161,-2.524571,1.005450,0.308134,0.234113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586580,68.238620,68.714186,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430200,68.595589,14.541165,68.355978,-0.044017,0.034498,0.000000,14.346390,80.461928,0.000405,68.346760,80.001162,68.518674,12.606456,68.580823,79.576091,68.060770,79.407367,-0.000505,0.030491,68.293598,16.180771,80.866294,0.128258,-40.001154,0.000000,NaN,Inf,84.210506,-2.564213,0.999105,0.307772,0.233461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585267,68.267660,68.707576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468561,68.595589,14.434747,68.355978,-0.042668,0.034460,0.000000,14.347674,80.429708,0.000068,68.328577,79.952740,68.544706,12.563859,68.568199,79.527015,68.071148,79.462031,-0.000505,0.030504,68.294822,16.241785,80.965636,0.128265,-40.001128,-0.000001,NaN,Inf,84.245187,-2.567140,1.007690,0.308512,0.234707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.573894,68.259193,68.693429,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463447,68.595864,14.490935,68.359834,-0.042991,0.034497,0.000000,14.347674,80.501947,-0.000031,68.334572,79.991563,68.515460,12.669728,68.562640,79.585850,68.061385,79.431831,-0.000506,0.030514,68.289248,16.187799,80.910326,0.128768,-40.001888,0.000000,NaN,Inf,84.141088,-2.537866,0.997663,0.309562,0.234803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578727,68.248227,68.710684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444520,68.597240,14.518947,68.358457,-0.045758,0.034503,0.000000,14.347531,80.392955,0.000247,68.323970,79.924334,68.516990,12.519183,68.545046,79.561097,68.066507,79.381084,-0.000506,0.030485,68.268705,16.252637,80.933351,0.128270,-40.001678,-0.000000,NaN,Inf,84.155228,-2.550005,1.001900,0.307777,0.233939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.551994,68.253916,68.672999,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440850,68.596965,14.427164,68.355702,-0.046795,0.034530,0.000000,14.347959,80.355629,-0.000186,68.315150,79.959198,68.525831,12.641466,68.578835,79.525344,68.097127,79.454971,-0.000507,0.030468,68.292539,16.137051,80.937532,0.128259,-40.000288,-0.000001,NaN,Inf,84.207953,-2.591949,1.005153,0.308027,0.234492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565823,68.261098,68.710667,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466232,68.596415,14.458876,68.355978,-0.044251,0.034534,0.000000,14.349672,80.383001,-0.000291,68.342422,80.027023,68.547397,12.630618,68.577128,79.473600,68.093823,79.417995,-0.000508,0.030466,68.297110,16.201119,80.937124,0.128190,-40.001206,0.000000,NaN,Inf,84.221127,-2.569897,0.999052,0.308116,0.234049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586146,68.254817,68.711105,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458809,68.596415,14.482616,68.355978,-0.042851,0.034553,0.000000,14.351527,80.471969,-0.000063,68.333707,79.853770,68.516294,12.680595,68.551002,79.580250,68.096689,79.365491,-0.000509,0.030465,68.271015,16.265822,80.921521,0.127764,-40.001023,0.000000,NaN,Inf,84.148228,-2.592482,0.999492,0.308049,0.233843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555870,68.244072,68.689866,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450465,68.597240,14.448919,68.357079,-0.043150,0.034485,0.000000,14.345248,80.383971,-0.000041,68.344376,79.961035,68.520844,12.555234,68.567194,79.640140,68.074585,79.403124,-0.000510,0.030471,68.306510,16.190460,80.930089,0.127904,-40.001495,-0.000000,NaN,Inf,84.168355,-2.633449,1.001646,0.309702,0.233922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.567070,68.249871,68.705176,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463032,68.597240,14.548683,68.354050,-0.045949,0.034440,0.000000,14.342965,80.425162,-0.000229,68.330817,79.973534,68.542542,12.571058,68.565619,79.612433,68.106668,79.322485,-0.000511,0.030445,68.287555,16.233138,80.950974,0.127569,-40.001285,0.000000,NaN,Inf,84.191818,-2.584033,0.999893,0.307699,0.234267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559677,68.269918,68.703165,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
