OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
8:35:25 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.451233,68.594764,14.562479,68.328985,-0.045583,0.034062,0.000000,14.345819,80.498621,-0.000150,68.335476,80.024957,68.520512,12.547159,68.573099,79.511632,68.076849,79.394227,-0.000500,0.030434,68.295943,16.301137,80.967371,0.127984,-40.001547,-0.000001,NaN,Inf,84.124138,-2.567394,1.004829,0.308143,0.233209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592508,68.262845,68.718659,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441671,68.595864,14.496296,68.330638,-0.045072,0.034114,0.000000,14.341109,80.368555,0.000222,68.334695,80.004166,68.521891,12.610963,68.572815,79.551416,68.066498,79.447468,-0.000499,0.030435,68.291852,16.260327,80.865419,0.127658,-40.000970,-0.000001,NaN,Inf,84.187259,-2.592754,1.007698,0.307824,0.233792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571027,68.251751,68.697509,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478550,68.596415,14.450188,68.329536,-0.042350,0.034095,0.000000,14.345533,80.394880,0.000089,68.347234,80.060570,68.543215,12.541980,68.571697,79.575886,68.099917,79.357702,-0.000499,0.030417,68.307305,16.271807,80.894969,0.128000,-40.000944,-0.000001,NaN,Inf,84.214310,-2.543778,1.003782,0.307551,0.233798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578222,68.277659,68.721352,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464795,68.594764,14.537191,68.326782,-0.042033,0.034097,0.000000,14.346104,80.430426,-0.000010,68.307885,80.021181,68.533723,12.541898,68.550560,79.580206,68.045318,79.406102,-0.000500,0.030420,68.258798,16.217242,80.987888,0.128313,-40.000210,0.000000,NaN,Inf,84.114843,-2.642331,0.998041,0.309069,0.233575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.557090,68.237809,68.678835,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439531,68.595864,14.449091,68.326782,-0.045724,0.034026,0.000000,14.343821,80.427326,0.000406,68.337480,80.114249,68.538864,12.604050,68.551961,79.522673,68.065976,79.478910,-0.000498,0.030455,68.290092,16.258280,80.948404,0.127982,-40.001364,-0.000001,NaN,Inf,84.150472,-2.552606,1.005005,0.308291,0.233453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585924,68.244616,68.713195,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450020,68.595314,14.472080,68.325405,-0.046255,0.033958,0.000000,14.348245,80.445969,0.000201,68.327901,80.083261,68.518084,12.596402,68.564018,79.498575,68.065061,79.326949,-0.000499,0.030489,68.294971,16.201825,80.931454,0.127836,-40.001128,-0.000000,NaN,Inf,84.216634,-2.546989,1.000662,0.307816,0.233629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597562,68.255843,68.687761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470912,68.595314,14.501089,68.325405,-0.043659,0.033971,0.000000,14.345533,80.483626,-0.000034,68.347872,80.041565,68.524844,12.628437,68.561218,79.554210,68.083927,79.468216,-0.000500,0.030498,68.296366,16.222415,80.887464,0.128270,-40.000656,-0.000000,NaN,Inf,84.191099,-2.629802,1.001527,0.308239,0.233413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577306,68.245558,68.704955,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475627,68.595314,14.442691,68.325405,-0.042617,0.033968,0.000000,14.349101,80.485723,-0.000039,68.314039,79.990553,68.523292,12.611777,68.565486,79.567068,68.065654,79.450236,-0.000501,0.030495,68.254210,16.214496,80.965758,0.127906,-40.000157,-0.000000,NaN,Inf,84.134441,-2.546160,1.002085,0.308642,0.234065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579078,68.234857,68.689185,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450758,68.594764,14.530186,68.324578,-0.044165,0.033924,0.000000,14.349672,80.440368,-0.000007,68.336620,79.975368,68.537904,12.644647,68.543933,79.558023,68.065110,79.451786,-0.000502,0.030489,68.292953,16.290550,80.896987,0.128299,-40.001731,0.000000,NaN,Inf,84.121662,-2.540926,0.997725,0.308880,0.234176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616551,68.245318,68.717732,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435129,68.595589,14.455032,68.322650,-0.046204,0.033957,0.000000,14.344106,80.388713,-0.000290,68.303854,80.040138,68.504656,12.652784,68.535617,79.589942,68.064544,79.438711,-0.000502,0.030497,68.265512,16.249376,80.865642,0.128363,-40.000525,-0.000001,NaN,Inf,84.188546,-2.539259,1.005496,0.309389,0.234286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571247,68.243655,68.695557,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461355,68.595589,14.545644,68.322650,-0.046662,0.033956,0.000000,14.344106,80.416988,-0.000330,68.343858,80.019996,68.528543,12.629294,68.574065,79.576089,68.100675,79.457484,-0.000501,0.030514,68.282836,16.282687,80.843942,0.128295,-40.000787,-0.000000,NaN,Inf,84.231801,-2.548175,1.001379,0.308023,0.233964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605528,68.280028,68.722109,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473197,68.595039,14.500972,68.320171,-0.043773,0.033982,0.000000,14.348245,80.384026,0.000000,68.324740,79.934144,68.508966,12.611084,68.565290,79.577783,68.063125,79.397958,-0.000500,0.030540,68.276506,16.256796,80.968981,0.128584,-40.000787,-0.000001,NaN,Inf,84.160627,-2.570691,1.005829,0.308509,0.233672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589690,68.244641,68.692891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449902,68.595589,14.485125,68.316591,-0.042692,0.033979,0.000000,14.353668,80.404975,-0.000276,68.334169,80.000156,68.516425,12.661856,68.542402,79.610097,68.064721,79.421664,-0.000499,0.030538,68.266929,16.234323,80.880098,0.127835,-40.000865,-0.000000,NaN,Inf,84.138802,-2.579220,1.001920,0.307555,0.233433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599227,68.260419,68.703630,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454831,68.596415,14.556062,68.317142,-0.044240,0.033985,0.000000,14.346532,80.415655,-0.000307,68.334885,79.962482,68.546502,12.659288,68.569580,79.547549,68.048810,79.420406,-0.000499,0.030545,68.288735,16.215866,80.881773,0.127286,-40.001101,-0.000000,NaN,Inf,84.191695,-2.560718,1.002438,0.307672,0.233537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603122,68.264316,68.712246,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478531,68.593388,14.578010,68.316315,-0.046269,0.033991,0.000000,14.346104,80.517212,-0.000034,68.323374,79.981059,68.519161,12.653803,68.580478,79.581347,68.084203,79.424711,-0.000500,0.030559,68.285889,16.238246,80.938451,0.127441,-40.001285,-0.000001,NaN,Inf,84.179146,-2.545719,1.007003,0.308873,0.234238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605288,68.271888,68.709386,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473501,68.593388,14.459811,68.316315,-0.046652,0.033933,0.000000,14.343107,80.447696,-0.000194,68.318546,80.051647,68.510477,12.644771,68.569297,79.513810,68.078925,79.388903,-0.000499,0.030561,68.294700,16.208174,80.948670,0.127004,-40.001180,-0.000001,NaN,Inf,84.111868,-2.577990,1.006871,0.308075,0.233423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609073,68.257380,68.704943,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444742,68.595589,14.530111,68.315213,-0.044731,0.033995,0.000000,14.348245,80.469340,-0.000254,68.323809,80.055484,68.510194,12.658880,68.554878,79.532964,68.082978,79.390123,-0.000499,0.030562,68.292114,16.298640,80.891644,0.127192,-40.001967,0.000000,NaN,Inf,84.125496,-2.598693,0.999054,0.308781,0.233550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607543,68.252938,68.697772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441828,68.595864,14.451486,68.315764,-0.042810,0.034021,0.000000,14.344249,80.495907,-0.000165,68.337042,80.046940,68.547991,12.634004,68.560676,79.630341,68.057635,79.384332,-0.000499,0.030552,68.287174,16.265436,80.882101,0.127375,-40.000761,-0.000001,NaN,Inf,84.205699,-2.601860,1.005910,0.307299,0.232881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631211,68.256242,68.699457,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475523,68.595039,14.461168,68.318243,-0.044208,0.034098,0.000000,14.350243,80.413645,0.000003,68.332330,79.954010,68.534081,12.606883,68.563391,79.555660,68.081580,79.402568,-0.000499,0.030532,68.286175,16.188398,80.926110,0.127234,-40.000944,-0.000000,NaN,Inf,84.213885,-2.580721,1.000669,0.308338,0.233261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621872,68.270184,68.714245,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451344,68.594764,14.490232,68.320722,-0.046125,0.034149,0.000000,14.348816,80.427908,-0.000072,68.347997,80.029578,68.519053,12.584249,68.567482,79.529297,68.098190,79.454684,-0.000500,0.030538,68.300626,16.282637,80.945731,0.127516,-40.001023,0.000000,NaN,Inf,84.139461,-2.596195,0.999008,0.307376,0.232664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605597,68.261386,68.706743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436976,68.594764,14.527468,68.320722,-0.045631,0.034153,0.000000,14.344249,80.413862,0.000036,68.322614,79.944767,68.532201,12.697786,68.563174,79.537932,68.055578,79.510027,-0.000499,0.030531,68.292985,16.247550,80.848653,0.127520,-40.000577,-0.000000,NaN,Inf,84.186954,-2.570236,1.002691,0.308036,0.233852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603367,68.250424,68.706128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.483338,68.594764,14.447969,68.320998,-0.042845,0.034141,0.000000,14.350813,80.475505,0.000292,68.318336,80.060977,68.553878,12.585269,68.569476,79.463659,68.079130,79.378653,-0.000499,0.030519,68.298211,16.253129,80.934186,0.127517,-40.001600,-0.000001,NaN,Inf,84.225957,-2.487499,1.006268,0.307966,0.233912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595952,68.247164,68.702238,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468910,68.595314,14.562749,68.322375,-0.042388,0.034167,0.000000,14.345105,80.426159,-0.000067,68.352235,79.984933,68.514375,12.648400,68.570701,79.486635,68.070026,79.369353,-0.000499,0.030510,68.285437,16.274168,80.973510,0.127131,-40.001521,0.000000,NaN,Inf,84.100220,-2.606337,0.997558,0.307586,0.233553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629180,68.265021,68.709347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440223,68.594764,14.490888,68.319345,-0.043228,0.034182,0.000000,14.344677,80.428999,-0.000146,68.317638,79.961602,68.518247,12.556784,68.572912,79.571608,68.055556,79.385902,-0.000499,0.030528,68.287587,16.267012,80.932455,0.126867,-40.001049,-0.000001,NaN,Inf,84.139866,-2.603982,1.006486,0.307871,0.233653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589828,68.250600,68.687405,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429162,68.594764,14.531472,68.319345,-0.045971,0.034232,0.000000,14.346532,80.414020,-0.000006,68.325988,79.949162,68.520196,12.654884,68.560726,79.496048,68.076440,79.330297,-0.000501,0.030514,68.301739,16.287082,80.913589,0.127012,-40.000393,-0.000001,NaN,Inf,84.217140,-2.577502,1.003509,0.308601,0.233074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595933,68.259203,68.709109,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477266,68.594764,14.561794,68.318519,-0.046104,0.034321,0.000000,14.351527,80.456769,-0.000237,68.337614,79.975761,68.532661,12.584677,68.560723,79.582532,68.056964,79.433726,-0.000500,0.030502,68.300151,16.234316,80.945995,0.127795,-40.000839,-0.000001,NaN,Inf,84.247181,-2.638751,1.007091,0.308198,0.232997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597593,68.269179,68.722473,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458732,68.595589,14.568414,68.317142,-0.042481,0.034385,0.000000,14.351384,80.363304,-0.000458,68.347980,80.002745,68.524679,12.640976,68.569369,79.577500,68.079878,79.448764,-0.000500,0.030535,68.305571,16.255341,80.903757,0.127860,-40.001049,-0.000001,NaN,Inf,84.116670,-2.544211,1.005839,0.308689,0.233244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596261,68.239988,68.710882,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443141,68.595864,14.513814,68.314663,-0.042329,0.034364,0.000000,14.349529,80.430092,-0.000311,68.333964,79.977662,68.521528,12.614326,68.569542,79.566844,68.069505,79.369207,-0.000500,0.030536,68.281196,16.233959,80.894233,0.127791,-40.000918,-0.000001,NaN,Inf,84.167739,-2.556217,1.007586,0.307044,0.233428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589368,68.243072,68.708410,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472356,68.595039,14.550573,68.316315,-0.044836,0.034404,0.000000,14.345961,80.444830,-0.000224,68.315082,79.935272,68.528464,12.657575,68.547794,79.558876,68.065873,79.497048,-0.000501,0.030532,68.282547,16.257631,80.902413,0.127458,-40.001338,-0.000001,NaN,Inf,84.210319,-2.603568,1.004893,0.307544,0.233424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574276,68.232547,68.691898,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.483948,68.595039,14.447800,68.316315,-0.046026,0.034462,0.000000,14.347817,80.469893,-0.000453,68.348349,79.940375,68.548107,12.579499,68.576591,79.596586,68.066943,79.437198,-0.000502,0.030528,68.317518,16.226667,80.873268,0.127292,-40.000918,-0.000001,NaN,Inf,84.130250,-2.507202,1.005405,0.307080,0.233092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.573970,68.265506,68.727460,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436789,68.595864,14.474717,68.318794,-0.046173,0.034562,0.000000,14.341538,80.493523,-0.000478,68.338032,79.977630,68.552744,12.562943,68.572915,79.583136,68.103539,79.364806,-0.000502,0.030533,68.303051,16.297512,80.860463,0.127149,-40.001233,0.000000,NaN,Inf,84.098844,-2.551672,0.997504,0.308774,0.233955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590662,68.247693,68.708349,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434610,68.592837,14.466710,68.321548,-0.043479,0.034592,0.000000,14.340539,80.397894,-0.000137,68.335985,79.952752,68.531002,12.623279,68.569041,79.617341,68.051996,79.395313,-0.000502,0.030542,68.294384,16.231532,80.926522,0.127352,-40.001128,-0.000000,NaN,Inf,84.227567,-2.640796,1.002627,0.308521,0.233505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.561851,68.251303,68.708366,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478510,68.592837,14.425296,68.325129,-0.042450,0.034611,0.000000,14.348673,80.405538,-0.000338,68.305195,80.027648,68.508449,12.631740,68.537333,79.480587,68.083775,79.412752,-0.000501,0.030514,68.273058,16.273470,80.913446,0.126608,-40.001547,-0.000000,NaN,Inf,84.230457,-2.567113,1.002224,0.308876,0.233536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.560909,68.238303,68.688595,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454266,68.594764,14.515342,68.323476,-0.045141,0.034607,0.000000,14.347246,80.456084,-0.000218,68.342288,80.023622,68.531568,12.620362,68.573350,79.542721,68.061255,79.465194,-0.000500,0.030528,68.288705,16.274176,80.824402,0.126694,-40.000761,0.000001,NaN,Inf,84.111374,-2.586237,0.996325,0.308350,0.234141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577796,68.265591,68.713464,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441471,68.594764,14.457629,68.323476,-0.046231,0.034625,0.000000,14.345105,80.455741,0.000008,68.349785,80.025705,68.532947,12.585107,68.566830,79.515482,68.063400,79.473338,-0.000500,0.030541,68.281328,16.231176,80.877736,0.126602,-40.001075,-0.000001,NaN,Inf,84.118403,-2.574762,1.004699,0.307822,0.234170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559224,68.248260,68.713114,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464982,68.594213,14.450832,68.321548,-0.045455,0.034683,0.000000,14.343964,80.438092,-0.000215,68.322988,79.988665,68.508100,12.639591,68.537815,79.561767,68.049718,79.412940,-0.000500,0.030568,68.264827,16.276965,80.887363,0.126275,-40.001101,-0.000000,NaN,Inf,84.213753,-2.521919,1.001119,0.307907,0.233836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.545180,68.222568,68.684063,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460304,68.593663,14.524192,68.322099,-0.042630,0.034719,0.000000,14.343678,80.426856,-0.000295,68.336920,80.025578,68.523171,12.603255,68.568691,79.448864,68.067908,79.493295,-0.000499,0.030577,68.289119,16.213011,80.874677,0.126331,-40.001049,0.000000,NaN,Inf,84.149416,-2.552043,0.999022,0.307559,0.234173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.557344,68.250121,68.707645,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448793,68.595314,14.482910,68.319070,-0.042353,0.034718,0.000000,14.350100,80.447170,0.000138,68.317713,79.965887,68.547210,12.550135,68.579019,79.552910,68.075176,79.434094,-0.000499,0.030573,68.316194,16.258487,80.887951,0.125981,-40.001783,-0.000001,NaN,Inf,84.161550,-2.511957,1.004418,0.308641,0.233853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575151,68.258787,68.694130,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444501,68.595314,14.579426,68.319070,-0.044081,0.034783,0.000000,14.345676,80.392244,0.000072,68.321556,80.024327,68.535617,12.604763,68.564096,79.582059,68.091104,79.410245,-0.000498,0.030581,68.288204,16.229778,80.860849,0.125698,-40.000656,-0.000000,NaN,Inf,84.194427,-2.562157,1.002361,0.308016,0.233811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558154,68.246357,68.687193,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469683,68.593938,14.561777,68.316591,-0.045875,0.034779,0.000000,14.346960,80.373753,-0.000032,68.327139,79.998809,68.552042,12.613715,68.567224,79.518804,68.071362,79.479274,-0.000498,0.030573,68.286352,16.274875,80.976344,0.125734,-40.000472,-0.000001,NaN,Inf,84.206079,-2.595387,1.009341,0.307190,0.233035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554215,68.249901,68.711098,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462737,68.595039,14.509609,68.314938,-0.043451,0.034802,0.000000,14.350243,80.404002,0.000376,68.339964,79.913725,68.530520,12.652722,68.547356,79.557453,68.078458,79.437502,-0.000496,0.030576,68.307880,16.266671,80.869820,0.125710,-40.000997,-0.000001,NaN,Inf,84.136395,-2.525578,1.006365,0.308591,0.233374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554303,68.259968,68.713618,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449162,68.594213,14.530884,68.308603,-0.042512,0.034766,0.000000,14.349386,80.432728,0.000300,68.327898,80.013905,68.540340,12.546649,68.560506,79.540299,68.075038,79.369390,-0.000497,0.030587,68.314817,16.199521,80.912364,0.125789,-40.000865,-0.000000,NaN,Inf,84.156327,-2.562966,1.003241,0.308651,0.234366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543341,68.271456,68.723499,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471525,68.593663,14.580151,68.308052,-0.043336,0.034781,0.000000,14.348245,80.482088,-0.000052,68.316492,80.054185,68.530539,12.617120,68.550285,79.606956,68.072698,79.350782,-0.000497,0.030581,68.303393,16.339991,80.886259,0.126150,-40.000498,-0.000001,NaN,Inf,84.192328,-2.608968,1.005656,0.308190,0.233848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543099,68.250008,68.702459,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468141,68.593663,14.455401,68.308052,-0.046031,0.034760,0.000000,14.344106,80.407672,-0.000096,68.328680,80.040788,68.537868,12.625052,68.564685,79.576252,68.079568,79.444588,-0.000497,0.030565,68.302781,16.254135,80.986216,0.126333,-40.001049,-0.000001,NaN,Inf,84.131126,-2.620136,1.007506,0.307869,0.234036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.536297,68.249857,68.703091,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439843,68.594213,14.478337,68.307226,-0.046209,0.034766,0.000000,14.342822,80.423548,0.000090,68.344022,79.957960,68.550094,12.620342,68.576915,79.581976,68.063417,79.412451,-0.000498,0.030564,68.308223,16.304868,81.000922,0.126850,-40.001416,0.000000,NaN,Inf,84.140301,-2.558936,0.999119,0.308600,0.233466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.557253,68.250862,68.710638,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427390,68.595864,14.483373,68.309154,-0.044405,0.034771,0.000000,14.343678,80.400706,-0.000313,68.326919,80.072685,68.528722,12.647299,68.559278,79.592285,68.052845,79.413960,-0.000498,0.030552,68.289026,16.220067,80.947609,0.127027,-40.001547,-0.000000,NaN,Inf,84.217621,-2.566098,1.002666,0.308692,0.234442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544192,68.234053,68.685526,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467614,68.596139,14.447964,68.307777,-0.042545,0.034806,0.000000,14.343678,80.447449,-0.000372,68.330178,80.041497,68.524674,12.634412,68.575183,79.565393,68.062364,79.366784,-0.000501,0.030522,68.302627,16.268639,80.979914,0.126830,-40.000997,-0.000001,NaN,Inf,84.253096,-2.554431,1.003880,0.307697,0.233035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532660,68.233329,68.704599,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465331,68.593663,14.472139,68.308603,-0.043400,0.034857,0.000000,14.348673,80.391318,-0.000067,68.335215,80.026187,68.531128,12.624236,68.559189,79.558817,68.073259,79.393163,-0.000502,0.030496,68.289892,16.299396,80.844593,0.127168,-40.001233,0.000000,NaN,Inf,84.135419,-2.567587,0.998642,0.307853,0.233218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532881,68.260992,68.713825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443837,68.593663,14.455168,68.308603,-0.046105,0.034848,0.000000,14.341538,80.416707,-0.000272,68.319003,80.041630,68.525615,12.561638,68.552427,79.508166,68.064416,79.388803,-0.000503,0.030503,68.278204,16.279462,80.861279,0.126818,-40.001259,-0.000000,NaN,Inf,84.147919,-2.589936,1.000471,0.309120,0.234787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.526120,68.220549,68.671740,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458917,68.594488,14.440537,68.306950,-0.046335,0.034904,0.000000,14.341538,80.381078,-0.000334,68.324261,79.999559,68.515574,12.609107,68.568991,79.556245,68.052663,79.397291,-0.000503,0.030512,68.294220,16.263709,80.881184,0.126791,-40.000918,-0.000000,NaN,Inf,84.206230,-2.584258,1.000784,0.307685,0.233110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.527301,68.242521,68.689915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475121,68.593663,14.507963,68.302268,-0.044538,0.034881,0.000000,14.343678,80.358049,-0.000068,68.311049,79.993415,68.513780,12.630660,68.552645,79.460435,68.070959,79.435508,-0.000503,0.030516,68.308692,16.304904,80.947283,0.126758,-40.000944,0.000000,NaN,Inf,84.166138,-2.566343,0.998729,0.308968,0.234038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.545042,68.225340,68.678695,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461465,68.593663,14.446715,68.303094,-0.042687,0.034918,0.000000,14.351527,80.447290,-0.000116,68.332298,80.025629,68.521434,12.578804,68.565706,79.568842,68.081548,79.447764,-0.000502,0.030502,68.306818,16.183939,80.818078,0.126149,-40.001075,-0.000000,NaN,Inf,84.121381,-2.556913,1.002269,0.307721,0.234203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558932,68.260441,68.705071,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453199,68.593663,14.552340,68.303094,-0.042622,0.034932,0.000000,14.340967,80.421857,-0.000276,68.363284,80.038135,68.534494,12.549648,68.579602,79.491949,68.086560,79.417125,-0.000502,0.030503,68.312629,16.289229,80.907371,0.125899,-40.002596,0.000000,NaN,Inf,84.158402,-2.558613,0.998980,0.307930,0.233412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558693,68.263528,68.723378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443024,68.594488,14.521884,68.303645,-0.045144,0.034921,0.000000,14.350100,80.421020,-0.000196,68.329557,80.009908,68.517697,12.678027,68.574024,79.545087,68.083361,79.414179,-0.000502,0.030510,68.289187,16.216479,80.942936,0.125260,-40.001705,-0.000001,NaN,Inf,84.180821,-2.585849,1.006859,0.308045,0.234144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544387,68.247139,68.696078,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477910,68.593938,14.473072,68.301993,-0.046100,0.034880,0.000000,14.346532,80.516659,0.000139,68.338904,80.050523,68.529963,12.647217,68.587127,79.504523,68.086538,79.415182,-0.000503,0.030534,68.308472,16.213404,80.959600,0.124754,-40.001338,-0.000001,NaN,Inf,84.209262,-2.584789,1.005460,0.308762,0.233199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.553746,68.263154,68.720863,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455101,68.593112,14.556299,68.301993,-0.044245,0.034865,0.000000,14.348245,80.434855,-0.000021,68.316692,79.978489,68.513868,12.590204,68.559385,79.550077,68.062504,79.428158,-0.000502,0.030540,68.287881,16.265493,80.918728,0.123934,-40.001023,-0.000001,NaN,Inf,84.188559,-2.551343,1.004337,0.308420,0.233547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529751,68.239150,68.705154,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440843,68.594488,14.566284,68.303370,-0.042417,0.034886,0.000000,14.351099,80.428230,0.000052,68.335117,79.993526,68.536373,12.671522,68.579820,79.547389,68.099772,79.512306,-0.000501,0.030550,68.323700,16.251938,80.918482,0.123695,-40.000839,-0.000001,NaN,Inf,84.175112,-2.553791,1.007001,0.307377,0.233076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.538543,68.264577,68.699597,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454322,68.594488,14.457809,68.303370,-0.042884,0.034824,0.000000,14.349957,80.350926,0.000484,68.344129,80.033806,68.529897,12.696317,68.574588,79.489205,68.077663,79.380409,-0.000500,0.030556,68.304195,16.302814,80.864640,0.123138,-40.000970,-0.000001,NaN,Inf,84.215184,-2.530040,1.008687,0.308202,0.233936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544120,68.254772,68.698279,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471569,68.593938,14.495738,68.304472,-0.045312,0.034845,0.000000,14.345961,80.404951,0.000099,68.331616,79.955576,68.535256,12.590857,68.570387,79.542578,68.082525,79.308015,-0.000501,0.030566,68.322262,16.166887,80.853629,0.123769,-40.001023,-0.000000,NaN,Inf,84.178601,-2.603596,1.000241,0.308223,0.233098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532022,68.253064,68.727657,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452692,68.593388,14.474679,68.303645,-0.046054,0.034840,0.000000,14.344820,80.350365,-0.000106,68.330285,80.070090,68.510383,12.525932,68.552573,79.628630,68.062472,79.399104,-0.000502,0.030561,68.287435,16.179365,80.881692,0.123997,-40.001941,-0.000000,NaN,Inf,84.131283,-2.661016,1.001670,0.307994,0.233768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529591,68.242732,68.683512,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450641,68.593388,14.483790,68.304472,-0.043644,0.034847,0.000000,14.350243,80.447313,0.000038,68.322704,80.006152,68.550390,12.614550,68.568481,79.586137,68.064817,79.353433,-0.000501,0.030558,68.308374,16.269296,80.916321,0.124105,-40.000656,-0.000000,NaN,Inf,84.181923,-2.574839,1.001521,0.308888,0.233967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543833,68.243258,68.707050,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463048,68.593388,14.554477,68.304472,-0.042881,0.034834,0.000000,14.343964,80.408346,-0.000036,68.349645,80.026513,68.531295,12.630456,68.586380,79.525749,68.111077,79.443302,-0.000500,0.030564,68.330808,16.211656,80.871536,0.123940,-40.001574,-0.000000,NaN,Inf,84.187488,-2.610330,1.002294,0.307714,0.233488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558403,68.259081,68.720870,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465352,68.593663,14.420268,68.301993,-0.044722,0.034843,0.000000,14.346104,80.413102,-0.000366,68.330478,79.981384,68.518497,12.636349,68.551127,79.573198,68.072646,79.375413,-0.000499,0.030587,68.302514,16.282880,80.892766,0.124097,-40.001416,-0.000001,NaN,Inf,84.153834,-2.591378,1.006322,0.308521,0.234515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.549344,68.242950,68.689109,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999666,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
