OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
8:43:28 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.466203,68.587334,14.423930,68.346338,-0.043656,0.035148,0.000000,14.343250,80.412699,0.000145,68.318447,79.983241,68.534098,12.746215,68.533473,79.422359,68.050134,79.407002,-0.000521,0.030322,68.278060,16.251802,80.890238,0.128134,-40.001626,-0.000001,NaN,Inf,84.159253,-2.580367,1.004054,0.307480,0.234277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.484307,68.228620,68.650815,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433935,68.588159,14.438781,68.346338,-0.045381,0.035166,0.000000,14.348387,80.400022,0.000017,68.323560,79.894652,68.527055,12.653313,68.566756,79.555435,68.077738,79.407406,-0.000522,0.030340,68.284835,16.388542,80.942202,0.128521,-40.000787,0.000000,NaN,Inf,84.139226,-2.556769,0.997078,0.308518,0.233642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.494306,68.249433,68.692535,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446358,68.587609,14.542153,68.349367,-0.043096,0.035126,0.000000,14.345533,80.413021,-0.000073,68.306219,79.982275,68.542869,12.670197,68.555552,79.516888,68.064016,79.392309,-0.000522,0.030326,68.312953,16.309056,80.870659,0.128342,-40.001416,-0.000000,NaN,Inf,84.227611,-2.584079,1.000336,0.307756,0.234010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.512618,68.229912,68.678405,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474136,68.586783,14.542419,68.350744,-0.041643,0.035137,0.000000,14.345676,80.468243,0.000021,68.323670,80.037972,68.517716,12.641467,68.563650,79.510838,68.054979,79.483050,-0.000521,0.030337,68.281224,16.279170,80.865580,0.128648,-40.001180,-0.000001,NaN,Inf,84.193334,-2.581312,1.006631,0.307010,0.233164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.483718,68.245079,68.692230,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464847,68.586783,14.432328,68.350744,-0.040982,0.035158,0.000000,14.347959,80.408420,-0.000016,68.316343,79.995097,68.521038,12.662836,68.552837,79.553377,68.068390,79.414977,-0.000520,0.030360,68.280088,16.324609,80.873248,0.129126,-40.000734,-0.000001,NaN,Inf,84.117171,-2.506456,1.004718,0.308082,0.232722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.479558,68.221375,68.653685,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436955,68.586508,14.515963,68.354050,-0.043651,0.035159,0.000000,14.341966,80.440180,-0.000232,68.334449,80.003885,68.553347,12.620465,68.562708,79.490667,68.066666,79.413554,-0.000519,0.030367,68.295740,16.300073,80.894665,0.129250,-40.001285,0.000000,NaN,Inf,84.142351,-2.569238,0.997752,0.308917,0.234404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.508549,68.232079,68.699339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463472,68.587334,14.515041,68.351571,-0.045142,0.035105,0.000000,14.345961,80.399067,-0.000100,68.311917,80.072369,68.534778,12.655455,68.568661,79.582508,68.033161,79.433057,-0.000518,0.030382,68.287233,16.299146,80.931945,0.129637,-40.001469,-0.000001,NaN,Inf,84.217761,-2.568547,1.005473,0.308230,0.234326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.467944,68.224311,68.684555,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460336,68.585958,14.440219,68.354050,-0.042616,0.035034,0.000000,14.343678,80.372595,0.000026,68.330931,80.064563,68.534734,12.669484,68.590651,79.491075,68.085992,79.406941,-0.000518,0.030392,68.303381,16.270936,80.847919,0.129539,-40.000656,0.000000,NaN,Inf,84.209453,-2.564258,0.997943,0.308261,0.233261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.505312,68.238404,68.707435,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446951,68.587609,14.501609,68.350469,-0.041062,0.035014,0.000000,14.343964,80.420277,-0.000214,68.300945,80.016929,68.519378,12.645137,68.537457,79.560138,68.048308,79.346174,-0.000517,0.030379,68.282447,16.284841,80.861420,0.129354,-40.001442,0.000000,NaN,Inf,84.153757,-2.592672,0.998609,0.307466,0.233439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.486628,68.193518,68.651485,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431243,68.587609,14.461194,68.350469,-0.042170,0.035043,0.000000,14.345105,80.438580,-0.000178,68.313700,79.965603,68.519904,12.599951,68.564592,79.502118,68.059907,79.452769,-0.000517,0.030384,68.298530,16.234622,80.805620,0.129433,-40.000367,-0.000001,NaN,Inf,84.191721,-2.599090,1.003783,0.308248,0.233098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.490480,68.259327,68.685104,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466897,68.587059,14.455673,68.351571,-0.044161,0.035062,0.000000,14.346960,80.349400,-0.000030,68.295841,79.944555,68.505642,12.718116,68.548245,79.522064,68.050653,79.394226,-0.000516,0.030377,68.283538,16.286854,80.893133,0.129067,-40.001154,-0.000000,NaN,Inf,84.234374,-2.533341,1.002075,0.308256,0.233750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.468316,68.237573,68.681258,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474757,68.586783,14.508975,68.346613,-0.044957,0.035134,0.000000,14.350100,80.376729,-0.000277,68.313160,80.048081,68.519904,12.569547,68.565007,79.521944,68.069343,79.429523,-0.000515,0.030368,68.281035,16.312638,80.929883,0.128741,-40.001023,0.000000,NaN,Inf,84.137068,-2.566558,0.999224,0.307797,0.233331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.458887,68.233963,68.673755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440071,68.586783,14.422360,68.345787,-0.043333,0.035124,0.000000,14.349672,80.472075,-0.000290,68.336501,79.928423,68.518176,12.647746,68.555379,79.554600,68.065822,79.372288,-0.000516,0.030371,68.295728,16.300559,80.953766,0.128652,-40.001338,-0.000000,NaN,Inf,84.115488,-2.559639,1.002364,0.308107,0.232939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.479606,68.258845,68.676885,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431131,68.586783,14.491328,68.345787,-0.041380,0.035066,0.000000,14.346960,80.463807,-0.000080,68.331915,80.036494,68.524542,12.572117,68.551769,79.532494,68.087815,79.429322,-0.000516,0.030380,68.288241,16.282095,80.865233,0.128840,-40.000918,0.000000,NaN,Inf,84.209572,-2.597648,0.998774,0.305939,0.232464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.474749,68.231950,68.688478,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474896,68.585683,14.529285,68.340553,-0.042344,0.035087,0.000000,14.349386,80.373890,-0.000006,68.304187,80.071245,68.495755,12.586941,68.541681,79.551544,68.047831,79.366942,-0.000516,0.030363,68.285694,16.290921,80.874675,0.128419,-40.001259,-0.000001,NaN,Inf,84.233851,-2.578258,1.004171,0.307777,0.233753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.444293,68.236829,68.668047,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448872,68.586508,14.510406,68.338901,-0.044286,0.035073,0.000000,14.350671,80.398219,-0.000022,68.316380,79.961423,68.531280,12.602091,68.578050,79.494808,68.085891,79.384224,-0.000515,0.030421,68.290876,16.250525,80.822117,0.128174,-40.001154,-0.000001,NaN,Inf,84.114011,-2.583538,1.003758,0.308655,0.233499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.479826,68.263223,68.698607,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443195,68.587334,14.504114,68.335596,-0.045020,0.035034,0.000000,14.346960,80.409872,0.000192,68.303757,79.995723,68.511529,12.645850,68.528773,79.517174,68.031597,79.460338,-0.000514,0.030409,68.285264,16.270444,80.853485,0.128491,-40.001469,-0.000001,NaN,Inf,84.185408,-2.609056,1.004259,0.307188,0.233284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.432218,68.242216,68.681745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456487,68.586508,14.463590,68.337248,-0.043343,0.035071,0.000000,14.345533,80.419232,0.000320,68.323399,80.038803,68.515685,12.632026,68.549561,79.451045,68.093792,79.367006,-0.000514,0.030391,68.289636,16.320543,80.864132,0.128191,-40.001023,-0.000001,NaN,Inf,84.201643,-2.499542,1.004218,0.307238,0.232520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.453004,68.261758,68.674918,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461262,68.586508,14.439013,68.337248,-0.041328,0.035084,0.000000,14.342965,80.359133,0.000024,68.330005,79.997737,68.527322,12.592754,68.544157,79.600698,68.077160,79.393005,-0.000511,0.030406,68.310311,16.343736,80.853242,0.127980,-40.001757,-0.000000,NaN,Inf,84.164747,-2.629452,1.000491,0.307180,0.232785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.452588,68.256353,68.682399,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429349,68.587884,14.514857,68.336973,-0.041400,0.035048,0.000000,14.341966,80.342771,0.000121,68.308905,80.029875,68.521459,12.542164,68.560327,79.501586,68.067136,79.481952,-0.000511,0.030423,68.275119,16.368500,80.916365,0.127890,-40.001128,0.000000,NaN,Inf,84.151798,-2.593950,0.998462,0.307465,0.232874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.442983,68.229282,68.681108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444634,68.583757,14.429177,68.336146,-0.044164,0.035041,0.000000,14.350956,80.429395,0.000232,68.329157,80.012713,68.531849,12.636470,68.556169,79.474884,68.085869,79.459600,-0.000510,0.030447,68.292095,16.357635,80.910671,0.127989,-40.002098,-0.000001,NaN,Inf,84.239794,-2.519409,1.005926,0.306958,0.232557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.451713,68.244251,68.679467,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465788,68.586783,14.505890,68.338625,-0.044164,0.035035,0.000000,14.348245,80.410176,-0.000068,68.325788,80.003180,68.531871,12.541918,68.564922,79.527749,68.063765,79.451012,-0.000511,0.030447,68.308982,16.246951,80.865865,0.127732,-40.000131,0.000000,NaN,Inf,84.194160,-2.554350,0.998930,0.307036,0.233413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.479586,68.245104,68.683141,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464575,68.587334,14.530357,68.341931,-0.041576,0.035031,0.000000,14.348245,80.333524,0.000016,68.329895,79.982712,68.541518,12.580253,68.559606,79.488471,68.063327,79.382287,-0.000510,0.030454,68.301931,16.262868,80.895886,0.127665,-40.001915,-0.000000,NaN,Inf,84.158375,-2.556028,1.002774,0.307068,0.232698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.494639,68.234381,68.681872,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446728,68.587334,14.409240,68.341931,-0.040775,0.035016,0.000000,14.342822,80.469638,0.000143,68.332917,79.986873,68.544667,12.523608,68.570239,79.535038,68.083835,79.459954,-0.000510,0.030485,68.320670,16.243497,80.900253,0.127380,-40.000761,-0.000001,NaN,Inf,84.143638,-2.587895,1.004548,0.309001,0.233303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.514000,68.250006,68.711096,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434371,68.586783,14.460413,68.343308,-0.043250,0.034964,0.000000,14.345676,80.393225,0.000031,68.305162,79.950255,68.538058,12.602479,68.571111,79.539685,68.058792,79.382167,-0.000511,0.030483,68.294940,16.142808,80.885975,0.127026,-40.000446,0.000000,NaN,Inf,84.192054,-2.552059,0.997405,0.308138,0.234025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.518198,68.239652,68.708925,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459295,68.586783,14.460865,68.343859,-0.044613,0.034932,0.000000,14.345391,80.412225,-0.000075,68.330914,79.955818,68.525112,12.666466,68.559823,79.506641,68.064769,79.423182,-0.000510,0.030493,68.304605,16.247050,80.877858,0.126798,-40.001128,-0.000000,NaN,Inf,84.225052,-2.583449,1.001804,0.306461,0.232207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.506496,68.232520,68.688301,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460184,68.587609,14.424558,68.341931,-0.045184,0.034925,0.000000,14.348673,80.417632,-0.000027,68.328283,79.923688,68.534012,12.636633,68.569974,79.549690,68.066693,79.463683,-0.000510,0.030501,68.299902,16.268875,81.023251,0.127005,-40.000603,-0.000000,NaN,Inf,84.157407,-2.559664,1.000109,0.306407,0.232388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.522465,68.248494,68.693133,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440904,68.587609,14.533158,68.341931,-0.042597,0.034838,0.000000,14.345391,80.426934,-0.000008,68.324853,79.994965,68.530382,12.641997,68.548465,79.521961,68.066981,79.335685,-0.000513,0.030484,68.307218,16.231297,80.987337,0.126743,-40.000420,0.000000,NaN,Inf,84.155820,-2.532212,0.997536,0.307575,0.232761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.516755,68.233635,68.680953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451117,68.586508,14.416646,68.343308,-0.040863,0.034836,0.000000,14.349244,80.454976,-0.000206,68.325305,79.993945,68.527278,12.601153,68.538708,79.510820,68.069099,79.375288,-0.000512,0.030520,68.307670,16.320151,80.922501,0.126838,-40.001075,-0.000001,NaN,Inf,84.208137,-2.625378,1.006388,0.307503,0.233015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.527783,68.226787,68.675589,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465275,68.587334,14.481419,68.342481,-0.043296,0.034868,0.000000,14.341109,80.413991,-0.000068,68.324892,79.997506,68.529683,12.609006,68.558160,79.480521,68.060783,79.444856,-0.000512,0.030537,68.295679,16.226196,80.941614,0.126656,-40.000472,0.000000,NaN,Inf,84.189386,-2.601442,0.997614,0.308329,0.232962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.553050,68.238341,68.684317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467070,68.587059,14.498173,68.344685,-0.044648,0.034854,0.000000,14.346675,80.446851,0.000066,68.333606,79.975457,68.515027,12.602500,68.577174,79.570835,68.052511,79.404551,-0.000513,0.030542,68.328389,16.262282,80.921074,0.126890,-40.000629,-0.000000,NaN,Inf,84.141741,-2.539957,1.001116,0.307396,0.232620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562085,68.251121,68.714699,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439977,68.584857,14.449102,68.346613,-0.045154,0.034856,0.000000,14.345676,80.386851,-0.000111,68.301121,79.980469,68.529989,12.586656,68.548488,79.525995,68.065118,79.394410,-0.000514,0.030558,68.300404,16.326264,80.892175,0.126657,-40.001049,-0.000000,NaN,Inf,84.136598,-2.560924,1.002150,0.306828,0.232728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529663,68.223262,68.688234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442703,68.584857,14.518622,68.346613,-0.042432,0.034850,0.000000,14.346960,80.435042,-0.000094,68.318655,80.045266,68.516601,12.621381,68.561288,79.518152,68.045769,79.422140,-0.000514,0.030549,68.311761,16.273070,80.927723,0.126760,-40.001338,-0.000000,NaN,Inf,84.207904,-2.580890,1.000632,0.306809,0.232209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.531653,68.249785,68.687182,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461222,68.584582,14.532184,68.346888,-0.041707,0.034828,0.000000,14.343678,80.477849,0.000199,68.326411,80.014045,68.550963,12.650888,68.562403,79.527582,68.084351,79.407104,-0.000515,0.030568,68.325318,16.374971,80.878103,0.126566,-40.000629,-0.000001,NaN,Inf,84.200500,-2.541420,1.005257,0.306524,0.232328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558955,68.260880,68.682106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427806,68.587059,14.426242,68.351295,-0.043330,0.034837,0.000000,14.343964,80.439890,0.000069,68.323279,80.012706,68.505730,12.645137,68.570784,79.599415,68.080365,79.442976,-0.000517,0.030581,68.305229,16.261376,80.830910,0.126743,-40.000839,-0.000001,NaN,Inf,84.149982,-2.590912,1.004907,0.306710,0.232710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529093,68.240572,68.690590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447420,68.585132,14.543675,68.351571,-0.045435,0.034875,0.000000,14.348530,80.362411,0.000089,68.342271,80.058369,68.520713,12.716749,68.561244,79.593225,68.081613,79.383715,-0.000518,0.030582,68.314739,16.375393,80.893398,0.126453,-40.001101,0.000000,NaN,Inf,84.243158,-2.560904,0.999892,0.308202,0.233189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.525790,68.250157,68.664408,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458572,68.585683,14.525476,68.349092,-0.045197,0.034848,0.000000,14.344963,80.444975,0.000410,68.301871,80.086152,68.489455,12.672889,68.541199,79.504420,68.049241,79.414102,-0.000520,0.030584,68.291644,16.318003,80.868293,0.126281,-40.000865,-0.000001,NaN,Inf,84.187974,-2.605146,1.006662,0.307549,0.233105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.515310,68.218467,68.664053,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461189,68.585683,14.425678,68.349092,-0.042468,0.034822,0.000000,14.346104,80.471939,0.000260,68.309017,80.058542,68.522158,12.611880,68.552711,79.548914,68.075981,79.506985,-0.000520,0.030575,68.293839,16.298797,80.873024,0.125993,-40.000656,-0.000000,NaN,Inf,84.121547,-2.503827,1.002248,0.308420,0.233588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.493150,68.215011,68.668753,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440546,68.585132,14.501677,68.345787,-0.041972,0.034753,0.000000,14.350671,80.491706,0.000062,68.342073,80.067169,68.545145,12.673540,68.558245,79.550058,68.083908,79.435318,-0.000521,0.030569,68.319502,16.272514,80.879059,0.126076,-40.001233,0.000000,NaN,Inf,84.151171,-2.510106,0.997544,0.307406,0.233982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.535262,68.263790,68.694547,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429941,68.586233,14.439696,68.347990,-0.043871,0.034739,0.000000,14.349672,80.361101,0.000201,68.335049,80.085013,68.534623,12.536983,68.574743,79.523634,68.085566,79.493086,-0.000520,0.030580,68.328181,16.268233,80.973508,0.125775,-40.001783,-0.000001,NaN,Inf,84.206634,-2.570000,1.004233,0.307785,0.233473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.536793,68.247442,68.703269,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459945,68.586783,14.405697,68.347990,-0.046024,0.034716,0.000000,14.346532,80.440007,0.000211,68.309215,80.008452,68.508702,12.723071,68.542991,79.501752,68.072438,79.411101,-0.000521,0.030608,68.288248,16.275595,80.883079,0.125669,-40.000944,-0.000000,NaN,Inf,84.236533,-2.529767,1.000676,0.307329,0.233021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.524584,68.223586,68.676848,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462980,68.586783,14.503886,68.347990,-0.044859,0.034703,0.000000,14.343535,80.387979,-0.000091,68.329005,80.121598,68.530685,12.630354,68.554589,79.497941,68.059105,79.405003,-0.000521,0.030624,68.311377,16.286875,80.871924,0.125384,-40.001364,0.000001,NaN,Inf,84.155644,-2.576099,0.996248,0.308020,0.233881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544076,68.233522,68.687627,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439726,68.586233,14.444818,68.351020,-0.042866,0.034653,0.000000,14.345819,80.454166,0.000060,68.318535,80.028530,68.512442,12.593650,68.547565,79.487023,68.063113,79.320279,-0.000521,0.030631,68.285591,16.317218,80.891502,0.125528,-40.001390,-0.000000,NaN,Inf,84.147413,-2.567190,1.002828,0.308007,0.233888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.516271,68.241882,68.688723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446406,68.583481,14.543029,68.351571,-0.042156,0.034607,0.000000,14.346532,80.390649,0.000193,68.337549,79.946888,68.522921,12.630578,68.553474,79.470623,68.084341,79.312014,-0.000521,0.030647,68.302567,16.237034,80.850120,0.126139,-40.000708,-0.000000,NaN,Inf,84.209960,-2.632697,1.000353,0.308127,0.233650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.527582,68.231159,68.680849,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459039,68.586233,14.538074,68.351846,-0.045776,0.034584,0.000000,14.341823,80.434807,-0.000110,68.316641,80.073753,68.515440,12.617386,68.559710,79.459232,68.058711,79.269596,-0.000521,0.030674,68.282041,16.227401,80.865317,0.126139,-40.000787,-0.000001,NaN,Inf,84.189075,-2.659927,1.006688,0.308066,0.233423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.523010,68.219932,68.661051,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434683,68.585132,14.439373,68.349918,-0.046474,0.034579,0.000000,14.344677,80.454005,-0.000059,68.312772,80.016181,68.532303,12.617467,68.563275,79.478547,68.043171,79.411368,-0.000520,0.030687,68.293878,16.260613,80.914345,0.125988,-40.001626,-0.000001,NaN,Inf,84.153294,-2.648472,1.005466,0.307424,0.231995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.516598,68.235141,68.680429,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417559,68.585132,14.495139,68.349918,-0.044904,0.034594,0.000000,14.346960,80.446319,0.000219,68.310922,80.033571,68.504697,12.669014,68.543559,79.534939,68.042971,79.427037,-0.000519,0.030716,68.284583,16.333292,80.979118,0.126026,-40.001101,-0.000000,NaN,Inf,84.222554,-2.546638,1.000325,0.307184,0.233324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.506861,68.223322,68.682307,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460118,68.585683,14.524826,68.349092,-0.042869,0.034632,0.000000,14.343821,80.429451,0.000000,68.321591,80.015974,68.517187,12.555764,68.566031,79.510449,68.085318,79.386189,-0.000519,0.030691,68.299403,16.295365,80.970920,0.126339,-40.000393,-0.000001,NaN,Inf,84.269080,-2.535071,1.005381,0.308708,0.234290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.522679,68.245798,68.668942,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463100,68.583757,14.454867,68.347990,-0.042217,0.034634,0.000000,14.348245,80.394486,-0.000102,68.307641,80.044601,68.533484,12.602275,68.563209,79.594407,68.059210,79.355516,-0.000519,0.030690,68.294529,16.325715,80.928354,0.126606,-40.001311,-0.000001,NaN,Inf,84.154072,-2.607055,1.004475,0.307697,0.233185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.517363,68.246302,68.694797,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429168,68.584857,14.508749,68.348541,-0.045044,0.034656,0.000000,14.350243,80.395994,0.000114,68.324833,80.053746,68.498923,12.671970,68.529882,79.503833,68.060308,79.394733,-0.000519,0.030693,68.280321,16.257153,80.858073,0.127194,-40.000970,0.000000,NaN,Inf,84.144062,-2.603212,0.999431,0.306962,0.232452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.509400,68.239167,68.675946,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424862,68.584857,14.450518,68.348541,-0.046379,0.034586,0.000000,14.345248,80.428589,0.000301,68.309596,80.060772,68.509552,12.561922,68.543426,79.556532,68.076564,79.460584,-0.000520,0.030689,68.295659,16.311560,80.893215,0.127388,-40.001101,-0.000001,NaN,Inf,84.237258,-2.575846,1.005515,0.307356,0.233161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.524603,68.212378,68.682219,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470628,68.587059,14.421037,68.346613,-0.044915,0.034609,0.000000,14.348102,80.485214,0.000105,68.319373,80.023342,68.537640,12.705065,68.555726,79.513753,68.062709,79.310155,-0.000520,0.030679,68.294287,16.268468,80.838638,0.126805,-40.001338,-0.000000,NaN,Inf,84.248958,-2.544331,1.001779,0.307801,0.234160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.531081,68.230085,68.684580,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000472,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441294,68.586233,14.508015,68.342757,-0.042877,0.034572,0.000000,14.349386,80.367843,0.000334,68.330266,80.093824,68.540832,12.578132,68.564324,79.566538,68.073680,79.390285,-0.000520,0.030679,68.288657,16.218063,80.863906,0.126438,-40.000210,0.000001,NaN,Inf,84.149006,-2.645553,0.996571,0.307904,0.233244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.541756,68.242011,68.690558,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430392,68.583757,14.419451,68.338901,-0.042288,0.034509,0.000000,14.345533,80.372979,0.000514,68.314858,79.970905,68.493344,12.656821,68.552573,79.440777,68.071053,79.413040,-0.000520,0.030684,68.295968,16.271479,80.856137,0.126833,-40.001075,-0.000001,NaN,Inf,84.205703,-2.592445,1.004620,0.307211,0.232630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.528760,68.238991,68.647203,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452567,68.587059,14.442120,68.332015,-0.045032,0.034552,0.000000,14.348530,80.432362,0.000228,68.326049,80.027831,68.539192,12.737629,68.560605,79.574646,68.080660,79.332458,-0.000521,0.030671,68.303868,16.189147,80.893071,0.127242,-40.001180,0.000000,NaN,Inf,84.232831,-2.573306,0.999242,0.307914,0.233989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543025,68.236212,68.686313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463603,68.587059,14.461190,68.332015,-0.046331,0.034584,0.000000,14.345961,80.452021,0.000217,68.324205,79.919028,68.530509,12.622829,68.551086,79.439413,68.034310,79.417386,-0.000520,0.030664,68.289616,16.282081,80.880224,0.127607,-40.000708,0.000000,NaN,Inf,84.175932,-2.641402,0.999277,0.306436,0.233094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.519791,68.241662,68.678223,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444096,68.583206,14.427902,68.328159,-0.043920,0.034613,0.000000,14.347959,80.494061,0.000412,68.316102,79.950427,68.512616,12.673113,68.549401,79.547672,68.052762,79.376125,-0.000520,0.030664,68.300935,16.258152,80.852200,0.127628,-40.001574,0.000000,NaN,Inf,84.146000,-2.533411,0.999833,0.307372,0.233292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555932,68.227502,68.678378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424166,68.584032,14.514549,68.327608,-0.042553,0.034627,0.000000,14.345961,80.493370,0.000262,68.320533,80.027861,68.517562,12.689385,68.539382,79.465326,68.052651,79.389472,-0.000519,0.030646,68.282217,16.286511,80.882671,0.127520,-40.001049,0.000000,NaN,Inf,84.195071,-2.581803,0.998879,0.308679,0.234019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559216,68.237440,68.674942,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699266,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460084,68.587609,14.525193,68.322650,-0.042128,0.034622,0.000000,14.348245,80.529812,0.000105,68.317841,80.096906,68.524120,12.604559,68.554674,79.479344,68.080294,79.385879,-0.000519,0.030627,68.289445,16.255976,80.980076,0.127520,-39.999948,-0.000001,NaN,Inf,84.250024,-2.572007,1.006266,0.307745,0.232670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599027,68.246497,68.685947,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454673,68.584582,14.416907,68.320447,-0.044904,0.034633,0.000000,14.350243,80.473299,0.000353,68.332120,79.986822,68.533987,12.620422,68.561634,79.470911,68.070974,79.449255,-0.000517,0.030618,68.305400,16.260271,80.880915,0.127574,-40.001233,-0.000001,NaN,Inf,84.156092,-2.602256,1.004503,0.309718,0.233745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565253,68.240569,68.703229,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433283,68.584582,14.518356,68.320447,-0.046180,0.034598,0.000000,14.346818,80.495207,0.000264,68.297351,79.999966,68.505465,12.584698,68.548485,79.464716,68.044689,79.350171,-0.000518,0.030585,68.279261,16.363507,80.952870,0.127116,-40.001023,-0.000000,NaN,Inf,84.124682,-2.574011,1.003148,0.308954,0.233909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562497,68.234486,68.676128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449300,68.587059,14.470082,68.317692,-0.043413,0.034584,0.000000,14.346247,80.461459,0.000040,68.334009,79.974542,68.539610,12.588206,68.572248,79.555576,68.077034,79.316299,-0.000517,0.030599,68.321763,16.311082,80.920972,0.127254,-40.001206,-0.000001,NaN,Inf,84.225805,-2.592569,1.005894,0.307625,0.232830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582099,68.269895,68.688923,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478577,68.585683,14.507205,68.317417,-0.042137,0.034524,0.000000,14.351527,80.399729,0.000166,68.313761,79.982259,68.528978,12.554009,68.584063,79.523371,68.067037,79.364185,-0.000518,0.030576,68.313063,16.332772,80.856094,0.127197,-40.000865,-0.000000,NaN,Inf,84.184797,-2.649507,1.001438,0.308971,0.233640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609288,68.256347,68.696802,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
