OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
8:48:50 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.433115,68.582381,14.402487,68.363965,-0.041271,0.034806,0.000000,14.341109,80.286673,0.000106,68.323580,79.991983,68.526416,12.647993,68.547823,79.512464,68.061540,79.370255,-0.000515,0.030114,68.291057,16.270173,80.857261,0.123721,-40.000787,-0.000001,NaN,Inf,84.183530,-2.612114,1.005496,0.236938,0.149288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786673,68.229666,68.704191,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463597,68.582381,14.469283,68.366995,-0.043042,0.034785,0.000000,14.342251,80.437524,-0.000100,68.329101,80.030973,68.524382,12.685675,68.561587,79.499264,68.085812,79.369274,-0.000514,0.030122,68.296587,16.269509,80.925298,0.124012,-40.000656,0.000000,NaN,Inf,84.224059,-2.594842,0.997878,0.235436,0.148468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811233,68.265054,68.685644,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419377,68.582106,14.417640,68.370025,-0.044479,0.034857,0.000000,14.343107,80.452272,-0.000096,68.329899,79.924458,68.507015,12.609535,68.554608,79.495231,68.054599,79.341400,-0.000513,0.030099,68.295319,16.247064,80.922728,0.124056,-40.001128,-0.000000,NaN,Inf,84.141336,-2.619825,1.000393,0.235648,0.148513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786805,68.243105,68.693929,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440910,68.582106,14.577843,68.370025,-0.044026,0.034880,0.000000,14.346675,80.443255,0.000130,68.312933,80.013143,68.512723,12.580804,68.548677,79.607994,68.052065,79.398511,-0.000511,0.030108,68.273365,16.348267,80.902963,0.124174,-40.001154,0.000000,NaN,Inf,84.261112,-2.608848,0.999880,0.236842,0.149311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770073,68.237173,68.673942,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460016,68.585132,14.448447,68.374156,-0.042639,0.034854,0.000000,14.345391,80.403072,-0.000033,68.314303,80.042722,68.495245,12.568753,68.542003,79.576070,68.034318,79.399512,-0.000509,0.030096,68.296239,16.224898,80.836089,0.124446,-40.000839,-0.000001,NaN,Inf,84.202618,-2.564862,1.009482,0.235991,0.148948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769220,68.234240,68.658697,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451367,68.584857,14.501157,68.376085,-0.041321,0.034887,0.000000,14.344249,80.441483,-0.000070,68.299726,80.058636,68.513639,12.638898,68.529221,79.566290,68.051654,79.493703,-0.000507,0.030082,68.277505,16.257395,80.948343,0.124466,-40.000970,0.000000,NaN,Inf,84.153799,-2.546387,0.999200,0.235537,0.149205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759769,68.226447,68.651920,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433229,68.584857,14.530515,68.378288,-0.042656,0.034907,0.000000,14.349386,80.463454,0.000029,68.327537,80.045580,68.536935,12.617446,68.558762,79.532965,68.050141,79.417873,-0.000507,0.030102,68.303704,16.329318,80.917259,0.124748,-40.001574,-0.000001,NaN,Inf,84.176987,-2.495408,1.003445,0.236870,0.148909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770596,68.258902,68.682824,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457280,68.584857,14.490570,68.381593,-0.044631,0.034925,0.000000,14.346818,80.408585,0.000068,68.315520,79.988270,68.539472,12.563655,68.545502,79.556961,68.062571,79.317033,-0.000506,0.030112,68.306141,16.296228,80.903759,0.124446,-40.000839,-0.000001,NaN,Inf,84.226226,-2.548889,1.006740,0.235954,0.148982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765653,68.238572,68.692338,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447285,68.584857,14.483345,68.381593,-0.044188,0.034913,0.000000,14.345248,80.380539,0.000088,68.309740,80.029259,68.526743,12.617548,68.547735,79.643237,68.046355,79.351050,-0.000504,0.030123,68.282572,16.282352,80.974468,0.124427,-40.000184,0.000000,NaN,Inf,84.203978,-2.597133,0.999155,0.235920,0.149106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745861,68.237894,68.676961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439153,68.585958,14.516448,68.384072,-0.042665,0.034935,0.000000,14.347246,80.401495,0.000208,68.345901,79.969531,68.533194,12.666037,68.556683,79.511267,68.064478,79.391899,-0.000504,0.030098,68.308864,16.267284,80.925561,0.124143,-40.001206,-0.000000,NaN,Inf,84.188064,-2.593598,1.002496,0.235799,0.148629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780569,68.260565,68.693413,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704402,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423778,68.585683,14.412345,68.386827,-0.041247,0.034990,0.000000,14.344820,80.374554,0.000209,68.322341,80.007389,68.531992,12.580743,68.572526,79.586581,68.054472,79.387024,-0.000504,0.030129,68.296019,16.293738,81.013525,0.124147,-40.001259,-0.000001,NaN,Inf,84.211240,-2.582072,1.005353,0.235480,0.148588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772302,68.252709,68.696710,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434064,68.584582,14.485597,68.390132,-0.042547,0.034898,0.000000,14.345533,80.433451,0.000180,68.317496,79.979514,68.518057,12.653069,68.543203,79.511184,68.029633,79.469522,-0.000503,0.030128,68.296543,16.289857,80.933311,0.124417,-40.001469,0.000000,NaN,Inf,84.252728,-2.575602,0.999207,0.235880,0.148296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750889,68.233362,68.683938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462130,68.584582,14.448340,68.390132,-0.044486,0.034941,0.000000,14.346390,80.441989,0.000087,68.326470,79.982969,68.524949,12.595526,68.546771,79.561260,68.065699,79.430057,-0.000502,0.030126,68.307183,16.308928,80.963210,0.124489,-40.001416,-0.000001,NaN,Inf,84.223684,-2.490919,1.003570,0.236147,0.148612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762351,68.247326,68.686736,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442053,68.584582,14.419122,68.392611,-0.043695,0.034953,0.000000,14.345819,80.429324,0.000313,68.301592,79.999779,68.513069,12.551890,68.534056,79.445626,68.046049,79.471603,-0.000503,0.030087,68.295087,16.260606,80.996413,0.124557,-40.001233,0.000000,NaN,Inf,84.147517,-2.555606,0.999046,0.235569,0.148464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750889,68.235441,68.660033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424056,68.584857,14.441655,68.393437,-0.042083,0.034966,0.000000,14.343393,80.457951,0.000329,68.308413,80.012297,68.525802,12.637715,68.557187,79.532838,68.071631,79.326015,-0.000502,0.030107,68.323419,16.231104,80.941287,0.124958,-40.000761,0.000000,NaN,Inf,84.201989,-2.505827,0.998412,0.235822,0.149437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749491,68.244853,68.675626,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472391,68.585132,14.421504,68.392060,-0.041659,0.034892,0.000000,14.348816,80.402738,0.000216,68.305198,79.996441,68.521186,12.656351,68.546334,79.571672,68.059661,79.411425,-0.000500,0.030117,68.292082,16.317589,80.919788,0.124577,-40.001626,-0.000000,NaN,Inf,84.251149,-2.637050,1.001220,0.235276,0.149075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730746,68.235245,68.674468,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452021,68.583206,14.449672,68.394814,-0.043049,0.034920,0.000000,14.346247,80.402785,0.000483,68.329040,79.963496,68.535008,12.621320,68.548520,79.568777,68.104462,79.384044,-0.000502,0.030126,68.307276,16.243476,80.879367,0.124452,-40.000682,0.000001,NaN,Inf,84.129920,-2.543242,0.996483,0.235135,0.148774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737918,68.239926,68.692233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427178,68.583206,14.491595,68.394814,-0.044886,0.034977,0.000000,14.342679,80.457728,0.000356,68.316803,80.014183,68.529671,12.585291,68.538607,79.526909,68.064695,79.408227,-0.000501,0.030141,68.291299,16.223499,80.978426,0.124274,-40.001180,0.000000,NaN,Inf,84.173561,-2.627756,0.999837,0.235788,0.149657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713466,68.238329,68.666616,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450789,68.585683,14.435301,68.393437,-0.043819,0.034952,0.000000,14.351670,80.396767,0.000228,68.333234,80.000919,68.504232,12.666057,68.579263,79.554479,68.070433,79.391426,-0.000501,0.030125,68.300313,16.358185,80.913016,0.123911,-40.001600,-0.000001,NaN,Inf,84.241014,-2.570441,1.004465,0.235824,0.148730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730000,68.249052,68.673182,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447717,68.584032,14.582651,68.392886,-0.042075,0.034959,0.000000,14.344106,80.450983,0.000212,68.301003,80.003914,68.528141,12.579377,68.555370,79.532248,68.061258,79.403614,-0.000500,0.030147,68.292016,16.248720,81.043159,0.123341,-40.001023,0.000000,NaN,Inf,84.179380,-2.588370,0.998928,0.235607,0.149091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723987,68.249272,68.689363,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460643,68.583757,14.559432,68.391234,-0.042088,0.034931,0.000000,14.348673,80.415344,0.000126,68.321300,79.991912,68.511124,12.671379,68.550403,79.586686,68.062987,79.443115,-0.000501,0.030166,68.302420,16.328769,80.873472,0.123762,-40.001180,-0.000001,NaN,Inf,84.186067,-2.570350,1.009339,0.236146,0.148799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711542,68.255116,68.689429,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443425,68.583757,14.449984,68.391234,-0.043546,0.034920,0.000000,14.349386,80.381245,-0.000048,68.288358,79.990189,68.519936,12.570791,68.533026,79.536224,68.051433,79.422933,-0.000502,0.030184,68.288035,16.242021,80.988233,0.123607,-40.000918,-0.000001,NaN,Inf,84.150724,-2.543425,1.006832,0.236945,0.149596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675887,68.208630,68.663751,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461862,68.585408,14.530258,68.389030,-0.044901,0.034977,0.000000,14.347531,80.413385,-0.000057,68.294292,80.045187,68.490340,12.653762,68.535017,79.640468,68.052420,79.442136,-0.000503,0.030193,68.290671,16.261498,80.900557,0.123628,-40.000629,-0.000000,NaN,Inf,84.197443,-2.546510,1.000454,0.236755,0.148952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704059,68.233491,68.660581,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451213,68.585408,14.524199,68.386551,-0.043833,0.035065,0.000000,14.346390,80.537436,0.000140,68.317177,79.973710,68.494433,12.646911,68.544516,79.556859,68.067982,79.458951,-0.000504,0.030203,68.290020,16.137122,80.998126,0.123387,-40.000839,-0.000001,NaN,Inf,84.139395,-2.530978,1.004728,0.236937,0.149132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707320,68.235507,68.668239,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427267,68.584582,14.484717,68.386551,-0.041921,0.035092,0.000000,14.345391,80.453084,0.000096,68.294138,79.961665,68.517531,12.562717,68.544756,79.624474,68.045611,79.447668,-0.000505,0.030196,68.295892,16.286761,80.888626,0.123345,-40.000734,-0.000001,NaN,Inf,84.177955,-2.536934,1.005050,0.236086,0.149582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690521,68.225767,68.665413,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433083,68.581555,14.522418,68.383797,-0.041909,0.035084,0.000000,14.345961,80.457251,0.000093,68.316588,79.969059,68.498218,12.645015,68.532919,79.532799,68.041192,79.446770,-0.000506,0.030225,68.295219,16.234001,80.959682,0.123400,-40.002098,-0.000001,NaN,Inf,84.242149,-2.522746,1.003982,0.236054,0.149744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686585,68.232224,68.666399,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453520,68.581555,14.428196,68.383797,-0.043418,0.035051,0.000000,14.346532,80.436084,0.000320,68.307658,79.914888,68.510355,12.541184,68.536330,79.512020,68.049248,79.369475,-0.000506,0.030236,68.317702,16.312845,80.908858,0.123423,-40.000970,-0.000001,NaN,Inf,84.223323,-2.518979,1.006190,0.237053,0.149732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692488,68.242289,68.689828,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477054,68.585132,14.528427,68.383797,-0.044786,0.035044,0.000000,14.352954,80.442016,0.000213,68.309310,79.969229,68.507295,12.588877,68.551978,79.541911,68.050911,79.313865,-0.000505,0.030232,68.298681,16.227702,80.878079,0.123491,-40.001259,0.000000,NaN,Inf,84.167846,-2.583117,0.998248,0.236241,0.149503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708960,68.249622,68.697308,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460097,68.583757,14.449692,68.386276,-0.044211,0.035036,0.000000,14.346390,80.454737,0.000095,68.307658,79.961202,68.496552,12.595037,68.549962,79.466895,68.069207,79.467766,-0.000505,0.030247,68.301162,16.252972,80.930741,0.123525,-40.000761,-0.000001,NaN,Inf,84.107615,-2.625153,1.003549,0.235826,0.149007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688660,68.250517,68.677360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431040,68.582381,14.394961,68.387377,-0.042691,0.035036,0.000000,14.346247,80.322864,0.000201,68.324542,79.991923,68.529231,12.599298,68.556044,79.536996,68.075816,79.516759,-0.000505,0.030219,68.302359,16.237405,80.960457,0.123525,-40.001442,0.000000,NaN,Inf,84.152204,-2.531766,0.999280,0.235925,0.148963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693493,68.246204,68.687705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435722,68.582381,14.504485,68.387377,-0.041849,0.035039,0.000000,14.342537,80.391556,0.000313,68.311506,79.948740,68.509767,12.625766,68.549461,79.552028,68.059361,79.475830,-0.000505,0.030206,68.304189,16.289322,80.952015,0.123533,-40.002255,0.000000,NaN,Inf,84.229695,-2.502857,0.997500,0.236633,0.148962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691068,68.248768,68.687467,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455082,68.584582,14.437185,68.388479,-0.043852,0.035089,0.000000,14.343964,80.429920,0.000253,68.325649,79.999223,68.523919,12.596689,68.566945,79.534061,68.074436,79.329034,-0.000504,0.030202,68.302226,16.237254,80.932394,0.123232,-40.001154,-0.000001,NaN,Inf,84.216980,-2.516073,1.004763,0.235887,0.148764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708960,68.271244,68.688404,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466413,68.585132,14.425116,68.389030,-0.044602,0.035047,0.000000,14.343821,80.434681,0.000351,68.313092,79.956847,68.517946,12.629661,68.557644,79.535059,68.079253,79.363825,-0.000504,0.030169,68.303709,16.300780,80.933067,0.123486,-40.001285,0.000000,NaN,Inf,84.171281,-2.638906,0.998762,0.236747,0.149513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697586,68.234083,68.698206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442119,68.586233,14.478563,68.393712,-0.043015,0.035050,0.000000,14.350671,80.444309,0.000332,68.343947,80.068631,68.529451,12.617425,68.559175,79.537509,68.045046,79.399895,-0.000505,0.030158,68.306080,16.315506,80.955744,0.123700,-40.001810,0.000000,NaN,Inf,84.136454,-2.617223,0.997145,0.235507,0.148325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708258,68.247672,68.689368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453547,68.583481,14.405150,68.393988,-0.042117,0.035029,0.000000,14.345248,80.432675,0.000040,68.308159,79.995634,68.525449,12.623584,68.563902,79.530293,68.078028,79.459115,-0.000505,0.030188,68.316549,16.242149,80.998453,0.123358,-40.001600,-0.000000,NaN,Inf,84.203462,-2.556838,1.002523,0.237302,0.149649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703426,68.260716,68.696150,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473010,68.583481,14.551677,68.393988,-0.043551,0.034953,0.000000,14.350385,80.454974,-0.000021,68.329844,80.003696,68.517465,12.630679,68.557162,79.640063,68.076165,79.407771,-0.000507,0.030169,68.308081,16.260250,80.969000,0.123379,-40.001810,0.000001,NaN,Inf,84.169698,-2.546861,0.996652,0.235789,0.149501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717883,68.244828,68.704262,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452262,68.584582,14.497765,68.395090,-0.045281,0.034898,0.000000,14.346390,80.409138,0.000166,68.310939,80.016594,68.550885,12.634024,68.565235,79.609664,68.078749,79.396593,-0.000508,0.030165,68.288322,16.288744,80.940205,0.123313,-40.001023,-0.000001,NaN,Inf,84.116922,-2.582242,1.005435,0.236159,0.148894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710160,68.241259,68.697702,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445926,68.585958,14.482460,68.393162,-0.045058,0.034814,0.000000,14.353953,80.361133,-0.000161,68.310659,80.078249,68.511778,12.642240,68.545238,79.636948,68.051438,79.446273,-0.000509,0.030192,68.303340,16.342254,80.915299,0.122658,-40.001259,-0.000000,NaN,Inf,84.174283,-2.592937,1.003148,0.235872,0.149273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691418,68.254939,68.676224,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463763,68.585132,14.522701,68.390683,-0.042860,0.034793,0.000000,14.342679,80.425367,-0.000291,68.298338,79.976822,68.514993,12.604050,68.546375,79.646373,68.058158,79.426674,-0.000512,0.030188,68.293068,16.292582,80.990010,0.122256,-40.001416,-0.000000,NaN,Inf,84.192855,-2.529584,1.002529,0.235156,0.148863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676346,68.243602,68.677953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447522,68.585132,14.511278,68.389856,-0.041995,0.034774,0.000000,14.344534,80.426078,0.000014,68.313940,79.985824,68.508407,12.607210,68.554753,79.558753,68.052663,79.448934,-0.000512,0.030182,68.309107,16.270316,80.913712,0.122574,-40.001547,-0.000001,NaN,Inf,84.130485,-2.561705,1.004074,0.235893,0.148748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681397,68.235349,68.700306,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431717,68.585132,14.449686,68.389856,-0.043451,0.034691,0.000000,14.343678,80.365567,-0.000192,68.321564,79.969374,68.527020,12.599013,68.544271,79.474940,68.067411,79.433549,-0.000513,0.030161,68.290693,16.317046,80.975183,0.122226,-40.000603,-0.000001,NaN,Inf,84.187697,-2.528880,1.004413,0.236127,0.149162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685464,68.253972,68.693019,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458101,68.585683,14.530497,68.384623,-0.045223,0.034677,0.000000,14.344820,80.391061,-0.000318,68.324327,79.966455,68.550992,12.537841,68.587792,79.584137,68.077263,79.400084,-0.000512,0.030190,68.310000,16.283236,80.913998,0.121929,-40.001233,-0.000000,NaN,Inf,84.230609,-2.554786,1.001245,0.235707,0.149041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706527,68.264235,68.709099,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465044,68.582931,14.417148,68.382144,-0.045041,0.034629,0.000000,14.343107,80.394088,-0.000095,68.327603,79.961656,68.545722,12.557987,68.555496,79.588617,68.080562,79.430530,-0.000512,0.030171,68.298395,16.189468,80.970533,0.121926,-40.001390,-0.000001,NaN,Inf,84.159544,-2.588918,1.005007,0.236508,0.148886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705412,68.244825,68.697851,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440359,68.584307,14.493523,68.375534,-0.043609,0.034693,0.000000,14.350385,80.360180,-0.000031,68.299660,80.009219,68.522644,12.575216,68.543219,79.618875,68.055746,79.388019,-0.000512,0.030178,68.293979,16.246630,80.921195,0.121499,-40.001547,0.000001,NaN,Inf,84.137966,-2.570128,0.996689,0.237608,0.150016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691062,68.242525,68.673465,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439990,68.584307,14.437624,68.375534,-0.041584,0.034658,0.000000,14.346247,80.437270,-0.000191,68.318283,80.039192,68.525116,12.581681,68.538208,79.594365,68.083234,79.460441,-0.000512,0.030186,68.300639,16.284007,80.945936,0.121616,-40.001049,-0.000001,NaN,Inf,84.206317,-2.576155,1.003682,0.236071,0.149143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706417,68.248740,68.671846,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466629,68.584307,14.495051,68.372779,-0.043817,0.034678,0.000000,14.348102,80.379634,0.000030,68.319197,79.994428,68.514638,12.607189,68.558492,79.505441,68.059621,79.437973,-0.000513,0.030193,68.314372,16.249433,80.903412,0.121689,-40.001311,0.000000,NaN,Inf,84.207317,-2.551106,0.999836,0.236292,0.149156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736250,68.253642,68.700195,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434284,68.584032,14.533128,68.367821,-0.045367,0.034594,0.000000,14.343393,80.455172,0.000073,68.308479,79.976074,68.507025,12.609658,68.555449,79.513933,68.047580,79.382006,-0.000514,0.030174,68.304465,16.374686,80.941776,0.121905,-40.000787,-0.000000,NaN,Inf,84.136205,-2.544098,1.001965,0.236789,0.149904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717417,68.252678,68.686082,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434666,68.584307,14.427184,68.366169,-0.044951,0.034606,0.000000,14.348102,80.386008,-0.000119,68.293115,80.044621,68.524722,12.594955,68.556523,79.526465,68.043749,79.415283,-0.000514,0.030177,68.284943,16.242049,80.933106,0.122151,-40.001338,-0.000001,NaN,Inf,84.222537,-2.572353,1.006848,0.236044,0.149395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703114,68.244189,68.687656,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472748,68.583757,14.460729,68.360109,-0.043479,0.034533,0.000000,14.347959,80.418716,-0.000118,68.315278,79.997046,68.524634,12.612267,68.552277,79.561852,68.084366,79.544590,-0.000512,0.030199,68.307139,16.216144,80.960701,0.122272,-40.001233,0.000000,NaN,Inf,84.221775,-2.544375,0.999482,0.237289,0.149221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704273,68.257822,68.681705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468814,68.583757,14.455163,68.360109,-0.041673,0.034457,0.000000,14.350385,80.460367,0.000258,68.315129,80.063148,68.509890,12.682227,68.550416,79.583998,68.090037,79.422137,-0.000513,0.030184,68.304923,16.283387,81.053354,0.122179,-40.000839,0.000000,NaN,Inf,84.117908,-2.491238,0.999170,0.235955,0.148867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698256,68.253050,68.687373,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428811,68.586233,14.478778,68.355151,-0.043328,0.034471,0.000000,14.348673,80.451137,0.000016,68.316776,79.936521,68.512427,12.612164,68.547134,79.593368,68.076310,79.426301,-0.000512,0.030184,68.314841,16.249348,80.842308,0.122475,-40.001075,0.000000,NaN,Inf,84.128570,-2.585692,0.999057,0.236157,0.149468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701210,68.251846,68.690277,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461735,68.585683,14.422797,68.351846,-0.044919,0.034424,0.000000,14.348387,80.426826,-0.000069,68.311022,79.950043,68.514594,12.663916,68.535997,79.540604,68.026855,79.392225,-0.000511,0.030158,68.287578,16.280240,80.862418,0.123111,-40.000393,-0.000001,NaN,Inf,84.239602,-2.568943,1.003463,0.235206,0.149004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668051,68.253598,68.680746,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479759,68.584032,14.515133,68.349643,-0.043997,0.034430,0.000000,14.351955,80.425000,0.000304,68.329382,79.995357,68.531570,12.572871,68.569610,79.623053,68.087759,79.443948,-0.000511,0.030143,68.318783,16.203566,80.973181,0.122963,-40.001442,-0.000001,NaN,Inf,84.260600,-2.423195,1.007994,0.235883,0.149056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688767,68.256445,68.684680,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432946,68.583206,14.489749,68.348816,-0.042297,0.034412,0.000000,14.347103,80.514288,0.000038,68.321867,80.086668,68.546223,12.613368,68.565144,79.592124,68.091417,79.484640,-0.000510,0.030099,68.304228,16.344593,80.926886,0.122908,-40.001416,-0.000000,NaN,Inf,84.099183,-2.567592,1.002443,0.237166,0.149173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679731,68.246573,68.701636,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428146,68.583206,14.528030,68.348816,-0.042812,0.034340,0.000000,14.346532,80.487894,-0.000190,68.312410,79.968330,68.506917,12.595669,68.565736,79.548364,68.043638,79.397878,-0.000510,0.030113,68.289381,16.353376,80.956500,0.123304,-40.000498,-0.000001,NaN,Inf,84.225345,-2.541741,1.003936,0.236113,0.148428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669518,68.246334,68.668844,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466480,68.584307,14.502443,68.349918,-0.044450,0.034281,0.000000,14.349101,80.393708,-0.000090,68.311237,80.051305,68.513939,12.578825,68.545320,79.579780,68.057427,79.401427,-0.000511,0.030130,68.292755,16.290471,80.972448,0.122968,-40.000682,-0.000001,NaN,Inf,84.238384,-2.556893,1.006923,0.235977,0.149004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664071,68.242547,68.676391,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470036,68.584582,14.478394,68.351571,-0.046033,0.034201,0.000000,14.347674,80.377245,0.000157,68.329206,80.008944,68.533100,12.693708,68.559915,79.574930,68.078849,79.476070,-0.000510,0.030141,68.307029,16.275752,80.955357,0.123305,-40.000813,-0.000000,NaN,Inf,84.135447,-2.568106,1.002486,0.235979,0.149801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659128,68.260887,68.688244,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440898,68.584307,14.511866,68.350744,-0.044754,0.034207,0.000000,14.341680,80.403285,-0.000143,68.320513,80.006524,68.516256,12.609087,68.541817,79.563233,68.048057,79.422083,-0.000509,0.030138,68.311555,16.216593,80.927990,0.123414,-40.001311,-0.000000,NaN,Inf,84.126081,-2.535387,1.000578,0.235004,0.148759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658076,68.257756,68.684481,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000492,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442611,68.584307,14.415032,68.350744,-0.043064,0.034180,0.000000,14.348245,80.394323,-0.000207,68.310429,80.028195,68.499370,12.619403,68.545298,79.619342,68.047880,79.462602,-0.000509,0.030168,68.300629,16.259258,81.011076,0.123066,-40.001023,-0.000001,NaN,Inf,84.204851,-2.543750,1.004914,0.235858,0.148959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651996,68.235872,68.678901,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452374,68.584307,14.460558,68.351295,-0.042904,0.034224,0.000000,14.349386,80.422595,0.000167,68.317623,80.044443,68.534542,12.588735,68.550548,79.560508,68.052631,79.431095,-0.000510,0.030198,68.309075,16.275004,80.923786,0.123356,-40.001154,0.000000,NaN,Inf,84.200202,-2.514184,0.998090,0.235344,0.148774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655998,68.263161,68.689053,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443284,68.584032,14.483040,68.350744,-0.044633,0.034260,0.000000,14.344820,80.405280,-0.000015,68.310478,80.041826,68.526296,12.714670,68.567244,79.510307,68.041276,79.424733,-0.000510,0.030206,68.315977,16.301779,80.946630,0.123705,-40.000341,-0.000000,NaN,Inf,84.186095,-2.555257,1.000566,0.234861,0.148133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656064,68.255327,68.707211,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433686,68.584582,14.466277,68.351846,-0.046128,0.034267,0.000000,14.348958,80.411707,-0.000047,68.334463,79.950126,68.552611,12.550788,68.565298,79.543619,68.087055,79.496290,-0.000509,0.030247,68.313948,16.254228,80.981768,0.123494,-40.000918,-0.000000,NaN,Inf,84.198100,-2.535046,1.002753,0.236301,0.148801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690691,68.279991,68.701847,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457864,68.585683,14.426091,68.353499,-0.044541,0.034284,0.000000,14.345533,80.410897,0.000241,68.304609,79.982113,68.522578,12.628437,68.548558,79.577679,68.043682,79.425610,-0.000509,0.030248,68.269577,16.266064,80.912753,0.123420,-40.000761,-0.000000,NaN,Inf,84.224710,-2.528933,1.002258,0.236192,0.148707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653593,68.235390,68.675122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
