OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
8:51:30 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.460192,68.584582,14.474097,68.378563,-0.042347,0.034827,0.000000,14.350385,80.434381,0.000236,61.342390,79.949604,61.475077,12.636878,61.501288,79.517503,61.029226,79.438134,-0.000514,0.030676,61.310902,16.258445,80.916137,0.125325,-40.000577,-0.000001,NaN,Inf,84.121330,-2.497705,1.007397,0.236697,0.151630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,61.546057,61.188447,61.645744,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435657,68.583481,14.427487,68.380216,-0.041115,0.034823,0.000000,14.344963,80.455598,0.000074,68.312393,80.052365,68.538162,12.614000,68.564564,79.548261,68.065659,79.418999,-0.000515,0.030658,68.329472,16.268611,81.069468,0.125900,-40.001154,-0.000000,NaN,Inf,84.152773,4.486724,1.000962,0.235906,0.149847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.561115,68.217718,68.674645,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457147,68.584032,14.510060,68.384072,-0.043264,0.034776,0.000000,14.346390,80.429404,0.000158,68.337705,80.141021,68.546103,12.569752,68.564608,79.533879,68.096973,79.424834,-0.000516,0.030646,68.327119,16.300559,80.881794,0.126501,-40.001023,0.000000,NaN,Inf,84.218257,-2.563590,0.999434,0.236135,0.149906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581526,68.255601,68.700539,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463671,68.584032,14.567722,68.383797,-0.044540,0.034709,0.000000,14.346390,80.375143,0.000429,68.327625,80.050056,68.521211,12.587370,68.556753,79.502750,68.106780,79.355293,-0.000516,0.030673,68.312476,16.266099,80.928294,0.126818,-40.001075,-0.000001,NaN,Inf,84.160482,-2.590671,1.003660,0.236281,0.149492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565360,68.238181,68.688315,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445414,68.584032,14.445082,68.383797,-0.043044,0.034790,0.000000,14.342394,80.388472,0.000111,68.338355,80.061491,68.542082,12.620567,68.578047,79.615447,68.086400,79.421981,-0.000516,0.030686,68.322394,16.252094,80.882530,0.126828,-40.000997,-0.000001,NaN,Inf,84.142789,-2.650941,1.007194,0.236202,0.150211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577505,68.260726,68.694959,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464536,68.586233,14.509992,68.383797,-0.041127,0.034768,0.000000,14.339682,80.390500,0.000025,68.303762,80.007775,68.528890,12.612472,68.564434,79.577207,68.057382,79.499094,-0.000516,0.030700,68.313386,16.352433,81.001371,0.127510,-40.000761,0.000000,NaN,Inf,84.192316,-2.582169,0.999977,0.235454,0.149220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576780,68.245448,68.687567,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458385,68.586233,14.555370,68.384348,-0.043014,0.034738,0.000000,14.349529,80.402144,0.000146,68.329646,80.080485,68.520185,12.595077,68.574850,79.513061,68.084698,79.433034,-0.000515,0.030685,68.324836,16.304847,80.965371,0.127436,-40.000970,-0.000000,NaN,Inf,84.142644,-2.497228,1.003143,0.234531,0.148763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575140,68.257528,68.701570,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436083,68.584032,14.410307,68.385725,-0.044480,0.034759,0.000000,14.342537,80.412640,-0.000173,68.339356,80.048964,68.549386,12.645179,68.560409,79.506557,68.051234,79.491337,-0.000515,0.030719,68.315955,16.280789,80.877451,0.127416,-40.000787,-0.000001,NaN,Inf,84.159324,-2.572447,1.006708,0.236271,0.149564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.561118,68.251817,68.687656,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451674,68.584857,14.500439,68.389581,-0.045312,0.034751,0.000000,14.344392,80.445548,-0.000247,68.294568,80.100038,68.508812,12.591571,68.535618,79.488203,68.053113,79.476542,-0.000515,0.030719,68.297149,16.275916,80.916343,0.127709,-40.000446,0.000000,NaN,Inf,84.217650,-2.496703,0.998214,0.236634,0.149893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.542568,68.222449,68.670418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471124,68.584857,14.471294,68.389581,-0.043353,0.034658,0.000000,14.341680,80.347226,-0.000127,68.311672,79.981833,68.507235,12.625400,68.561064,79.498530,68.079071,79.457507,-0.000516,0.030741,68.304768,16.266805,80.934680,0.127399,-40.001416,-0.000001,NaN,Inf,84.176153,-2.509309,1.003374,0.236071,0.149742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.548057,68.238751,68.677660,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445459,68.584857,14.464182,68.389030,-0.041772,0.034658,0.000000,14.349815,80.423677,-0.000023,68.288876,80.031876,68.491423,12.596015,68.535684,79.523125,68.063182,79.448664,-0.000517,0.030758,68.291862,16.236542,80.999756,0.127376,-40.001233,-0.000000,NaN,Inf,84.123410,-2.549071,1.000012,0.236362,0.149352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.534321,68.210872,68.665934,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429010,68.584857,14.543697,68.382420,-0.042433,0.034643,0.000000,14.344249,80.335575,-0.000159,68.351065,79.985052,68.539217,12.632046,68.558135,79.571342,68.065521,79.505619,-0.000517,0.030763,68.312382,16.200947,81.021601,0.127214,-40.001049,-0.000000,NaN,Inf,84.193021,-2.539595,1.001296,0.236686,0.149705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582952,68.252454,68.674091,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462290,68.584582,14.502687,68.379941,-0.044231,0.034647,0.000000,14.345533,80.458294,-0.000167,68.315014,80.000955,68.520496,12.567917,68.551880,79.509554,68.037529,79.459727,-0.000518,0.030762,68.318866,16.244239,80.921564,0.126588,-40.001154,-0.000001,NaN,Inf,84.237688,-2.500637,1.007948,0.236454,0.148566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565476,68.238297,68.686011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470933,68.585132,14.427177,68.375809,-0.045383,0.034637,0.000000,14.345391,80.411735,0.000060,68.312295,79.940061,68.513758,12.639713,68.551376,79.577210,68.060155,79.447015,-0.000518,0.030772,68.315729,16.240158,80.982769,0.126420,-40.000761,-0.000000,NaN,Inf,84.147084,-2.505917,1.002793,0.235402,0.149327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590742,68.220745,68.689092,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464542,68.585132,14.535119,68.375809,-0.043374,0.034621,0.000000,14.350671,80.423716,-0.000034,68.319055,79.922925,68.518459,12.691484,68.549011,79.576134,68.066132,79.506328,-0.000519,0.030778,68.312576,16.201461,80.912996,0.126980,-40.000787,-0.000002,NaN,Inf,84.143313,-2.576225,1.010591,0.235243,0.148792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.584637,68.234596,68.688831,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438256,68.582931,14.479823,68.371953,-0.041744,0.034657,0.000000,14.344677,80.491432,-0.000098,68.312141,80.048018,68.517061,12.590877,68.573804,79.547813,68.059584,79.447771,-0.000520,0.030740,68.298622,16.279319,81.003103,0.126965,-40.001364,-0.000001,NaN,Inf,84.141527,-2.500732,1.004879,0.234777,0.148726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586979,68.227376,68.674391,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447841,68.585408,14.553300,68.369750,-0.042357,0.034638,0.000000,14.349672,80.430235,0.000312,68.293374,80.057886,68.522574,12.674173,68.543149,79.533902,68.050663,79.408690,-0.000519,0.030766,68.321176,16.338137,80.972203,0.126665,-40.000944,-0.000000,NaN,Inf,84.210648,-2.536645,1.002879,0.236636,0.150063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581270,68.232892,68.675865,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460871,68.584032,14.534603,68.366169,-0.044173,0.034621,0.000000,14.343393,80.506655,0.000203,68.312537,80.035038,68.536925,12.624502,68.561663,79.563967,68.049172,79.417266,-0.000518,0.030767,68.324655,16.215516,80.938513,0.126782,-40.001259,-0.000001,NaN,Inf,84.187108,-2.556072,1.007299,0.236602,0.149447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582322,68.218974,68.677283,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465620,68.584032,14.457978,68.366169,-0.045340,0.034599,0.000000,14.344963,80.493352,0.000084,68.308672,80.073644,68.529989,12.725579,68.550151,79.539134,68.068149,79.485438,-0.000520,0.030791,68.317063,16.302906,80.933230,0.126256,-40.001495,-0.000001,NaN,Inf,84.150382,-2.548360,1.005099,0.235711,0.149159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.584529,68.242389,68.675887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443841,68.583757,14.518784,68.363414,-0.044085,0.034566,0.000000,14.347246,80.408033,0.000346,68.326707,80.071217,68.546808,12.614816,68.564482,79.593408,68.105023,79.486579,-0.000520,0.030819,68.312382,16.326850,80.936003,0.125963,-40.000734,0.000000,NaN,Inf,84.137503,-2.517895,0.999472,0.236470,0.149570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582647,68.239258,68.689884,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465771,68.582931,14.542823,68.362313,-0.042200,0.034542,0.000000,14.346818,80.390280,0.000292,68.318950,79.996717,68.512052,12.622544,68.560063,79.589394,68.063947,79.375310,-0.000520,0.030816,68.314951,16.294587,80.949117,0.126802,-40.001469,-0.000001,NaN,Inf,84.196311,-2.553941,1.005189,0.236060,0.149782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593192,68.234007,68.688310,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461399,68.585683,14.421364,68.359558,-0.043578,0.034531,0.000000,14.344249,80.395393,0.000074,68.303388,80.056037,68.511658,12.581803,68.542207,79.502729,68.060748,79.392167,-0.000519,0.030835,68.299780,16.323196,80.984401,0.126968,-40.000892,-0.000000,NaN,Inf,84.218561,-2.540252,1.000894,0.236069,0.149906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591136,68.227792,68.667243,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444830,68.583757,14.442456,68.357079,-0.045487,0.034530,0.000000,14.350956,80.395073,0.000075,68.317430,80.021810,68.494596,12.550992,68.547174,79.547084,68.066990,79.493554,-0.000519,0.030835,68.296477,16.325637,81.013298,0.126673,-40.000682,0.000000,NaN,Inf,84.150600,-2.578147,0.997232,0.236342,0.149582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589867,68.226106,68.701326,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439414,68.583757,14.511840,68.357079,-0.045781,0.034498,0.000000,14.346818,80.438004,0.000125,68.297304,79.914524,68.503192,12.705738,68.544547,79.546531,68.066264,79.404857,-0.000519,0.030828,68.311881,16.366296,80.979138,0.126517,-40.001233,0.000000,NaN,Inf,84.193625,-2.510852,0.999836,0.235309,0.149111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597216,68.221400,68.683977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472454,68.586233,14.477419,68.358457,-0.043588,0.034543,0.000000,14.345961,80.440417,-0.000147,68.338025,80.012917,68.534164,12.615978,68.568878,79.589353,68.082326,79.482682,-0.000519,0.030835,68.317102,16.362650,80.990519,0.126916,-40.000577,-0.000001,NaN,Inf,84.208331,-2.574456,1.005016,0.235809,0.148742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604499,68.248229,68.677588,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443135,68.586508,14.568815,68.357906,-0.042357,0.034549,0.000000,14.340967,80.412214,-0.000186,68.324378,80.096126,68.542674,12.551932,68.579470,79.474674,68.074819,79.415493,-0.000520,0.030833,68.324936,16.323524,80.938371,0.126317,-40.001547,-0.000000,NaN,Inf,84.121179,-2.534070,1.000343,0.235563,0.149147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630050,68.254665,68.694605,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445573,68.585408,14.442346,68.363139,-0.044427,0.034592,0.000000,14.348387,80.342329,0.000091,68.324097,79.995038,68.531015,12.676151,68.551177,79.544678,68.057488,79.444951,-0.000519,0.030838,68.307288,16.279420,80.974834,0.126017,-40.001915,-0.000001,NaN,Inf,84.200980,-2.575293,1.008702,0.235359,0.149039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595947,68.228447,68.694323,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454395,68.585408,14.561298,68.363139,-0.045817,0.034594,0.000000,14.344392,80.339640,-0.000115,68.311948,80.030352,68.527517,12.654538,68.571792,79.532207,68.104297,79.388066,-0.000520,0.030809,68.312074,16.258686,80.906391,0.126023,-40.000813,0.000000,NaN,Inf,84.193262,-2.536594,0.999777,0.235178,0.149359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613646,68.257796,68.694145,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450955,68.586508,14.515096,68.363139,-0.045814,0.034589,0.000000,14.347246,80.400025,-0.000185,68.336026,80.003967,68.538912,12.613837,68.584437,79.578577,68.069502,79.367413,-0.000520,0.030813,68.338669,16.372303,80.958519,0.125434,-40.000892,-0.000001,NaN,Inf,84.169322,-2.624673,1.007396,0.234307,0.148874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622963,68.247158,68.702590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444983,68.584582,14.475485,68.363690,-0.043539,0.034512,0.000000,14.343535,80.439789,0.000101,68.321896,80.044927,68.501051,12.620730,68.555710,79.539989,68.070656,79.466055,-0.000519,0.030804,68.293093,16.271942,80.925929,0.125175,-40.000446,-0.000001,NaN,Inf,84.175497,-2.603728,1.004438,0.236600,0.149424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605881,68.231732,68.689613,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464633,68.584582,14.541374,68.366720,-0.042277,0.034565,0.000000,14.341680,80.374683,-0.000075,68.312554,80.019519,68.527886,12.631272,68.552620,79.569589,68.070811,79.378661,-0.000520,0.030784,68.321777,16.281738,80.971553,0.125253,-40.001364,-0.000000,NaN,Inf,84.194038,-2.534457,1.002112,0.235306,0.148838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.584504,68.240285,68.686028,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468023,68.583757,14.512617,68.369474,-0.044298,0.034539,0.000000,14.347103,80.434531,-0.000108,68.323460,79.990505,68.509473,12.611084,68.554573,79.579412,68.083042,79.439749,-0.000519,0.030796,68.313679,16.317190,80.996882,0.125090,-40.001075,-0.000001,NaN,Inf,84.140731,-2.598011,1.005305,0.236250,0.148624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598094,68.236417,68.694927,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448103,68.583757,14.537595,68.369474,-0.045751,0.034527,0.000000,14.347246,80.411629,0.000041,68.304208,80.028820,68.516863,12.652498,68.555729,79.642953,68.052427,79.457522,-0.000520,0.030830,68.308044,16.295836,80.939429,0.125435,-40.001574,-0.000000,NaN,Inf,84.130713,-2.565920,1.003082,0.236499,0.149107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572233,68.214287,68.665575,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450872,68.585683,14.563340,68.371678,-0.045768,0.034516,0.000000,14.345819,80.449263,0.000017,68.341406,79.979312,68.546918,12.610779,68.585795,79.545858,68.083652,79.499354,-0.000519,0.030850,68.354393,16.328212,80.944855,0.124948,-40.000420,-0.000001,NaN,Inf,84.184744,-2.522416,1.006194,0.235919,0.151263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623073,68.246437,68.702602,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475854,68.584032,14.443279,68.373330,-0.043558,0.034544,0.000000,14.346247,80.460478,-0.000161,68.315004,79.956674,68.511306,12.553460,68.553496,79.492340,68.063299,79.475132,-0.000518,0.030864,68.308519,16.338322,80.945446,0.124245,-40.001967,-0.000001,NaN,Inf,84.179157,-2.523309,1.007783,0.237781,0.150006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.552544,68.232845,68.683923,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704182,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461445,68.584032,14.514415,68.373330,-0.042251,0.034578,0.000000,14.352098,80.456032,-0.000099,68.305613,79.953266,68.508771,12.646747,68.553039,79.510740,68.064653,79.448009,-0.000518,0.030858,68.319788,16.339250,80.994371,0.123873,-40.001285,0.000000,NaN,Inf,84.109765,-2.520517,0.997750,0.234944,0.148643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.557906,68.238625,68.691509,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444717,68.585958,14.560413,68.373881,-0.044191,0.034557,0.000000,14.345105,80.408998,0.000219,68.318165,79.982009,68.508397,12.641385,68.553911,79.527543,68.071473,79.477908,-0.000517,0.030816,68.305482,16.331109,80.914610,0.124204,-40.001442,-0.000001,NaN,Inf,84.148823,-2.541541,1.003663,0.236267,0.150342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.547140,68.261951,68.682949,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462475,68.585958,14.473004,68.373881,-0.045661,0.034532,0.000000,14.347817,80.375753,0.000031,68.334624,80.034752,68.545230,12.629742,68.572050,79.571325,68.086801,79.484538,-0.000516,0.030797,68.330235,16.279177,80.931026,0.124570,-40.001154,-0.000001,NaN,Inf,84.196136,-2.526678,1.008010,0.235365,0.149677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569015,68.260965,68.688711,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470900,68.584582,14.467996,68.370851,-0.044066,0.034493,0.000000,14.345391,80.406995,0.000077,68.315561,80.103961,68.519290,12.637429,68.543606,79.576559,68.051386,79.423671,-0.000518,0.030769,68.313625,16.236876,80.976243,0.124699,-40.001311,-0.000000,NaN,Inf,84.147957,-2.537199,1.000728,0.235358,0.148188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543072,68.230022,68.691133,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440935,68.584857,14.516747,68.367271,-0.042632,0.034509,0.000000,14.344963,80.398722,0.000505,68.295897,80.049928,68.515352,12.594751,68.565027,79.529356,68.079816,79.390922,-0.000519,0.030740,68.322876,16.248755,80.976141,0.124769,-40.001285,0.000000,NaN,Inf,84.123739,-2.545926,0.999799,0.236428,0.149930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555759,68.234398,68.675911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451867,68.585958,14.456551,68.368097,-0.041833,0.034503,0.000000,14.343535,80.458257,0.000155,68.314361,79.988399,68.521324,12.586636,68.541899,79.592794,68.078453,79.419204,-0.000519,0.030721,68.316558,16.259963,80.899498,0.124586,-40.001678,-0.000001,NaN,Inf,84.205301,-2.598119,1.005250,0.236121,0.149837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.567551,68.237463,68.680782,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457274,68.585958,14.558292,68.368097,-0.043379,0.034553,0.000000,14.343107,80.410269,-0.000055,68.311867,79.939565,68.534073,12.574626,68.558394,79.642726,68.070951,79.423510,-0.000517,0.030692,68.307858,16.205713,80.982933,0.124597,-40.001495,-0.000000,NaN,Inf,84.176732,-2.576234,1.000324,0.235947,0.149192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578638,68.231090,68.668297,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450782,68.584857,14.539536,68.365893,-0.045443,0.034528,0.000000,14.352383,80.380319,0.000080,68.308867,80.068557,68.514914,12.581292,68.531744,79.604086,68.041733,79.426093,-0.000517,0.030696,68.301546,16.305732,80.960719,0.124583,-40.001101,-0.000001,NaN,Inf,84.162062,-2.565609,1.006987,0.236682,0.150049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.552411,68.220654,68.672758,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434592,68.585132,14.447668,68.363139,-0.043471,0.034533,0.000000,14.341538,80.430436,0.000165,68.325619,80.043417,68.528235,12.558701,68.555049,79.570913,68.066089,79.451161,-0.000517,0.030670,68.331554,16.277985,80.917079,0.124549,-40.001259,-0.000001,NaN,Inf,84.178576,-2.534517,1.006142,0.236386,0.149318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577788,68.261009,68.672165,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451553,68.585132,14.547275,68.361211,-0.041920,0.034588,0.000000,14.341680,80.454114,-0.000068,68.324683,79.902564,68.524888,12.568305,68.572904,79.520206,68.059325,79.397760,-0.000516,0.030670,68.314077,16.287317,80.971553,0.124332,-40.000603,-0.000000,NaN,Inf,84.214823,-2.575259,1.002614,0.235636,0.149306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570284,68.244355,68.677457,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472455,68.585408,14.557671,68.359558,-0.041983,0.034621,0.000000,14.348387,80.434344,0.000064,68.317449,80.048805,68.521038,12.538635,68.561568,79.622093,68.057862,79.377206,-0.000516,0.030671,68.310141,16.231340,80.906960,0.124260,-40.000577,-0.000001,NaN,Inf,84.176760,-2.572665,1.006624,0.236038,0.149441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571837,68.250482,68.685969,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467865,68.585408,14.471395,68.359558,-0.044476,0.034583,0.000000,14.345961,80.424073,0.000271,68.307408,80.051902,68.521082,12.554316,68.552882,79.562298,68.055650,79.433547,-0.000515,0.030662,68.300085,16.269117,80.980729,0.123527,-40.001075,-0.000001,NaN,Inf,84.120353,-2.586118,1.005888,0.236002,0.149863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.563568,68.245536,68.669628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451188,68.584307,14.496224,68.358457,-0.045475,0.034541,0.000000,14.343250,80.425938,0.000002,68.323621,80.061698,68.502008,12.634310,68.558746,79.607829,68.062829,79.423163,-0.000515,0.030668,68.304330,16.273954,80.945712,0.123628,-40.001128,-0.000000,NaN,Inf,84.132793,-2.543026,1.000244,0.235934,0.149787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562781,68.234353,68.679713,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468576,68.585683,14.436058,68.354325,-0.044310,0.034552,0.000000,14.343821,80.395129,-0.000038,68.313233,80.019548,68.514366,12.626725,68.566535,79.506375,68.083969,79.452628,-0.000514,0.030623,68.313774,16.266648,80.864214,0.123332,-40.001338,-0.000000,NaN,Inf,84.176923,-2.557739,1.003116,0.236022,0.149348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572646,68.241312,68.699594,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464646,68.585683,14.413006,68.353774,-0.042387,0.034577,0.000000,14.339825,80.439674,0.000315,68.314708,80.005968,68.527099,12.614246,68.542686,79.552251,68.056764,79.417943,-0.000515,0.030617,68.331791,16.183888,80.909003,0.122931,-40.000656,0.000000,NaN,Inf,84.131140,-2.557506,0.997752,0.234712,0.148854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587458,68.244071,68.684872,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449067,68.585132,14.558084,68.351295,-0.042038,0.034621,0.000000,14.347817,80.418900,0.000130,68.333419,80.001127,68.545211,12.618160,68.568705,79.579311,68.081846,79.514900,-0.000514,0.030621,68.321586,16.327913,80.859236,0.123373,-40.001757,0.000001,NaN,Inf,84.141794,-2.555461,0.996430,0.234276,0.148030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.573153,68.261778,68.692070,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459000,68.585132,14.465906,68.351295,-0.044510,0.034665,0.000000,14.345391,80.398333,0.000035,68.317015,80.050844,68.509839,12.646238,68.536229,79.540703,68.057839,79.421386,-0.000512,0.030633,68.307224,16.261326,80.845389,0.123544,-40.001206,-0.000000,NaN,Inf,84.159789,-2.512838,1.002808,0.234570,0.148454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.567702,68.243851,68.690933,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.485383,68.585683,14.481430,68.348816,-0.045504,0.034696,0.000000,14.350956,80.484146,0.000454,68.310272,80.016125,68.525613,12.577418,68.555751,79.528667,68.070176,79.442786,-0.000511,0.030641,68.303779,16.252288,80.977566,0.123047,-40.000420,-0.000000,NaN,Inf,84.156557,-2.554038,1.000478,0.235248,0.149043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583893,68.277096,68.684562,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466451,68.584857,14.531643,68.348266,-0.044373,0.034647,0.000000,14.345105,80.404748,0.000392,68.328399,80.027005,68.537511,12.542204,68.561833,79.564865,68.067642,79.447546,-0.000510,0.030636,68.315318,16.239217,80.890788,0.123203,-40.001338,0.000000,NaN,Inf,84.085602,-2.550851,0.999727,0.235116,0.148676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577089,68.252410,68.699484,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444848,68.584857,14.483013,68.344960,-0.042524,0.034633,0.000000,14.349957,80.423819,0.000276,68.320230,80.007004,68.502383,12.612144,68.549559,79.505340,68.068978,79.540384,-0.000511,0.030619,68.313339,16.235207,80.937246,0.123770,-40.000236,-0.000001,NaN,Inf,84.136075,-2.544865,1.004506,0.235127,0.148817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571468,68.265082,68.677130,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461555,68.584857,14.538944,68.344960,-0.041437,0.034622,0.000000,14.340111,80.424923,0.000507,68.302173,80.075452,68.511218,12.586148,68.533451,79.536564,68.089047,79.396844,-0.000511,0.030615,68.308487,16.237996,80.984015,0.123893,-40.000026,-0.000000,NaN,Inf,84.194679,-2.478897,1.002642,0.235871,0.148807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544974,68.241073,68.660617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475399,68.586508,14.565428,68.347439,-0.043993,0.034625,0.000000,14.342251,80.389473,0.000695,68.307150,79.985978,68.539592,12.625155,68.565993,79.536097,68.093227,79.366336,-0.000512,0.030616,68.323394,16.234229,80.914529,0.123278,-40.001600,-0.000001,NaN,Inf,84.149351,-2.603053,1.005351,0.236589,0.149472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569195,68.260313,68.686822,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426482,68.584307,14.491661,68.345787,-0.044845,0.034651,0.000000,14.345819,80.466424,0.000276,68.328663,80.050135,68.514873,12.630517,68.559559,79.579268,68.060423,79.464257,-0.000511,0.030606,68.331708,16.327228,80.916955,0.123762,-40.000997,-0.000001,NaN,Inf,84.113474,-2.629373,1.006219,0.235142,0.148899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579803,68.255541,68.694347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456046,68.585958,14.538441,68.344685,-0.042628,0.034650,0.000000,14.354238,80.389529,0.000225,68.306962,79.959792,68.507524,12.555579,68.548881,79.541402,68.057279,79.429091,-0.000512,0.030605,68.313283,16.353697,80.926680,0.123510,-40.000865,0.000000,NaN,Inf,84.126951,-2.544001,0.999508,0.235136,0.148525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575779,68.251515,68.692866,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480181,68.583757,14.522089,68.346338,-0.041694,0.034653,0.000000,14.346247,80.421253,0.000432,68.307199,80.038380,68.519577,12.633555,68.545971,79.546449,68.089119,79.422079,-0.000511,0.030632,68.292845,16.248563,80.983625,0.123583,-40.001783,-0.000001,NaN,Inf,84.165394,-2.547888,1.005700,0.235234,0.148385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581598,68.255673,68.668585,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464087,68.583757,14.459723,68.346338,-0.043050,0.034657,0.000000,14.344249,80.424485,0.000034,68.321280,80.062047,68.492191,12.609698,68.551420,79.552111,68.054235,79.434283,-0.000512,0.030644,68.302400,16.254277,80.950627,0.124352,-40.000000,-0.000000,NaN,Inf,84.097764,-2.584815,1.002894,0.236367,0.149023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559613,68.232016,68.669461,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446903,68.584582,14.477742,68.347439,-0.045097,0.034724,0.000000,14.342965,80.445592,-0.000036,68.316348,79.962488,68.497616,12.559476,68.546453,79.519698,68.080038,79.426796,-0.000512,0.030643,68.299527,16.270715,80.944285,0.124228,-40.001259,0.000000,NaN,Inf,84.141386,-2.541077,0.999698,0.235416,0.149211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588314,68.244928,68.687353,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475401,68.584857,14.504685,68.347715,-0.045967,0.034712,0.000000,14.347531,80.371545,0.000275,68.326543,79.979562,68.514303,12.581986,68.550674,79.567780,68.091552,79.408182,-0.000512,0.030640,68.323382,16.249847,80.986868,0.124553,-40.001705,-0.000000,NaN,Inf,84.188826,-2.572312,1.002135,0.235755,0.149787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591287,68.254971,68.682654,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
