OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
9:02:13 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.464284,68.588435,14.586884,68.327057,-0.043573,0.034232,0.000000,14.341823,80.395092,0.000061,68.339244,80.011377,68.537473,12.557029,68.586739,79.546751,68.094781,79.475932,-0.000521,0.030825,68.350575,16.189168,80.977733,0.125440,-40.000787,-0.000001,NaN,Inf,84.211340,-2.525116,1.004817,0.237283,0.150704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693838,68.250293,68.684219,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704549,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428746,68.588435,14.532629,68.330913,-0.044389,0.034241,0.000000,14.348673,80.435120,0.000046,68.302868,79.907282,68.528002,12.596015,68.579344,79.621400,68.083926,79.410793,-0.000523,0.030850,68.358800,16.210622,80.892724,0.125519,-40.001915,-0.000001,NaN,Inf,84.148625,-2.552247,1.008477,0.236193,0.151585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677719,68.266181,68.671707,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461889,68.588435,14.394223,68.330913,-0.042984,0.034207,0.000000,14.346247,80.349504,0.000175,68.312210,80.038055,68.531938,12.565368,68.552100,79.470501,68.104976,79.405102,-0.000522,0.030858,68.339213,16.329133,80.893072,0.125230,-40.000892,-0.000001,NaN,Inf,84.241982,-2.587810,1.007200,0.236857,0.150618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669602,68.273445,68.677370,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447503,68.587334,14.457104,68.332015,-0.040990,0.034219,0.000000,14.347531,80.430709,0.000223,68.299648,79.942202,68.518771,12.607923,68.566368,79.596790,68.082346,79.415528,-0.000522,0.030862,68.343998,16.301044,80.997473,0.124748,-40.002098,0.000001,NaN,Inf,84.152023,-2.612990,0.995321,0.236446,0.150255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663500,68.237402,68.677193,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442514,68.586508,14.467590,68.335871,-0.041452,0.034207,0.000000,14.348673,80.456530,0.000069,68.318816,79.948704,68.549128,12.598462,68.588006,79.640306,68.102898,79.390061,-0.000522,0.030879,68.355338,16.245246,80.887177,0.124444,-40.001180,-0.000000,NaN,Inf,84.189950,-2.582795,1.000665,0.237237,0.151448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670584,68.256133,68.684435,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443284,68.587609,14.424885,68.337248,-0.043673,0.034204,0.000000,14.344820,80.441727,0.000187,68.278811,80.053684,68.501797,12.666548,68.547309,79.573217,68.060114,79.396003,-0.000520,0.030867,68.325198,16.334926,80.833561,0.124245,-40.001154,-0.000000,NaN,Inf,84.202664,-2.621825,1.001736,0.237474,0.151425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640292,68.220420,68.652478,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471180,68.587609,14.471603,68.337248,-0.044352,0.034176,0.000000,14.349244,80.409377,0.000200,68.301062,79.986473,68.530977,12.556620,68.564859,79.543578,68.069633,79.431769,-0.000519,0.030879,68.358646,16.238432,80.860827,0.124200,-40.001574,0.000000,NaN,Inf,84.198190,-2.573798,0.998726,0.236853,0.150973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671135,68.254189,68.686929,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444749,68.587609,14.437187,68.337248,-0.042935,0.034130,0.000000,14.347531,80.471405,0.000044,68.310888,80.064517,68.534674,12.519672,68.574793,79.580818,68.054165,79.402958,-0.000519,0.030874,68.349880,16.244760,80.930741,0.124375,-40.000603,-0.000000,NaN,Inf,84.126009,-2.558301,1.000029,0.237358,0.151344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665688,68.252066,68.678949,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428632,68.588985,14.387044,68.341655,-0.041695,0.034133,0.000000,14.347674,80.514369,0.000113,68.310388,79.971908,68.532967,12.596647,68.553130,79.512836,68.074035,79.427914,-0.000519,0.030864,68.336561,16.233416,80.826136,0.124251,-40.000708,0.000000,NaN,Inf,84.197699,-2.563734,0.999476,0.236079,0.150777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685177,68.239963,68.663483,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465692,68.587334,14.502999,68.344685,-0.042999,0.034089,0.000000,14.348673,80.431524,0.000167,68.300913,79.968684,68.541301,12.552460,68.562299,79.489877,68.076136,79.464173,-0.000517,0.030879,68.349814,16.321057,80.949014,0.124595,-40.001547,0.000000,NaN,Inf,84.242842,-2.565498,0.997118,0.239175,0.150706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675641,68.251212,68.686779,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451817,68.587884,14.421961,68.345511,-0.044926,0.034102,0.000000,14.339682,80.401287,0.000128,68.322840,79.985521,68.518267,12.645913,68.544661,79.504192,68.062875,79.438695,-0.000518,0.030860,68.340761,16.225261,80.937413,0.124077,-40.001469,-0.000000,NaN,Inf,84.140612,-2.541301,1.002579,0.235740,0.151407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688348,68.236899,68.660225,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436187,68.587884,14.545293,68.345511,-0.045935,0.034132,0.000000,14.348673,80.489381,0.000027,68.313107,80.020501,68.537299,12.613306,68.557464,79.547245,68.068873,79.356923,-0.000518,0.030844,68.354169,16.265757,80.929109,0.124289,-40.001521,0.000000,NaN,Inf,84.178795,-2.546518,0.997934,0.236506,0.151142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690756,68.261346,68.666220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438168,68.588159,14.479538,68.347164,-0.043667,0.034165,0.000000,14.344392,80.473005,0.000005,68.323468,80.055692,68.532618,12.637899,68.575647,79.563010,68.075150,79.380067,-0.000519,0.030843,68.337669,16.234893,80.862827,0.124126,-40.001259,-0.000001,NaN,Inf,84.221219,-2.611852,1.007558,0.236598,0.150052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711425,68.239198,68.677896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455749,68.586508,14.414303,68.346613,-0.042492,0.034164,0.000000,14.346532,80.405195,-0.000074,68.322256,80.026320,68.524240,12.610513,68.558951,79.505012,68.080166,79.437546,-0.000519,0.030801,68.348446,16.221773,80.851589,0.124348,-40.000787,-0.000000,NaN,Inf,84.216118,-2.601331,1.002865,0.236982,0.150435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706372,68.253685,68.678755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445741,68.589260,14.525454,68.348816,-0.044581,0.034181,0.000000,14.349244,80.470503,-0.000182,68.320468,80.021397,68.543533,12.611593,68.575757,79.551075,68.099987,79.417893,-0.000519,0.030770,68.343347,16.306039,80.900474,0.124334,-40.001364,-0.000000,NaN,Inf,84.153182,-2.656404,1.001833,0.236443,0.150171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720262,68.257604,68.668227,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423984,68.588159,14.510663,68.347990,-0.045426,0.034177,0.000000,14.344534,80.358578,-0.000105,68.304849,79.955449,68.518028,12.548974,68.564793,79.567064,68.086337,79.424448,-0.000519,0.030773,68.334736,16.287381,80.968534,0.124996,-40.001521,-0.000001,NaN,Inf,84.196659,-2.598720,1.005518,0.236742,0.151036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698914,68.254955,68.676610,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447231,68.588159,14.449488,68.347990,-0.045831,0.034144,0.000000,14.350243,80.387495,0.000018,68.310295,80.076975,68.525489,12.638203,68.562695,79.531702,68.080178,79.338904,-0.000519,0.030750,68.352593,16.233524,80.922031,0.125247,-40.001390,-0.000001,NaN,Inf,84.254645,-2.580314,1.006009,0.237787,0.150636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716349,68.237472,68.680845,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471452,68.586233,14.521726,68.345236,-0.043653,0.034080,0.000000,14.348958,80.460574,-0.000161,68.304910,79.991061,68.518881,12.610329,68.562321,79.555353,68.063113,79.426749,-0.000517,0.030759,68.334383,16.166766,80.887789,0.125102,-40.001469,-0.000000,NaN,Inf,84.191512,-2.636238,1.000156,0.236637,0.150885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693949,68.232939,68.642177,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460950,68.586508,14.412160,68.345236,-0.042020,0.034081,0.000000,14.348816,80.360081,-0.000170,68.303039,80.056218,68.509958,12.694686,68.561710,79.526038,68.059565,79.434605,-0.000516,0.030732,68.341192,16.264095,80.913751,0.125259,-40.000761,-0.000001,NaN,Inf,84.123897,-2.555422,1.003474,0.237224,0.150647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686273,68.227338,68.643618,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423252,68.587609,14.421686,68.342206,-0.043737,0.034071,0.000000,14.349244,80.442882,0.000006,68.314252,80.040727,68.546464,12.561024,68.574116,79.580575,68.072938,79.353903,-0.000515,0.030736,68.363999,16.263538,80.934248,0.125336,-40.001101,0.000001,NaN,Inf,84.152644,-2.546175,0.996626,0.237071,0.150686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716544,68.249725,68.668620,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434853,68.587609,14.494296,68.342206,-0.045100,0.034048,0.000000,14.343535,80.377682,0.000045,68.308797,79.952500,68.538590,12.500505,68.537967,79.571444,68.082413,79.351296,-0.000513,0.030742,68.337449,16.332657,80.945998,0.125614,-40.000734,0.000000,NaN,Inf,84.256086,-2.618109,0.999891,0.237004,0.150843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672099,68.246005,68.649414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468091,68.590086,14.468014,68.343583,-0.045807,0.033976,0.000000,14.349957,80.456180,0.000021,68.328813,79.969318,68.542922,12.616222,68.557684,79.562546,68.086354,79.425463,-0.000512,0.030756,68.355840,16.269339,80.864640,0.125395,-40.000944,-0.000001,NaN,Inf,84.224569,-2.629476,1.004118,0.236267,0.150890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677678,68.247429,68.659172,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434521,68.587609,14.428670,68.342757,-0.043378,0.033981,0.000000,14.349957,80.336871,0.000194,68.327943,80.000344,68.546751,12.578377,68.594358,79.591719,68.090884,79.395916,-0.000511,0.030753,68.350834,16.284435,80.867740,0.125495,-40.001259,0.000000,NaN,Inf,84.148467,-2.587296,0.999995,0.236757,0.150001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705610,68.246270,68.688635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435192,68.587609,14.476398,68.343583,-0.041883,0.033944,0.000000,14.341252,80.439303,0.000231,68.315640,79.973933,68.519844,12.508988,68.550396,79.595563,68.089304,79.408759,-0.000509,0.030769,68.333551,16.258337,80.909778,0.125573,-40.001101,0.000000,NaN,Inf,84.225469,-2.605563,0.999595,0.236739,0.151350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689925,68.243051,68.657965,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457072,68.588710,14.420101,68.345787,-0.043798,0.033894,0.000000,14.346675,80.471693,0.000061,68.319400,80.013793,68.501384,12.543774,68.553133,79.534491,68.088517,79.378922,-0.000508,0.030767,68.350134,16.256703,80.879469,0.125150,-40.001049,-0.000000,NaN,Inf,84.223648,-2.594665,1.002855,0.237854,0.150319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668556,68.257846,68.669230,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444063,68.588710,14.534195,68.345787,-0.045184,0.033881,0.000000,14.343107,80.411086,0.000217,68.313725,80.023870,68.549354,12.611982,68.570771,79.544450,68.083633,79.360173,-0.000507,0.030744,68.341556,16.256089,80.920117,0.125306,-40.001757,0.000000,NaN,Inf,84.165363,-2.615528,0.997443,0.237264,0.150653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680369,68.235153,68.671829,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444076,68.587059,14.504454,68.348266,-0.044904,0.033862,0.000000,14.348530,80.388561,0.000211,68.307966,80.066328,68.521683,12.591305,68.567203,79.582469,68.087813,79.368371,-0.000506,0.030743,68.347367,16.250846,80.875613,0.124984,-40.000839,-0.000001,NaN,Inf,84.200663,-2.624254,1.006240,0.236765,0.151015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655191,68.255285,68.671020,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441068,68.588710,14.529503,68.349643,-0.042427,0.033870,0.000000,14.342965,80.462589,0.000044,68.308577,79.967524,68.513635,12.616244,68.553331,79.565006,68.096744,79.344196,-0.000504,0.030762,68.345084,16.234615,80.986380,0.124547,-40.001652,-0.000001,NaN,Inf,84.198976,-2.622483,1.004180,0.236902,0.150386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657949,68.252223,68.656258,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471290,68.588985,14.547203,68.349092,-0.041425,0.033880,0.000000,14.351812,80.452642,0.000105,68.315987,80.042483,68.521928,12.558210,68.563291,79.498883,68.078011,79.371653,-0.000503,0.030749,68.340101,16.240345,80.919359,0.124778,-40.001442,-0.000001,NaN,Inf,84.208793,-2.648962,1.006124,0.237649,0.150850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643800,68.225592,68.659145,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436586,68.586783,14.435867,68.351846,-0.043626,0.033932,0.000000,14.345105,80.372715,0.000188,68.310620,80.037563,68.536559,12.557701,68.577927,79.585074,68.099633,79.306995,-0.000503,0.030734,68.342582,16.318145,80.944631,0.125137,-40.001233,-0.000001,NaN,Inf,84.127087,-2.610298,1.005246,0.236543,0.151035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648456,68.252289,68.686574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435723,68.586783,14.537984,68.351846,-0.045090,0.033960,0.000000,14.347389,80.402128,0.000027,68.304685,80.020354,68.524967,12.633228,68.565914,79.557043,68.060392,79.382900,-0.000502,0.030732,68.339120,16.239203,80.957683,0.125135,-40.001469,-0.000000,NaN,Inf,84.152887,-2.618783,1.002036,0.236564,0.150231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631876,68.231543,68.668133,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472360,68.587059,14.488480,68.353499,-0.044348,0.033956,0.000000,14.346818,80.373283,0.000018,68.315662,79.997204,68.529998,12.580947,68.569284,79.515728,68.060220,79.363067,-0.000501,0.030729,68.343083,16.243719,80.940306,0.125248,-40.000367,-0.000001,NaN,Inf,84.221380,-2.584515,1.007084,0.236471,0.150885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626933,68.231171,68.655909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471205,68.587334,14.509054,68.353499,-0.041838,0.033980,0.000000,14.342679,80.389574,0.000187,68.311770,80.020843,68.524554,12.590348,68.547208,79.565861,68.083328,79.367254,-0.000502,0.030722,68.353244,16.243682,80.894236,0.125789,-40.000472,-0.000000,NaN,Inf,84.122260,-2.598738,1.001114,0.237009,0.150826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635204,68.256495,68.661550,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429773,68.588710,14.507421,68.356529,-0.041925,0.034008,0.000000,14.341538,80.528172,-0.000043,68.321574,79.972919,68.522105,12.575666,68.542263,79.553148,68.101517,79.328404,-0.000500,0.030704,68.338254,16.168699,80.870252,0.125816,-40.001075,-0.000000,NaN,Inf,84.125667,-2.618808,1.002615,0.237662,0.150838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632339,68.230343,68.659366,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434037,68.588710,14.413761,68.356529,-0.044481,0.034022,0.000000,14.344392,80.396353,-0.000129,68.313471,80.062515,68.520552,12.637735,68.563161,79.495863,68.079635,79.309383,-0.000499,0.030695,68.340062,16.276737,80.959581,0.125323,-40.001364,-0.000001,NaN,Inf,84.239467,-2.665201,1.005381,0.236942,0.151449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646164,68.238353,68.690691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455575,68.587884,14.457407,68.359283,-0.045432,0.034061,0.000000,14.344392,80.451595,0.000127,68.297869,80.032626,68.492597,12.600053,68.557646,79.467994,68.070576,79.456300,-0.000498,0.030679,68.340563,16.295936,80.911612,0.125306,-40.001285,0.000000,NaN,Inf,84.227884,-2.657132,0.998595,0.238065,0.151158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621117,68.237412,68.662935,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444869,68.587609,14.519575,68.361486,-0.043212,0.034070,0.000000,14.344963,80.384830,0.000151,68.310773,80.011593,68.547349,12.514330,68.569596,79.499042,68.083987,79.418020,-0.000498,0.030687,68.340668,16.238417,80.899293,0.125603,-40.001678,-0.000000,NaN,Inf,84.168598,-2.541450,1.000127,0.237187,0.150970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652596,68.243957,68.670521,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425435,68.587609,14.418231,68.363965,-0.041753,0.034086,0.000000,14.343821,80.456254,0.000058,68.307778,79.963019,68.517949,12.550544,68.555568,79.472638,68.052696,79.410348,-0.000498,0.030706,68.324438,16.327855,80.934210,0.125428,-40.000892,0.000000,NaN,Inf,84.119538,-2.551123,0.999576,0.236539,0.150680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631507,68.241986,68.655038,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465553,68.588159,14.493508,68.367821,-0.042009,0.034158,0.000000,14.349386,80.396608,0.000308,68.311775,79.956727,68.517905,12.622339,68.577974,79.513081,68.100381,79.544711,-0.000498,0.030720,68.349941,16.325052,80.923949,0.125569,-40.001574,0.000000,NaN,Inf,84.250153,-2.556902,0.999501,0.237469,0.151124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619826,68.239031,68.669867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468835,68.588159,14.419309,68.367821,-0.044599,0.034234,0.000000,14.345391,80.404870,0.000401,68.293591,80.008935,68.512240,12.536943,68.549857,79.498003,68.065436,79.365558,-0.000497,0.030748,68.325115,16.268382,80.930395,0.125474,-40.001705,-0.000000,NaN,Inf,84.141814,-2.507164,1.001933,0.238159,0.151625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597121,68.243343,68.632445,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421526,68.587884,14.445198,68.368648,-0.045465,0.034293,0.000000,14.339682,80.417957,0.000146,68.318794,80.000790,68.533612,12.601380,68.562506,79.502236,68.084164,79.371113,-0.000497,0.030746,68.336710,16.180628,80.893360,0.125207,-40.001049,0.000001,NaN,Inf,84.132917,-2.602147,0.996577,0.238194,0.151306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617247,68.245599,68.662802,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459432,68.587059,14.409897,68.370025,-0.044050,0.034319,0.000000,14.346675,80.429036,0.000218,68.333008,80.092088,68.526874,12.577052,68.557845,79.548670,68.088915,79.437199,-0.000497,0.030731,68.342261,16.327263,80.922379,0.124816,-40.001101,-0.000000,NaN,Inf,84.261052,-2.616844,1.001641,0.237325,0.151113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615081,68.262142,68.662979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422054,68.585683,14.407818,68.370300,-0.042129,0.034326,0.000000,14.340539,80.386453,0.000386,68.306975,80.011717,68.515874,12.537964,68.552245,79.483535,68.060618,79.448040,-0.000495,0.030744,68.338104,16.301764,80.928643,0.125220,-40.000446,0.000001,NaN,Inf,84.157311,-2.573643,0.996574,0.236978,0.150690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594936,68.244483,68.650073,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445318,68.585683,14.556220,68.370300,-0.041093,0.034294,0.000000,14.347674,80.465337,0.000254,68.301431,79.968984,68.511060,12.527482,68.557407,79.519355,68.073747,79.409467,-0.000493,0.030764,68.339582,16.238011,80.877368,0.124572,-40.001075,0.000000,NaN,Inf,84.257414,-2.537483,0.999013,0.236916,0.150242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605500,68.224698,68.653221,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464594,68.587334,14.472189,68.373055,-0.044668,0.034307,0.000000,14.342822,80.416194,0.000243,68.303843,80.014813,68.510666,12.574504,68.562002,79.534712,68.069107,79.373763,-0.000494,0.030757,68.337449,16.261383,80.934353,0.124612,-40.001390,-0.000001,NaN,Inf,84.194228,-2.578593,1.007677,0.236898,0.150038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581415,68.240105,68.667701,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454937,68.586508,14.434212,68.371953,-0.044644,0.034290,0.000000,14.348245,80.445805,0.000414,68.282505,80.059058,68.499993,12.536372,68.548830,79.485374,68.074645,79.433218,-0.000494,0.030799,68.306570,16.235300,80.873044,0.124153,-40.001469,-0.000000,NaN,Inf,84.151713,-2.627313,1.000525,0.237117,0.151362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575312,68.216952,68.624610,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427936,68.588710,14.496443,68.370025,-0.042369,0.034293,0.000000,14.348387,80.403127,0.000225,68.313752,80.014693,68.513358,12.580559,68.568437,79.498718,68.064949,79.353373,-0.000493,0.030805,68.347785,16.300260,80.877755,0.124087,-40.001023,0.000000,NaN,Inf,84.168952,-2.562261,0.998566,0.236427,0.150254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.584523,68.250283,68.659804,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463871,68.588435,14.470007,68.365893,-0.041557,0.034289,0.000000,14.344820,80.436987,0.000047,68.315838,80.057745,68.531490,12.564104,68.563294,79.572891,68.073703,79.376740,-0.000493,0.030815,68.328788,16.281267,80.923135,0.123404,-40.001101,-0.000001,NaN,Inf,84.244458,-2.610505,1.004748,0.237299,0.150823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595590,68.233912,68.654423,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467863,68.588435,14.594283,68.365893,-0.043074,0.034276,0.000000,14.345533,80.351896,0.000200,68.310444,80.094520,68.532104,12.613103,68.563908,79.490812,68.065359,79.349050,-0.000491,0.030805,68.347780,16.316604,80.907532,0.123200,-40.001888,-0.000000,NaN,Inf,84.146649,-2.602298,1.000424,0.236235,0.150553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601192,68.250327,68.673514,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436571,68.588710,14.515612,68.363414,-0.045081,0.034331,0.000000,14.346532,80.364662,0.000103,68.314208,80.001954,68.529894,12.545426,68.558371,79.507782,68.072062,79.374698,-0.000491,0.030802,68.330464,16.348289,80.961884,0.123280,-40.000970,-0.000001,NaN,Inf,84.135825,-2.614053,1.008738,0.236207,0.150500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596072,68.237304,68.671901,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433223,68.587059,14.508117,68.361762,-0.045928,0.034293,0.000000,14.345676,80.392408,-0.000131,68.306904,80.067860,68.536389,12.578500,68.554890,79.529906,68.072190,79.350335,-0.000491,0.030806,68.364082,16.260791,80.913875,0.123090,-40.001128,-0.000001,NaN,Inf,84.221003,-2.602138,1.005475,0.237143,0.150986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605477,68.243387,68.679094,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459592,68.589535,14.509276,68.358181,-0.042633,0.034303,0.000000,14.343393,80.451250,0.000017,68.304905,79.978835,68.524186,12.622055,68.556818,79.495027,68.071840,79.413022,-0.000491,0.030832,68.335619,16.334811,80.936555,0.123482,-40.001416,-0.000001,NaN,Inf,84.228443,-2.619951,1.005189,0.237642,0.150642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595351,68.239910,68.660874,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440457,68.589535,14.494048,68.358181,-0.041728,0.034303,0.000000,14.347959,80.400411,0.000113,68.312447,80.011991,68.535208,12.569364,68.570755,79.444996,68.097315,79.437177,-0.000491,0.030831,68.356816,16.331337,80.917627,0.123090,-40.000892,-0.000001,NaN,Inf,84.152388,-2.572244,1.003435,0.236659,0.150751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600972,68.230147,68.679271,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424046,68.586508,14.437604,68.356253,-0.043201,0.034365,0.000000,14.346104,80.339882,-0.000133,68.325417,79.996491,68.539497,12.547281,68.580449,79.478996,68.085845,79.417039,-0.000491,0.030827,68.348717,16.370669,80.896193,0.123360,-40.000682,-0.000001,NaN,Inf,84.211278,-2.582058,1.003711,0.235863,0.150664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610248,68.255228,68.693157,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468540,68.588159,14.527806,68.354876,-0.045222,0.034307,0.000000,14.350243,80.452706,-0.000049,68.318464,80.008426,68.530089,12.583230,68.558566,79.507581,68.083416,79.429503,-0.000491,0.030822,68.369043,16.335097,80.971305,0.123350,-40.001442,-0.000000,NaN,Inf,84.252825,-2.585197,1.000940,0.237082,0.150811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596683,68.230847,68.672029,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466232,68.588435,14.418672,68.350469,-0.046005,0.034314,0.000000,14.349672,80.401306,0.000222,68.303381,80.062759,68.531512,12.629476,68.532550,79.481912,68.096916,79.400855,-0.000493,0.030807,68.344429,16.269710,80.899271,0.123244,-40.000839,-0.000001,NaN,Inf,84.133716,-2.573727,1.004096,0.235966,0.150740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597275,68.242666,68.663080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426447,68.587609,14.452963,68.346613,-0.043419,0.034339,0.000000,14.347817,80.406806,0.000125,68.307751,80.019483,68.521384,12.608535,68.565656,79.619240,68.084686,79.380064,-0.000493,0.030814,68.342190,16.227980,80.874084,0.123529,-40.000393,0.000000,NaN,Inf,84.140248,-2.608012,0.996712,0.236816,0.150531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594627,68.230453,68.673713,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434365,68.587609,14.442195,68.346613,-0.041965,0.034340,0.000000,14.341966,80.453909,-0.000104,68.306943,80.026464,68.529261,12.623727,68.561479,79.543798,68.084287,79.412411,-0.000493,0.030809,68.340553,16.228857,80.942307,0.123665,-40.001259,-0.000000,NaN,Inf,84.247402,-2.610869,1.001838,0.235791,0.151389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603752,68.219623,68.680380,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469739,68.587059,14.456237,68.344685,-0.042333,0.034341,0.000000,14.344820,80.380438,0.000151,68.316615,80.086984,68.552641,12.607170,68.565328,79.570935,68.076564,79.369558,-0.000493,0.030821,68.335768,16.248449,80.908940,0.123968,-40.000682,-0.000000,NaN,Inf,84.225894,-2.586998,1.000542,0.236895,0.150652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610509,68.243016,68.671414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460065,68.589535,14.540026,68.343583,-0.045248,0.034295,0.000000,14.348816,80.440492,0.000140,68.308418,80.059629,68.540809,12.606108,68.548503,79.523267,68.104900,79.293566,-0.000492,0.030796,68.337483,16.263603,80.968083,0.123979,-40.001416,0.000000,NaN,Inf,84.129364,-2.610372,0.999067,0.236611,0.150760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621951,68.231177,68.660670,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437707,68.587884,14.397808,68.337524,-0.045961,0.034283,0.000000,14.346390,80.408157,-0.000098,68.311137,80.066299,68.522042,12.632719,68.556336,79.483193,68.049841,79.381901,-0.000492,0.030787,68.341446,16.311553,80.928620,0.123669,-40.000970,-0.000000,NaN,Inf,84.151329,-2.629411,1.003107,0.236477,0.150151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630198,68.232359,68.655926,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435950,68.587884,14.436124,68.333668,-0.043427,0.034263,0.000000,14.346960,80.392711,0.000158,68.335101,80.070769,68.533483,12.622360,68.575681,79.511470,68.091439,79.442055,-0.000492,0.030781,68.346011,16.316390,80.884975,0.123771,-40.001154,0.000000,NaN,Inf,84.217094,-2.574690,0.997237,0.237492,0.150543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625846,68.248796,68.666333,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455641,68.587884,14.461710,68.333668,-0.042024,0.034250,0.000000,14.344392,80.402400,0.000244,68.315811,80.002413,68.528102,12.574442,68.560736,79.495537,68.059122,79.387249,-0.000491,0.030772,68.329588,16.299217,80.945059,0.123442,-40.001101,-0.000000,NaN,Inf,84.221864,-2.572646,1.000012,0.237010,0.150240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649974,68.219295,68.651903,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
