OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
9:04:54 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.432115,68.587609,14.558670,68.351020,-0.042783,0.034015,0.000000,14.349386,80.393666,-0.000045,68.305560,80.029986,68.528490,12.615977,68.565697,79.530357,68.087884,79.407915,-0.000494,0.030791,68.354467,16.245139,80.855748,0.123243,-40.001652,-0.000000,NaN,Inf,84.121998,-2.546942,1.002241,0.237168,0.151165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772956,68.210535,68.658624,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465557,68.588435,14.542011,68.350194,-0.044199,0.034041,0.000000,14.345391,80.421868,-0.000147,68.339090,80.029077,68.538489,12.564349,68.562812,79.537444,68.102526,79.363272,-0.000495,0.030755,68.354555,16.363720,80.896621,0.123814,-40.001626,-0.000001,NaN,Inf,84.232005,-2.593857,1.008769,0.238910,0.151550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812873,68.257547,68.680739,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454417,68.587334,14.432453,68.350469,-0.044323,0.034050,0.000000,14.351527,80.360178,0.000083,68.332727,80.053569,68.549030,12.631821,68.587908,79.550914,68.090712,79.440582,-0.000494,0.030749,68.357278,16.240715,80.917768,0.124260,-40.000682,-0.000001,NaN,Inf,84.142078,-2.640897,1.005285,0.237755,0.150625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804298,68.253540,68.679736,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437795,68.587884,14.464518,68.346888,-0.041584,0.034136,0.000000,14.344249,80.365484,-0.000087,68.326788,79.981641,68.524708,12.615571,68.554431,79.616650,68.078909,79.482439,-0.000495,0.030730,68.350504,16.334191,80.933169,0.124346,-40.001495,0.000000,NaN,Inf,84.171191,-2.572985,0.998481,0.236101,0.150759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794939,68.252907,68.665445,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463840,68.588710,14.522163,68.343032,-0.041159,0.034228,0.000000,14.347674,80.340471,-0.000162,68.318843,79.942832,68.516330,12.597137,68.577231,79.586665,68.101262,79.407672,-0.000497,0.030692,68.356192,16.248021,80.878836,0.125120,-40.000734,-0.000000,NaN,Inf,84.216853,-2.530829,1.001851,0.237870,0.151479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794042,68.238703,68.663267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450126,68.588710,14.420778,68.343032,-0.043735,0.034309,0.000000,14.342679,80.392189,0.000032,68.314081,80.080295,68.525911,12.662123,68.568522,79.545000,68.075260,79.348155,-0.000498,0.030679,68.327856,16.223991,80.795851,0.125245,-40.000656,-0.000000,NaN,Inf,84.172841,-2.582034,1.002140,0.236630,0.150486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791986,68.248289,68.665955,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421599,68.588710,14.502753,68.343308,-0.044225,0.034290,0.000000,14.348673,80.451627,-0.000043,68.330249,80.079141,68.549949,12.622278,68.562635,79.572996,68.072416,79.404916,-0.000497,0.030688,68.339086,16.295458,80.971367,0.125312,-40.001311,0.000000,NaN,Inf,84.184209,-2.624604,0.997969,0.237732,0.151652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812696,68.245312,68.673086,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434529,68.586783,14.438350,68.340829,-0.044404,0.034324,0.000000,14.344392,80.373962,-0.000050,68.310041,79.979672,68.518474,12.565470,68.564409,79.572952,68.072854,79.387413,-0.000497,0.030689,68.340348,16.326621,80.880775,0.125260,-39.999948,-0.000001,NaN,Inf,84.261677,-2.580565,1.005627,0.236905,0.150450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783719,68.246254,68.669368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467329,68.587609,14.444851,68.340829,-0.041614,0.034256,0.000000,14.343393,80.392739,0.000033,68.325388,80.077272,68.534661,12.584536,68.561061,79.538054,68.087063,79.338911,-0.000496,0.030669,68.356131,16.209936,80.959234,0.125093,-40.000997,-0.000000,NaN,Inf,84.224622,-2.593704,1.000265,0.237348,0.150698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787021,68.258706,68.655309,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000511,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460857,68.587609,14.502713,68.340829,-0.040317,0.034216,0.000000,14.340396,80.384022,0.000064,68.305526,80.079473,68.534661,12.542878,68.553993,79.580854,68.050011,79.365950,-0.000497,0.030680,68.330452,16.207268,80.987890,0.125615,-40.001154,0.000000,NaN,Inf,84.136449,-2.643119,0.998446,0.237066,0.150745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763335,68.250806,68.668148,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426198,68.587334,14.440355,68.337248,-0.042678,0.034228,0.000000,14.341109,80.398955,0.000023,68.310674,80.046400,68.531792,12.598729,68.549460,79.521428,68.078897,79.436531,-0.000497,0.030685,68.323202,16.337943,80.909309,0.125600,-40.001101,-0.000000,NaN,Inf,84.153997,-2.586438,1.002894,0.236588,0.150454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782076,68.240867,68.650472,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438162,68.585132,14.528965,68.330913,-0.043936,0.034217,0.000000,14.347959,80.373771,-0.000042,68.317345,80.097758,68.525779,12.608841,68.565480,79.585483,68.075637,79.448767,-0.000498,0.030685,68.353452,16.242891,80.906532,0.125704,-40.001941,-0.000000,NaN,Inf,84.247804,-2.564110,1.000981,0.237111,0.150894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791023,68.240672,68.656357,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461935,68.588159,14.544733,68.328159,-0.044354,0.034271,0.000000,14.341966,80.441651,0.000143,68.340202,80.012007,68.515675,12.657984,68.550383,79.530433,68.079945,79.416166,-0.000500,0.030725,68.335822,16.276936,80.894012,0.125602,-40.000761,-0.000001,NaN,Inf,84.213105,-2.551974,1.006289,0.236876,0.150338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772194,68.249690,68.666481,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443625,68.586233,14.488528,68.324578,-0.041623,0.034304,0.000000,14.345391,80.368097,0.000084,68.296030,80.041097,68.523745,12.595995,68.544736,79.512019,68.056664,79.459258,-0.000500,0.030703,68.332519,16.309734,80.971837,0.125902,-40.001390,-0.000001,NaN,Inf,84.151237,-2.581824,1.005725,0.236340,0.151873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759901,68.241963,68.667733,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437479,68.586233,14.512947,68.324578,-0.040504,0.034317,0.000000,14.346818,80.317878,-0.000003,68.305460,80.077773,68.505326,12.540817,68.559155,79.523714,68.084873,79.451054,-0.000500,0.030691,68.341136,16.290485,80.922033,0.126207,-40.000577,-0.000000,NaN,Inf,84.199374,-2.525393,1.003109,0.237925,0.150832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765171,68.231852,68.656861,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460936,68.589535,14.505308,68.321548,-0.042895,0.034316,0.000000,14.345819,80.302333,0.000218,68.334449,80.126643,68.530331,12.577174,68.580843,79.547814,68.068329,79.429323,-0.000502,0.030697,68.350734,16.213183,80.895907,0.126223,-40.001311,-0.000001,NaN,Inf,84.216060,-2.559553,1.005227,0.237428,0.150736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793497,68.263106,68.669002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473334,68.586783,14.488765,68.320447,-0.044173,0.034263,0.000000,14.347103,80.459046,0.000142,68.317477,80.029003,68.532340,12.615162,68.554998,79.508190,68.060385,79.491007,-0.000502,0.030677,68.326708,16.233338,80.861297,0.126076,-40.000997,-0.000000,NaN,Inf,84.155707,-2.558770,1.003068,0.237053,0.150638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761846,68.220209,68.688075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440887,68.586233,14.564189,68.319620,-0.043481,0.034250,0.000000,14.343964,80.341010,0.000017,68.299922,80.029924,68.517007,12.567163,68.573750,79.595341,68.073058,79.354500,-0.000504,0.030678,68.340138,16.241193,80.897642,0.125717,-40.001154,-0.000000,NaN,Inf,84.119346,-2.506093,1.001066,0.237273,0.150812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785992,68.241044,68.669988,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433422,68.586233,14.445685,68.319620,-0.040916,0.034216,0.000000,14.348530,80.442005,0.000029,68.305438,80.060481,68.503752,12.599461,68.538455,79.543680,68.062397,79.431055,-0.000505,0.030685,68.348143,16.346020,80.927824,0.125711,-40.001338,-0.000001,NaN,Inf,84.206808,-2.617798,1.008538,0.237170,0.151224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769414,68.228613,68.668060,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456852,68.585683,14.476675,68.319620,-0.042101,0.034186,0.000000,14.351242,80.390945,0.000160,68.289248,80.015273,68.514841,12.682757,68.556616,79.538242,68.066051,79.422666,-0.000505,0.030686,68.325314,16.274726,80.972141,0.125337,-40.001364,-0.000000,NaN,Inf,84.227078,-2.551581,1.000850,0.236439,0.150769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791306,68.230560,68.663815,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470734,68.587059,14.547172,68.315213,-0.044090,0.034203,0.000000,14.349815,80.411909,0.000033,68.307393,80.027328,68.512565,12.618037,68.570554,79.612111,68.077256,79.367370,-0.000505,0.030707,68.336456,16.252295,80.895171,0.125208,-40.000603,-0.000000,NaN,Inf,84.176869,-2.565049,1.001372,0.236573,0.150428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814793,68.235352,68.665871,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454293,68.586233,14.443453,68.316315,-0.044469,0.034273,0.000000,14.348387,80.437449,0.000023,68.303660,80.031586,68.541087,12.631617,68.577883,79.573199,68.068922,79.303585,-0.000505,0.030704,68.348016,16.160616,80.920013,0.124778,-40.000577,-0.000001,NaN,Inf,84.126666,-2.612651,1.005282,0.236893,0.150936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822118,68.250998,68.667516,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443864,68.587059,14.436326,68.318794,-0.043506,0.034273,0.000000,14.347531,80.313198,0.000190,68.292700,79.964456,68.511756,12.604824,68.554777,79.572506,68.081170,79.463847,-0.000507,0.030702,68.324222,16.312203,80.809351,0.124727,-40.001600,0.000000,NaN,Inf,84.170425,-2.650630,0.999250,0.237802,0.150718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817308,68.264064,68.677264,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443685,68.587059,14.462073,68.318794,-0.040886,0.034291,0.000000,14.341680,80.316663,0.000149,68.319933,80.025367,68.524793,12.618711,68.588191,79.509124,68.089885,79.337198,-0.000507,0.030721,68.345293,16.233987,80.896337,0.124962,-40.001180,0.000000,NaN,Inf,84.199552,-2.546571,0.999478,0.237718,0.150494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836992,68.242181,68.680988,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467761,68.588435,14.404300,68.316040,-0.041329,0.034272,0.000000,14.347103,80.426195,0.000157,68.328774,79.944373,68.526280,12.702598,68.548103,79.624883,68.097957,79.376248,-0.000507,0.030706,68.346291,16.299796,80.907307,0.124991,-40.000682,-0.000000,NaN,Inf,84.200038,-2.647185,1.001273,0.237079,0.150862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811884,68.246163,68.679082,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455996,68.587609,14.505851,68.317417,-0.043992,0.034265,0.000000,14.347959,80.423619,0.000388,68.311719,80.029371,68.522492,12.617650,68.559281,79.568534,68.074129,79.349517,-0.000507,0.030719,68.322595,16.250111,81.034938,0.124911,-40.001390,0.000001,NaN,Inf,84.136102,-2.626909,0.995614,0.237438,0.151143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803111,68.246115,68.674382,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438291,68.587609,14.480800,68.319070,-0.044428,0.034245,0.000000,14.349957,80.417936,0.000305,68.312149,79.986049,68.521815,12.658798,68.551120,79.537284,68.071651,79.438849,-0.000508,0.030702,68.326747,16.301173,80.910977,0.124693,-40.001600,-0.000001,NaN,Inf,84.167182,-2.622484,1.003449,0.237398,0.150688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802019,68.251259,68.659022,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455161,68.587609,14.409199,68.323752,-0.043642,0.034207,0.000000,14.346960,80.382251,0.000203,68.344072,79.962585,68.542047,12.669993,68.576349,79.513263,68.087169,79.418875,-0.000510,0.030693,68.359957,16.229093,80.965902,0.124823,-40.001521,-0.000000,NaN,Inf,84.215231,-2.555183,1.002944,0.237463,0.150520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817261,68.270670,68.669129,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467001,68.587609,14.520800,68.323752,-0.041122,0.034216,0.000000,14.345819,80.368035,0.000412,68.336293,80.057607,68.533911,12.656454,68.584840,79.488163,68.121330,79.449892,-0.000510,0.030684,68.356302,16.278328,80.880244,0.124776,-40.001338,-0.000000,NaN,Inf,84.207529,-2.522419,1.003308,0.237363,0.151201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814944,68.270846,68.679586,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444786,68.587334,14.476067,68.325955,-0.041753,0.034226,0.000000,14.345961,80.419006,0.000399,68.308895,79.992937,68.511598,12.620709,68.547552,79.535896,68.091243,79.375760,-0.000510,0.030664,68.336720,16.276994,80.926071,0.124456,-40.001180,-0.000001,NaN,Inf,84.137338,-2.596852,1.003719,0.236393,0.150921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788895,68.237711,68.656162,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427357,68.587609,14.523823,68.327608,-0.044287,0.034216,0.000000,14.343678,80.383872,0.000305,68.296873,80.038573,68.524177,12.657087,68.560551,79.544043,68.062087,79.353888,-0.000510,0.030664,68.334603,16.242712,80.917261,0.124130,-40.001442,-0.000000,NaN,Inf,84.197325,-2.620549,1.002166,0.237375,0.151407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763241,68.244474,68.681464,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453695,68.588710,14.539238,68.325680,-0.044523,0.034198,0.000000,14.346675,80.348298,0.000430,68.319151,80.009894,68.518925,12.559108,68.565691,79.452350,68.062902,79.415161,-0.000509,0.030636,68.339548,16.248827,80.837047,0.124342,-40.000761,-0.000001,NaN,Inf,84.244929,-2.607269,1.006686,0.237084,0.150997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776274,68.247952,68.671058,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699266,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479163,68.588710,14.421425,68.325680,-0.042779,0.034268,0.000000,14.348245,80.382228,0.000555,68.312171,79.915626,68.536361,12.597055,68.541974,79.492056,68.060862,79.398122,-0.000509,0.030636,68.329250,16.307009,80.875817,0.124559,-40.001390,-0.000001,NaN,Inf,84.174523,-2.563617,1.005918,0.237698,0.151771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792461,68.239617,68.657798,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443677,68.587609,14.443417,68.327883,-0.042360,0.034179,0.000000,14.347246,80.456737,0.000252,68.323060,79.971642,68.511117,12.651193,68.555385,79.528705,68.096361,79.332316,-0.000509,0.030644,68.342636,16.270566,80.953787,0.123835,-40.000472,0.000001,NaN,Inf,84.105475,-2.573941,0.996012,0.237453,0.151514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792153,68.243466,68.675408,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435132,68.590086,14.530394,68.326782,-0.043460,0.034148,0.000000,14.344963,80.435495,0.000301,68.302025,79.947430,68.525924,12.645973,68.562299,79.507354,68.074761,79.434181,-0.000510,0.030636,68.338523,16.241043,80.872698,0.123421,-40.002019,0.000000,NaN,Inf,84.200610,-2.657204,0.999982,0.236768,0.150461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785350,68.224185,68.667118,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452681,68.585958,14.428464,68.324854,-0.046079,0.034032,0.000000,14.342251,80.355478,0.000294,68.304822,79.959013,68.524416,12.701335,68.549149,79.528763,68.077994,79.372539,-0.000509,0.030608,68.350834,16.288708,80.871782,0.123368,-40.001390,-0.000000,NaN,Inf,84.223432,-2.553853,1.000149,0.237055,0.150633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783842,68.240556,68.672011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457581,68.585408,14.473322,68.326231,-0.045473,0.034062,0.000000,14.345676,80.393388,0.000022,68.325383,80.061687,68.536182,12.632984,68.567987,79.548649,68.087058,79.429181,-0.000509,0.030599,68.331318,16.244218,80.888422,0.123230,-40.000734,0.000000,NaN,Inf,84.174524,-2.609638,0.998324,0.237373,0.151005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793944,68.246506,68.674837,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441519,68.585408,14.442399,68.326231,-0.042827,0.034024,0.000000,14.346104,80.404276,-0.000033,68.310888,79.986907,68.500267,12.656250,68.561577,79.495457,68.067886,79.407571,-0.000509,0.030571,68.328379,16.299125,80.912182,0.123111,-40.001233,-0.000000,NaN,Inf,84.160680,-2.577603,1.001089,0.236916,0.150433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793771,68.247996,68.647363,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441134,68.586233,14.405293,68.330638,-0.042622,0.034046,0.000000,14.345391,80.403236,0.000268,68.303892,80.035737,68.521878,12.628947,68.552847,79.623496,68.062919,79.439343,-0.000508,0.030543,68.338738,16.301529,80.931048,0.123292,-40.001600,-0.000000,NaN,Inf,84.204265,-2.574107,1.000061,0.237009,0.150032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773410,68.226374,68.673153,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454738,68.589535,14.530396,68.330362,-0.044409,0.034030,0.000000,14.340539,80.468172,0.000114,68.310278,80.003270,68.542922,12.664224,68.592191,79.563395,68.108020,79.326588,-0.000510,0.030515,68.351335,16.312922,80.932396,0.123291,-40.001206,0.000000,NaN,Inf,84.206139,-2.546093,0.997518,0.236100,0.150038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791958,68.235786,68.692880,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462095,68.588710,14.464944,68.334769,-0.046404,0.034080,0.000000,14.341109,80.373785,-0.000002,68.312865,79.978339,68.525464,12.615857,68.557681,79.527621,68.097736,79.301204,-0.000510,0.030533,68.345657,16.322846,80.961030,0.123185,-40.000498,-0.000001,NaN,Inf,84.172519,-2.673022,1.005234,0.236416,0.150871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783644,68.258237,68.673458,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441488,68.587609,14.428811,68.337799,-0.045811,0.034130,0.000000,14.346532,80.468282,0.000279,68.312760,80.012188,68.533187,12.657657,68.560003,79.554394,68.066445,79.339275,-0.000510,0.030519,68.333561,16.247043,80.834620,0.122804,-40.001128,-0.000000,NaN,Inf,84.151740,-2.681173,1.000197,0.235828,0.150616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798015,68.245589,68.670027,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430759,68.587609,14.525733,68.337799,-0.043004,0.034119,0.000000,14.346818,80.393222,0.000218,68.310002,79.932554,68.510109,12.595465,68.549388,79.545064,68.085289,79.308871,-0.000511,0.030514,68.341963,16.246672,80.879611,0.123160,-40.000367,-0.000001,NaN,Inf,84.188118,-2.600650,1.005146,0.237557,0.150509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773277,68.251190,68.660186,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459085,68.586508,14.464163,68.343308,-0.043009,0.034087,0.000000,14.349672,80.479593,0.000049,68.308741,80.066983,68.529337,12.714302,68.547420,79.545473,68.096078,79.363309,-0.000512,0.030518,68.313824,16.247065,80.937776,0.123230,-40.001180,-0.000001,NaN,Inf,84.235688,-2.663157,1.006581,0.237253,0.150212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773803,68.231342,68.675541,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464305,68.588159,14.505866,68.346613,-0.044717,0.034062,0.000000,14.348958,80.397978,0.000209,68.306418,79.996746,68.533754,12.627294,68.555581,79.542804,68.061721,79.359494,-0.000512,0.030478,68.331345,16.231911,80.857441,0.123299,-40.001390,-0.000000,NaN,Inf,84.157700,-2.634421,1.000351,0.237782,0.150775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767416,68.261125,68.676111,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442775,68.586508,14.535398,68.350194,-0.046507,0.034065,0.000000,14.348245,80.367355,0.000285,68.304243,80.064419,68.510635,12.676335,68.542846,79.567515,68.081569,79.422934,-0.000512,0.030471,68.328754,16.252038,80.828338,0.123599,-40.000839,-0.000000,NaN,Inf,84.145196,-2.602833,1.002873,0.237140,0.151157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758428,68.233421,68.650649,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440260,68.586508,14.468385,68.350194,-0.046672,0.034127,0.000000,14.345533,80.360395,0.000105,68.334972,80.002255,68.532596,12.625338,68.593501,79.472232,68.093804,79.381372,-0.000513,0.030452,68.357459,16.264751,80.909164,0.123623,-40.001652,-0.000001,NaN,Inf,84.201959,-2.576644,1.006413,0.236659,0.150905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768335,68.277014,68.689061,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454339,68.586508,14.474604,68.353499,-0.043872,0.034167,0.000000,14.351384,80.417565,0.000091,68.316779,79.996248,68.565886,12.674091,68.557792,79.522576,68.095856,79.349514,-0.000513,0.030457,68.336345,16.296693,80.956294,0.123621,-40.001075,-0.000000,NaN,Inf,84.208784,-2.619039,1.001948,0.238064,0.151217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762561,68.258347,68.689865,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442086,68.587609,14.534537,68.357355,-0.042819,0.034224,0.000000,14.348245,80.417531,0.000364,68.316657,80.029982,68.549830,12.634900,68.584551,79.539320,68.095733,79.445951,-0.000513,0.030455,68.353589,16.263032,80.893602,0.123913,-40.001495,-0.000000,NaN,Inf,84.170574,-2.644213,1.001402,0.237537,0.151331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775179,68.256835,68.690989,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421823,68.587059,14.421774,68.360385,-0.044471,0.034199,0.000000,14.340111,80.355789,0.000059,68.323583,79.997969,68.532092,12.651561,68.575536,79.588554,68.068197,79.344933,-0.000512,0.030430,68.359284,16.252436,80.949915,0.124189,-40.000656,0.000000,NaN,Inf,84.133124,-2.648072,0.999614,0.237684,0.151820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761598,68.256136,68.690480,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451611,68.586783,14.483465,68.363690,-0.046156,0.034280,0.000000,14.349672,80.430889,-0.000077,68.316024,80.059511,68.537274,12.628171,68.567417,79.510922,68.096343,79.356127,-0.000513,0.030438,68.349234,16.229999,80.866476,0.123975,-40.001521,0.000000,NaN,Inf,84.259420,-2.619880,0.999997,0.238597,0.151691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748080,68.248847,68.682456,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465368,68.586783,14.443275,68.363690,-0.044607,0.034309,0.000000,14.347103,80.389422,0.000145,68.320763,79.947946,68.538829,12.578459,68.570220,79.518947,68.086148,79.306545,-0.000514,0.030431,68.349846,16.320635,80.900618,0.123903,-40.001600,-0.000000,NaN,Inf,84.178252,-2.639900,1.002204,0.237418,0.151879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742571,68.267451,68.676005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460869,68.587334,14.481151,68.368648,-0.042770,0.034322,0.000000,14.345391,80.410100,-0.000096,68.314939,80.015270,68.522750,12.552277,68.526695,79.522450,68.061571,79.410286,-0.000515,0.030431,68.317551,16.285120,80.852405,0.124356,-40.000839,0.000000,NaN,Inf,84.140940,-2.665706,0.998473,0.237897,0.151399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723168,68.224336,68.666402,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445449,68.586233,14.577400,68.369199,-0.042737,0.034285,0.000000,14.345248,80.403747,-0.000326,68.316982,80.042579,68.530974,12.621953,68.568182,79.566311,68.078597,79.341908,-0.000516,0.030420,68.325798,16.254948,80.928621,0.124570,-40.000656,-0.000000,NaN,Inf,84.153689,-2.565823,1.001403,0.237307,0.151132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740949,68.237554,68.680095,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449354,68.587609,14.496865,68.372504,-0.045429,0.034335,0.000000,14.346104,80.378126,-0.000208,68.306401,80.039212,68.525594,12.586758,68.576519,79.601230,68.076673,79.398593,-0.000517,0.030431,68.332155,16.296663,80.919035,0.124372,-40.001836,-0.000001,NaN,Inf,84.194422,-2.632476,1.009134,0.237081,0.150827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737647,68.253376,68.671938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470110,68.587609,14.523015,68.372504,-0.046439,0.034340,0.000000,14.349386,80.392849,0.000065,68.298182,79.973133,68.530190,12.636205,68.548689,79.461254,68.072138,79.368411,-0.000518,0.030404,68.338809,16.336703,80.931128,0.124476,-40.000813,-0.000000,NaN,Inf,84.185202,-2.589410,1.003288,0.237595,0.151191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742659,68.256312,68.664497,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434508,68.584582,14.527909,68.373606,-0.044781,0.034381,0.000000,14.342108,80.391455,-0.000291,68.321743,79.951561,68.542129,12.595649,68.561880,79.576047,68.102519,79.331586,-0.000519,0.030432,68.341731,16.349772,80.874086,0.124734,-40.001757,-0.000001,NaN,Inf,84.128910,-2.606779,1.003656,0.237164,0.150901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743377,68.248299,68.680732,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445164,68.587059,14.478108,68.379665,-0.042865,0.034393,0.000000,14.347389,80.389053,-0.000182,68.301517,79.968049,68.536138,12.605171,68.540087,79.508639,68.071755,79.419466,-0.000519,0.030427,68.335947,16.303527,80.849998,0.125225,-40.000236,-0.000001,NaN,Inf,84.222480,-2.663892,1.006471,0.237064,0.150364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741957,68.242720,68.663698,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460410,68.586783,14.549477,68.381042,-0.042843,0.034448,0.000000,14.347817,80.418410,0.000069,68.304512,79.988782,68.548038,12.681290,68.552825,79.541825,68.071445,79.497760,-0.000519,0.030429,68.331090,16.243077,80.852221,0.125321,-40.000577,-0.000000,NaN,Inf,84.196024,-2.569346,1.002281,0.237814,0.151075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724767,68.268348,68.672946,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463200,68.587884,14.525162,68.387377,-0.045523,0.034465,0.000000,14.346247,80.420599,-0.000118,68.304127,80.042766,68.519426,12.626214,68.556214,79.528195,68.096420,79.396777,-0.000519,0.030433,68.344762,16.286961,80.883283,0.125135,-40.000288,-0.000001,NaN,Inf,84.154383,-2.512257,1.006159,0.236960,0.151153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738960,68.247621,68.670896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999705,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427959,68.587884,14.522646,68.387377,-0.046408,0.034455,0.000000,14.341395,80.417545,-0.000174,68.323075,80.021345,68.539595,12.614022,68.561839,79.496289,68.078080,79.391925,-0.000519,0.030460,68.325698,16.293595,80.834541,0.125042,-40.001101,-0.000001,NaN,Inf,84.147918,-2.610475,1.004284,0.238273,0.151015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725051,68.251168,68.679579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444144,68.589535,14.536636,68.388204,-0.045516,0.034412,0.000000,14.346532,80.413203,0.000126,68.325618,80.015437,68.526887,12.609045,68.570746,79.411136,68.056940,79.335520,-0.000520,0.030451,68.353880,16.272806,80.874431,0.124760,-40.001678,-0.000001,NaN,Inf,84.243570,-2.595656,1.006563,0.236205,0.150410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754316,68.252592,68.673411,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704109,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452509,68.587609,14.431145,68.392886,-0.042715,0.034378,0.000000,14.342965,80.350635,0.000035,68.309235,80.155139,68.521400,12.622443,68.544468,79.482539,68.050420,79.385496,-0.000520,0.030451,68.319694,16.351777,80.854874,0.124617,-40.000420,-0.000001,NaN,Inf,84.201269,-2.615457,1.006403,0.238663,0.151560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725973,68.237122,68.668141,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
