OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
9:10:16 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.477482,68.585408,14.600075,68.389581,-0.043275,0.034326,0.000000,14.350956,80.432336,0.000113,68.314617,80.053323,68.516731,12.627987,68.571811,79.529808,68.066236,79.466456,-0.000518,0.030444,68.318055,16.270502,80.853239,0.124182,-40.001049,-0.000001,NaN,Inf,84.198569,-2.575951,1.009459,0.237419,0.150824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839319,68.251162,68.671481,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451960,68.585958,14.493962,68.386000,-0.044501,0.034425,0.000000,14.344677,80.381276,0.000215,68.321795,80.071084,68.528368,12.637858,68.564327,79.534611,68.085939,79.431610,-0.000517,0.030440,68.331032,16.291298,80.856423,0.123925,-40.001626,-0.000001,NaN,Inf,84.106729,-2.529744,1.008468,0.237717,0.151422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847213,68.277357,68.692420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431386,68.585683,14.438313,68.381869,-0.045894,0.034426,0.000000,14.347674,80.321512,0.000534,68.300738,80.031360,68.507348,12.617201,68.545379,79.586013,68.061406,79.367841,-0.000518,0.030423,68.309944,16.207982,80.865946,0.123827,-40.001574,-0.000000,NaN,Inf,84.176480,-2.574721,1.002906,0.237312,0.151598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816641,68.251339,68.681199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461715,68.587334,14.426229,68.376360,-0.045404,0.034472,0.000000,14.346532,80.419414,0.000371,68.307928,80.072290,68.499168,12.619811,68.569625,79.643544,68.089437,79.452891,-0.000517,0.030411,68.331203,16.316126,80.845226,0.123190,-40.001023,-0.000000,NaN,Inf,84.232059,-2.596459,1.000480,0.237895,0.151693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832563,68.258124,68.671813,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478413,68.587334,14.533090,68.376360,-0.043706,0.034518,0.000000,14.346675,80.501929,0.000478,68.291005,80.001285,68.507153,12.630068,68.543105,79.556656,68.059088,79.424466,-0.000517,0.030400,68.328727,16.154637,80.831663,0.123572,-40.000210,-0.000001,NaN,Inf,84.154909,-2.647869,1.007571,0.238897,0.151676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816031,68.234511,68.660597,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435493,68.585958,14.467691,68.374156,-0.042560,0.034548,0.000000,14.344963,80.394636,0.000766,68.321668,79.967897,68.534450,12.571098,68.578727,79.530008,68.105354,79.384882,-0.000516,0.030414,68.323462,16.225618,80.921646,0.123699,-40.001285,-0.000001,NaN,Inf,84.106133,-2.553053,1.003776,0.238449,0.151945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835843,68.262653,68.692292,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451497,68.584032,14.568686,68.374707,-0.044255,0.034552,0.000000,14.346247,80.392815,0.000373,68.308786,80.018725,68.507723,12.596362,68.549080,79.547264,68.079906,79.399878,-0.000517,0.030407,68.319244,16.304683,80.934841,0.124357,-40.001075,-0.000000,NaN,Inf,84.221180,-2.628039,1.002230,0.239089,0.151623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806628,68.262108,68.651896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470806,68.586783,14.494302,68.372228,-0.045720,0.034565,0.000000,14.346247,80.403602,0.000296,68.311659,80.134543,68.519404,12.597015,68.536651,79.552642,68.075315,79.318584,-0.000515,0.030418,68.339074,16.181777,80.935820,0.124632,-40.001810,-0.000001,NaN,Inf,84.175810,-2.591709,1.008109,0.238004,0.151935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821631,68.240947,68.669750,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461173,68.586783,14.495194,68.372228,-0.044602,0.034562,0.000000,14.340253,80.349721,0.000455,68.303484,80.031899,68.508708,12.546324,68.547571,79.619989,68.055856,79.326140,-0.000516,0.030423,68.316829,16.234200,80.874842,0.124921,-40.000997,-0.000000,NaN,Inf,84.126198,-2.646129,1.001624,0.237173,0.150881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843763,68.249373,68.672743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439606,68.588159,14.548114,68.373330,-0.042997,0.034507,0.000000,14.345961,80.427342,0.000231,68.309094,80.020226,68.531327,12.628376,68.571030,79.449843,68.083543,79.465216,-0.000515,0.030396,68.346015,16.220053,80.885118,0.124941,-40.000393,-0.000000,NaN,Inf,84.152313,-2.621183,1.002353,0.238002,0.150774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850588,68.255786,68.678389,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451921,68.588159,14.451032,68.375258,-0.041806,0.034546,0.000000,14.340967,80.423818,0.000026,68.296426,80.062014,68.509322,12.637899,68.541117,79.531553,68.059975,79.432307,-0.000513,0.030382,68.331262,16.239016,80.821550,0.124794,-40.001678,-0.000001,NaN,Inf,84.212210,-2.547952,1.007515,0.236664,0.150850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853103,68.259551,68.686418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475769,68.586508,14.521184,68.377186,-0.043723,0.034492,0.000000,14.346818,80.359391,0.000176,68.324722,80.012798,68.517002,12.678822,68.577071,79.536915,68.083482,79.405673,-0.000511,0.030395,68.327348,16.294423,80.914201,0.124887,-40.001626,0.000000,NaN,Inf,84.178788,-2.548251,0.999938,0.236963,0.151110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.879893,68.272223,68.679574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435803,68.585683,14.546918,68.380492,-0.044577,0.034475,0.000000,14.343535,80.390267,0.000264,68.287321,80.062633,68.508689,12.581090,68.547968,79.544715,68.042904,79.446792,-0.000509,0.030383,68.333308,16.273419,80.844024,0.125183,-40.002124,-0.000000,NaN,Inf,84.103191,-2.588596,1.003137,0.237429,0.151232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886541,68.253096,68.669357,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430468,68.585683,14.453133,68.380492,-0.042938,0.034479,0.000000,14.342822,80.459995,0.000052,68.314752,79.980538,68.521683,12.614959,68.572192,79.470987,68.061382,79.396290,-0.000508,0.030394,68.338451,16.253343,80.776089,0.124532,-40.000210,-0.000001,NaN,Inf,84.220060,-2.520674,1.007697,0.237491,0.150670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.885820,68.263186,68.703617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456840,68.585408,14.483237,68.380492,-0.041242,0.034525,0.000000,14.346247,80.378269,0.000048,68.313404,80.051050,68.514728,12.603866,68.561077,79.535855,68.050460,79.380453,-0.000505,0.030403,68.324696,16.204258,80.795503,0.124453,-40.001652,-0.000000,NaN,Inf,84.234554,-2.575790,1.001571,0.237444,0.151675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873881,68.267870,68.688130,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478236,68.586233,14.461702,68.380216,-0.041484,0.034516,0.000000,14.346104,80.452817,0.000367,68.305603,80.099314,68.508296,12.622157,68.558800,79.530171,68.089591,79.416060,-0.000505,0.030380,68.328048,16.203295,80.904840,0.124521,-40.001233,-0.000000,NaN,Inf,84.162689,-2.576361,1.001826,0.237190,0.150973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869528,68.261019,68.669888,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452110,68.584857,14.446114,68.382695,-0.043110,0.034489,0.000000,14.348958,80.376568,0.000137,68.298562,80.024198,68.513787,12.674438,68.553899,79.512164,68.067115,79.453194,-0.000503,0.030376,68.327612,16.128040,80.888931,0.124637,-40.001049,0.000000,NaN,Inf,84.105513,-2.589654,0.998858,0.236723,0.151458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.858397,68.253207,68.679009,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434980,68.584857,14.527127,68.382695,-0.044448,0.034507,0.000000,14.342679,80.429290,0.000107,68.292523,80.048295,68.512782,12.643690,68.545826,79.528213,68.092219,79.461444,-0.000503,0.030330,68.332315,16.221694,80.858341,0.124914,-40.001626,0.000000,NaN,Inf,84.174971,-2.540241,0.999585,0.238006,0.151483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846174,68.260933,68.673346,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467579,68.585132,14.493609,68.385449,-0.043390,0.034509,0.000000,14.345676,80.408424,0.000407,68.309732,80.033098,68.535858,12.615856,68.552696,79.575703,68.080859,79.421508,-0.000502,0.030347,68.313162,16.214025,80.849591,0.124878,-40.001574,-0.000001,NaN,Inf,84.221472,-2.559362,1.006384,0.237337,0.150899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857610,68.249093,68.665316,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.485938,68.585683,14.469199,68.388755,-0.041048,0.034566,0.000000,14.350528,80.389741,0.000195,68.301479,80.088144,68.519495,12.607495,68.549631,79.545189,68.073795,79.361554,-0.000502,0.030372,68.324745,16.263182,80.912690,0.124192,-40.001442,-0.000000,NaN,Inf,84.133292,-2.576969,1.001799,0.239149,0.151760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852470,68.255175,68.663659,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458389,68.584582,14.610536,68.390683,-0.041275,0.034585,0.000000,14.352811,80.469494,0.000101,68.316695,80.036660,68.536097,12.575032,68.571644,79.543724,68.071239,79.380324,-0.000502,0.030381,68.331713,16.292048,80.821157,0.123845,-40.001600,-0.000001,NaN,Inf,84.125216,-2.555149,1.005508,0.237867,0.151359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851617,68.250579,68.681884,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467815,68.587059,14.525351,68.393162,-0.042953,0.034622,0.000000,14.349386,80.393339,0.000377,68.317190,80.053377,68.517244,12.696073,68.561515,79.449846,68.065501,79.335273,-0.000502,0.030360,68.333036,16.235457,80.803537,0.123839,-40.000393,-0.000002,NaN,Inf,84.157662,-2.597233,1.010523,0.238759,0.151135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853959,68.256249,68.680721,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465871,68.587059,14.528842,68.393162,-0.044368,0.034671,0.000000,14.339968,80.439980,0.000403,68.317366,80.082944,68.537674,12.601991,68.567817,79.479868,68.091458,79.382662,-0.000501,0.030361,68.322876,16.226039,80.825119,0.123363,-40.001810,-0.000001,NaN,Inf,84.134581,-2.624198,1.003977,0.237088,0.151661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872307,68.261305,68.665521,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444940,68.585958,14.555105,68.395916,-0.043348,0.034659,0.000000,14.341395,80.402999,0.000100,68.311933,80.014523,68.531897,12.568183,68.561622,79.515846,68.087650,79.443672,-0.000501,0.030353,68.345551,16.259628,80.890668,0.123193,-40.000813,-0.000001,NaN,Inf,84.139851,-2.615755,1.004353,0.237451,0.150918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851988,68.240556,68.685819,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428869,68.586508,14.451927,68.395090,-0.041631,0.034686,0.000000,14.342108,80.436727,0.000065,68.294223,80.016211,68.524791,12.675255,68.556592,79.549970,68.062746,79.365214,-0.000499,0.030374,68.318305,16.252301,80.921239,0.123261,-40.001154,-0.000001,NaN,Inf,84.195530,-2.567683,1.007627,0.237686,0.151580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845299,68.235525,68.671317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463572,68.586508,14.518141,68.395090,-0.040585,0.034703,0.000000,14.348816,80.415813,0.000228,68.317657,79.990755,68.526781,12.624052,68.564403,79.526038,68.077614,79.436075,-0.000499,0.030371,68.336399,16.201411,80.837719,0.123166,-40.001757,-0.000000,NaN,Inf,84.239721,-2.599707,1.001598,0.237427,0.151571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861831,68.267038,68.685347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466172,68.586783,14.575518,68.398670,-0.042896,0.034776,0.000000,14.348530,80.446418,-0.000175,68.310463,80.024582,68.525839,12.638775,68.558056,79.562422,68.052904,79.339640,-0.000501,0.030374,68.321337,16.265779,80.867292,0.123416,-40.001390,-0.000001,NaN,Inf,84.145532,-2.563159,1.003773,0.237419,0.150681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870862,68.259444,68.676858,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438632,68.586783,14.502215,68.398670,-0.043514,0.034813,0.000000,14.345676,80.440785,-0.000215,68.309009,80.037972,68.513790,12.627275,68.567622,79.449395,68.065994,79.442566,-0.000501,0.030370,68.332699,16.196139,80.840291,0.123036,-40.001023,0.000000,NaN,Inf,84.111879,-2.620681,0.998763,0.236490,0.150692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886239,68.251546,68.678304,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445185,68.586508,14.561849,68.401149,-0.041638,0.034852,0.000000,14.344820,80.346933,0.000083,68.317360,80.113623,68.516894,12.590368,68.564075,79.474778,68.082304,79.457381,-0.000501,0.030330,68.336100,16.184452,80.828503,0.123196,-40.001993,-0.000001,NaN,Inf,84.213478,-2.546829,1.004404,0.236475,0.151071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.909701,68.249247,68.692112,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461382,68.586508,14.441755,68.401700,-0.040168,0.034821,0.000000,14.347674,80.459290,-0.000123,68.307451,80.064985,68.545375,12.646075,68.556812,79.503383,68.078146,79.431995,-0.000501,0.030297,68.320388,16.224555,80.876225,0.123138,-40.001101,-0.000001,NaN,Inf,84.195416,-2.552394,1.008076,0.236527,0.151229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889147,68.237825,68.665514,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479183,68.585958,14.461886,68.405281,-0.041899,0.034814,0.000000,14.350100,80.417098,-0.000172,68.309950,80.005847,68.539774,12.579172,68.574075,79.532211,68.074010,79.449602,-0.000501,0.030303,68.332815,16.275881,80.906062,0.123628,-40.000682,0.000000,NaN,Inf,84.151472,-2.566650,0.998643,0.236885,0.150844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.913047,68.267564,68.685069,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454428,68.585958,14.520356,68.405281,-0.043400,0.034775,0.000000,14.344392,80.442116,-0.000010,68.311777,80.020281,68.516765,12.608046,68.561452,79.511020,68.086246,79.494662,-0.000501,0.030304,68.335472,16.164989,80.894480,0.124306,-40.001049,0.000000,NaN,Inf,84.102671,-2.549743,0.998805,0.237153,0.151352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.894199,68.257434,68.674441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448878,68.584582,14.477175,68.408862,-0.044263,0.034762,0.000000,14.349529,80.493016,0.000050,68.296980,80.116871,68.515648,12.645646,68.534972,79.562606,68.073838,79.452459,-0.000502,0.030314,68.316104,16.213940,80.868944,0.124781,-40.000970,-0.000001,NaN,Inf,84.169784,-2.529305,1.004561,0.237611,0.150964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874385,68.246336,68.673676,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469577,68.586783,14.443453,68.410514,-0.041889,0.034703,0.000000,14.340396,80.386637,-0.000136,68.320470,80.048123,68.527615,12.553155,68.568979,79.508328,68.080447,79.442510,-0.000503,0.030317,68.339628,16.233195,80.826200,0.124802,-40.000708,-0.000000,NaN,Inf,84.183465,-2.547497,1.001958,0.237246,0.151071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890088,68.255399,68.685684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463846,68.587609,14.537743,68.414921,-0.040421,0.034676,0.000000,14.346532,80.373324,0.000143,68.300916,80.071640,68.510399,12.552114,68.547599,79.483662,68.053685,79.396246,-0.000503,0.030331,68.308882,16.240972,80.905594,0.124924,-40.000970,-0.000001,NaN,Inf,84.173585,-2.559419,1.009353,0.237171,0.150575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869553,68.248985,68.671820,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441641,68.585958,14.497273,68.417951,-0.042479,0.034647,0.000000,14.346390,80.468956,0.000083,68.303239,80.032188,68.537041,12.575951,68.562611,79.577069,68.075983,79.516575,-0.000504,0.030340,68.324440,16.276109,80.887667,0.125060,-40.001678,-0.000001,NaN,Inf,84.145890,-2.568124,1.005109,0.236667,0.150895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890787,68.254851,68.680808,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444317,68.585958,14.536506,68.417951,-0.043971,0.034665,0.000000,14.343821,80.358355,-0.000117,68.307522,80.006065,68.519958,12.609759,68.554667,79.516480,68.072396,79.405288,-0.000503,0.030332,68.329556,16.211841,80.815430,0.124401,-40.000997,-0.000001,NaN,Inf,84.204486,-2.503157,1.003852,0.236983,0.151110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869968,68.253143,68.668079,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462110,68.585408,14.547335,68.417951,-0.044218,0.034651,0.000000,14.342108,80.446206,-0.000021,68.302027,80.100678,68.528424,12.715547,68.570204,79.536117,68.095969,79.369295,-0.000503,0.030334,68.312889,16.255911,80.842923,0.123785,-40.001206,-0.000001,NaN,Inf,84.197220,-2.580275,1.006382,0.237263,0.151613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860151,68.249556,68.669198,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479979,68.587609,14.455453,68.420430,-0.042468,0.034642,0.000000,14.349815,80.466007,0.000430,68.324670,80.098476,68.541415,12.622604,68.602323,79.533882,68.099645,79.360024,-0.000504,0.030334,68.354998,16.257381,80.915403,0.123246,-40.001416,-0.000001,NaN,Inf,84.148395,-2.629968,1.005893,0.237428,0.151050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899729,68.275026,68.696145,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441913,68.586233,14.517676,68.424011,-0.040940,0.034634,0.000000,14.343678,80.424405,0.000153,68.295135,80.000887,68.512719,12.557090,68.550752,79.498246,68.071565,79.381475,-0.000504,0.030336,68.319632,16.203330,80.858687,0.123166,-40.001442,0.000000,NaN,Inf,84.102166,-2.640374,0.998306,0.237118,0.150854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851513,68.256712,68.682625,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444811,68.586233,14.443863,68.424011,-0.041815,0.034617,0.000000,14.344249,80.430042,0.000055,68.314260,79.976280,68.520682,12.580825,68.534188,79.562542,68.069619,79.447832,-0.000504,0.030318,68.316870,16.261990,80.908859,0.123177,-40.000761,-0.000001,NaN,Inf,84.204024,-2.596723,1.005246,0.237014,0.151019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847840,68.263431,68.665719,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473403,68.583481,14.453295,68.428418,-0.043991,0.034627,0.000000,14.343107,80.511273,0.000648,68.297982,79.992357,68.499071,12.559782,68.539593,79.538094,68.064036,79.423184,-0.000505,0.030315,68.312559,16.186186,80.916364,0.124067,-40.001259,0.000000,NaN,Inf,84.196156,-2.546635,0.999934,0.236826,0.149908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835790,68.253036,68.669282,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458094,68.588159,14.563513,68.430897,-0.044263,0.034565,0.000000,14.347959,80.433752,0.000262,68.305375,80.008417,68.527442,12.558598,68.552592,79.545880,68.067323,79.424445,-0.000505,0.030335,68.335262,16.223200,80.939490,0.124313,-40.001547,0.000000,NaN,Inf,84.117790,-2.559448,0.998611,0.236835,0.150492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843795,68.258136,68.680464,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435848,68.587609,14.447997,68.430897,-0.042865,0.034555,0.000000,14.341252,80.384878,0.000044,68.297530,80.011131,68.515981,12.602623,68.551105,79.481478,68.076887,79.429164,-0.000507,0.030327,68.318309,16.235528,80.845819,0.124189,-40.001023,-0.000001,NaN,Inf,84.162041,-2.561302,1.007291,0.237192,0.150792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846048,68.247086,68.659684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432703,68.585132,14.525481,68.431723,-0.041946,0.034590,0.000000,14.344106,80.464548,0.000196,68.303833,80.018858,68.501281,12.605804,68.554692,79.510898,68.062028,79.422714,-0.000509,0.030325,68.340333,16.267590,80.884079,0.124493,-40.001416,-0.000000,NaN,Inf,84.221866,-2.567442,1.000842,0.238760,0.151503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836753,68.254000,68.673509,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462743,68.585132,14.452347,68.431723,-0.043479,0.034625,0.000000,14.344249,80.347996,0.000102,68.315564,80.022412,68.515610,12.565817,68.556970,79.550481,68.112097,79.397391,-0.000512,0.030330,68.341331,16.231304,80.949648,0.124798,-40.001442,-0.000001,NaN,Inf,84.227932,-2.557264,1.006428,0.236342,0.150341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846093,68.254199,68.683656,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999734,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452631,68.586783,14.465052,68.428693,-0.045485,0.034611,0.000000,14.348102,80.386335,-0.000222,68.333494,80.125027,68.555463,12.571954,68.570230,79.560527,68.085663,79.413324,-0.000513,0.030320,68.344815,16.211036,80.868006,0.125114,-40.001547,0.000000,NaN,Inf,84.146405,-2.625705,0.999281,0.236860,0.150983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861422,68.267460,68.677183,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441272,68.585683,14.529248,68.425939,-0.045205,0.034629,0.000000,14.344677,80.366566,-0.000253,68.300872,80.083430,68.501917,12.556621,68.544935,79.527766,68.073599,79.382638,-0.000513,0.030341,68.329098,16.218113,80.878123,0.125030,-40.002072,-0.000000,NaN,Inf,84.175486,-2.587712,1.000859,0.238140,0.151489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822430,68.244657,68.660139,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455973,68.585683,14.555818,68.428969,-0.043463,0.034657,0.000000,14.350100,80.414483,0.000061,68.291749,80.072934,68.507036,12.568242,68.547562,79.460827,68.081045,79.477679,-0.000515,0.030357,68.336502,16.281624,80.829377,0.124841,-40.000865,-0.000001,NaN,Inf,84.205210,-2.597914,1.006092,0.236335,0.151279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816330,68.250611,68.673814,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462303,68.587334,14.449374,68.429519,-0.042910,0.034653,0.000000,14.348530,80.440534,-0.000239,68.318433,80.015323,68.535407,12.646115,68.568044,79.510921,68.070079,79.409507,-0.000514,0.030385,68.335934,16.197516,80.893071,0.124909,-40.001652,-0.000001,NaN,Inf,84.165319,-2.536416,1.006907,0.236438,0.151177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818102,68.244484,68.669919,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440758,68.587334,14.522659,68.429519,-0.045230,0.034684,0.000000,14.346818,80.408912,-0.000233,68.296286,80.034565,68.536632,12.588613,68.555965,79.532515,68.083950,79.416447,-0.000515,0.030378,68.346007,16.241093,80.914364,0.124861,-40.000918,-0.000001,NaN,Inf,84.135530,-2.553444,1.009803,0.236500,0.151458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805614,68.254025,68.668822,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460219,68.586783,14.500017,68.431172,-0.046431,0.034647,0.000000,14.346675,80.429853,0.000067,68.307544,80.090463,68.532149,12.605110,68.562705,79.500754,68.053707,79.376637,-0.000515,0.030362,68.323789,16.281481,80.923032,0.125175,-40.000210,-0.000001,NaN,Inf,84.208260,-2.583733,1.005672,0.237255,0.150782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811935,68.258272,68.675998,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461785,68.585132,14.542476,68.432825,-0.045458,0.034619,0.000000,14.342537,80.352495,-0.000159,68.299743,80.011116,68.545274,12.643058,68.548396,79.494171,68.082442,79.360092,-0.000517,0.030345,68.345334,16.192507,80.891157,0.125264,-40.001364,-0.000000,NaN,Inf,84.154901,-2.582377,1.002752,0.236465,0.150978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790985,68.273483,68.692666,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464922,68.585958,14.505475,68.436405,-0.043645,0.034643,0.000000,14.345248,80.407016,-0.000226,68.315955,79.980690,68.519901,12.660940,68.536317,79.515462,68.093364,79.430548,-0.000517,0.030357,68.342136,16.245102,80.937268,0.125438,-40.000918,-0.000001,NaN,Inf,84.149004,-2.623121,1.005580,0.236792,0.151272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783068,68.241028,68.660776,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458784,68.585958,14.510336,68.436405,-0.042256,0.034599,0.000000,14.348387,80.439411,0.000066,68.321301,80.034023,68.514804,12.589857,68.564063,79.594712,68.062156,79.370187,-0.000519,0.030360,68.340460,16.285163,80.864702,0.125573,-40.000629,-0.000000,NaN,Inf,84.141323,-2.582917,1.002804,0.237591,0.151452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787113,68.260045,68.689014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453882,68.584582,14.551113,68.438884,-0.044399,0.034604,0.000000,14.344534,80.416926,0.000243,68.303982,79.979814,68.548709,12.573280,68.569710,79.512630,68.090869,79.394085,-0.000521,0.030349,68.342963,16.194505,80.913876,0.125147,-39.999843,-0.000001,NaN,Inf,84.157967,-2.595507,1.003565,0.237425,0.150506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802730,68.264446,68.681555,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477333,68.586508,14.562075,68.439711,-0.046268,0.034611,0.000000,14.344677,80.426875,0.000045,68.326580,80.061988,68.516381,12.634106,68.549426,79.565903,68.071631,79.405165,-0.000523,0.030311,68.340372,16.240101,80.980261,0.124960,-40.000761,-0.000001,NaN,Inf,84.169888,-2.606877,1.006727,0.236910,0.150500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766667,68.255386,68.673133,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455824,68.584307,14.474016,68.443291,-0.045289,0.034583,0.000000,14.346247,80.414879,0.000324,68.305116,80.088411,68.526639,12.554765,68.565924,79.555902,68.084110,79.353844,-0.000523,0.030327,68.335002,16.247086,80.899435,0.125331,-40.000944,0.000000,NaN,Inf,84.112915,-2.591667,0.997942,0.237913,0.151011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783572,68.255254,68.683528,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432936,68.585408,14.575696,68.447147,-0.043536,0.034540,0.000000,14.349815,80.433646,0.000474,68.297442,80.058516,68.522593,12.664365,68.566450,79.548876,68.055176,79.461886,-0.000524,0.030352,68.336000,16.223906,80.920787,0.125327,-40.001364,-0.000000,NaN,Inf,84.164346,-2.629325,1.001258,0.237214,0.150917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774540,68.250374,68.677882,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449125,68.585408,14.446726,68.447147,-0.042250,0.034509,0.000000,14.353382,80.404853,0.000055,68.321785,80.077353,68.525392,12.589632,68.544721,79.540546,68.074702,79.439988,-0.000525,0.030356,68.318617,16.220582,80.899555,0.125570,-40.000734,-0.000002,NaN,Inf,84.227574,-2.521998,1.009891,0.237146,0.151347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779001,68.240285,68.653760,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470582,68.585132,14.550790,68.447423,-0.044654,0.034467,0.000000,14.347531,80.427931,0.000001,68.300877,79.996943,68.538584,12.662571,68.553760,79.481401,68.077347,79.365413,-0.000525,0.030374,68.307602,16.312695,80.920136,0.125444,-40.000498,0.000000,NaN,Inf,84.183621,-2.557406,0.999834,0.237988,0.151859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775569,68.246415,68.666793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469959,68.588159,14.472596,68.451555,-0.046102,0.034434,0.000000,14.347531,80.408155,0.000261,68.328957,80.103990,68.536833,12.601072,68.566976,79.629548,68.082757,79.452257,-0.000526,0.030389,68.336551,16.239017,80.953257,0.125904,-40.002203,-0.000001,NaN,Inf,84.125152,-2.614162,1.005543,0.236724,0.150757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817035,68.287906,68.685500,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444358,68.586233,14.452893,68.451555,-0.044558,0.034426,0.000000,14.345533,80.398312,-0.000146,68.313329,80.039128,68.524958,12.557640,68.547612,79.567737,68.093630,79.389207,-0.000527,0.030394,68.322140,16.190581,80.915527,0.125903,-40.001180,-0.000000,NaN,Inf,84.129867,-2.556564,1.000182,0.237866,0.151332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789370,68.256067,68.678496,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
