OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
9:18:18 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.441924,68.585132,14.505401,68.469734,-0.044387,0.033832,0.000000,14.343821,80.384342,0.000238,68.297652,80.086797,68.541266,12.571425,68.561017,79.547608,68.100295,79.358764,-0.000501,0.030553,68.340759,16.179679,80.909573,0.122536,-40.000708,0.000001,NaN,Inf,84.150476,-2.537778,0.996289,0.237010,0.150443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648176,68.245772,68.676015,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450168,68.585408,14.434475,68.471111,-0.042221,0.033820,0.000000,14.344820,80.339905,0.000508,68.315125,79.960445,68.517624,12.707982,68.573121,79.510959,68.080053,79.444322,-0.000500,0.030546,68.360738,16.222522,80.925256,0.122661,-40.001416,-0.000001,NaN,Inf,84.202890,-2.641938,1.004395,0.237637,0.150739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633261,68.253720,68.678642,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462915,68.586783,14.478984,68.471662,-0.041180,0.033831,0.000000,14.348387,80.355731,0.000457,68.313561,80.101597,68.536569,12.589531,68.565048,79.553642,68.090121,79.393204,-0.000500,0.030518,68.340979,16.196060,80.809228,0.122768,-40.001338,0.000000,NaN,Inf,84.180792,-2.559615,0.998914,0.237647,0.152065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647219,68.277247,68.689951,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441340,68.587334,14.412843,68.474691,-0.042236,0.033834,0.000000,14.347531,80.392138,0.000229,68.342594,80.054933,68.541597,12.661592,68.554695,79.592389,68.084433,79.506779,-0.000501,0.030525,68.366333,16.197009,80.890930,0.122522,-40.001285,-0.000000,NaN,Inf,84.147589,-2.606768,1.001111,0.236938,0.150769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669702,68.278951,68.712110,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426079,68.587334,14.494529,68.474691,-0.044139,0.033889,0.000000,14.346104,80.508549,0.000402,68.309757,79.975699,68.527426,12.602418,68.564632,79.566353,68.092943,79.486253,-0.000502,0.030524,68.345853,16.280254,80.909735,0.122957,-40.001547,0.000000,NaN,Inf,84.206679,-2.518706,0.998027,0.237313,0.150747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646388,68.272673,68.687369,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439230,68.585958,14.454446,68.476895,-0.043809,0.033941,0.000000,14.342537,80.387634,0.000462,68.323602,80.124985,68.541335,12.610269,68.560254,79.526767,68.091502,79.443834,-0.000503,0.030521,68.353516,16.221551,80.886914,0.123020,-40.000315,-0.000001,NaN,Inf,84.248128,-2.542097,1.004745,0.236679,0.150315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652401,68.262889,68.677201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455324,68.587334,14.475533,68.476895,-0.042493,0.033961,0.000000,14.342108,80.396195,0.000149,68.336181,80.017835,68.535473,12.564655,68.561042,79.564476,68.107496,79.470178,-0.000503,0.030519,68.351641,16.265592,80.883876,0.123104,-40.000525,-0.000000,NaN,Inf,84.211031,-2.571417,1.001054,0.236924,0.150897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635733,68.286129,68.696927,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437298,68.587609,14.503216,68.478548,-0.040936,0.033955,0.000000,14.350243,80.408088,0.000331,68.313930,80.071939,68.527621,12.598563,68.569401,79.538873,68.097977,79.389346,-0.000503,0.030499,68.341349,16.192336,80.803904,0.122805,-40.001180,-0.000000,NaN,Inf,84.168728,-2.568307,1.001398,0.236155,0.150620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629543,68.266631,68.671621,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441259,68.588985,14.447499,68.480476,-0.042192,0.033996,0.000000,14.346532,80.407646,0.000394,68.290457,80.106889,68.513557,12.645912,68.527475,79.520332,68.058121,79.410611,-0.000502,0.030503,68.299648,16.202902,80.927131,0.122617,-40.001416,-0.000001,NaN,Inf,84.232268,-2.621255,1.004567,0.236388,0.150821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598437,68.237591,68.650486,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467375,68.588985,14.477970,68.480476,-0.043817,0.033951,0.000000,14.346390,80.371384,0.000162,68.326597,80.056391,68.546892,12.598789,68.577039,79.586684,68.087449,79.434791,-0.000502,0.030504,68.362303,16.248377,80.842472,0.122434,-40.001338,-0.000000,NaN,Inf,84.208550,-2.562137,1.000432,0.236974,0.151143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632191,68.272191,68.696839,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439955,68.588435,14.524455,68.479649,-0.042987,0.033933,0.000000,14.348245,80.393505,0.000119,68.312191,80.027708,68.521979,12.671114,68.540890,79.582183,68.088741,79.423914,-0.000503,0.030504,68.339607,16.305368,80.919707,0.122648,-40.001757,-0.000000,NaN,Inf,84.137698,-2.573924,1.000732,0.237374,0.150768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613094,68.258492,68.676519,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428732,68.585958,14.432873,68.484056,-0.040755,0.033894,0.000000,14.345676,80.385053,0.000204,68.325667,80.033423,68.539651,12.568060,68.560232,79.563969,68.103975,79.458890,-0.000503,0.030501,68.349794,16.215009,80.889238,0.122418,-40.000525,-0.000001,NaN,Inf,84.211539,-2.583105,1.005852,0.237897,0.151801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634508,68.257462,68.690499,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456362,68.585408,14.468407,68.484332,-0.041146,0.033914,0.000000,14.349244,80.412646,0.000081,68.293875,80.106027,68.514413,12.615345,68.557435,79.529236,68.100233,79.541630,-0.000504,0.030495,68.345246,16.248934,80.906185,0.122360,-40.001416,-0.000000,NaN,Inf,84.239543,-2.572971,1.000287,0.236628,0.150449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612178,68.253001,68.667226,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461924,68.585408,14.380881,68.484332,-0.042755,0.033975,0.000000,14.346675,80.443092,-0.000023,68.318323,80.040595,68.536219,12.637572,68.563867,79.521778,68.092006,79.419895,-0.000505,0.030522,68.343267,16.249647,80.852384,0.122365,-40.000734,-0.000000,NaN,Inf,84.163987,-2.509249,1.000833,0.237088,0.150787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625258,68.278144,68.683107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423176,68.586508,14.392719,68.485709,-0.043969,0.033959,0.000000,14.339825,80.391623,0.000219,68.319908,79.971531,68.523862,12.682107,68.571461,79.593810,68.089861,79.412556,-0.000503,0.030514,68.353951,16.253135,80.785329,0.123079,-40.001364,0.000001,NaN,Inf,84.148903,-2.589286,0.994396,0.237462,0.150815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592118,68.251228,68.679716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454999,68.585683,14.472543,68.488188,-0.043211,0.033959,0.000000,14.349815,80.417793,0.000060,68.312741,80.114720,68.504155,12.667790,68.549668,79.514487,68.080147,79.363452,-0.000504,0.030526,68.341811,16.241300,80.904798,0.122635,-40.001547,0.000000,NaN,Inf,84.245882,-2.580351,0.997889,0.237832,0.151274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574903,68.231096,68.667514,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461405,68.586508,14.454557,68.488188,-0.040986,0.033917,0.000000,14.340681,80.406535,-0.000053,68.305546,80.004875,68.538697,12.609882,68.567593,79.530942,68.076228,79.503031,-0.000505,0.030543,68.347424,16.262032,80.895828,0.123152,-40.000734,-0.000000,NaN,Inf,84.167959,-2.618386,1.001214,0.236879,0.150351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594070,68.259834,68.695182,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431083,68.585958,14.400700,68.487913,-0.041440,0.033946,0.000000,14.345961,80.376186,0.000070,68.298532,80.078704,68.502603,12.637674,68.546453,79.599131,68.058353,79.453299,-0.000504,0.030540,68.326342,16.325401,80.914813,0.123247,-40.001101,0.000000,NaN,Inf,84.151411,-2.513219,0.999527,0.237435,0.150684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575845,68.249086,68.659446,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699193,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422455,68.585958,14.502479,68.487913,-0.043088,0.033985,0.000000,14.342251,80.432620,0.000211,68.312069,80.110730,68.549808,12.584699,68.552100,79.562825,68.104834,79.459710,-0.000503,0.030565,68.327907,16.208631,80.884018,0.123092,-40.000525,0.000000,NaN,Inf,84.233157,-2.531403,0.997895,0.236970,0.150019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597285,68.243091,68.680137,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443039,68.586508,14.407567,68.490667,-0.044395,0.033963,0.000000,14.341395,80.396789,0.000057,68.303817,80.003964,68.528348,12.591673,68.552251,79.566044,68.058685,79.362868,-0.000503,0.030574,68.341144,16.204657,80.868478,0.123146,-40.001101,-0.000001,NaN,Inf,84.256598,-2.573236,1.005549,0.237034,0.150726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579148,68.245322,68.672246,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459935,68.587609,14.497398,68.489565,-0.043434,0.033949,0.000000,14.341966,80.434787,-0.000000,68.317199,80.015256,68.499171,12.544611,68.553413,79.490504,68.082974,79.464811,-0.000503,0.030566,68.333045,16.272013,80.908044,0.123301,-40.000865,0.000000,NaN,Inf,84.201242,-2.597349,0.997544,0.236710,0.150311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593610,68.263532,68.666184,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422363,68.585132,14.511173,68.490116,-0.041528,0.034001,0.000000,14.341109,80.379833,0.000151,68.327675,80.033405,68.541191,12.682576,68.576324,79.581078,68.084793,79.378907,-0.000502,0.030585,68.348085,16.255240,80.947488,0.123097,-40.000367,-0.000000,NaN,Inf,84.156497,-2.547676,1.002591,0.236422,0.150260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593239,68.267318,68.681716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455533,68.586233,14.437964,68.485158,-0.041399,0.034056,0.000000,14.339825,80.400122,-0.000005,68.305771,80.055187,68.497685,12.629254,68.557331,79.542309,68.091007,79.363094,-0.000504,0.030554,68.338553,16.157305,80.860871,0.123266,-40.000577,-0.000001,NaN,Inf,84.256025,-2.611814,1.006158,0.236899,0.150587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574667,68.237928,68.649277,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468661,68.586233,14.487338,68.485158,-0.043033,0.034085,0.000000,14.345676,80.445198,-0.000070,68.309531,80.046906,68.535001,12.633474,68.552254,79.557287,68.072756,79.385922,-0.000503,0.030550,68.344799,16.298369,80.918444,0.122822,-40.000787,0.000000,NaN,Inf,84.199280,-2.548639,0.998719,0.237406,0.151552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590373,68.260294,68.687556,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441064,68.585958,14.520523,68.481853,-0.044414,0.034098,0.000000,14.351812,80.418647,0.000078,68.325198,80.163499,68.528965,12.588714,68.552037,79.512574,68.081466,79.373122,-0.000503,0.030586,68.352219,16.183240,80.875632,0.122647,-40.001574,-0.000000,NaN,Inf,84.131460,-2.594688,1.001291,0.236944,0.150754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598469,68.266313,68.687119,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432784,68.586783,14.467801,68.478272,-0.043182,0.034143,0.000000,14.347531,80.388216,0.000042,68.306360,80.000842,68.519451,12.634187,68.558733,79.482216,68.055009,79.407039,-0.000502,0.030583,68.337902,16.166324,80.875430,0.122525,-40.001495,-0.000001,NaN,Inf,84.206051,-2.612687,1.005502,0.236668,0.150379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603085,68.260536,68.666494,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461449,68.587059,14.495207,68.478823,-0.040936,0.034165,0.000000,14.345676,80.473473,-0.000138,68.332041,80.055515,68.531415,12.589592,68.579848,79.572933,68.109563,79.365517,-0.000502,0.030636,68.345014,16.267191,80.893970,0.122701,-40.000761,-0.000000,NaN,Inf,84.229363,-2.561617,1.002426,0.237689,0.150905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626271,68.281238,68.684032,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463711,68.587059,14.378284,68.478823,-0.041661,0.034185,0.000000,14.345676,80.355634,-0.000084,68.309988,80.044631,68.538458,12.674745,68.558623,79.567717,68.071137,79.419549,-0.000503,0.030636,68.338228,16.271950,80.944223,0.122800,-40.001023,-0.000000,NaN,Inf,84.151841,-2.646305,1.002334,0.237858,0.150862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625418,68.256268,68.653106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431405,68.586233,14.428341,68.476895,-0.043136,0.034192,0.000000,14.342251,80.422160,-0.000064,68.303899,80.004496,68.524283,12.569692,68.542780,79.514910,68.071659,79.450079,-0.000503,0.030650,68.330477,16.263110,80.822997,0.122793,-40.001285,0.000001,NaN,Inf,84.145706,-2.568668,0.994094,0.237895,0.151168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635764,68.255808,68.671083,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433966,68.588435,14.487139,68.479649,-0.044616,0.034167,0.000000,14.340681,80.474035,-0.000326,68.314248,79.990905,68.541017,12.606620,68.554116,79.478952,68.090813,79.426145,-0.000503,0.030666,68.351177,16.182611,80.836275,0.123016,-40.000892,0.000000,NaN,Inf,84.232557,-2.547046,0.999788,0.237460,0.150861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671201,68.267976,68.689811,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468715,68.585683,14.426951,68.481302,-0.043101,0.034189,0.000000,14.345533,80.443421,-0.000271,68.319831,80.063169,68.528288,12.623706,68.570069,79.515258,68.103504,79.426100,-0.000504,0.030661,68.354700,16.274596,80.876532,0.122975,-40.001338,-0.000001,NaN,Inf,84.227803,-2.583559,1.003684,0.236507,0.150069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666784,68.263557,68.664677,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423167,68.585958,14.387685,68.487362,-0.041422,0.034194,0.000000,14.342537,80.368021,-0.000070,68.337149,79.984964,68.549786,12.608149,68.574944,79.531004,68.093086,79.418695,-0.000503,0.030672,68.366669,16.222208,80.920851,0.122743,-40.001705,0.000000,NaN,Inf,84.133858,-2.597112,0.997113,0.237303,0.149912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684541,68.262612,68.684187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430869,68.585958,14.472181,68.487362,-0.042758,0.034170,0.000000,14.344534,80.427222,-0.000308,68.312333,80.066069,68.545875,12.572628,68.571448,79.538380,68.076826,79.380046,-0.000503,0.030667,68.336855,16.296078,80.902454,0.122709,-40.001259,0.000000,NaN,Inf,84.254665,-2.591238,0.997540,0.237299,0.150833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667332,68.263689,68.682065,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456593,68.587334,14.439147,68.485985,-0.044642,0.034177,0.000000,14.344820,80.449572,-0.000256,68.297750,80.031430,68.503680,12.639142,68.536304,79.568491,68.068792,79.389473,-0.000504,0.030649,68.336723,16.255505,80.898661,0.122823,-40.002098,-0.000000,NaN,Inf,84.233738,-2.603021,1.002863,0.236801,0.149924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666280,68.256816,68.668633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444336,68.588159,14.521830,68.486260,-0.044784,0.034219,0.000000,14.340824,80.417138,0.000025,68.304615,80.023211,68.524636,12.614919,68.542717,79.570036,68.086933,79.383682,-0.000505,0.030664,68.332020,16.214096,80.871333,0.122727,-40.000472,0.000000,NaN,Inf,84.165285,-2.588146,0.998793,0.236159,0.150774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663963,68.243687,68.664322,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429596,68.588710,14.475834,68.487913,-0.043569,0.034270,0.000000,14.343393,80.421504,-0.000006,68.304444,80.119019,68.523846,12.615530,68.540263,79.578798,68.078445,79.431468,-0.000505,0.030678,68.326474,16.276066,80.940634,0.122554,-40.001442,-0.000001,NaN,Inf,84.199369,-2.610490,1.005365,0.237037,0.150392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641977,68.259944,68.670384,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464883,68.588710,14.512830,68.487913,-0.041588,0.034309,0.000000,14.341538,80.488293,-0.000102,68.331342,80.016940,68.540910,12.592958,68.560661,79.544184,68.102207,79.389945,-0.000505,0.030664,68.371603,16.264529,80.904189,0.122309,-40.001652,-0.000000,NaN,Inf,84.239948,-2.567330,1.003204,0.236464,0.150668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663198,68.272859,68.678757,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437180,68.587059,14.515164,68.486535,-0.043175,0.034323,0.000000,14.345961,80.414920,0.000128,68.332476,80.007069,68.521793,12.621688,68.563987,79.535407,68.082558,79.350947,-0.000505,0.030681,68.351238,16.309320,80.901760,0.122579,-40.001495,-0.000001,NaN,Inf,84.144179,-2.621219,1.003315,0.236276,0.150001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648652,68.249158,68.686132,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440518,68.586508,14.518888,68.483506,-0.045457,0.034287,0.000000,14.347103,80.437636,0.000193,68.328958,80.016495,68.534107,12.642894,68.564248,79.603859,68.108953,79.440729,-0.000505,0.030693,68.367975,16.290278,80.875981,0.122795,-40.001442,-0.000001,NaN,Inf,84.217697,-2.629875,1.005402,0.235878,0.149751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626470,68.271873,68.687579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465790,68.585683,14.464024,68.479925,-0.045284,0.034304,0.000000,14.348673,80.408479,-0.000088,68.312939,80.109679,68.522823,12.636633,68.574579,79.627593,68.091157,79.349578,-0.000505,0.030716,68.339529,16.313836,80.871840,0.122640,-40.000184,0.000000,NaN,Inf,84.234053,-2.586504,0.997971,0.236514,0.150728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631394,68.277215,68.679350,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446639,68.587334,14.502944,68.482404,-0.043872,0.034333,0.000000,14.347389,80.422558,0.000127,68.298312,80.069572,68.513327,12.650357,68.560091,79.442306,68.085159,79.442646,-0.000504,0.030698,68.341420,16.285149,80.955888,0.122928,-40.001442,0.000000,NaN,Inf,84.138693,-2.639470,0.999878,0.236973,0.150558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614001,68.234866,68.657978,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430877,68.587334,14.479672,68.482404,-0.041866,0.034332,0.000000,14.346247,80.377942,0.000216,68.304637,80.062421,68.496070,12.609575,68.551558,79.570733,68.077807,79.399225,-0.000505,0.030691,68.338244,16.271864,80.830419,0.123110,-40.001023,-0.000001,NaN,Inf,84.192294,-2.565935,1.003897,0.236747,0.151033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587599,68.243797,68.649798,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468866,68.587059,14.513394,68.481027,-0.043382,0.034323,0.000000,14.347389,80.451813,-0.000030,68.318570,80.089715,68.515625,12.642690,68.549501,79.559325,68.073959,79.358741,-0.000504,0.030691,68.345995,16.292533,80.903188,0.123149,-40.001469,-0.000001,NaN,Inf,84.235094,-2.590085,1.003381,0.237833,0.151866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619625,68.264609,68.678785,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467267,68.586233,14.406790,68.480200,-0.045010,0.034280,0.000000,14.349101,80.425905,0.000016,68.329712,80.009071,68.538023,12.661204,68.578560,79.542947,68.115950,79.377920,-0.000505,0.030724,68.365837,16.307373,80.884995,0.123174,-40.000629,-0.000000,NaN,Inf,84.131731,-2.615619,1.003078,0.236873,0.150323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650752,68.279949,68.692078,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435173,68.586783,14.475305,68.482128,-0.044880,0.034278,0.000000,14.346675,80.374284,0.000186,68.322198,80.047255,68.542138,12.580641,68.573946,79.642871,68.086761,79.439158,-0.000505,0.030735,68.353350,16.254570,80.866416,0.123080,-40.001469,0.000001,NaN,Inf,84.135240,-2.643688,0.995820,0.237539,0.150253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659438,68.264524,68.687424,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458804,68.586233,14.506290,68.481027,-0.042655,0.034205,0.000000,14.350243,80.393379,-0.000057,68.315697,80.013949,68.534286,12.666587,68.569001,79.538710,68.056928,79.360452,-0.000505,0.030713,68.347253,16.308843,80.931331,0.123106,-40.000813,-0.000000,NaN,Inf,84.222873,-2.570068,1.002780,0.237054,0.150460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658236,68.262905,68.660100,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426958,68.586233,14.404722,68.481027,-0.041797,0.034216,0.000000,14.344820,80.469838,-0.000186,68.315416,79.942739,68.525470,12.559373,68.562261,79.577781,68.092405,79.436486,-0.000506,0.030719,68.348212,16.271422,80.902414,0.122941,-40.000734,0.000000,NaN,Inf,84.157626,-2.624128,0.998249,0.236311,0.151028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644017,68.256996,68.679766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454997,68.587059,14.494131,68.477170,-0.043268,0.034279,0.000000,14.339682,80.383309,-0.000004,68.318042,80.060892,68.510181,12.629764,68.542808,79.525705,68.052221,79.352340,-0.000506,0.030714,68.342572,16.267433,80.918160,0.123110,-40.000997,0.000000,NaN,Inf,84.244639,-2.577650,0.998459,0.237163,0.150696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664054,68.242115,68.679084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466716,68.587059,14.418222,68.474416,-0.044953,0.034265,0.000000,14.345533,80.390957,-0.000161,68.305854,80.044001,68.500163,12.621423,68.544843,79.478751,68.065727,79.360640,-0.000505,0.030712,68.331193,16.318738,80.968064,0.123450,-40.001311,-0.000000,NaN,Inf,84.169342,-2.598526,1.002707,0.237180,0.151113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647386,68.239576,68.656426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435456,68.586233,14.411106,68.476069,-0.043719,0.034220,0.000000,14.346532,80.435758,-0.000335,68.305133,80.074077,68.530152,12.580009,68.567360,79.530599,68.076643,79.461216,-0.000507,0.030693,68.337500,16.207661,80.863663,0.123235,-40.000629,0.000001,NaN,Inf,84.137560,-2.606007,0.996648,0.236764,0.151237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661998,68.264590,68.678558,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430450,68.586233,14.536908,68.476069,-0.041942,0.034194,0.000000,14.341395,80.383060,-0.000185,68.318020,79.996492,68.513922,12.528869,68.549876,79.640688,68.083385,79.419349,-0.000507,0.030650,68.354127,16.157070,80.855915,0.123203,-40.000761,0.000000,NaN,Inf,84.221554,-2.543952,0.998313,0.236713,0.150840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678184,68.242531,68.685296,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463834,68.586783,14.477511,68.473865,-0.041265,0.034192,0.000000,14.343964,80.487287,-0.000009,68.315868,79.989802,68.539229,12.559170,68.541517,79.486960,68.069575,79.484113,-0.000507,0.030623,68.325096,16.254976,80.897315,0.123221,-40.001101,-0.000001,NaN,Inf,84.235151,-2.581061,1.007377,0.236788,0.150715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651126,68.241239,68.676065,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457297,68.586508,14.482440,68.476344,-0.042912,0.034207,0.000000,14.345819,80.396473,-0.000158,68.317998,80.035515,68.527876,12.618935,68.572566,79.519292,68.098747,79.391615,-0.000509,0.030610,68.372711,16.291619,80.964923,0.122880,-40.001285,-0.000000,NaN,Inf,84.145096,-2.520282,1.000946,0.237388,0.150603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682579,68.268134,68.686105,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441747,68.586508,14.503076,68.477170,-0.045118,0.034126,0.000000,14.345676,80.406627,-0.000052,68.318384,80.081667,68.540303,12.536250,68.562132,79.631931,68.079593,79.486478,-0.000508,0.030599,68.348703,16.252915,80.879612,0.123394,-40.000734,-0.000000,NaN,Inf,84.162550,-2.616548,1.001739,0.236326,0.151002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680045,68.256451,68.682338,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456557,68.585683,14.477757,68.477446,-0.043793,0.034162,0.000000,14.343964,80.373534,0.000166,68.328232,80.075082,68.533981,12.639591,68.572853,79.611476,68.094917,79.439711,-0.000508,0.030613,68.335411,16.260392,80.947568,0.123553,-40.000341,-0.000001,NaN,Inf,84.204749,-2.528585,1.004247,0.236996,0.150628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664995,68.266757,68.680614,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450234,68.585683,14.471818,68.477446,-0.042097,0.034155,0.000000,14.347246,80.473245,0.000032,68.315692,80.011764,68.520924,12.566041,68.560207,79.607587,68.081456,79.484457,-0.000509,0.030611,68.354277,16.267612,80.932903,0.124075,-40.000525,-0.000000,NaN,Inf,84.163733,-2.577822,1.001466,0.236834,0.151210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663991,68.261594,68.670900,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430261,68.589535,14.518826,68.480200,-0.041358,0.034124,0.000000,14.343107,80.377908,-0.000090,68.328689,80.134977,68.546121,12.590776,68.570031,79.547873,68.072092,79.453873,-0.000508,0.030577,68.352407,16.296949,80.923380,0.123961,-40.001101,-0.000000,NaN,Inf,84.180889,-2.531913,1.001494,0.236564,0.150685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663421,68.264767,68.688970,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452725,68.587334,14.427959,68.482128,-0.042973,0.034104,0.000000,14.344820,80.453984,0.000143,68.319210,80.055633,68.526459,12.593467,68.557845,79.600760,68.081672,79.414612,-0.000508,0.030568,68.352838,16.299810,80.847592,0.123693,-40.000970,-0.000001,NaN,Inf,84.238966,-2.544726,1.006137,0.236641,0.150123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641681,68.246342,68.689403,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453124,68.587609,14.499725,68.483230,-0.044633,0.034083,0.000000,14.343678,80.419175,0.000067,68.308067,80.057903,68.493189,12.633433,68.542856,79.594078,68.069619,79.465381,-0.000507,0.030539,68.332996,16.320656,80.867498,0.123954,-40.000787,0.000000,NaN,Inf,84.175779,-2.582785,0.998286,0.236705,0.150028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620878,68.243409,68.654498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430730,68.587609,14.398019,68.483230,-0.044322,0.033989,0.000000,14.345248,80.441338,-0.000211,68.308998,80.065645,68.523613,12.619832,68.568717,79.555555,68.081367,79.414387,-0.000506,0.030525,68.341371,16.260363,80.914100,0.124293,-40.000708,-0.000000,NaN,Inf,84.174972,-2.533907,1.003224,0.237292,0.150717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635094,68.270937,68.672474,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456977,68.589260,14.397909,68.486260,-0.042877,0.034017,0.000000,14.342679,80.435173,0.000014,68.313671,80.056254,68.532101,12.547935,68.570141,79.622741,68.081500,79.379987,-0.000506,0.030493,68.358869,16.251887,80.884283,0.124044,-40.001469,0.000000,NaN,Inf,84.235767,-2.582644,0.997733,0.236066,0.149835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669350,68.253234,68.683412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699120,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444448,68.587059,14.446968,68.486260,-0.041583,0.034040,0.000000,14.346247,80.399679,0.000032,68.319276,80.120248,68.522256,12.538289,68.549067,79.581163,68.080491,79.403633,-0.000507,0.030478,68.350010,16.286632,80.834824,0.124169,-40.001259,0.000001,NaN,Inf,84.166171,-2.607739,0.995914,0.236804,0.151084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692336,68.237147,68.666196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428472,68.586508,14.439292,68.490392,-0.043163,0.034014,0.000000,14.348530,80.399021,-0.000232,68.326712,80.021171,68.537217,12.593262,68.570270,79.574809,68.088813,79.362168,-0.000506,0.030459,68.360765,16.235257,80.867455,0.124177,-40.001574,-0.000000,NaN,Inf,84.155324,-2.583475,1.002173,0.236649,0.150497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718933,68.245047,68.693630,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
