OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
9:23:39 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.432026,68.590086,14.551409,68.367546,-0.043691,0.033488,0.000000,14.346675,80.390628,0.000097,68.324574,80.100047,68.527205,12.607720,68.563165,79.493583,68.085827,79.369617,-0.000510,0.030138,68.333815,16.334812,80.911121,0.123357,-40.000787,0.000000,NaN,Inf,84.200469,-2.649790,0.999529,0.237672,0.151988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711000,68.244178,68.687322,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453134,68.589535,14.494702,68.364516,-0.045323,0.033508,0.000000,14.348245,80.351992,0.000218,68.298998,80.117536,68.512880,12.601296,68.537192,79.576316,68.070880,79.418364,-0.000510,0.030125,68.318538,16.280754,80.927212,0.123627,-40.000472,-0.000001,NaN,Inf,84.234723,-2.619592,1.008272,0.238223,0.151367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695428,68.237330,68.684019,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445523,68.589810,14.536326,68.361211,-0.042026,0.033514,0.000000,14.346960,80.375387,-0.000131,68.327596,80.062322,68.530357,12.603274,68.569643,79.593285,68.113819,79.415284,-0.000510,0.030125,68.356688,16.261912,80.929354,0.124054,-40.001128,-0.000000,NaN,Inf,84.176871,-2.569271,1.002876,0.238606,0.151915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711658,68.255232,68.689532,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460790,68.589810,14.433951,68.361211,-0.041245,0.033576,0.000000,14.347246,80.459189,-0.000193,68.320775,80.074953,68.539018,12.586921,68.576645,79.538321,68.094891,79.404795,-0.000508,0.030132,68.352338,16.365740,80.941061,0.124021,-40.000551,-0.000000,NaN,Inf,84.237609,-2.643395,1.003098,0.238910,0.151980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723228,68.257244,68.684745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462442,68.589535,14.437103,68.359008,-0.041933,0.033553,0.000000,14.347817,80.459269,0.000069,68.319537,80.043686,68.526267,12.612124,68.568047,79.640590,68.096555,79.401611,-0.000509,0.030122,68.350271,16.282951,80.925153,0.124304,-40.000734,0.000000,NaN,Inf,84.156380,-2.603127,0.998144,0.238525,0.151778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716295,68.245318,68.683498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447840,68.588710,14.517096,68.355702,-0.044787,0.033604,0.000000,14.344820,80.391388,-0.000074,68.324535,80.056283,68.552692,12.550891,68.553322,79.540132,68.103667,79.433058,-0.000509,0.030122,68.339151,16.223670,80.824750,0.124786,-40.000656,0.000000,NaN,Inf,84.151623,-2.607101,0.998248,0.238857,0.151465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729005,68.255956,68.687698,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443249,68.589535,14.453932,68.351295,-0.045473,0.033561,0.000000,14.346818,80.435880,-0.000158,68.308609,80.098890,68.530162,12.658595,68.556560,79.598521,68.091371,79.474887,-0.000508,0.030113,68.326510,16.304925,80.940959,0.124603,-40.001233,-0.000001,NaN,Inf,84.190410,-2.591399,1.004793,0.238294,0.151983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693593,68.240483,68.654212,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463678,68.589535,14.519002,68.351295,-0.042989,0.033591,0.000000,14.340824,80.397852,-0.000033,68.317059,80.061059,68.511746,12.612798,68.552689,79.554879,68.076596,79.456487,-0.000507,0.030117,68.342002,16.228864,80.825486,0.124810,-40.001311,-0.000000,NaN,Inf,84.203697,-2.548767,1.000740,0.237645,0.151048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693879,68.232453,68.660225,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448718,68.590361,14.535055,68.348541,-0.041578,0.033565,0.000000,14.343107,80.435438,0.000086,68.331449,80.073901,68.524759,12.582946,68.545334,79.598559,68.072793,79.432489,-0.000508,0.030117,68.341941,16.226224,80.985381,0.124511,-40.001364,-0.000001,NaN,Inf,84.148273,-2.547335,1.003825,0.237586,0.152513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703151,68.253789,68.658085,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451985,68.588985,14.503192,68.346062,-0.043899,0.033590,0.000000,14.342965,80.395743,-0.000046,68.323318,80.036560,68.530514,12.548873,68.563149,79.619604,68.087058,79.421898,-0.000508,0.030115,68.348270,16.306816,80.892074,0.123893,-40.000472,-0.000001,NaN,Inf,84.189680,-2.560938,1.005975,0.238087,0.150879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692283,68.251231,68.665694,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466974,68.587334,14.552083,68.343032,-0.045335,0.033644,0.000000,14.347103,80.429954,0.000069,68.326561,80.017957,68.542699,12.605212,68.586147,79.646885,68.097807,79.438117,-0.000508,0.030085,68.357305,16.226938,80.865376,0.123953,-40.000629,-0.000000,NaN,Inf,84.197462,-2.533048,1.001557,0.237443,0.150922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735635,68.274232,68.688075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438013,68.588710,14.530800,68.344134,-0.045829,0.033667,0.000000,14.341680,80.348697,0.000188,68.324496,80.052981,68.553397,12.633230,68.564006,79.575293,68.098639,79.429592,-0.000508,0.030090,68.346968,16.310782,80.864358,0.124302,-40.001285,-0.000001,NaN,Inf,84.137135,-2.581870,1.005883,0.238205,0.151726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720567,68.258741,68.672698,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431276,68.588710,14.479178,68.344134,-0.043084,0.033685,0.000000,14.342679,80.421935,0.000071,68.309066,80.062264,68.515729,12.540757,68.547942,79.548748,68.074367,79.394678,-0.000509,0.030079,68.359632,16.253200,80.928989,0.124126,-40.001626,-0.000001,NaN,Inf,84.217086,-2.588885,1.006427,0.237488,0.150684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707005,68.228122,68.668802,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460631,68.588435,14.522348,68.339452,-0.041610,0.033752,0.000000,14.343678,80.419828,-0.000048,68.332121,80.131974,68.539069,12.560679,68.563391,79.596685,68.084280,79.419674,-0.000509,0.030038,68.353364,16.304904,80.912693,0.124426,-40.001233,-0.000000,NaN,Inf,84.235385,-2.589945,1.003319,0.238948,0.151888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719953,68.242326,68.659177,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704182,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474360,68.587609,14.413359,68.338350,-0.042917,0.033756,0.000000,14.346818,80.384233,0.000349,68.309677,80.148921,68.531981,12.588940,68.560875,79.570978,68.059597,79.422487,-0.000509,0.030034,68.338330,16.308371,80.918443,0.124482,-40.001521,-0.000001,NaN,Inf,84.155434,-2.581721,1.004268,0.238455,0.151163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731152,68.246878,68.654456,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448053,68.590636,14.476785,68.337524,-0.044956,0.033768,0.000000,14.345819,80.422950,0.000275,68.308719,80.029505,68.549131,12.516165,68.581357,79.569490,68.080671,79.421651,-0.000509,0.030048,68.352255,16.274554,80.980750,0.124605,-40.001338,0.000001,NaN,Inf,84.117390,-2.554998,0.995786,0.238464,0.152120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752871,68.266115,68.680090,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432147,68.590636,14.471410,68.337524,-0.045640,0.033828,0.000000,14.346960,80.381271,0.000139,68.319432,80.131196,68.537057,12.595281,68.574683,79.586277,68.088549,79.396511,-0.000509,0.030047,68.359262,16.265357,80.881222,0.124824,-40.000682,-0.000000,NaN,Inf,84.191760,-2.576677,1.001989,0.238899,0.151215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743707,68.249461,68.668847,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469809,68.587884,14.458290,68.335045,-0.043004,0.033944,0.000000,14.348102,80.418205,0.000518,68.333012,80.116906,68.556523,12.610452,68.575448,79.596872,68.103057,79.521226,-0.000508,0.030065,68.348882,16.187734,80.910264,0.125151,-40.001574,-0.000000,NaN,Inf,84.234944,-2.602796,1.002721,0.237921,0.151261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749874,68.261869,68.675867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446383,68.587884,14.519999,68.336146,-0.041619,0.033968,0.000000,14.346247,80.390690,0.000345,68.323951,80.083213,68.534148,12.573361,68.560132,79.540908,68.082290,79.342744,-0.000507,0.030064,68.361721,16.290571,80.951483,0.124956,-40.001233,0.000000,NaN,Inf,84.144701,-2.530791,0.999204,0.237860,0.151568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737889,68.263182,68.674643,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435912,68.588159,14.421930,68.338074,-0.042935,0.033996,0.000000,14.345676,80.396657,0.000121,68.300483,80.107332,68.508358,12.606068,68.559694,79.618729,68.065308,79.408939,-0.000508,0.030062,68.326229,16.298040,80.853017,0.125416,-40.000472,-0.000001,NaN,Inf,84.193541,-2.635563,1.005096,0.237170,0.151040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727893,68.243617,68.668475,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463393,68.588435,14.443841,68.341380,-0.044895,0.034028,0.000000,14.340539,80.374032,0.000100,68.326390,80.046479,68.541301,12.635677,68.575602,79.631683,68.093893,79.471546,-0.000508,0.030050,68.347624,16.274196,80.908738,0.125008,-40.000656,0.000000,NaN,Inf,84.222243,-2.570537,0.999031,0.237365,0.151615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750028,68.247054,68.662551,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475833,68.588435,14.526903,68.341380,-0.044484,0.034024,0.000000,14.346390,80.422376,0.000129,68.310156,80.050381,68.518005,12.558496,68.549804,79.670129,68.064238,79.389900,-0.000509,0.030026,68.328059,16.353889,80.874452,0.124787,-40.000918,0.000000,NaN,Inf,84.147945,-2.553712,0.998648,0.237391,0.151330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755409,68.243290,68.663665,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440970,68.589260,14.481553,68.344134,-0.041767,0.034058,0.000000,14.342965,80.420586,-0.000147,68.312330,80.170408,68.526975,12.641039,68.546305,79.563376,68.078070,79.449323,-0.000510,0.030020,68.350910,16.263331,80.922911,0.124399,-40.001101,-0.000001,NaN,Inf,84.114225,-2.583282,1.003528,0.237435,0.151375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754820,68.254759,68.661282,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439140,68.588710,14.544704,68.346888,-0.041163,0.034096,0.000000,14.351527,80.334028,-0.000219,68.291796,80.100838,68.515515,12.585330,68.548144,79.667118,68.060717,79.443030,-0.000510,0.030045,68.323317,16.261719,80.938489,0.124314,-40.000918,-0.000000,NaN,Inf,84.209610,-2.554004,1.002810,0.238232,0.151538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740867,68.241214,68.643938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453483,68.589810,14.506797,68.351846,-0.044595,0.034103,0.000000,14.343250,80.421852,0.000081,68.315633,80.065272,68.517965,12.591082,68.543942,79.493092,68.094287,79.396718,-0.000510,0.030041,68.339746,16.256068,80.926297,0.123931,-40.001390,-0.000001,NaN,Inf,84.214028,-2.541216,1.007311,0.237300,0.150812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767003,68.240338,68.677075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456748,68.588435,14.449604,68.354876,-0.045105,0.034113,0.000000,14.347531,80.374323,-0.000208,68.313046,80.068741,68.511009,12.705636,68.553199,79.634112,68.051763,79.389573,-0.000511,0.030033,68.325991,16.261170,80.865151,0.124336,-40.001311,-0.000001,NaN,Inf,84.176587,-2.608487,1.003689,0.237984,0.151151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771684,68.255417,68.664081,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438212,68.588435,14.525327,68.354876,-0.044406,0.034113,0.000000,14.342108,80.357460,-0.000243,68.325740,80.069978,68.556397,12.569712,68.588210,79.527805,68.127334,79.391659,-0.000510,0.030039,68.348627,16.219810,80.930702,0.123951,-40.000761,0.000000,NaN,Inf,84.165966,-2.571045,0.999506,0.237475,0.151070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778006,68.293343,68.698054,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445010,68.587884,14.499864,68.355427,-0.041612,0.034087,0.000000,14.344677,80.389121,0.000021,68.297059,80.042658,68.516526,12.560209,68.543334,79.476754,68.085976,79.339705,-0.000509,0.030010,68.343886,16.313615,80.895908,0.124207,-40.001862,-0.000001,NaN,Inf,84.216273,-2.645102,1.006034,0.238228,0.150966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753098,68.251789,68.671678,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471855,68.587609,14.527957,68.359834,-0.040866,0.034050,0.000000,14.348673,80.439859,-0.000099,68.305658,80.047303,68.501451,12.571383,68.564009,79.535674,68.094636,79.480497,-0.000508,0.029997,68.340094,16.277408,80.943630,0.124243,-40.000472,-0.000001,NaN,Inf,84.197267,-2.641454,1.003797,0.237669,0.151244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757971,68.254586,68.662047,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459683,68.590086,14.554766,68.359834,-0.043402,0.034003,0.000000,14.351384,80.416911,-0.000165,68.320395,80.054076,68.517681,12.605741,68.558210,79.541808,68.089103,79.506552,-0.000508,0.030001,68.339140,16.381529,80.838167,0.124550,-40.001154,-0.000001,NaN,Inf,84.124180,-2.547964,1.003877,0.238169,0.150856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764642,68.255855,68.666491,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432836,68.590086,14.432535,68.359834,-0.044650,0.033967,0.000000,14.339682,80.387068,-0.000067,68.333601,80.087856,68.527898,12.555215,68.577993,79.515927,68.104066,79.428900,-0.000507,0.030014,68.354019,16.252008,80.946550,0.124266,-40.001416,-0.000001,NaN,Inf,84.159658,-2.523542,1.006576,0.237553,0.151540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771949,68.273561,68.686850,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464130,68.587059,14.477143,68.361762,-0.045044,0.033995,0.000000,14.343964,80.376149,0.000210,68.300010,80.052178,68.508828,12.645627,68.556421,79.509614,68.065247,79.422408,-0.000507,0.030007,68.327408,16.253664,80.929947,0.124269,-40.000892,0.000000,NaN,Inf,84.232523,-2.594815,0.999979,0.238168,0.151393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746647,68.237018,68.659271,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452964,68.590911,14.537868,68.362864,-0.042065,0.034016,0.000000,14.342108,80.366449,0.000026,68.333711,80.113836,68.529737,12.652580,68.554472,79.535465,68.095030,79.349380,-0.000506,0.030002,68.347928,16.287253,80.941960,0.124577,-40.000026,-0.000000,NaN,Inf,84.144572,-2.560704,1.000900,0.236985,0.150933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740543,68.261264,68.687376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000492,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438706,68.587609,14.441044,68.365343,-0.041411,0.034027,0.000000,14.342537,80.368348,0.000251,68.323780,79.978466,68.511601,12.569814,68.562106,79.600270,68.064654,79.289735,-0.000505,0.030013,68.333021,16.261918,80.886914,0.124923,-40.002387,-0.000000,NaN,Inf,84.149282,-2.634379,1.001359,0.237584,0.151292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744850,68.248941,68.666990,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453487,68.587884,14.437171,68.365343,-0.044254,0.034044,0.000000,14.346532,80.364335,0.000438,68.319217,79.954848,68.542973,12.596158,68.583927,79.511205,68.084174,79.450279,-0.000505,0.029984,68.355326,16.345171,80.867742,0.124638,-40.001574,-0.000000,NaN,Inf,84.214106,-2.656421,1.000162,0.237016,0.150947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755440,68.253301,68.684007,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468413,68.587884,14.512376,68.365343,-0.045487,0.034014,0.000000,14.346247,80.381047,0.000051,68.321804,80.101081,68.512436,12.568794,68.557952,79.603002,68.100917,79.356456,-0.000505,0.029959,68.342619,16.272192,80.845267,0.124457,-40.001206,0.000000,NaN,Inf,84.174263,-2.559416,0.998871,0.237814,0.150955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722412,68.254765,68.653779,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704696,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464012,68.587609,14.486287,68.363414,-0.044873,0.034040,0.000000,14.346960,80.292197,-0.000067,68.317851,80.007743,68.551851,12.632474,68.578673,79.574217,68.124379,79.433077,-0.000504,0.029968,68.352305,16.293746,80.950728,0.123886,-40.000970,-0.000000,NaN,Inf,84.133786,-2.644234,1.003039,0.237298,0.151135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741047,68.263015,68.693023,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442912,68.587059,14.570682,68.364241,-0.042029,0.034022,0.000000,14.344677,80.342704,0.000195,68.316349,79.968099,68.500953,12.555153,68.529003,79.595891,68.077128,79.397329,-0.000504,0.029947,68.334674,16.367109,80.970798,0.123372,-40.000813,-0.000000,NaN,Inf,84.145441,-2.612098,1.001540,0.237271,0.150687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723398,68.234961,68.648288,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456541,68.588985,14.545978,68.365618,-0.041524,0.034076,0.000000,14.342965,80.345241,-0.000116,68.295964,80.055727,68.498504,12.642670,68.549420,79.588964,68.058261,79.501560,-0.000506,0.029946,68.324597,16.248234,80.928785,0.123439,-40.001521,-0.000001,NaN,Inf,84.202136,-2.590781,1.008847,0.236590,0.151057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734662,68.235005,68.662263,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466264,68.588985,14.434688,68.365618,-0.043212,0.034094,0.000000,14.347246,80.414244,-0.000334,68.327584,80.074790,68.513182,12.666690,68.557451,79.609054,68.093017,79.448544,-0.000506,0.029963,68.329387,16.295672,80.925071,0.123724,-40.000393,-0.000001,NaN,Inf,84.167078,-2.496318,1.006187,0.237491,0.150697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755988,68.249691,68.671650,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441006,68.588159,14.542810,68.363965,-0.045484,0.034096,0.000000,14.341395,80.341220,-0.000100,68.317461,80.121894,68.526963,12.605865,68.566248,79.566859,68.081158,79.456895,-0.000505,0.029953,68.341990,16.307707,80.894910,0.124267,-40.001626,0.000000,NaN,Inf,84.140710,-2.569516,0.997817,0.236845,0.150783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761872,68.260152,68.669772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446460,68.587884,14.565386,68.360660,-0.042933,0.034076,0.000000,14.346390,80.369096,-0.000123,68.322134,80.068249,68.540133,12.616569,68.557388,79.591900,68.086697,79.460257,-0.000505,0.029946,68.346670,16.239188,80.869883,0.124311,-40.000813,-0.000001,NaN,Inf,84.192916,-2.547462,1.007047,0.237223,0.151133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773378,68.260854,68.662424,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473463,68.590086,14.465592,68.357630,-0.041719,0.034065,0.000000,14.346675,80.392916,-0.000345,68.311807,80.097448,68.528824,12.704617,68.545659,79.540684,68.100413,79.467072,-0.000505,0.029974,68.328886,16.303962,80.872126,0.124264,-40.000708,-0.000001,NaN,Inf,84.193332,-2.554702,1.008232,0.237363,0.151427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740046,68.246629,68.651197,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447040,68.591186,14.490493,68.357630,-0.042359,0.034059,0.000000,14.341823,80.381036,-0.000234,68.328024,80.144414,68.530706,12.680679,68.545879,79.660021,68.097618,79.393822,-0.000504,0.029986,68.336030,16.272199,80.964680,0.124076,-40.001626,0.000000,NaN,Inf,84.122299,-2.563475,0.999456,0.237257,0.150997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760213,68.257660,68.671678,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435341,68.591186,14.430212,68.357630,-0.045164,0.034019,0.000000,14.345105,80.427139,0.000006,68.330237,80.132427,68.527404,12.666833,68.552138,79.557857,68.101510,79.487703,-0.000504,0.030002,68.353545,16.263174,80.944957,0.124358,-40.001442,-0.000000,NaN,Inf,84.195059,-2.613817,1.003008,0.237076,0.151133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738626,68.251029,68.673905,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444072,68.588159,14.441911,68.353774,-0.045679,0.034004,0.000000,14.345248,80.411755,-0.000189,68.314598,79.981015,68.526771,12.642507,68.558573,79.668173,68.086591,79.416020,-0.000505,0.030025,68.339950,16.273655,80.839047,0.124161,-40.000892,0.000000,NaN,Inf,84.226820,-2.549613,0.999645,0.237713,0.151859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746304,68.257049,68.663565,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456493,68.588159,14.535389,68.351846,-0.044007,0.034067,0.000000,14.341966,80.406022,-0.000257,68.325767,80.042383,68.523534,12.587024,68.569470,79.550154,68.079960,79.351849,-0.000505,0.030054,68.344933,16.249533,80.866765,0.124334,-40.000131,0.000000,NaN,Inf,84.200087,-2.586683,0.999850,0.237426,0.151335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762599,68.261711,68.676886,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455897,68.589810,14.477426,68.348541,-0.042010,0.034053,0.000000,14.340681,80.404574,0.000060,68.313711,80.077322,68.504747,12.630599,68.563149,79.554085,68.078629,79.384518,-0.000505,0.030046,68.332033,16.210343,80.876412,0.124364,-40.000682,-0.000001,NaN,Inf,84.166382,-2.626624,1.005457,0.238232,0.151512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772903,68.242083,68.660594,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438118,68.589810,14.541642,68.348541,-0.041481,0.034009,0.000000,14.345391,80.417292,-0.000068,68.311427,80.095676,68.519753,12.677232,68.550305,79.536792,68.076745,79.476725,-0.000505,0.030029,68.331399,16.337301,80.860237,0.124448,-39.999843,-0.000000,NaN,Inf,84.169650,-2.601580,1.001489,0.238262,0.151742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770869,68.243791,68.672010,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467373,68.588985,14.520976,68.346338,-0.045228,0.033976,0.000000,14.343535,80.391084,-0.000262,68.313144,80.051750,68.538127,12.605070,68.578248,79.550094,68.097601,79.452179,-0.000506,0.030031,68.339735,16.304433,80.808781,0.124871,-40.000997,-0.000001,NaN,Inf,84.217904,-2.532809,1.007170,0.238569,0.151327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804616,68.258016,68.674570,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447333,68.589810,14.505860,68.342206,-0.045761,0.033935,0.000000,14.346247,80.372385,0.000135,68.321814,80.120736,68.524787,12.577929,68.564488,79.506682,68.090117,79.429425,-0.000507,0.030028,68.351312,16.311903,80.875125,0.124816,-40.001416,-0.000001,NaN,Inf,84.138865,-2.571775,1.003705,0.237345,0.151149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823689,68.258391,68.674154,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427810,68.589535,14.512301,68.339452,-0.044064,0.033944,0.000000,14.344820,80.418682,0.000096,68.308971,80.032405,68.524195,12.607006,68.563480,79.506885,68.094646,79.400900,-0.000508,0.030016,68.359950,16.344771,80.978935,0.124714,-40.000708,-0.000001,NaN,Inf,84.192886,-2.580483,1.004051,0.238631,0.151550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850521,68.257383,68.675357,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464515,68.587059,14.545354,68.337799,-0.042092,0.033912,0.000000,14.344677,80.430143,-0.000034,68.298720,80.061013,68.529139,12.601970,68.555952,79.540805,68.076423,79.358151,-0.000506,0.030009,68.335214,16.227466,80.885139,0.125272,-40.000839,-0.000001,NaN,Inf,84.245624,-2.605709,1.005856,0.238662,0.151328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844660,68.257339,68.660882,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477117,68.587059,14.448976,68.337799,-0.041750,0.033917,0.000000,14.350100,80.411541,0.000197,68.322100,80.046781,68.527719,12.598258,68.558689,79.600499,68.087494,79.435890,-0.000505,0.030015,68.342088,16.300167,80.972305,0.125089,-40.001128,-0.000001,NaN,Inf,84.143527,-2.618510,1.005589,0.238030,0.151789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854044,68.261324,68.659896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446572,68.588435,14.480442,68.332841,-0.044473,0.033880,0.000000,14.351812,80.424857,0.000381,68.320989,80.067336,68.509410,12.641241,68.576544,79.598137,68.093443,79.478576,-0.000504,0.030014,68.356273,16.334370,80.899127,0.125092,-40.000918,0.000000,NaN,Inf,84.109368,-2.573172,0.998056,0.238221,0.151636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.855268,68.257560,68.658361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440439,68.589810,14.515456,68.330362,-0.045643,0.033899,0.000000,14.348958,80.402227,0.000024,68.328227,80.101031,68.520216,12.624195,68.557836,79.572955,68.099486,79.384470,-0.000504,0.030003,68.346984,16.312153,80.898231,0.125234,-40.001259,-0.000000,NaN,Inf,84.193578,-2.548164,1.002345,0.237476,0.151595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839479,68.259639,68.695155,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473170,68.589810,14.455078,68.325405,-0.043214,0.033876,0.000000,14.347103,80.430935,-0.000080,68.338180,80.000251,68.549896,12.641915,68.591684,79.510309,68.120320,79.380330,-0.000504,0.029989,68.366874,16.236948,80.968166,0.125357,-40.001075,-0.000001,NaN,Inf,84.211600,-2.622470,1.005195,0.239183,0.151927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861674,68.283512,68.685225,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436789,68.590911,14.436357,68.321273,-0.041765,0.033867,0.000000,14.341538,80.404123,0.000098,68.318379,80.095722,68.523937,12.617590,68.552412,79.563579,68.089152,79.435979,-0.000503,0.030005,68.350766,16.257473,80.944163,0.125469,-40.001390,0.000000,NaN,Inf,84.122817,-2.646310,0.998750,0.237179,0.151222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831981,68.245898,68.674021,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440467,68.590911,14.571678,68.321273,-0.041768,0.033888,0.000000,14.350100,80.458120,-0.000286,68.319249,80.061725,68.543250,12.645075,68.570069,79.642548,68.117471,79.487637,-0.000503,0.030005,68.361147,16.181528,80.895620,0.125613,-40.000393,-0.000001,NaN,Inf,84.116384,-2.607661,1.005486,0.237396,0.150696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809322,68.253578,68.669910,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461605,68.588985,14.460578,68.319070,-0.044448,0.033860,0.000000,14.341538,80.374214,-0.000366,68.321770,80.066321,68.528311,12.634718,68.571754,79.546955,68.092567,79.411003,-0.000502,0.030042,68.359537,16.210707,80.904516,0.125659,-40.000734,-0.000001,NaN,Inf,84.212627,-2.565622,1.009086,0.237595,0.151160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825965,68.259005,68.670369,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477696,68.590911,14.577503,68.320998,-0.045662,0.033847,0.000000,14.345105,80.374349,-0.000113,68.309423,80.095066,68.534390,12.612022,68.559958,79.654014,68.077222,79.332624,-0.000503,0.030053,68.342624,16.284014,80.887688,0.125791,-40.001521,0.000000,NaN,Inf,84.153342,-2.596299,0.999929,0.238024,0.151385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824980,68.236398,68.689110,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441209,68.589535,14.519562,68.323476,-0.043186,0.033870,0.000000,14.347531,80.449014,-0.000123,68.305492,80.093756,68.509281,12.582313,68.555212,79.590760,68.090727,79.397082,-0.000502,0.030059,68.337033,16.253293,80.873798,0.125394,-40.000708,-0.000001,NaN,Inf,84.111653,-2.637842,1.006894,0.237070,0.151021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797382,68.234561,68.660218,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441288,68.589535,14.520165,68.323476,-0.042050,0.033876,0.000000,14.345676,80.405973,-0.000295,68.309010,80.067860,68.531963,12.609168,68.564598,79.541641,68.098012,79.424283,-0.000501,0.030048,68.340556,16.246351,80.874880,0.125685,-40.000997,-0.000001,NaN,Inf,84.209235,-2.604560,1.005426,0.237932,0.151111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799283,68.268481,68.669577,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
