OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
9:26:20 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.442408,68.589810,14.561441,68.354601,-0.041793,0.033617,0.000000,14.344534,80.447815,-0.000084,68.332050,80.111389,68.514612,12.679475,68.555555,79.591837,68.104168,79.405348,-0.000483,0.030335,68.338822,16.224041,80.899028,0.123727,-40.000656,-0.000000,NaN,Inf,84.116533,-2.561215,1.000995,0.236475,0.151041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718354,68.246547,68.685289,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459521,68.590636,14.504885,68.351295,-0.044510,0.033608,0.000000,14.344534,80.446344,0.000304,68.323165,80.129257,68.527231,12.589593,68.565269,79.578310,68.096467,79.355234,-0.000482,0.030341,68.339847,16.235364,80.908328,0.123522,-40.001311,-0.000001,NaN,Inf,84.206254,-2.612001,1.008242,0.237221,0.150876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727233,68.247114,68.695047,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464002,68.588710,14.438098,68.345787,-0.044763,0.033610,0.000000,14.349672,80.433013,0.000165,68.318106,80.092810,68.539437,12.625724,68.559187,79.566824,68.092203,79.502880,-0.000482,0.030330,68.351733,16.285299,80.938266,0.123466,-40.001757,-0.000000,NaN,Inf,84.160647,-2.640672,1.003137,0.237234,0.151325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719907,68.251427,68.691617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436374,68.590361,14.476269,68.343032,-0.042845,0.033590,0.000000,14.346532,80.402580,0.000068,68.326512,80.133042,68.535499,12.640039,68.559820,79.611437,68.064910,79.318870,-0.000482,0.030318,68.343199,16.263453,80.890258,0.123274,-40.001652,0.000000,NaN,Inf,84.148115,-2.529718,0.998209,0.236511,0.150586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724279,68.252891,68.676390,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460234,68.590361,14.482295,68.343032,-0.041179,0.033608,0.000000,14.350100,80.450112,0.000482,68.317451,80.077157,68.532325,12.615223,68.552903,79.493259,68.072833,79.421688,-0.000481,0.030307,68.348596,16.268497,80.952889,0.123306,-40.000603,-0.000000,NaN,Inf,84.223188,-2.635517,1.002763,0.238480,0.152004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731495,68.252627,68.673503,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470555,68.588985,14.505175,68.339452,-0.041969,0.033598,0.000000,14.343964,80.390859,0.000273,68.313564,80.054939,68.512247,12.644974,68.571899,79.525423,68.090956,79.402492,-0.000482,0.030272,68.336021,16.341454,80.958989,0.123248,-40.000629,-0.000000,NaN,Inf,84.158437,-2.568813,1.001526,0.237333,0.151406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716406,68.242518,68.683305,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462182,68.588159,14.592478,68.334769,-0.044616,0.033603,0.000000,14.345819,80.435698,0.000072,68.316955,79.965180,68.523380,12.605232,68.560585,79.507721,68.078986,79.389819,-0.000483,0.030275,68.334869,16.379737,80.935881,0.123162,-40.001180,-0.000000,NaN,Inf,84.129078,-2.600863,1.002392,0.237971,0.150896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724213,68.240767,68.673419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429966,68.588710,14.498786,68.329536,-0.044688,0.033566,0.000000,14.343107,80.385753,0.000071,68.321734,80.059119,68.504174,12.667282,68.575048,79.540376,68.113320,79.429224,-0.000483,0.030237,68.333038,16.273483,80.943612,0.122747,-40.001128,-0.000001,NaN,Inf,84.150954,-2.598090,1.009009,0.237801,0.151406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752383,68.258142,68.683632,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465404,68.588710,14.551096,68.329536,-0.042071,0.033628,0.000000,14.347959,80.391749,0.000119,68.304894,80.034407,68.512071,12.595628,68.543035,79.583528,68.053533,79.432443,-0.000482,0.030244,68.308731,16.333142,80.884016,0.122878,-40.000918,-0.000001,NaN,Inf,84.238941,-2.603833,1.004769,0.238207,0.151673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733268,68.229868,68.646316,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469113,68.588435,14.538583,68.324854,-0.040966,0.033652,0.000000,14.346390,80.401947,-0.000190,68.315414,80.045670,68.540637,12.665018,68.564960,79.572016,68.113193,79.393981,-0.000483,0.030253,68.351104,16.297605,80.825993,0.123173,-40.001888,-0.000001,NaN,Inf,84.142766,-2.541711,1.005924,0.236687,0.150698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778868,68.256785,68.680179,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450723,68.590636,14.499668,68.319896,-0.041160,0.033672,0.000000,14.346818,80.347296,-0.000190,68.327277,80.073712,68.517537,12.611451,68.569291,79.542130,68.099776,79.406163,-0.000484,0.030230,68.360090,16.247657,80.925622,0.123322,-40.000892,-0.000001,NaN,Inf,84.132438,-2.629276,1.004801,0.237799,0.151520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754524,68.262779,68.690458,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445174,68.589810,14.555895,68.314387,-0.044575,0.033694,0.000000,14.347103,80.453326,0.000135,68.322763,80.082932,68.510144,12.613531,68.550254,79.601088,68.081093,79.352579,-0.000484,0.030206,68.329934,16.225297,80.945160,0.123675,-40.000734,-0.000001,NaN,Inf,84.184512,-2.607020,1.003387,0.237388,0.151195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787025,68.229603,68.671784,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462029,68.592287,14.510648,68.315764,-0.044592,0.033780,0.000000,14.343535,80.393372,-0.000151,68.312424,80.033882,68.533701,12.604417,68.555527,79.602573,68.085234,79.422959,-0.000485,0.030206,68.328263,16.255205,80.948445,0.124214,-40.001101,-0.000001,NaN,Inf,84.205335,-2.635485,1.007666,0.237547,0.151174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792295,68.235708,68.661793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465497,68.592287,14.544803,68.315764,-0.041924,0.033815,0.000000,14.344249,80.460441,-0.000181,68.304123,79.989762,68.503453,12.669076,68.558113,79.575743,68.102653,79.495335,-0.000485,0.030203,68.334008,16.273148,80.889932,0.124254,-40.000761,-0.000001,NaN,Inf,84.155494,-2.580291,1.003362,0.237964,0.151290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809007,68.249937,68.681697,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442264,68.589810,14.522264,68.319345,-0.041445,0.033800,0.000000,14.343964,80.473068,0.000113,68.315061,80.026025,68.528540,12.656067,68.567826,79.578391,68.094542,79.388454,-0.000486,0.030222,68.324288,16.249069,80.885568,0.124292,-40.001075,-0.000001,NaN,Inf,84.146093,-2.545222,1.005482,0.237680,0.151211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783811,68.250504,68.681902,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449202,68.590636,14.485999,68.319345,-0.042992,0.033797,0.000000,14.351099,80.447189,-0.000080,68.345024,80.103984,68.548775,12.625357,68.570607,79.566458,68.138438,79.458763,-0.000487,0.030216,68.351401,16.275403,80.829887,0.124120,-40.001049,-0.000001,NaN,Inf,84.206649,-2.614635,1.005539,0.237452,0.150801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807783,68.254117,68.686712,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477353,68.588435,14.542627,68.321548,-0.044663,0.033794,0.000000,14.348958,80.402554,-0.000146,68.317555,80.006655,68.528496,12.692708,68.549073,79.582734,68.084995,79.395081,-0.000488,0.030221,68.347459,16.287867,80.849936,0.123987,-40.000944,-0.000000,NaN,Inf,84.188641,-2.607527,1.002547,0.237951,0.151361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786676,68.240896,68.673607,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453053,68.588435,14.437795,68.321548,-0.044609,0.033887,0.000000,14.344820,80.455619,-0.000053,68.302025,80.086659,68.520559,12.578133,68.544459,79.596197,68.116340,79.394697,-0.000490,0.030211,68.326945,16.331644,80.906166,0.124067,-40.002282,-0.000001,NaN,Inf,84.110107,-2.600281,1.004509,0.236391,0.151076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792452,68.256240,68.664208,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444073,68.589535,14.458968,68.325405,-0.042705,0.033957,0.000000,14.347674,80.423988,0.000248,68.311477,80.036721,68.503343,12.692566,68.545114,79.538912,68.095090,79.472642,-0.000493,0.030178,68.323593,16.256882,80.871494,0.124146,-40.000865,0.000000,NaN,Inf,84.175990,-2.631903,0.998944,0.236768,0.151076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806820,68.251074,68.681203,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475815,68.590086,14.524280,68.329536,-0.041383,0.033985,0.000000,14.342537,80.473111,0.000062,68.305889,80.120599,68.513579,12.652682,68.566579,79.562622,68.099858,79.439264,-0.000495,0.030181,68.329575,16.357913,80.900783,0.124682,-40.000708,-0.000000,NaN,Inf,84.201461,-2.554114,1.001031,0.236854,0.151135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817469,68.242603,68.686385,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472275,68.590361,14.424077,68.331189,-0.043051,0.034001,0.000000,14.342537,80.399728,0.000151,68.328558,80.091523,68.537775,12.625930,68.555445,79.586417,68.095661,79.394209,-0.000495,0.030185,68.331603,16.309341,80.901762,0.123921,-40.000839,-0.000001,NaN,Inf,84.161686,-2.622335,1.004702,0.237624,0.151383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812990,68.255585,68.668059,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435480,68.589535,14.442006,68.333117,-0.044899,0.033990,0.000000,14.346818,80.472653,0.000440,68.310023,80.123093,68.514020,12.633963,68.554132,79.471398,68.076579,79.513412,-0.000495,0.030210,68.325032,16.236827,80.852527,0.124022,-40.001259,0.000001,NaN,Inf,84.125792,-2.611579,0.996670,0.237022,0.150954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802951,68.240134,68.663116,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457797,68.589535,14.458613,68.333117,-0.044813,0.034030,0.000000,14.345105,80.442993,0.000049,68.325212,80.049908,68.508705,12.579723,68.565030,79.590452,68.090212,79.429589,-0.000496,0.030187,68.346031,16.285491,80.950994,0.124389,-40.001521,-0.000000,NaN,Inf,84.224793,-2.506046,1.000452,0.237825,0.151385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826724,68.255607,68.665521,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468827,68.590361,14.435547,68.330913,-0.042961,0.034012,0.000000,14.343678,80.391554,-0.000044,68.327975,80.145457,68.545277,12.629355,68.567940,79.589514,68.076362,79.415756,-0.000497,0.030180,68.371125,16.296207,80.932109,0.124550,-40.000656,-0.000000,NaN,Inf,84.164223,-2.580459,1.000056,0.238244,0.152217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830463,68.256854,68.692823,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461983,68.588159,14.538871,68.331189,-0.041451,0.034031,0.000000,14.350243,80.459571,0.000101,68.326973,80.092731,68.526201,12.618628,68.580453,79.555660,68.110696,79.442236,-0.000498,0.030174,68.328362,16.300146,80.875531,0.124037,-40.001101,0.000000,NaN,Inf,84.135138,-2.576645,0.997700,0.238120,0.151098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836322,68.267706,68.692646,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699120,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443048,68.589535,14.479140,68.331189,-0.043204,0.034066,0.000000,14.345961,80.462481,-0.000270,68.319068,80.122887,68.515638,12.599339,68.562818,79.547630,68.061155,79.363843,-0.000500,0.030160,68.309281,16.337052,80.877939,0.124326,-40.000839,-0.000001,NaN,Inf,84.151493,-2.591771,1.005317,0.237702,0.151550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802076,68.243416,68.665571,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474452,68.590361,14.486524,68.328985,-0.044678,0.034067,0.000000,14.340681,80.440693,-0.000334,68.322063,80.048246,68.522571,12.583945,68.566428,79.521652,68.071656,79.419942,-0.000500,0.030148,68.326752,16.306830,80.860585,0.124251,-40.001678,-0.000000,NaN,Inf,84.201918,-2.598489,1.002499,0.238114,0.150515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804852,68.247858,68.659442,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471880,68.590361,14.549482,68.328985,-0.043834,0.034074,0.000000,14.346960,80.433244,-0.000194,68.319651,80.055012,68.532023,12.585331,68.558837,79.553519,68.095007,79.378228,-0.000501,0.030114,68.325164,16.321149,80.903249,0.124560,-40.001390,-0.000000,NaN,Inf,84.119892,-2.568902,1.000834,0.237299,0.152300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821366,68.260640,68.675717,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452127,68.588435,14.500039,68.330362,-0.041098,0.034104,0.000000,14.350385,80.566275,-0.000133,68.337713,80.121138,68.550570,12.657269,68.568661,79.530541,68.106544,79.428340,-0.000502,0.030124,68.325886,16.291591,80.917279,0.124856,-40.001075,-0.000001,NaN,Inf,84.126863,-2.622522,1.005362,0.237246,0.150869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818303,68.257575,68.683924,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704622,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447600,68.588985,14.535453,68.331189,-0.041368,0.034113,0.000000,14.349529,80.438264,-0.000339,68.330672,80.027692,68.543788,12.563593,68.542752,79.523166,68.061199,79.392713,-0.000503,0.030129,68.342817,16.274162,80.864865,0.125267,-40.000498,-0.000000,NaN,Inf,84.178501,-2.597699,1.003315,0.237448,0.151350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815678,68.254117,68.687642,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478882,68.588985,14.604786,68.331189,-0.043664,0.034144,0.000000,14.351242,80.471193,-0.000327,68.310876,80.089020,68.525612,12.704779,68.552425,79.544924,68.077854,79.384958,-0.000504,0.030090,68.337050,16.248307,80.918788,0.125018,-40.001678,-0.000001,NaN,Inf,84.191338,-2.578202,1.006081,0.237838,0.151399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800413,68.249237,68.656910,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457299,68.590636,14.479795,68.333392,-0.044609,0.034150,0.000000,14.346247,80.473880,-0.000012,68.305575,79.999720,68.531125,12.595546,68.552535,79.599417,68.074594,79.401021,-0.000505,0.030082,68.325125,16.204586,80.917383,0.124390,-40.000734,-0.000001,NaN,Inf,84.106513,-2.600485,1.008696,0.237463,0.151162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789304,68.232299,68.685237,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446874,68.588985,14.504228,68.336973,-0.043482,0.034137,0.000000,14.348673,80.533672,-0.000279,68.295886,80.090837,68.500305,12.637612,68.548311,79.608851,68.091032,79.423362,-0.000506,0.030091,68.325759,16.314165,80.980993,0.123975,-40.000970,-0.000000,NaN,Inf,84.166672,-2.585568,1.001556,0.237120,0.150903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796718,68.246371,68.665925,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474329,68.588435,14.539383,68.337799,-0.041861,0.034180,0.000000,14.342394,80.385039,-0.000135,68.326505,80.108761,68.535410,12.558579,68.567215,79.642013,68.093177,79.435530,-0.000505,0.030108,68.351047,16.242741,80.936046,0.123732,-40.001285,-0.000001,NaN,Inf,84.197179,-2.585014,1.003970,0.237656,0.150951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828908,68.256545,68.695083,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459997,68.589535,14.448191,68.341104,-0.042332,0.034147,0.000000,14.343535,80.402035,0.000086,68.306665,80.076928,68.513582,12.581253,68.554941,79.529395,68.094402,79.455117,-0.000506,0.030140,68.329524,16.293931,80.937187,0.123753,-40.001180,-0.000001,NaN,Inf,84.118300,-2.579116,1.004494,0.237485,0.151001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772594,68.251754,68.685918,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444572,68.590086,14.456902,68.344685,-0.044764,0.034203,0.000000,14.346960,80.468056,-0.000153,68.329978,80.055500,68.550066,12.631332,68.556932,79.551237,68.098339,79.419038,-0.000508,0.030158,68.344603,16.253215,81.009792,0.123795,-40.000472,0.000000,NaN,Inf,84.158254,-2.566133,0.999184,0.237301,0.151860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784141,68.264972,68.686112,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458678,68.590086,14.500140,68.344685,-0.045528,0.034280,0.000000,14.346675,80.463358,-0.000248,68.305333,80.076818,68.498268,12.580641,68.542947,79.541173,68.069360,79.358027,-0.000508,0.030158,68.322815,16.243904,80.937390,0.123666,-40.001836,-0.000000,NaN,Inf,84.200656,-2.596240,1.000854,0.240214,0.151966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762269,68.238511,68.650083,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470704,68.590636,14.490463,68.348541,-0.044575,0.034292,0.000000,14.347817,80.364476,0.000200,68.316442,80.109473,68.532019,12.586024,68.556340,79.543129,68.096348,79.426750,-0.000509,0.030199,68.332700,16.282459,80.963821,0.123717,-40.000629,-0.000000,NaN,Inf,84.162383,-2.611538,1.002868,0.238421,0.151289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782303,68.245252,68.679136,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435726,68.590361,14.542718,68.348541,-0.041799,0.034283,0.000000,14.343393,80.361523,0.000110,68.303422,80.051445,68.509971,12.576380,68.545924,79.528275,68.048309,79.463137,-0.000508,0.030181,68.313046,16.246201,80.888913,0.124148,-40.001652,-0.000000,NaN,Inf,84.130328,-2.588655,1.001365,0.236774,0.150816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761504,68.219034,68.665200,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460371,68.589535,14.515546,68.351846,-0.042269,0.034309,0.000000,14.351384,80.442407,0.000006,68.331476,80.020289,68.532413,12.532171,68.577937,79.625253,68.099847,79.478964,-0.000508,0.030210,68.360160,16.262561,80.914199,0.124622,-40.001731,-0.000001,NaN,Inf,84.224949,-2.514224,1.007412,0.237308,0.151672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779372,68.260199,68.680555,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472260,68.589260,14.455897,68.356253,-0.044880,0.034320,0.000000,14.351242,80.399281,0.000414,68.330452,80.071314,68.529044,12.659756,68.568746,79.561874,68.083431,79.380224,-0.000508,0.030218,68.355414,16.225990,80.831009,0.124878,-40.001154,-0.000001,NaN,Inf,84.157239,-2.554287,1.003816,0.236517,0.150650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810078,68.250592,68.679524,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456372,68.589260,14.548652,68.356253,-0.045633,0.034332,0.000000,14.348958,80.355157,0.000338,68.347963,80.174777,68.537444,12.668239,68.574239,79.564154,68.105225,79.416955,-0.000507,0.030225,68.337806,16.265058,80.881915,0.124927,-40.000734,-0.000001,NaN,Inf,84.103244,-2.565084,1.005796,0.236805,0.151384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822216,68.266896,68.689255,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447038,68.590636,14.484991,68.355702,-0.044605,0.034339,0.000000,14.343821,80.423567,0.000018,68.328949,80.031081,68.532435,12.570609,68.562576,79.529355,68.103955,79.355663,-0.000508,0.030232,68.338611,16.203637,80.856056,0.125055,-40.000446,-0.000001,NaN,Inf,84.167812,-2.604638,1.006383,0.236820,0.150938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801002,68.252737,68.658894,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463352,68.590086,14.508913,68.358732,-0.041984,0.034353,0.000000,14.346104,80.417678,-0.000040,68.320494,80.046521,68.523597,12.576644,68.572859,79.606445,68.080055,79.401042,-0.000508,0.030236,68.336345,16.219212,80.892766,0.124883,-40.001285,-0.000000,NaN,Inf,84.194512,-2.647848,1.002627,0.236793,0.150278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785102,68.245142,68.669916,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466866,68.589260,14.548590,68.359008,-0.042749,0.034294,0.000000,14.344963,80.488286,0.000123,68.322993,80.071045,68.533855,12.656903,68.568570,79.568307,68.095878,79.414265,-0.000508,0.030236,68.350011,16.280753,80.894072,0.124935,-40.001233,-0.000000,NaN,Inf,84.149705,-2.591016,1.003150,0.237838,0.151120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821121,68.259147,68.678250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448099,68.589260,14.469487,68.359008,-0.044466,0.034270,0.000000,14.346390,80.371547,-0.000276,68.319954,80.029751,68.523969,12.629293,68.550365,79.574624,68.073274,79.451768,-0.000508,0.030272,68.334564,16.242798,80.848673,0.124908,-40.001705,-0.000001,NaN,Inf,84.139354,-2.597242,1.005649,0.236755,0.149998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793368,68.254246,68.665632,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456191,68.589810,14.581494,68.361486,-0.045422,0.034279,0.000000,14.349957,80.428886,-0.000340,68.322558,80.166842,68.545252,12.596157,68.569578,79.549181,68.083797,79.458764,-0.000508,0.030275,68.327662,16.219290,80.885688,0.125133,-40.002072,-0.000000,NaN,Inf,84.190258,-2.547436,1.001480,0.236505,0.150619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767277,68.228554,68.654954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482887,68.591186,14.532581,68.364792,-0.043036,0.034275,0.000000,14.350100,80.452727,-0.000025,68.322839,80.046131,68.517584,12.632188,68.550629,79.584853,68.091149,79.408629,-0.000509,0.030272,68.352338,16.223043,80.878815,0.124821,-40.001390,-0.000001,NaN,Inf,84.168854,-2.552884,1.008668,0.236764,0.150647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768285,68.254926,68.671030,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433742,68.589535,14.524570,68.364516,-0.042778,0.034299,0.000000,14.341966,80.397523,-0.000230,68.322509,80.107683,68.514127,12.579357,68.548002,79.586661,68.114517,79.386945,-0.000509,0.030267,68.325959,16.247892,80.914570,0.124562,-40.000603,-0.000000,NaN,Inf,84.089817,-2.582630,1.000039,0.236038,0.151078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754024,68.255626,68.658645,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432313,68.591186,14.535066,68.366995,-0.043973,0.034286,0.000000,14.344963,80.365544,-0.000297,68.335809,80.041806,68.523116,12.607149,68.581524,79.516643,68.090489,79.409858,-0.000508,0.030292,68.352923,16.232018,80.893909,0.124195,-40.001574,-0.000001,NaN,Inf,84.229512,-2.635705,1.006293,0.237177,0.150062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789606,68.269608,68.693228,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458111,68.591186,14.456533,68.366995,-0.046267,0.034252,0.000000,14.346960,80.377185,-0.000019,68.330249,80.047540,68.503126,12.614530,68.550302,79.523368,68.082395,79.389328,-0.000506,0.030312,68.349422,16.324431,80.897538,0.124245,-40.001311,-0.000001,NaN,Inf,84.235044,-2.595053,1.007120,0.235963,0.149893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767957,68.248777,68.671423,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479356,68.589535,14.523140,68.364241,-0.045870,0.034185,0.000000,14.344963,80.384013,-0.000069,68.289848,80.134558,68.522854,12.719380,68.556733,79.559507,68.084951,79.420468,-0.000507,0.030313,68.335425,16.234643,80.786387,0.124443,-40.001259,0.000000,NaN,Inf,84.165021,-2.601855,0.999891,0.235848,0.150040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755270,68.234419,68.668991,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471257,68.591186,14.479345,68.361486,-0.043994,0.034175,0.000000,14.342108,80.398646,-0.000234,68.331829,80.109450,68.533987,12.689447,68.570781,79.575232,68.103529,79.392965,-0.000508,0.030326,68.346043,16.253614,80.956808,0.124959,-40.000525,-0.000000,NaN,Inf,84.105779,-2.581816,1.003024,0.235897,0.150543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775544,68.284227,68.673845,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443000,68.590361,14.440454,68.362864,-0.042482,0.034202,0.000000,14.349815,80.375626,-0.000161,68.329721,80.035450,68.541534,12.577581,68.570431,79.648619,68.087268,79.443440,-0.000510,0.030337,68.351374,16.298405,80.951461,0.125307,-40.001206,-0.000000,NaN,Inf,84.129377,-2.620350,1.000559,0.236826,0.150710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789739,68.265583,68.673385,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448097,68.590361,14.543745,68.362864,-0.043091,0.034160,0.000000,14.350813,80.390844,0.000286,68.317792,80.093302,68.522637,12.617241,68.563168,79.544333,68.066938,79.459947,-0.000510,0.030353,68.335706,16.287589,80.862396,0.125077,-40.001495,0.000000,NaN,Inf,84.205197,-2.567470,0.999824,0.237024,0.149928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770429,68.248340,68.676754,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460175,68.591186,14.482506,68.361762,-0.045332,0.034194,0.000000,14.348958,80.370357,0.000032,68.347650,80.062695,68.520317,12.623216,68.585376,79.597402,68.101167,79.402427,-0.000509,0.030352,68.343281,16.334469,80.930863,0.124985,-40.001600,-0.000001,NaN,Inf,84.191364,-2.535168,1.006620,0.237006,0.151024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786808,68.249344,68.696004,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435855,68.590636,14.440735,68.364241,-0.045735,0.034144,14.296793,14.342965,80.393455,0.000063,68.320379,80.019016,68.525719,12.623748,68.561678,79.587334,68.077444,79.402799,-0.000510,0.030365,68.363932,16.253157,80.861237,0.124846,-40.001338,-0.000000,NaN,Inf,84.159424,-2.611121,1.001544,0.288019,0.221890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773095,68.240197,68.668553,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.593587,-335.701908,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447991,68.591461,14.556114,68.365893,-0.043907,0.034168,0.000000,14.344249,80.383626,0.000493,68.304954,80.180139,68.515638,12.533844,68.569055,79.540051,68.083947,79.371762,-0.000510,0.030391,68.343523,16.224905,80.914243,0.124465,-40.001678,-0.000001,NaN,Inf,84.157425,-2.590924,1.004757,0.236807,0.150443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774650,68.247574,68.680456,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478727,68.589260,14.472644,68.365343,-0.042501,0.034169,0.000000,14.346104,80.397575,0.000111,68.322013,80.124004,68.532545,12.619873,68.572248,79.603512,68.065369,79.420467,-0.000511,0.030373,68.354405,16.219540,80.890972,0.124299,-40.001652,-0.000001,NaN,Inf,84.192753,-2.616155,1.007484,0.237147,0.150926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769947,68.241205,68.666458,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471851,68.589260,14.534937,68.365343,-0.043422,0.034114,0.000000,14.350243,80.381774,-0.000085,68.307563,80.224955,68.527382,12.680127,68.544217,79.574728,68.089070,79.415954,-0.000512,0.030399,68.337867,16.186265,80.889889,0.124751,-40.000865,0.000000,NaN,Inf,84.107206,-2.562233,0.999580,0.236778,0.150723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773926,68.231465,68.656899,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434677,68.592012,14.555906,68.366444,-0.045470,0.034092,0.000000,14.340967,80.367105,0.000066,68.324843,80.075496,68.520865,12.586351,68.558485,79.513299,68.087761,79.374846,-0.000512,0.030385,68.340286,16.225889,80.886160,0.124624,-40.000656,-0.000001,NaN,Inf,84.125842,-2.589210,1.004359,0.237236,0.150656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779876,68.237002,68.661825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443131,68.591461,14.465322,68.369474,-0.045715,0.034157,0.000000,14.347389,80.358981,-0.000039,68.308912,80.041471,68.495207,12.637144,68.556100,79.558999,68.087517,79.407550,-0.000511,0.030366,68.317716,16.354396,80.905961,0.124162,-40.000629,-0.000001,NaN,Inf,84.229449,-2.617731,1.008398,0.236970,0.150907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738015,68.232539,68.673634,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474298,68.589810,14.507074,68.369474,-0.043473,0.034091,0.000000,14.345248,80.520441,-0.000345,68.325300,80.078153,68.530382,12.571547,68.550129,79.673388,68.102774,79.403940,-0.000510,0.030387,68.342398,16.282188,80.933189,0.123953,-40.001049,-0.000000,NaN,Inf,84.205943,-2.593755,1.001536,0.236981,0.151061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793963,68.234467,68.671013,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
