OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
9:31:41 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.468918,68.594764,14.558683,68.355427,-0.044168,0.033945,0.000000,14.346818,80.449445,-0.000134,68.319454,80.042849,68.543808,12.701171,68.553166,79.479221,68.122250,79.516024,-0.000516,0.030375,68.353909,16.221074,80.938185,0.122569,-40.001547,-0.000001,NaN,Inf,84.132042,-2.587316,1.007274,0.237278,0.150289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754198,68.267442,68.674687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704182,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444591,68.596139,14.481479,68.358732,-0.043755,0.033930,0.000000,14.341538,80.321914,-0.000043,68.338517,80.039193,68.526221,12.612207,68.568001,79.538480,68.084069,79.496378,-0.000517,0.030391,68.335788,16.337551,80.886731,0.122759,-40.001206,-0.000001,NaN,Inf,84.158253,-2.543344,1.006207,0.236974,0.150243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754481,68.249431,68.693460,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464139,68.596139,14.432506,68.358732,-0.045677,0.033898,0.000000,14.341252,80.379485,-0.000144,68.296398,80.072045,68.521760,12.631986,68.567695,79.576821,68.104438,79.432592,-0.000517,0.030410,68.319243,16.236676,80.933599,0.122860,-40.002046,-0.000000,NaN,Inf,84.206660,-2.525882,1.002554,0.237061,0.150357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744618,68.224176,68.668519,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457127,68.593663,14.404469,68.360660,-0.046684,0.033905,0.000000,14.342108,80.409106,-0.000169,68.321821,80.019784,68.525258,12.618487,68.567868,79.491624,68.109250,79.458261,-0.000515,0.030411,68.338914,16.260670,80.851733,0.122881,-40.002072,0.000000,NaN,Inf,84.153626,-2.592507,0.997813,0.236641,0.150547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774711,68.254288,68.680394,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440472,68.593938,14.522284,68.364516,-0.045630,0.033903,0.000000,14.344106,80.469942,-0.000182,68.326104,80.085783,68.523202,12.694055,68.559575,79.544960,68.106079,79.448995,-0.000515,0.030417,68.346924,16.196374,80.902353,0.123109,-40.001154,0.000001,NaN,Inf,84.170165,-2.578702,0.996358,0.236608,0.151230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762267,68.247657,68.676809,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447896,68.593663,14.471588,68.368923,-0.043809,0.033893,0.000000,14.340253,80.417221,-0.000042,68.316932,80.186215,68.517122,12.677967,68.554741,79.562457,68.108069,79.533782,-0.000515,0.030446,68.336913,16.252743,80.857547,0.122736,-40.001915,-0.000001,NaN,Inf,84.215640,-2.582250,1.005665,0.236969,0.150708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769901,68.242822,68.672565,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469176,68.594213,14.432486,68.369199,-0.044913,0.033860,0.000000,14.341109,80.406473,-0.000145,68.318083,80.062644,68.495775,12.610311,68.561657,79.540171,68.074300,79.491216,-0.000516,0.030450,68.337238,16.275588,80.899356,0.123006,-40.000918,-0.000000,NaN,Inf,84.195212,-2.522773,1.001640,0.236691,0.151881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776814,68.245165,68.662086,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457031,68.594213,14.518960,68.369199,-0.046325,0.033881,0.000000,14.344963,80.365054,-0.000107,68.332792,80.094436,68.549976,12.651030,68.574303,79.577271,68.093688,79.517107,-0.000516,0.030421,68.364786,16.197066,80.803029,0.122991,-40.001521,-0.000000,NaN,Inf,84.159658,-2.486813,1.003056,0.237084,0.150391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786960,68.245754,68.685204,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434966,68.592837,14.479992,68.372504,-0.047086,0.033864,0.000000,14.339682,80.407334,-0.000016,68.326208,80.094841,68.534577,12.651949,68.581349,79.588126,68.135705,79.479995,-0.000515,0.030444,68.357366,16.353910,80.962703,0.123338,-40.001442,-0.000001,NaN,Inf,84.170976,-2.520477,1.004284,0.237531,0.150721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789016,68.254464,68.686058,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461814,68.593388,14.536177,68.373881,-0.045795,0.033898,0.000000,14.344106,80.388223,-0.000123,68.347523,80.057519,68.555467,12.648380,68.596425,79.639814,68.115177,79.548735,-0.000515,0.030442,68.363000,16.370313,80.858626,0.123633,-40.000734,-0.000000,NaN,Inf,84.229488,-2.589397,1.003119,0.236391,0.150967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817797,68.265385,68.693799,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479003,68.594488,14.545631,68.374983,-0.043814,0.033906,0.000000,14.346675,80.423479,-0.000138,68.319575,80.061874,68.529524,12.613266,68.555922,79.539380,68.084119,79.548203,-0.000515,0.030416,68.356512,16.295593,80.942774,0.123750,-40.000498,-0.000001,NaN,Inf,84.157182,-2.519044,1.005142,0.236872,0.150746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796429,68.228202,68.666913,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450010,68.594488,14.459276,68.374983,-0.044281,0.033883,0.000000,14.343678,80.402014,0.000121,68.345349,80.022329,68.545449,12.655618,68.563953,79.539806,68.088455,79.460974,-0.000514,0.030419,68.346765,16.357742,80.865703,0.123096,-40.000577,-0.000001,NaN,Inf,84.111688,-2.488372,1.004602,0.236551,0.150294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817753,68.244135,68.673324,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444319,68.592837,14.527378,68.376635,-0.046197,0.033908,0.000000,14.341823,80.390189,0.000139,68.327530,80.008453,68.524364,12.545121,68.575289,79.516437,68.099615,79.535025,-0.000514,0.030404,68.344218,16.249718,80.930743,0.122773,-40.000734,-0.000000,NaN,Inf,84.190301,-2.555940,1.000641,0.236365,0.150572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807475,68.236345,68.665361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467383,68.594764,14.429307,68.378563,-0.047093,0.033939,0.000000,14.345676,80.392081,0.000116,68.321854,80.035373,68.555158,12.683553,68.567846,79.482316,68.109700,79.538715,-0.000514,0.030375,68.351765,16.343822,80.835069,0.123098,-40.001338,-0.000001,NaN,Inf,84.204096,-2.513417,1.005750,0.236151,0.150764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844913,68.234307,68.673363,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481149,68.593112,14.488017,68.380216,-0.045681,0.033881,0.000000,14.345248,80.435781,0.000370,68.317990,80.052813,68.533374,12.643159,68.564347,79.561911,68.102481,79.460748,-0.000513,0.030384,68.333837,16.248548,80.872657,0.123555,-40.001416,0.000000,NaN,Inf,84.143456,-2.520828,0.997368,0.236930,0.150490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842662,68.239124,68.675291,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442142,68.592837,14.537716,68.379941,-0.043710,0.033885,0.000000,14.343678,80.313267,0.000273,68.319157,80.043771,68.514978,12.662307,68.563405,79.566045,68.077046,79.392086,-0.000513,0.030381,68.339968,16.237625,80.890177,0.123675,-40.001521,-0.000000,NaN,Inf,84.126539,-2.576029,1.000474,0.237335,0.150779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841306,68.228202,68.670233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442148,68.592837,14.445224,68.379941,-0.044302,0.033867,0.000000,14.342537,80.423100,0.000126,68.330519,80.097695,68.529961,12.530827,68.563012,79.533775,68.092231,79.458852,-0.000513,0.030388,68.353827,16.295229,80.882672,0.124296,-40.000288,-0.000001,NaN,Inf,84.210005,-2.594504,1.006618,0.236425,0.150535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840081,68.245688,68.677930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468297,68.593388,14.406230,68.382420,-0.046214,0.033878,0.000000,14.342394,80.394355,0.000193,68.307789,80.039887,68.508523,12.669015,68.552791,79.484413,68.098861,79.543595,-0.000513,0.030407,68.340161,16.300337,80.924625,0.124412,-40.001364,-0.000000,NaN,Inf,84.209989,-2.561253,1.000213,0.236797,0.150538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847318,68.242535,68.659205,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465196,68.594213,14.478390,68.382420,-0.047171,0.033888,0.000000,14.340539,80.421919,0.000170,68.299510,79.982966,68.504610,12.581029,68.557607,79.495270,68.111729,79.562471,-0.000513,0.030410,68.343447,16.206918,80.954912,0.124934,-40.001810,0.000001,NaN,Inf,84.139603,-2.506453,0.995710,0.236054,0.150147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846314,68.240283,68.653781,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437689,68.594213,14.458290,68.382970,-0.046545,0.033925,0.000000,14.340111,80.277666,-0.000061,68.336338,80.109077,68.510730,12.626929,68.532548,79.513910,68.061084,79.394558,-0.000514,0.030415,68.331125,16.211905,80.968678,0.124880,-40.000734,-0.000000,NaN,Inf,84.148834,-2.505644,1.000912,0.236646,0.150382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851602,68.219379,68.660098,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451728,68.594213,14.513575,68.382970,-0.044223,0.033912,0.000000,14.344249,80.458480,-0.000017,68.308830,80.103469,68.533566,12.683431,68.561213,79.479586,68.108225,79.455015,-0.000515,0.030429,68.335414,16.258216,80.958785,0.124615,-40.001547,-0.000000,NaN,Inf,84.223470,-2.576748,1.001427,0.236904,0.150404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859059,68.240563,68.674799,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471552,68.595314,14.520073,68.384072,-0.043868,0.033890,0.000000,14.339682,80.382001,0.000042,68.318580,80.079735,68.491241,12.551952,68.541323,79.555367,68.099749,79.469711,-0.000515,0.030462,68.357582,16.323060,80.836255,0.124794,-40.001285,-0.000001,NaN,Inf,84.185364,-2.580032,1.004280,0.237299,0.150287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843751,68.239798,68.661339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439637,68.595039,14.483597,68.382420,-0.046346,0.033915,0.000000,14.347959,80.480659,-0.000103,68.322670,79.974630,68.540609,12.580783,68.577405,79.509861,68.083910,79.471784,-0.000515,0.030519,68.340591,16.308036,80.835395,0.124664,-40.001128,-0.000001,NaN,Inf,84.132705,-2.560898,1.003353,0.236446,0.150669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870671,68.231393,68.667534,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439866,68.595864,14.473614,68.383521,-0.047454,0.033908,0.000000,14.340681,80.397056,-0.000123,68.316059,80.041261,68.510315,12.669587,68.565393,79.517577,68.109684,79.505806,-0.000515,0.030533,68.360019,16.265642,80.880654,0.124530,-40.001233,0.000000,NaN,Inf,84.204302,-2.551108,0.999181,0.238149,0.151173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857835,68.235180,68.671270,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475462,68.594488,14.544992,68.378288,-0.045196,0.033872,0.000000,14.339397,80.392829,-0.000048,68.317759,80.171226,68.511782,12.660799,68.589311,79.483697,68.110149,79.403802,-0.000514,0.030537,68.347664,16.269937,80.878880,0.124518,-40.001180,-0.000000,NaN,Inf,84.219209,-2.544663,1.002337,0.238054,0.150649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850160,68.218352,68.681293,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466831,68.594488,14.440772,68.378288,-0.043623,0.033888,0.000000,14.339682,80.406026,-0.000159,68.330008,80.135288,68.534747,12.677560,68.554911,79.583889,68.108348,79.435267,-0.000513,0.030530,68.359517,16.365560,80.960419,0.124621,-40.001075,-0.000001,NaN,Inf,84.121282,-2.619106,1.004803,0.237242,0.151459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827414,68.241328,68.666194,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437410,68.594488,14.512894,68.376635,-0.045418,0.033906,0.000000,14.341109,80.334234,-0.000151,68.332160,80.038440,68.552834,12.662511,68.588803,79.587108,68.108021,79.515866,-0.000515,0.030503,68.352990,16.224555,80.859382,0.124384,-40.001469,0.000000,NaN,Inf,84.144676,-2.594477,0.998199,0.237306,0.150679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838019,68.246951,68.675425,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440003,68.595039,14.463743,68.374983,-0.046726,0.033932,0.000000,14.339540,80.429255,-0.000124,68.327724,80.095023,68.499682,12.587861,68.566397,79.653827,68.093989,79.472016,-0.000515,0.030501,68.346066,16.227087,80.880328,0.124546,-40.000525,-0.000001,NaN,Inf,84.224504,-2.535709,1.005228,0.237309,0.150056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822689,68.224957,68.673869,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467899,68.594488,14.407374,68.377462,-0.047331,0.033969,0.000000,14.339112,80.431606,0.000083,68.320104,79.997782,68.521360,12.611412,68.556070,79.552352,68.077168,79.494932,-0.000514,0.030489,68.337609,16.273590,80.974858,0.124501,-40.000918,-0.000000,NaN,Inf,84.218013,-2.553466,1.001644,0.237200,0.150930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804472,68.223776,68.654562,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465084,68.594488,14.515318,68.377462,-0.045746,0.034029,0.000000,14.339968,80.401082,0.000086,68.320534,79.995877,68.530896,12.648646,68.548564,79.453628,68.089243,79.470159,-0.000514,0.030497,68.323154,16.287245,80.877167,0.124765,-40.001075,0.000001,NaN,Inf,84.141780,-2.520031,0.995817,0.237326,0.150591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804450,68.225833,68.662891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430865,68.593938,14.467120,68.375258,-0.043356,0.034014,0.000000,14.336400,80.373979,0.000096,68.310388,80.005142,68.500451,12.598097,68.565087,79.540188,68.082352,79.477855,-0.000512,0.030480,68.317955,16.261033,80.963989,0.125225,-40.000997,-0.000001,NaN,Inf,84.149414,-2.550066,1.003473,0.236612,0.150068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780242,68.214499,68.648938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473528,68.594213,14.436240,68.378013,-0.045379,0.034035,0.000000,14.344249,80.417621,0.000273,68.329298,80.153662,68.536189,12.634983,68.560095,79.518049,68.118027,79.550347,-0.000511,0.030487,68.334825,16.335996,80.822058,0.125005,-40.001416,-0.000000,NaN,Inf,84.235528,-2.573727,1.002512,0.237127,0.150311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780654,68.222812,68.672959,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479570,68.595314,14.541075,68.380767,-0.046726,0.034008,0.000000,14.343964,80.404097,0.000044,68.312409,79.966898,68.528796,12.640244,68.578892,79.576109,68.082723,79.446404,-0.000511,0.030470,68.345614,16.296328,80.923421,0.125005,-40.001574,0.000000,NaN,Inf,84.126248,-2.520726,0.997424,0.236623,0.149801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809830,68.236622,68.658452,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437938,68.595314,14.481571,68.385174,-0.046527,0.033980,0.000000,14.339540,80.436283,0.000096,68.285225,79.976931,68.486187,12.714773,68.527537,79.596458,68.083206,79.456835,-0.000510,0.030443,68.327900,16.269259,80.933192,0.125163,-40.001311,-0.000001,NaN,Inf,84.110978,-2.560774,1.004248,0.236680,0.150920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781772,68.216446,68.660181,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445760,68.595314,14.542441,68.385174,-0.044135,0.033973,0.000000,14.341395,80.423102,0.000296,68.312387,80.041975,68.515390,12.657740,68.568391,79.471679,68.116381,79.495909,-0.000510,0.030423,68.344765,16.286539,80.885610,0.125034,-40.001206,-0.000000,NaN,Inf,84.223895,-2.553691,1.003022,0.236408,0.150803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803906,68.240673,68.663002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478018,68.595589,14.552154,68.385449,-0.043069,0.033980,0.000000,14.341395,80.465596,-0.000078,68.311412,80.076736,68.516549,12.563615,68.552504,79.486836,68.063840,79.549452,-0.000511,0.030400,68.335933,16.305410,80.925094,0.125555,-40.001128,-0.000001,NaN,Inf,84.202661,-2.558534,1.006693,0.236866,0.150138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783456,68.234348,68.660358,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470983,68.592287,14.432269,68.390132,-0.044415,0.033998,0.000000,14.339540,80.397385,-0.000191,68.301977,80.030536,68.532168,12.571059,68.567714,79.566959,68.087186,79.491932,-0.000509,0.030406,68.326484,16.295022,80.886365,0.125441,-40.000288,-0.000001,NaN,Inf,84.115459,-2.467187,1.005121,0.237194,0.150348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793256,68.217958,68.651276,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456781,68.594213,14.499521,68.393988,-0.046728,0.034017,0.000000,14.347531,80.396714,0.000024,68.319428,80.074751,68.497365,12.667628,68.559506,79.588478,68.092703,79.481314,-0.000509,0.030387,68.335690,16.267405,80.906757,0.125896,-40.000629,0.000000,NaN,Inf,84.131221,-2.532224,0.997325,0.236719,0.150529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815386,68.243845,68.677986,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474474,68.595039,14.540502,68.393162,-0.044868,0.034003,0.000000,14.347817,80.402393,-0.000153,68.316119,80.002751,68.525317,12.664488,68.556287,79.538729,68.082302,79.508861,-0.000508,0.030396,68.348089,16.329554,80.811757,0.125503,-40.001390,-0.000000,NaN,Inf,84.182883,-2.548439,1.002957,0.236680,0.150745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799287,68.221083,68.675487,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.484434,68.595039,14.447835,68.393162,-0.043386,0.033955,0.000000,14.348958,80.376241,-0.000280,68.310757,79.999507,68.520900,12.599889,68.556441,79.565458,68.083971,79.470498,-0.000509,0.030414,68.340652,16.169556,80.970184,0.125548,-40.001206,-0.000001,NaN,Inf,84.124512,-2.515067,1.004562,0.236049,0.149814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792793,68.224564,68.668427,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442882,68.594213,14.476934,68.396191,-0.042626,0.033927,0.000000,14.340681,80.404247,-0.000117,68.334071,80.050845,68.513441,12.685084,68.583071,79.498183,68.102044,79.492421,-0.000510,0.030421,68.359451,16.179329,80.904965,0.125086,-40.002387,0.000000,NaN,Inf,84.097528,-2.544549,0.997473,0.236752,0.150804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794893,68.227081,68.676517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440106,68.594488,14.419076,68.399497,-0.044254,0.033888,0.000000,14.342822,80.399033,-0.000094,68.320622,80.044376,68.508980,12.597015,68.578193,79.551499,68.072700,79.505498,-0.000511,0.030414,68.330685,16.280582,80.926195,0.125254,-40.000420,-0.000000,NaN,Inf,84.209370,-2.546727,1.002358,0.236223,0.150802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793756,68.229686,68.660902,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462791,68.593938,14.466969,68.402802,-0.046291,0.033918,0.000000,14.337970,80.428176,-0.000323,68.333614,79.989169,68.508627,12.575361,68.562873,79.593748,68.089110,79.481547,-0.000510,0.030426,68.336253,16.328076,80.914327,0.125330,-40.000944,0.000000,NaN,Inf,84.217184,-2.507902,0.998544,0.237470,0.150938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778444,68.218106,68.662758,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450579,68.593938,14.448755,68.402802,-0.045295,0.033944,0.000000,14.341395,80.414603,-0.000276,68.301647,80.013061,68.521555,12.687102,68.566659,79.562784,68.101823,79.456078,-0.000512,0.030427,68.339798,16.290641,80.848083,0.125857,-40.000236,-0.000000,NaN,Inf,84.155081,-2.541677,1.000289,0.237315,0.150920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786799,68.229793,68.661334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455616,68.595314,14.422703,68.404455,-0.043288,0.033938,0.000000,14.338826,80.383923,-0.000036,68.317028,80.093335,68.521728,12.548323,68.568495,79.515722,68.112739,79.509175,-0.000510,0.030455,68.339489,16.298411,80.906209,0.125900,-40.001049,0.000000,NaN,Inf,84.188208,-2.572857,0.999874,0.237214,0.150709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807749,68.245351,68.671414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466060,68.594488,14.485573,68.407484,-0.042407,0.033911,0.000000,14.338255,80.399860,-0.000279,68.312838,79.985393,68.530827,12.577767,68.561799,79.551496,68.113509,79.536028,-0.000509,0.030489,68.349765,16.310311,80.908412,0.125956,-40.001023,0.000000,NaN,Inf,84.175918,-2.545277,0.997723,0.236662,0.150067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829312,68.240733,68.670106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456133,68.594764,14.461342,68.409688,-0.045977,0.033912,0.000000,14.344392,80.405179,-0.000270,68.311292,80.048383,68.518120,12.568570,68.569043,79.584523,68.103636,79.368313,-0.000510,0.030495,68.342014,16.294787,81.016197,0.125337,-40.000629,-0.000000,NaN,Inf,84.146768,-2.526584,1.001349,0.236891,0.151612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830735,68.234256,68.681433,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448429,68.592562,14.435924,68.412718,-0.046744,0.033916,0.000000,14.341966,80.431845,0.000114,68.331847,80.074058,68.537672,12.678701,68.558252,79.543472,68.106874,79.434775,-0.000510,0.030499,68.359705,16.320257,80.934475,0.125265,-40.002046,-0.000000,NaN,Inf,84.185579,-2.641454,1.000360,0.237208,0.150829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847374,68.246334,68.658486,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452545,68.592562,14.539064,68.412718,-0.045372,0.033914,0.000000,14.336543,80.397657,-0.000001,68.334368,80.040047,68.516609,12.551423,68.570857,79.533485,68.086544,79.469346,-0.000510,0.030488,68.359336,16.260027,80.872926,0.124684,-40.000603,0.000000,NaN,Inf,84.192666,-2.593359,0.999135,0.237163,0.150586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860803,68.236071,68.700921,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466686,68.596139,14.486921,68.412993,-0.043356,0.033882,0.000000,14.339112,80.376691,-0.000028,68.327003,80.079001,68.511508,12.565900,68.555777,79.587881,68.106153,79.452979,-0.000509,0.030469,68.345758,16.263088,80.927869,0.124946,-40.000656,-0.000001,NaN,Inf,84.181495,-2.547957,1.005986,0.236659,0.150228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.858196,68.244689,68.666078,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443205,68.594213,14.497468,68.412993,-0.042396,0.033868,0.000000,14.344249,80.403402,0.000282,68.326805,80.033783,68.524111,12.607088,68.571711,79.553089,68.113853,79.437548,-0.000509,0.030479,68.348040,16.264123,80.826790,0.124980,-40.001600,-0.000000,NaN,Inf,84.146720,-2.579436,1.001399,0.236413,0.150565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.858747,68.231935,68.679593,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450754,68.594213,14.520666,68.416574,-0.045058,0.033810,0.000000,14.343964,80.403934,0.000308,68.330702,80.180179,68.523586,12.582007,68.565364,79.486634,68.120273,79.471380,-0.000508,0.030493,68.359799,16.268760,80.864194,0.125313,-40.000472,-0.000001,NaN,Inf,84.208495,-2.598329,1.003757,0.237315,0.150605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878581,68.241804,68.678944,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452873,68.594213,14.434895,68.416574,-0.046451,0.033826,0.000000,14.338969,80.429665,-0.000039,68.307317,80.058229,68.543074,12.631986,68.565736,79.521243,68.083001,79.438308,-0.000507,0.030491,68.337620,16.259171,80.910105,0.125227,-40.000629,-0.000001,NaN,Inf,84.188006,-2.580212,1.004838,0.236707,0.151242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874382,68.233860,68.659977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466565,68.595314,14.461645,68.416023,-0.045410,0.033822,0.000000,14.341252,80.420344,0.000103,68.323485,79.975882,68.538462,12.543245,68.570268,79.596215,68.094710,79.521232,-0.000505,0.030485,68.323215,16.195653,80.932783,0.124914,-40.000393,0.000000,NaN,Inf,84.182257,-2.566925,0.998756,0.236453,0.150715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.898855,68.220928,68.669602,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436405,68.595864,14.540118,68.414370,-0.043392,0.033742,0.000000,14.338826,80.395201,0.000180,68.327861,80.029172,68.543163,12.655171,68.558340,79.540169,68.092048,79.485178,-0.000506,0.030464,68.350338,16.310389,80.942268,0.125110,-40.000656,0.000000,NaN,Inf,84.140807,-2.515729,0.999660,0.236909,0.150262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.906878,68.236443,68.681903,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469683,68.594764,14.485558,68.414646,-0.042373,0.033690,0.000000,14.337256,80.456881,-0.000164,68.319686,80.026953,68.522780,12.598301,68.566637,79.639972,68.071757,79.455531,-0.000506,0.030463,68.359517,16.266155,80.905782,0.125491,-40.000865,-0.000001,NaN,Inf,84.228609,-2.541982,1.007184,0.238360,0.151179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.912261,68.238919,68.668272,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463503,68.595039,14.432763,68.412993,-0.044936,0.033670,0.000000,14.343107,80.410595,-0.000066,68.306216,80.131891,68.532996,12.540206,68.565632,79.570038,68.064428,79.446691,-0.000507,0.030447,68.326594,16.262817,80.844248,0.125395,-40.001049,-0.000000,NaN,Inf,84.137220,-2.543190,1.001097,0.237380,0.150835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.893806,68.243319,68.663024,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438218,68.595039,14.516809,68.412993,-0.046313,0.033685,0.000000,14.340967,80.472359,0.000135,68.304608,80.075658,68.518010,12.619140,68.568933,79.471088,68.101479,79.546739,-0.000507,0.030456,68.335321,16.275445,80.911287,0.126112,-40.001311,0.000000,NaN,Inf,84.154252,-2.542272,0.997875,0.237141,0.149940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.912893,68.252026,68.668887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447408,68.593388,14.454560,68.412718,-0.044302,0.033663,0.000000,14.336257,80.379720,-0.000058,68.319015,80.025467,68.531158,12.566471,68.560467,79.546075,68.092703,79.449798,-0.000505,0.030455,68.334450,16.238081,80.884062,0.126426,-40.000865,-0.000001,NaN,Inf,84.222860,-2.506794,1.005443,0.236531,0.151572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889891,68.243143,68.663024,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469587,68.597790,14.520804,68.412167,-0.043010,0.033693,0.000000,14.344963,80.438437,-0.000208,68.340655,80.087451,68.527002,12.616121,68.558804,79.549076,68.084974,79.492621,-0.000506,0.030443,68.354468,16.275995,80.892767,0.126278,-40.001652,-0.000000,NaN,Inf,84.196261,-2.568293,1.000495,0.238213,0.151194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875764,68.243143,68.640338,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456235,68.596415,14.479812,68.411891,-0.044291,0.033581,0.000000,14.342822,80.418318,0.000135,68.335898,80.038041,68.506089,12.604356,68.543704,79.506028,68.104716,79.546472,-0.000505,0.030466,68.359628,16.225119,80.971553,0.126225,-40.001128,-0.000001,NaN,Inf,84.140508,-2.529513,1.003540,0.236530,0.150406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.879787,68.252990,68.679604,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435985,68.597240,14.446421,68.414921,-0.046290,0.033535,0.000000,14.344963,80.422747,-0.000014,68.315426,80.127898,68.518819,12.641732,68.560596,79.575642,68.059150,79.514005,-0.000506,0.030439,68.331269,16.267954,80.863724,0.126369,-40.001390,-0.000000,NaN,Inf,84.179985,-2.511464,1.001631,0.237175,0.150792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859273,68.243272,68.664814,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468802,68.597240,14.527233,68.414921,-0.046989,0.033526,0.000000,14.338113,80.432731,-0.000155,68.329463,80.146389,68.536800,12.655762,68.584403,79.554776,68.106967,79.394356,-0.000508,0.030443,68.342433,16.223035,80.884612,0.126109,-40.000970,-0.000000,NaN,Inf,84.231126,-2.488187,1.000723,0.236033,0.150384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.883067,68.271241,68.672295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
