OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
9:34:22 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.437437,68.597240,14.400219,68.374983,-0.045999,0.034027,0.000000,14.339825,80.430848,-0.000128,68.302909,79.988912,68.509446,12.576727,68.552466,79.595603,68.079809,79.384152,-0.000534,0.030058,68.342715,16.282344,80.863156,0.123874,-40.000734,-0.000001,NaN,Inf,84.199664,-2.546522,1.003903,0.237851,0.150632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784665,68.245537,68.648058,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477989,68.595864,14.390530,68.374156,-0.043094,0.034063,0.000000,14.347103,80.422109,0.000167,68.326437,80.080983,68.520251,12.636695,68.589883,79.517969,68.124294,79.503740,-0.000534,0.030053,68.361730,16.297170,80.849712,0.123873,-40.001705,0.000000,NaN,Inf,84.227182,-2.603025,0.997422,0.236888,0.150270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784249,68.246784,68.663846,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453398,68.594764,14.517851,68.374432,-0.043291,0.034070,0.000000,14.341395,80.406922,0.000015,68.320205,79.983497,68.533859,12.551055,68.575641,79.564903,68.098476,79.429470,-0.000534,0.030035,68.366239,16.251751,80.800767,0.123513,-40.000892,0.000001,NaN,Inf,84.115812,-2.560772,0.993959,0.237725,0.150500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811567,68.265388,68.679600,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437359,68.594764,14.470067,68.374432,-0.046049,0.034132,0.000000,14.337256,80.434980,-0.000053,68.340849,80.013958,68.518085,12.561435,68.563603,79.597923,68.091823,79.432678,-0.000533,0.030033,68.343498,16.345412,80.786839,0.123248,-40.000708,-0.000001,NaN,Inf,84.181383,-2.588810,1.004459,0.237596,0.150848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800782,68.258754,68.679184,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454283,68.595039,14.402526,68.377737,-0.046494,0.034136,0.000000,14.341395,80.409700,0.000034,68.315961,79.990807,68.541950,12.606028,68.579162,79.552516,68.100439,79.454120,-0.000534,0.030017,68.359922,16.252572,80.866683,0.123077,-40.000787,-0.000000,NaN,Inf,84.224916,-2.579831,1.002265,0.236705,0.150626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788908,68.251030,68.656626,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469068,68.594764,14.426534,68.379390,-0.044872,0.034076,0.000000,14.338969,80.459738,-0.000115,68.323635,80.024604,68.533330,12.578970,68.601303,79.523362,68.105256,79.415454,-0.000533,0.030008,68.345279,16.216179,80.941268,0.123059,-40.000944,0.000001,NaN,Inf,84.179257,-2.572893,0.996419,0.236726,0.150335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818933,68.258206,68.664766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439247,68.596139,14.444750,68.381318,-0.042843,0.034102,0.000000,14.339112,80.354300,-0.000194,68.320784,80.071692,68.516180,12.518919,68.585811,79.554308,68.109037,79.441226,-0.000535,0.029994,68.354414,16.292296,80.929663,0.122994,-40.001416,-0.000000,NaN,Inf,84.163155,-2.567253,1.002008,0.237054,0.150865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795554,68.266827,68.661065,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453348,68.596139,14.427254,68.384072,-0.043160,0.034146,0.000000,14.342394,80.479997,-0.000105,68.322611,80.066365,68.539693,12.529542,68.553622,79.578777,68.083019,79.419532,-0.000535,0.029962,68.344667,16.200241,80.845493,0.123150,-40.000918,-0.000000,NaN,Inf,84.221166,-2.590845,1.000381,0.237217,0.150470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804519,68.261246,68.675372,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474944,68.596139,14.524359,68.384072,-0.045903,0.034197,0.000000,14.343107,80.447696,-0.000088,68.326806,80.121495,68.520490,12.579683,68.572246,79.660491,68.115102,79.331769,-0.000535,0.029965,68.338531,16.265607,80.976896,0.123156,-40.000551,0.000000,NaN,Inf,84.182896,-2.580562,0.998195,0.236473,0.150888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832274,68.260745,68.685413,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451072,68.594488,14.479305,68.385174,-0.046381,0.034200,0.000000,14.341823,80.479426,-0.000299,68.329085,80.120048,68.517380,12.626521,68.573707,79.571524,68.097439,79.509070,-0.000536,0.029960,68.360247,16.143222,80.903659,0.123246,-40.000944,-0.000001,NaN,Inf,84.124338,-2.676344,1.003414,0.236996,0.150273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826255,68.246406,68.670252,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427594,68.596139,14.505561,68.385449,-0.043741,0.034141,0.000000,14.340539,80.407863,-0.000253,68.328975,80.066296,68.537394,12.514311,68.570863,79.601206,68.067806,79.440204,-0.000536,0.029962,68.343185,16.226117,81.002065,0.123805,-40.001311,-0.000000,NaN,Inf,84.187419,-2.530053,1.001954,0.237359,0.150323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808454,68.267262,68.658920,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462249,68.595589,14.499163,68.387377,-0.042606,0.034140,0.000000,14.341395,80.362467,-0.000170,68.315285,80.162666,68.522061,12.610759,68.539726,79.556102,68.071482,79.407433,-0.000534,0.029966,68.324512,16.268981,80.872557,0.123491,-40.000865,-0.000001,NaN,Inf,84.252815,-2.550354,1.005404,0.236679,0.150344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800603,68.232795,68.650957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455587,68.594764,14.489672,68.390683,-0.045117,0.034121,0.000000,14.342108,80.396358,-0.000399,68.321192,80.046262,68.488070,12.561882,68.550624,79.546711,68.089490,79.402759,-0.000533,0.030001,68.333322,16.202909,80.936087,0.123455,-40.001075,-0.000000,NaN,Inf,84.158200,-2.577804,1.002552,0.236435,0.150238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803184,68.234962,68.648176,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440838,68.594764,14.527290,68.390683,-0.046402,0.034108,0.000000,14.342965,80.544962,-0.000349,68.326410,80.034773,68.513989,12.633372,68.571978,79.560931,68.083934,79.479522,-0.000533,0.029990,68.331933,16.252008,80.902843,0.123343,-40.001416,0.000000,NaN,Inf,84.146913,-2.598283,0.997651,0.237326,0.150074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816632,68.242182,68.670468,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450847,68.595864,14.532537,68.390407,-0.046723,0.034143,0.000000,14.342679,80.441220,-0.000141,68.318285,80.034812,68.533981,12.588227,68.563291,79.626163,68.078246,79.479727,-0.000533,0.029967,68.339094,16.138499,80.808904,0.122934,-40.000761,-0.000001,NaN,Inf,84.215470,-2.537970,1.005987,0.236906,0.150802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821663,68.252205,68.668523,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470761,68.595039,14.457185,68.386000,-0.043956,0.034182,0.000000,14.343678,80.444671,-0.000185,68.329757,79.972948,68.545618,12.501464,68.590315,79.586581,68.098947,79.449057,-0.000532,0.029974,68.358852,16.255840,80.893440,0.123204,-40.001442,-0.000001,NaN,Inf,84.189407,-2.532132,1.005653,0.236889,0.150213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839530,68.272995,68.688799,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446182,68.595864,14.502487,68.385449,-0.042569,0.034197,0.000000,14.340539,80.446435,-0.000215,68.305612,80.083839,68.507997,12.615939,68.551433,79.591590,68.095422,79.440531,-0.000532,0.029987,68.325990,16.171966,80.942512,0.123690,-40.001862,0.000000,NaN,Inf,84.134574,-2.575074,0.999062,0.237563,0.151228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804409,68.232445,68.653689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458148,68.595864,14.420079,68.385449,-0.043992,0.034237,0.000000,14.342965,80.425326,-0.000009,68.322435,80.048742,68.517509,12.537780,68.568432,79.559465,68.113611,79.461729,-0.000531,0.029957,68.346145,16.147809,80.994375,0.123892,-40.000944,-0.000001,NaN,Inf,84.202066,-2.577733,1.003898,0.236685,0.150831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816827,68.263583,68.648596,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464405,68.597240,14.470492,68.387377,-0.046000,0.034270,0.000000,14.342108,80.438361,0.000091,68.322347,80.044962,68.529955,12.485049,68.560926,79.554860,68.078595,79.493684,-0.000530,0.029938,68.340682,16.264608,80.986992,0.123865,-40.001757,0.000000,NaN,Inf,84.169600,-2.580549,0.997367,0.237112,0.150585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799353,68.253997,68.653911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435294,68.596690,14.525819,68.385725,-0.046412,0.034368,0.000000,14.342108,80.453725,-0.000229,68.313242,80.062181,68.527987,12.559435,68.568935,79.531554,68.086473,79.454017,-0.000531,0.029949,68.346035,16.284463,80.974103,0.123690,-40.001495,-0.000000,NaN,Inf,84.154005,-2.522362,1.000421,0.237128,0.151116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811098,68.252029,68.641836,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699046,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438173,68.596965,14.406907,68.384348,-0.043587,0.034410,0.000000,14.338398,80.484826,-0.000035,68.313870,80.059932,68.509745,12.511354,68.567317,79.470475,68.089600,79.426147,-0.000530,0.029969,68.349558,16.204121,80.840844,0.123666,-40.000000,0.000000,NaN,Inf,84.211512,-2.525416,0.998187,0.236691,0.150962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799507,68.242093,68.654936,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470950,68.597515,14.479079,68.385725,-0.042443,0.034412,0.000000,14.341966,80.408963,0.000009,68.320498,80.053591,68.515585,12.552278,68.555282,79.570852,68.089623,79.433469,-0.000530,0.029987,68.349993,16.188162,80.864480,0.123430,-40.000734,0.000000,NaN,Inf,84.224907,-2.582345,0.997834,0.236157,0.150211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793712,68.258332,68.655789,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448378,68.597515,14.453497,68.385725,-0.043954,0.034439,0.000000,14.335687,80.324071,-0.000296,68.287946,80.072652,68.508233,12.543063,68.545433,79.592931,68.093847,79.439923,-0.000529,0.030027,68.324424,16.251294,80.890344,0.123556,-40.001206,-0.000000,NaN,Inf,84.136538,-2.577057,1.000562,0.238151,0.150968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774726,68.245155,68.640478,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464033,68.593388,14.430851,68.386276,-0.045944,0.034450,0.000000,14.344392,80.416129,-0.000207,68.325127,80.077621,68.524136,12.588634,68.587534,79.513954,68.114659,79.473440,-0.000528,0.030031,68.367447,16.229806,80.924665,0.124250,-40.000761,-0.000000,NaN,Inf,84.197756,-2.576600,1.000354,0.236800,0.151402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803508,68.267719,68.674164,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472614,68.598341,14.526546,68.385725,-0.046289,0.034450,0.000000,14.340253,80.380120,-0.000123,68.329278,80.024264,68.513485,12.592000,68.554844,79.511771,68.083912,79.504235,-0.000527,0.030087,68.343074,16.276701,80.878268,0.124192,-40.000262,0.000000,NaN,Inf,84.151162,-2.573104,0.997706,0.236835,0.150733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789535,68.246252,68.662134,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437273,68.595864,14.539888,68.389581,-0.044377,0.034448,0.000000,14.339825,80.449153,-0.000211,68.324363,80.086050,68.517159,12.649318,68.558935,79.558118,68.104325,79.488136,-0.000527,0.030128,68.357171,16.145490,80.867398,0.124145,-40.001311,-0.000001,NaN,Inf,84.132852,-2.520030,1.003726,0.237723,0.151391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791962,68.249096,68.657602,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467523,68.598066,14.454694,68.391234,-0.042336,0.034449,0.000000,14.338113,80.370625,-0.000305,68.316132,80.037068,68.551304,12.596547,68.566069,79.527884,68.101858,79.458999,-0.000526,0.030126,68.346862,16.332813,80.871559,0.123987,-40.001128,-0.000001,NaN,Inf,84.226253,-2.552115,1.007108,0.236976,0.151057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770420,68.262468,68.664694,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444770,68.598066,14.504026,68.391234,-0.043855,0.034471,0.000000,14.340111,80.443391,-0.000200,68.310501,80.079350,68.511102,12.553685,68.565764,79.479685,68.102008,79.418718,-0.000525,0.030146,68.349492,16.241934,80.929194,0.124107,-40.000892,-0.000000,NaN,Inf,84.150120,-2.552540,1.003235,0.237387,0.150951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765959,68.253430,68.661104,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461366,68.595039,14.526394,68.392886,-0.045826,0.034480,0.000000,14.341823,80.377114,-0.000312,68.328320,79.996108,68.522628,12.633699,68.563991,79.514482,68.104153,79.353338,-0.000526,0.030167,68.356173,16.295500,80.906433,0.123965,-40.001364,-0.000001,NaN,Inf,84.208098,-2.600143,1.004102,0.236831,0.150409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783717,68.240014,68.659923,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480781,68.594764,14.436511,68.397018,-0.045238,0.034452,0.000000,14.343535,80.377846,-0.000389,68.326212,80.099994,68.539907,12.558905,68.567972,79.506415,68.092882,79.455444,-0.000526,0.030159,68.345379,16.212048,80.830971,0.124237,-40.001390,-0.000001,NaN,Inf,84.160046,-2.649735,1.004497,0.237308,0.151372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781878,68.253560,68.656970,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442321,68.593388,14.475775,68.398395,-0.042508,0.034420,0.000000,14.334973,80.404259,-0.000263,68.331518,80.038802,68.522672,12.652949,68.574428,79.564022,68.103216,79.449004,-0.000527,0.030166,68.364338,16.275031,80.935804,0.124317,-40.002046,0.000000,NaN,Inf,84.107148,-2.564378,0.996943,0.238176,0.150545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802876,68.269996,68.664805,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432361,68.593388,14.445306,68.398395,-0.042058,0.034433,0.000000,14.338683,80.366620,-0.000150,68.316628,80.070776,68.536932,12.652907,68.569153,79.544264,68.086141,79.442593,-0.000527,0.030167,68.340743,16.295807,80.894319,0.124520,-40.000813,-0.000000,NaN,Inf,84.210069,-2.579383,1.002316,0.237669,0.150990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816717,68.235614,68.651894,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460710,68.596139,14.403078,68.401700,-0.044584,0.034460,0.000000,14.341823,80.397544,-0.000342,68.326388,80.059459,68.534614,12.638592,68.556025,79.587496,68.127570,79.432673,-0.000528,0.030148,68.338526,16.188019,80.825669,0.124082,-40.000918,-0.000000,NaN,Inf,84.237114,-2.566957,1.000897,0.236610,0.149837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808583,68.264481,68.667121,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465250,68.595039,14.483075,68.403904,-0.045746,0.034503,0.000000,14.337970,80.420985,-0.000237,68.326757,80.085007,68.527877,12.609292,68.551779,79.552677,68.110895,79.415108,-0.000529,0.030123,68.333520,16.270643,80.895074,0.124427,-40.001101,0.000001,NaN,Inf,84.162925,-2.615581,0.996015,0.236892,0.150534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801015,68.248592,68.650453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439404,68.595039,14.448939,68.402526,-0.045149,0.034535,0.000000,14.337399,80.409137,-0.000001,68.305508,80.095644,68.523982,12.585883,68.543310,79.531082,68.085753,79.433963,-0.000529,0.030157,68.334154,16.274503,80.883409,0.124557,-40.001285,-0.000000,NaN,Inf,84.149514,-2.611647,1.001232,0.237191,0.150790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787979,68.238042,68.661480,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456078,68.596139,14.443231,68.399497,-0.042219,0.034545,0.000000,14.339682,80.382491,-0.000156,68.319716,80.047409,68.527090,12.593386,68.556397,79.587637,68.093409,79.447183,-0.000529,0.030160,68.341354,16.258244,80.876881,0.125378,-40.000577,-0.000000,NaN,Inf,84.219640,-2.572829,1.000660,0.237127,0.150832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810616,68.256121,68.664561,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469943,68.596139,14.513744,68.399497,-0.042029,0.034547,0.000000,14.339254,80.462965,-0.000056,68.302727,80.134373,68.539491,12.625910,68.562983,79.529189,68.095427,79.376398,-0.000529,0.030155,68.354525,16.216792,80.848064,0.125823,-40.000472,-0.000001,NaN,Inf,84.230469,-2.581952,1.005081,0.236827,0.150223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787696,68.252312,68.667825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445409,68.596690,14.464297,68.397293,-0.044764,0.034596,0.000000,14.343535,80.445672,0.000198,68.327781,80.006592,68.538068,12.573586,68.564885,79.544878,68.089473,79.433080,-0.000529,0.030156,68.354806,16.290977,80.857403,0.125441,-40.001101,-0.000000,NaN,Inf,84.137891,-2.624270,1.003027,0.237192,0.150973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800401,68.261283,68.665198,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428422,68.595589,14.498175,68.395090,-0.045974,0.034555,0.000000,14.342251,80.356949,0.000042,68.319523,80.107968,68.520179,12.647993,68.576923,79.596888,68.112341,79.427551,-0.000528,0.030172,68.340748,16.201739,80.848939,0.125650,-40.001023,-0.000000,NaN,Inf,84.204991,-2.577188,1.001308,0.237074,0.150417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808693,68.258354,68.664367,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458003,68.596139,14.502375,68.391784,-0.045285,0.034516,0.000000,14.342394,80.350718,-0.000074,68.324957,80.129715,68.530326,12.554501,68.575849,79.602409,68.115734,79.421654,-0.000526,0.030175,68.352391,16.297712,80.865561,0.125411,-40.001390,-0.000001,NaN,Inf,84.250018,-2.604067,1.004834,0.236723,0.150627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803464,68.252290,68.673992,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465768,68.596139,14.452865,68.391784,-0.042442,0.034457,0.000000,14.339112,80.353809,0.000132,68.320129,80.049275,68.503224,12.571446,68.565783,79.599779,68.112951,79.440083,-0.000526,0.030173,68.339701,16.261447,80.910411,0.125674,-40.000262,-0.000000,NaN,Inf,84.170267,-2.611738,1.003069,0.236831,0.151147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783846,68.248876,68.661236,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428439,68.594764,14.500775,68.390683,-0.042234,0.034453,0.000000,14.338826,80.338651,0.000104,68.311547,80.060360,68.505173,12.546039,68.549855,79.514744,68.083934,79.425596,-0.000527,0.030163,68.333173,16.237532,80.912083,0.125196,-40.000446,0.000000,NaN,Inf,84.149209,-2.595587,0.999108,0.237025,0.150350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782886,68.239599,68.654260,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434577,68.594488,14.373236,68.390132,-0.043974,0.034480,0.000000,14.342965,80.454581,-0.000165,68.320371,80.075869,68.530304,12.527666,68.553376,79.586845,68.076605,79.447690,-0.000525,0.030139,68.338703,16.332414,80.840842,0.125110,-40.001075,-0.000001,NaN,Inf,84.249146,-2.577080,1.005013,0.237410,0.151014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774770,68.243536,68.669376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458277,68.595039,14.481560,68.385725,-0.045840,0.034432,0.000000,14.337685,80.369053,0.000118,68.328826,80.090894,68.509197,12.602481,68.581735,79.481170,68.125868,79.518644,-0.000527,0.030111,68.363295,16.246072,80.897073,0.125371,-40.001049,0.000001,NaN,Inf,84.232198,-2.553723,0.995750,0.236609,0.150610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793973,68.265246,68.674563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438179,68.595864,14.538360,68.384072,-0.043264,0.034410,0.000000,14.342108,80.468434,0.000109,68.299248,80.083785,68.522713,12.611146,68.570312,79.535302,68.092339,79.417941,-0.000526,0.030098,68.339463,16.230969,80.941960,0.125411,-40.001442,-0.000000,NaN,Inf,84.147914,-2.546060,1.001610,0.237571,0.150883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769258,68.247168,68.656426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455141,68.595864,14.403565,68.384072,-0.041979,0.034445,0.000000,14.342679,80.383690,-0.000146,68.311569,80.040660,68.516873,12.573056,68.564054,79.550378,68.107241,79.368560,-0.000526,0.030096,68.341051,16.260092,80.962110,0.124757,-40.001652,-0.000001,NaN,Inf,84.223790,-2.591038,1.006939,0.236942,0.150890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758432,68.246315,68.646801,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462251,68.596690,14.477248,68.382970,-0.041960,0.034460,0.000000,14.339397,80.419633,-0.000102,68.312499,80.061256,68.509455,12.607456,68.541250,79.439856,68.090715,79.445266,-0.000526,0.030091,68.316347,16.298653,80.798932,0.125222,-40.001547,0.000001,NaN,Inf,84.177755,-2.641773,0.996432,0.236313,0.150872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748106,68.223092,68.639010,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444059,68.597240,14.418382,68.383797,-0.043897,0.034430,0.000000,14.342251,80.438504,0.000195,68.299805,80.019277,68.502084,12.624665,68.553417,79.522733,68.092899,79.419553,-0.000526,0.030103,68.325963,16.208138,80.862155,0.125474,-40.000892,-0.000000,NaN,Inf,84.159296,-2.569592,1.001037,0.236805,0.150797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749047,68.244409,68.657818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433422,68.596139,14.412343,68.385174,-0.045889,0.034438,0.000000,14.341252,80.413153,-0.000012,68.344400,80.017629,68.540908,12.597892,68.586019,79.584969,68.131573,79.401740,-0.000526,0.030112,68.359045,16.288530,81.032799,0.125605,-40.000865,0.000000,NaN,Inf,84.209204,-2.590428,0.998222,0.237140,0.151296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774153,68.268698,68.664888,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457351,68.596139,14.520477,68.385174,-0.044466,0.034419,0.000000,14.340824,80.430049,-0.000080,68.321775,80.062846,68.528966,12.605947,68.557858,79.543145,68.113362,79.378784,-0.000526,0.030142,68.332253,16.350621,80.945408,0.125572,-40.000892,0.000000,NaN,Inf,84.236986,-2.642026,0.998540,0.236540,0.150611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775925,68.249682,68.660816,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466951,68.595589,14.468260,68.382695,-0.042575,0.034376,0.000000,14.341966,80.430047,0.000171,68.319232,80.010058,68.517087,12.628132,68.560526,79.620234,68.092090,79.392169,-0.000527,0.030133,68.341697,16.243461,80.912612,0.125404,-40.001154,-0.000001,NaN,Inf,84.172035,-2.640474,1.004366,0.237206,0.151412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792305,68.264408,68.662412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430076,68.597240,14.410406,68.383521,-0.043522,0.034334,0.000000,14.343250,80.387040,0.000263,68.311063,79.987464,68.545545,12.564166,68.564050,79.568714,68.100495,79.425938,-0.000527,0.030129,68.346333,16.215373,80.861523,0.125200,-40.001285,-0.000000,NaN,Inf,84.145453,-2.609487,1.000090,0.236572,0.150335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819512,68.250469,68.662916,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433096,68.595314,14.503506,68.384348,-0.046256,0.034281,0.000000,14.341680,80.368799,0.000117,68.317905,80.040148,68.539485,12.592774,68.552582,79.501627,68.099486,79.410003,-0.000528,0.030120,68.339128,16.208716,80.896174,0.125062,-40.001757,-0.000001,NaN,Inf,84.211313,-2.673697,1.003968,0.237150,0.150393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829242,68.232347,68.658167,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999734,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463900,68.593938,14.508896,68.384348,-0.046420,0.034239,0.000000,14.341538,80.397095,0.000343,68.342589,80.078828,68.548647,12.596383,68.573805,79.508981,68.113950,79.492624,-0.000528,0.030109,68.354338,16.257966,80.952811,0.125465,-40.001311,-0.000001,NaN,Inf,84.237044,-2.603943,1.004878,0.235342,0.149596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.856685,68.262304,68.683014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465481,68.593938,14.471142,68.384348,-0.044559,0.034171,0.000000,14.343250,80.419564,0.000507,68.291481,80.113191,68.513608,12.630232,68.564945,79.551601,68.096159,79.452873,-0.000529,0.030082,68.347811,16.294466,80.912102,0.125965,-40.000839,-0.000000,NaN,Inf,84.152073,-2.558485,1.003111,0.237644,0.152727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842429,68.246374,68.658583,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435773,68.597240,14.577993,68.386276,-0.042681,0.034200,0.000000,14.341538,80.410170,0.000251,68.305453,80.069407,68.490771,12.603561,68.528796,79.508655,68.076550,79.427817,-0.000531,0.030079,68.321282,16.271257,80.920995,0.125550,-40.000420,-0.000000,NaN,Inf,84.147785,-2.569520,1.000391,0.236624,0.150408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833725,68.221863,68.659347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446660,68.598066,14.441057,68.390132,-0.042646,0.034211,0.000000,14.339968,80.439817,0.000263,68.305128,80.126640,68.530294,12.580622,68.544220,79.530228,68.090776,79.424125,-0.000532,0.030048,68.337082,16.194369,80.948957,0.125176,-40.001101,-0.000001,NaN,Inf,84.231702,-2.568083,1.009852,0.236090,0.149934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859527,68.240616,68.668579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466804,68.595864,14.483670,68.394539,-0.045345,0.034207,0.000000,14.345819,80.352508,0.000407,68.317993,80.095292,68.508006,12.639978,68.572646,79.654401,68.109969,79.478785,-0.000532,0.030013,68.344177,16.267005,80.942734,0.125221,-40.000498,0.000000,NaN,Inf,84.202970,-2.584987,0.999612,0.236688,0.150506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851787,68.254492,68.677373,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433312,68.596415,14.524574,68.398946,-0.046428,0.034202,0.000000,14.341109,80.455014,0.000171,68.317405,80.064268,68.530861,12.634127,68.560170,79.544571,68.118939,79.474566,-0.000534,0.029974,68.331597,16.238010,80.914040,0.125139,-40.001154,-0.000000,NaN,Inf,84.146126,-2.564537,1.001166,0.237024,0.150344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847629,68.235777,68.671378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442013,68.596415,14.414984,68.398946,-0.044610,0.034217,0.000000,14.341680,80.425512,0.000193,68.326207,80.060291,68.537205,12.620506,68.561527,79.588168,68.106599,79.425838,-0.000535,0.029962,68.353230,16.204942,80.859463,0.124984,-40.000944,0.000000,NaN,Inf,84.199841,-2.675204,0.998151,0.237227,0.150245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845662,68.248362,68.674004,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472510,68.596965,14.497655,68.401425,-0.042679,0.034205,0.000000,14.343821,80.391860,0.000376,68.334354,79.965294,68.524322,12.656087,68.560696,79.593731,68.084450,79.375741,-0.000534,0.029942,68.353120,16.231368,80.899457,0.124874,-40.001626,0.000000,NaN,Inf,84.213933,-2.599568,0.998128,0.236089,0.150940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832365,68.238798,68.655607,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448411,68.595314,14.414490,68.400323,-0.042645,0.034250,0.000000,14.338113,80.381739,0.000223,68.311580,80.119261,68.519423,12.582029,68.562863,79.529677,68.097690,79.412476,-0.000535,0.029935,68.343544,16.120969,80.946775,0.125011,-40.001180,-0.000000,NaN,Inf,84.131759,-2.613771,1.001737,0.237063,0.150794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815001,68.232649,68.655541,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435200,68.595314,14.480693,68.400323,-0.045259,0.034267,0.000000,14.342965,80.405876,0.000010,68.312362,79.984904,68.500982,12.618691,68.568945,79.493132,68.087666,79.524903,-0.000535,0.029951,68.342673,16.188176,80.949506,0.125179,-40.000525,0.000000,NaN,Inf,84.195466,-2.600354,0.997652,0.236778,0.151103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827728,68.230832,68.650925,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
