OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
9:37:02 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.457937,68.596965,14.416960,68.399221,-0.046469,0.034201,0.000000,14.339968,80.414974,-0.000074,68.331531,80.066700,68.511136,12.535109,68.563304,79.510345,68.106140,79.490075,-0.000528,0.029994,68.359389,16.304639,80.926114,0.126311,-40.000551,-0.000001,NaN,Inf,84.233238,-2.577274,1.005023,0.236927,0.150429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773057,68.256375,68.667312,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433975,68.596415,14.403774,68.397293,-0.044551,0.034163,0.000000,14.337970,80.461354,0.000186,68.321254,80.125779,68.529073,12.560191,68.538424,79.569627,68.112837,79.377073,-0.000529,0.029982,68.335452,16.249967,80.899153,0.125802,-40.000603,0.000000,NaN,Inf,84.171271,-2.552523,0.997166,0.237397,0.150742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754008,68.230661,68.658213,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453652,68.596690,14.445198,68.392611,-0.043494,0.034238,0.000000,14.339682,80.401614,-0.000064,68.333117,80.129440,68.548058,12.541023,68.566148,79.514949,68.095263,79.404904,-0.000529,0.029977,68.348159,16.311738,80.911634,0.125350,-40.001233,0.000000,NaN,Inf,84.235758,-2.641191,0.997908,0.236710,0.151128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745565,68.250072,68.664751,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462955,68.598891,14.430699,68.389856,-0.045092,0.034248,0.000000,14.337970,80.482764,-0.000017,68.307800,80.160703,68.526995,12.583028,68.559212,79.577939,68.083903,79.384582,-0.000529,0.029995,68.340998,16.207795,80.918080,0.125270,-40.001600,-0.000001,NaN,Inf,84.237646,-2.598190,1.006522,0.237984,0.151678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741541,68.233572,68.655891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450305,68.595864,14.417317,68.385174,-0.046808,0.034267,0.000000,14.346104,80.356062,0.000188,68.327227,80.071537,68.538675,12.588879,68.561751,79.486819,68.110120,79.436138,-0.000529,0.029993,68.352184,16.182947,80.831908,0.125399,-40.001469,0.000000,NaN,Inf,84.159589,-2.606806,0.997770,0.237222,0.151312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756545,68.248170,68.662563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428582,68.595864,14.472730,68.385174,-0.046528,0.034242,0.000000,14.341395,80.422775,0.000107,68.327552,80.045711,68.528481,12.601624,68.551136,79.444299,68.113774,79.451834,-0.000528,0.029975,68.341759,16.343315,80.930315,0.125382,-40.000813,0.000000,NaN,Inf,84.190876,-2.595618,0.997717,0.237353,0.151566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745105,68.244207,68.652915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463900,68.595039,14.479970,68.383797,-0.044509,0.034269,0.000000,14.343964,80.434987,-0.000071,68.320775,80.080280,68.519316,12.655741,68.566913,79.505540,68.083664,79.437426,-0.000527,0.029983,68.333318,16.211656,80.910205,0.125401,-40.001075,-0.000000,NaN,Inf,84.249858,-2.587886,1.003060,0.237088,0.150843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715162,68.235037,68.668536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463310,68.596139,14.554845,68.384072,-0.043211,0.034244,0.000000,14.343964,80.419950,0.000211,68.320731,80.038533,68.519316,12.646769,68.557766,79.554270,68.129773,79.411471,-0.000527,0.029971,68.342371,16.308307,80.974163,0.124981,-40.000892,-0.000000,NaN,Inf,84.153173,-2.568228,1.001111,0.238408,0.151294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747576,68.233789,68.675141,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420667,68.596690,14.482798,68.380216,-0.044123,0.034275,0.000000,14.335972,80.316511,0.000221,68.299652,80.110948,68.506958,12.567654,68.548314,79.515639,68.071540,79.450819,-0.000526,0.029928,68.329531,16.224176,80.915755,0.125232,-40.000761,-0.000001,NaN,Inf,84.155874,-2.633166,1.006329,0.237544,0.150795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747686,68.217683,68.648521,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449175,68.595864,14.457941,68.374432,-0.046534,0.034271,0.000000,14.340253,80.427027,0.000035,68.307629,80.144143,68.520584,12.626256,68.564856,79.599942,68.075831,79.408413,-0.000526,0.029941,68.321807,16.256845,80.884142,0.125489,-40.001888,-0.000001,NaN,Inf,84.272190,-2.546388,1.004308,0.237089,0.151439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754247,68.240464,68.657797,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465020,68.595864,14.499886,68.374432,-0.046302,0.034300,0.000000,14.340396,80.465904,0.000279,68.314648,80.086296,68.507550,12.599646,68.561379,79.543695,68.098284,79.393864,-0.000526,0.029964,68.332971,16.212519,80.886242,0.125615,-40.000367,-0.000000,NaN,Inf,84.228697,-2.574884,1.000986,0.237385,0.151051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762407,68.199979,68.642420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442142,68.595864,14.532429,68.372779,-0.044477,0.034321,0.000000,14.343678,80.413454,0.000235,68.311367,80.131162,68.502276,12.657902,68.549451,79.502484,68.086664,79.468319,-0.000526,0.029989,68.330099,16.280782,80.871088,0.125074,-40.001154,-0.000000,NaN,Inf,84.150962,-2.614452,1.002410,0.237105,0.151109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762952,68.234621,68.655741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441822,68.598891,14.468095,68.368923,-0.043391,0.034323,0.000000,14.338113,80.433385,-0.000012,68.316580,80.114551,68.517524,12.735368,68.560548,79.514031,68.087340,79.434513,-0.000526,0.029996,68.345243,16.256510,80.885427,0.125327,-40.001311,-0.000001,NaN,Inf,84.213032,-2.548822,1.006252,0.236372,0.151308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774458,68.234076,68.662651,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460462,68.596690,14.495490,68.365893,-0.044431,0.034365,0.000000,14.342394,80.408738,-0.000055,68.334289,80.163990,68.537384,12.617794,68.567111,79.539825,68.093533,79.351134,-0.000526,0.030016,68.348093,16.179565,80.934577,0.125258,-40.000865,-0.000000,NaN,Inf,84.216928,-2.574017,1.001819,0.237566,0.151145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771877,68.243552,68.654295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464322,68.596690,14.406977,68.365893,-0.046447,0.034381,0.000000,14.340681,80.416178,0.000000,68.318017,80.107211,68.529073,12.654090,68.560875,79.493457,68.120387,79.383539,-0.000526,0.030062,68.351643,16.236105,80.872659,0.125576,-40.001521,-0.000000,NaN,Inf,84.164149,-2.640715,1.002422,0.236678,0.150469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793069,68.229414,68.671163,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429756,68.596965,14.437266,68.362588,-0.045926,0.034385,0.000000,14.340111,80.344512,-0.000198,68.331663,80.068142,68.523887,12.604255,68.570655,79.498590,68.088809,79.392273,-0.000525,0.030082,68.349185,16.275245,80.893788,0.125755,-40.001521,0.000001,NaN,Inf,84.153680,-2.644049,0.996035,0.237847,0.151393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768354,68.259985,68.669938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432284,68.594764,14.466679,68.360385,-0.043430,0.034320,0.000000,14.338541,80.446888,-0.000285,68.298760,80.112380,68.511246,12.652928,68.560504,79.592200,68.100579,79.426453,-0.000525,0.030123,68.336494,16.258415,80.867582,0.125536,-40.001731,-0.000000,NaN,Inf,84.247769,-2.606131,1.000520,0.237621,0.150820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764441,68.232785,68.648039,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463698,68.596139,14.446351,68.357355,-0.042658,0.034312,0.000000,14.342679,80.416868,-0.000106,68.325338,80.085655,68.516734,12.590837,68.559341,79.619481,68.103645,79.384231,-0.000525,0.030137,68.330859,16.209223,80.967658,0.125402,-40.001783,-0.000000,NaN,Inf,84.238701,-2.593102,1.002383,0.236772,0.150966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774915,68.233701,68.679364,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439080,68.595589,14.489565,68.354050,-0.045036,0.034271,0.000000,14.343107,80.447532,-0.000202,68.324017,80.111911,68.521963,12.623238,68.573719,79.575579,68.099819,79.484073,-0.000524,0.030134,68.350623,16.244767,80.821895,0.125407,-40.001049,0.000000,NaN,Inf,84.154823,-2.626804,0.998801,0.237984,0.150478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768093,68.236023,68.677202,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430846,68.595589,14.395176,68.354050,-0.045749,0.034224,0.000000,14.344249,80.469267,-0.000279,68.337598,80.120525,68.550485,12.576910,68.542799,79.570854,68.079401,79.530758,-0.000524,0.030151,68.358022,16.223592,80.892706,0.125394,-40.001075,-0.000000,NaN,Inf,84.181519,-2.582396,1.003048,0.236553,0.150897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789131,68.235037,68.668015,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460994,68.597790,14.428787,68.351846,-0.045195,0.034235,0.000000,14.339254,80.415241,-0.000104,68.332423,80.058839,68.523298,12.555602,68.567571,79.562925,68.100385,79.447082,-0.000523,0.030193,68.359455,16.336088,80.874332,0.125297,-40.000210,0.000000,NaN,Inf,84.243432,-2.496295,0.997528,0.237401,0.149922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790205,68.261059,68.666131,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442227,68.595314,14.446164,68.351571,-0.042664,0.034230,0.000000,14.343107,80.424651,-0.000064,68.324474,80.064317,68.537602,12.479197,68.555272,79.562052,68.089053,79.477543,-0.000522,0.030212,68.345706,16.252643,80.865948,0.124939,-40.000761,0.000000,NaN,Inf,84.163807,-2.577945,0.997773,0.236431,0.150191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795364,68.245016,68.677662,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432157,68.595039,14.459331,68.349918,-0.042527,0.034288,0.000000,14.336971,80.441723,-0.000118,68.327105,80.105937,68.520521,12.502260,68.592232,79.490235,68.117066,79.464877,-0.000522,0.030230,68.323946,16.210078,80.846270,0.124800,-40.001600,-0.000000,NaN,Inf,84.212251,-2.544523,1.000273,0.236405,0.150265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795323,68.252460,68.665349,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468594,68.595039,14.578941,68.349918,-0.044064,0.034271,0.000000,14.340396,80.374706,-0.000062,68.315804,80.042113,68.519602,12.557886,68.565952,79.567000,68.098616,79.438592,-0.000522,0.030242,68.337850,16.284063,80.887384,0.124656,-40.001311,-0.000000,NaN,Inf,84.239321,-2.581720,1.001883,0.236895,0.150843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779029,68.236987,68.673922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446020,68.598066,14.462679,68.351295,-0.045671,0.034252,0.000000,14.343393,80.438011,0.000114,68.307089,80.124704,68.512997,12.609331,68.527747,79.518496,68.065308,79.368947,-0.000521,0.030250,68.312170,16.303962,80.840128,0.124514,-40.000262,-0.000001,NaN,Inf,84.140449,-2.582334,1.007627,0.236544,0.150838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765776,68.232457,68.644786,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442250,68.596690,14.492735,68.349643,-0.045258,0.034238,0.000000,14.348245,80.381084,0.000016,68.317741,79.984012,68.514461,12.551706,68.559562,79.540950,68.102647,79.363351,-0.000521,0.030266,68.351781,16.258109,80.941407,0.124555,-40.002360,-0.000000,NaN,Inf,84.204707,-2.599558,1.001153,0.236681,0.150656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792588,68.243070,68.680859,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456859,68.598341,14.468224,68.346613,-0.042453,0.034197,0.000000,14.340824,80.327574,-0.000034,68.290078,80.080876,68.496810,12.626664,68.568513,79.519513,68.080609,79.428573,-0.000520,0.030282,68.323664,16.259057,80.859423,0.124633,-40.000577,-0.000001,NaN,Inf,84.213564,-2.640960,1.003496,0.236764,0.150123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804858,68.243290,68.644702,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457075,68.595039,14.402704,68.346888,-0.042687,0.034211,0.000000,14.342679,80.425204,0.000144,68.313067,80.171097,68.504445,12.688550,68.561600,79.611495,68.084218,79.439570,-0.000520,0.030281,68.327667,16.277157,80.965537,0.124997,-40.001416,-0.000000,NaN,Inf,84.179055,-2.625963,1.000786,0.235517,0.150153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787560,68.253008,68.660778,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449229,68.595039,14.515305,68.346888,-0.044298,0.034195,0.000000,14.342537,80.331248,0.000048,68.308487,80.113777,68.511249,12.578949,68.546371,79.503461,68.108296,79.403187,-0.000518,0.030270,68.328042,16.197430,80.849877,0.125057,-40.001049,0.000001,NaN,Inf,84.171683,-2.567227,0.996239,0.235186,0.149763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788961,68.241520,68.638712,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437304,68.598891,14.511116,68.343032,-0.045752,0.034167,0.000000,14.344249,80.401767,-0.000102,68.314487,80.178515,68.545085,12.558150,68.588119,79.524568,68.117249,79.458280,-0.000519,0.030277,68.341080,16.215880,80.936596,0.124103,-40.000000,-0.000001,NaN,Inf,84.192971,-2.617699,1.004573,0.235620,0.150203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804094,68.255415,68.669272,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445584,68.597790,14.432047,68.343308,-0.045059,0.034153,0.000000,14.338826,80.344045,0.000170,68.319156,80.059223,68.523585,12.572302,68.554554,79.501217,68.116961,79.423310,-0.000519,0.030302,68.330043,16.275109,80.896583,0.123949,-40.001521,-0.000001,NaN,Inf,84.229195,-2.586687,1.005113,0.235984,0.150739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804619,68.243051,68.661088,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448131,68.596415,14.516921,68.341380,-0.043176,0.034163,0.000000,14.339112,80.407253,0.000094,68.325613,80.124646,68.535527,12.591511,68.557354,79.478523,68.097684,79.461467,-0.000518,0.030334,68.336923,16.173329,80.837968,0.123912,-40.000708,0.000000,NaN,Inf,84.205614,-2.611764,0.999063,0.236204,0.149543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819468,68.236287,68.663847,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455600,68.596415,14.402917,68.341380,-0.042340,0.034150,0.000000,14.345105,80.471594,-0.000134,68.327721,80.117320,68.523257,12.600767,68.556305,79.639672,68.091076,79.422733,-0.000519,0.030359,68.341102,16.243483,80.915425,0.123823,-40.001285,-0.000001,NaN,Inf,84.197325,-2.564811,1.004761,0.235844,0.149665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829223,68.232744,68.653502,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432010,68.596690,14.418431,68.343308,-0.043723,0.034176,0.000000,14.340824,80.367616,-0.000044,68.306643,80.074054,68.517329,12.575769,68.553285,79.489199,68.111843,79.412575,-0.000519,0.030388,68.342320,16.232802,80.924850,0.124225,-40.001364,0.000001,NaN,Inf,84.177060,-2.586297,0.996356,0.237036,0.150099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835761,68.227228,68.651401,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473914,68.596415,14.476486,68.344685,-0.044895,0.034159,0.000000,14.340111,80.328331,0.000137,68.302756,80.095919,68.507027,12.642916,68.555036,79.503153,68.063438,79.365501,-0.000517,0.030404,68.315273,16.192870,80.937678,0.124652,-40.000944,0.000000,NaN,Inf,84.241370,-2.614434,0.999059,0.236897,0.150602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799283,68.229395,68.643748,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446980,68.597240,14.392010,68.346338,-0.043304,0.034130,0.000000,14.338255,80.389400,-0.000116,68.338329,80.067587,68.530848,12.584456,68.568888,79.516618,68.102175,79.412782,-0.000517,0.030404,68.353379,16.269944,80.908086,0.124624,-40.001442,-0.000000,NaN,Inf,84.127404,-2.600191,1.000178,0.237420,0.151161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848032,68.250734,68.672076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420594,68.597515,14.404055,68.346338,-0.041976,0.034150,0.000000,14.339112,80.302000,-0.000046,68.327660,80.089885,68.497141,12.536374,68.573833,79.575169,68.107646,79.430452,-0.000518,0.030411,68.343108,16.184815,80.905353,0.124467,-40.000708,0.000001,NaN,Inf,84.201275,-2.604616,0.996195,0.237878,0.151486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830536,68.249442,68.685026,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437737,68.597515,14.455543,68.346338,-0.042905,0.034194,0.000000,14.336257,80.413388,0.000218,68.315797,80.085893,68.505125,12.542165,68.564774,79.552757,68.091957,79.369810,-0.000518,0.030417,68.346940,16.229712,80.893688,0.124431,-40.001101,0.000000,NaN,Inf,84.273213,-2.597270,0.998853,0.237004,0.150537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816912,68.224582,68.664357,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471074,68.598341,14.427384,68.348541,-0.045080,0.034200,0.000000,14.345105,80.360457,0.000111,68.325034,80.047634,68.510286,12.620994,68.574094,79.595179,68.092528,79.426651,-0.000518,0.030414,68.330968,16.282537,80.852609,0.124315,-40.001206,-0.000000,NaN,Inf,84.226642,-2.625581,1.001233,0.237537,0.152402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818747,68.217270,68.667837,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455209,68.596690,14.477426,68.351846,-0.045345,0.034183,0.000000,14.340681,80.380875,0.000040,68.322706,80.109485,68.509568,12.650175,68.550926,79.587169,68.098915,79.370969,-0.000517,0.030436,68.329877,16.248741,80.922096,0.124947,-40.001364,0.000000,NaN,Inf,84.137028,-2.584907,0.996981,0.238412,0.151251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807641,68.246906,68.670064,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427309,68.597240,14.438974,68.352948,-0.044170,0.034150,0.000000,14.342679,80.465082,0.000288,68.307171,80.042447,68.536295,12.553644,68.576415,79.490565,68.123186,79.437284,-0.000518,0.030459,68.345330,16.306858,80.945305,0.124772,-40.001862,-0.000000,NaN,Inf,84.178397,-2.631698,1.001537,0.237867,0.151772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822314,68.247867,68.670635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469190,68.597240,14.399615,68.355702,-0.042055,0.034107,0.000000,14.341680,80.426002,0.000203,68.319188,80.151418,68.546096,12.571405,68.564601,79.548401,68.083314,79.403147,-0.000519,0.030473,68.350749,16.189353,80.941532,0.124695,-40.000761,-0.000000,NaN,Inf,84.254692,-2.607852,1.000809,0.237631,0.150103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807182,68.241457,68.663614,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457638,68.597240,14.460578,68.355702,-0.042991,0.034121,0.000000,14.341538,80.453481,-0.000001,68.296639,80.091336,68.506438,12.607639,68.546963,79.526583,68.088048,79.401372,-0.000519,0.030432,68.323619,16.249105,80.862747,0.124552,-40.001311,0.000001,NaN,Inf,84.141034,-2.592746,0.995192,0.237915,0.150988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784982,68.239201,68.664190,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435092,68.597790,14.420152,68.357355,-0.044955,0.034098,0.000000,14.340824,80.389844,0.000290,68.299871,80.021749,68.503466,12.565002,68.551058,79.627242,68.085481,79.458283,-0.000520,0.030404,68.322721,16.253642,80.887976,0.125035,-40.002046,-0.000000,NaN,Inf,84.172356,-2.598767,1.000203,0.236662,0.150405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789490,68.212942,68.646247,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437207,68.596965,14.502634,68.360936,-0.045028,0.034119,0.000000,14.339825,80.455200,0.000332,68.315428,80.088324,68.546118,12.671177,68.570444,79.619072,68.109049,79.422840,-0.000521,0.030396,68.345330,16.277913,80.881103,0.125159,-40.001128,0.000000,NaN,Inf,84.234101,-2.554918,0.998965,0.236654,0.150917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794738,68.235242,68.671051,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476905,68.596415,14.541181,68.363414,-0.043795,0.034078,0.000000,14.339397,80.380408,0.000148,68.318147,80.123307,68.526563,12.628499,68.572085,79.518738,68.096819,79.433512,-0.000521,0.030409,68.338543,16.264686,80.945612,0.125179,-40.001547,-0.000001,NaN,Inf,84.227532,-2.604193,1.004532,0.237658,0.150384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784743,68.247694,68.664645,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452843,68.596415,14.431937,68.363414,-0.041522,0.034032,0.000000,14.344249,80.427427,0.000286,68.311409,80.170718,68.510793,12.693382,68.556724,79.561727,68.102923,79.501865,-0.000523,0.030390,68.336344,16.300059,80.920606,0.124976,-40.001862,-0.000001,NaN,Inf,84.119300,-2.584221,1.004440,0.237018,0.150518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771883,68.248548,68.659109,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422440,68.596690,14.496685,68.362864,-0.042633,0.034046,0.000000,14.341252,80.396646,0.000467,68.311718,80.110868,68.503179,12.620241,68.559086,79.593281,68.096996,79.409249,-0.000525,0.030379,68.346162,16.245373,80.902109,0.125306,-40.001521,0.000000,NaN,Inf,84.184541,-2.540760,0.998554,0.237131,0.150187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749311,68.235109,68.657341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450621,68.597240,14.492674,68.365893,-0.044990,0.034078,0.000000,14.336257,80.420089,0.000192,68.321230,80.129589,68.514162,12.530257,68.573814,79.511361,68.079549,79.418619,-0.000526,0.030344,68.328399,16.214944,80.938394,0.125411,-40.000918,-0.000001,NaN,Inf,84.267373,-2.602000,1.005148,0.236357,0.150381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772758,68.228217,68.644890,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443224,68.595039,14.412801,68.370851,-0.045146,0.034040,0.000000,14.343678,80.417377,0.000110,68.321907,80.072360,68.521532,12.628539,68.571625,79.529538,68.098942,79.418204,-0.000526,0.030362,68.337760,16.255347,80.976978,0.125825,-40.000210,0.000001,NaN,Inf,84.195124,-2.535026,0.995421,0.236706,0.150705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812124,68.251392,68.672170,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432330,68.597790,14.494544,68.370025,-0.043060,0.034068,0.000000,14.339112,80.461842,0.000264,68.315626,80.104829,68.512959,12.547303,68.552239,79.491561,68.088459,79.426697,-0.000526,0.030369,68.341807,16.265549,80.934232,0.125690,-40.001128,0.000000,NaN,Inf,84.209269,-2.597448,0.997894,0.237681,0.150468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819342,68.241567,68.668341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465402,68.597790,14.440728,68.370025,-0.042109,0.034044,0.000000,14.340253,80.413952,-0.000002,68.309521,80.097361,68.505805,12.611086,68.548825,79.468093,68.096863,79.445959,-0.000527,0.030361,68.350991,16.181198,80.901436,0.125812,-40.001626,-0.000001,NaN,Inf,84.241602,-2.580805,1.004311,0.237508,0.151217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828811,68.229420,68.663858,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451290,68.596965,14.423098,68.372504,-0.043301,0.034042,0.000000,14.341680,80.423878,-0.000124,68.313171,80.133550,68.513022,12.643507,68.570179,79.576434,68.100123,79.456201,-0.000527,0.030355,68.338108,16.194768,80.937616,0.125791,-40.001495,0.000000,NaN,Inf,84.151854,-2.575238,0.998294,0.238117,0.150834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842259,68.258262,68.683324,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424750,68.596415,14.476938,68.372779,-0.045145,0.034039,0.000000,14.339825,80.452585,0.000089,68.336033,80.065095,68.519715,12.564493,68.542784,79.643844,68.095704,79.447816,-0.000527,0.030340,68.357281,16.154023,80.968882,0.126016,-40.001259,0.000000,NaN,Inf,84.189303,-2.571069,0.998049,0.236885,0.150454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831915,68.233358,68.679739,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464016,68.597515,14.412703,68.376085,-0.045622,0.033999,0.000000,14.342965,80.406203,0.000132,68.324451,80.137758,68.537652,12.658494,68.562806,79.562724,68.068239,79.408349,-0.000527,0.030345,68.342375,16.263167,80.889137,0.126609,-40.001101,-0.000001,NaN,Inf,84.260820,-2.572731,1.003618,0.237588,0.150733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841122,68.244651,68.665171,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442342,68.595589,14.427494,68.375534,-0.043350,0.034043,0.000000,14.339682,80.467806,-0.000123,68.317256,79.982434,68.526280,12.622423,68.556419,79.477627,68.086357,79.386948,-0.000526,0.030358,68.345920,16.232317,80.892708,0.126726,-40.000918,0.000001,NaN,Inf,84.155337,-2.573897,0.996452,0.237418,0.151075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825597,68.248658,68.673721,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433790,68.595589,14.460070,68.375534,-0.043333,0.034044,0.000000,14.340539,80.405902,0.000062,68.304110,80.088713,68.501429,12.578093,68.563571,79.471149,68.105135,79.407066,-0.000526,0.030350,68.343918,16.204293,80.928480,0.126756,-40.001810,0.000000,NaN,Inf,84.212213,-2.607544,0.998972,0.237406,0.150850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823604,68.248327,68.686256,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455785,68.596965,14.410676,68.379114,-0.044654,0.034046,0.000000,14.342537,80.376193,0.000195,68.312147,80.076903,68.510090,12.615979,68.565584,79.533286,68.087034,79.473544,-0.000525,0.030378,68.331294,16.224013,80.930967,0.126903,-40.000865,-0.000000,NaN,Inf,84.235435,-2.611723,1.001821,0.237482,0.150209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836835,68.246598,68.666917,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464453,68.596965,14.517384,68.382695,-0.046584,0.034019,0.000000,14.340681,80.489398,0.000045,68.309218,80.049058,68.514728,12.561597,68.543199,79.470640,68.107369,79.410963,-0.000524,0.030403,68.351101,16.258258,80.924544,0.126134,-40.001364,0.000000,NaN,Inf,84.177108,-2.545404,0.996880,0.237723,0.150487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814047,68.236269,68.654825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454055,68.597790,14.505649,68.384348,-0.045526,0.033956,0.000000,14.339397,80.511648,0.000160,68.300091,80.073601,68.506788,12.581356,68.546897,79.535199,68.074476,79.440695,-0.000524,0.030427,68.326249,16.245979,80.884264,0.125763,-40.000839,-0.000001,NaN,Inf,84.153600,-2.611129,1.003659,0.237458,0.151360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803615,68.226661,68.673067,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428094,68.597790,14.434923,68.384348,-0.043771,0.033958,0.000000,14.337399,80.492326,0.000434,68.338119,80.093045,68.523522,12.591593,68.592324,79.518696,68.109864,79.451593,-0.000525,0.030463,68.353582,16.283200,80.938230,0.125785,-40.000629,-0.000001,NaN,Inf,84.182626,-2.556669,1.003569,0.237580,0.150901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836552,68.234256,68.685579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440844,68.597240,14.482412,68.388479,-0.042836,0.033978,0.000000,14.339397,80.447091,0.000283,68.317041,80.023083,68.507181,12.569937,68.546043,79.510915,68.115663,79.454081,-0.000524,0.030491,68.314693,16.196095,80.768911,0.126173,-40.002360,-0.000000,NaN,Inf,84.253111,-2.584151,1.000473,0.236956,0.150577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830602,68.244519,68.648153,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456699,68.597790,14.420672,68.390958,-0.044197,0.033986,0.000000,14.339254,80.483231,0.000068,68.303223,80.157439,68.522647,12.580234,68.541558,79.522996,68.070978,79.419494,-0.000525,0.030509,68.316568,16.235335,80.852795,0.126294,-40.001285,-0.000000,NaN,Inf,84.217930,-2.588146,1.002878,0.236849,0.150551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793708,68.213421,68.645881,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
