OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, January 30, 2020
9:43:53 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.486661,68.595314,14.464193,68.418226,-0.046660,0.035125,0.000000,14.343678,80.443854,0.000287,68.302501,80.155690,68.509495,12.527564,68.553348,79.549421,68.082725,79.421633,-0.000529,0.030266,68.344788,16.236313,80.975183,0.122055,-40.001495,-0.000001,NaN,Inf,84.132735,-2.508057,1.006179,0.236045,0.151139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598116,68.226043,68.640167,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475152,68.594213,14.586902,68.420430,-0.044207,0.035174,0.000000,14.338398,80.371074,0.000386,68.323426,80.140664,68.528282,12.606783,68.550938,79.563536,68.096729,79.405905,-0.000529,0.030239,68.341762,16.220038,80.889139,0.122031,-40.001521,-0.000001,NaN,Inf,84.209748,-2.565627,1.004988,0.237251,0.150910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628542,68.230702,68.660399,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448583,68.596139,14.557559,68.423184,-0.044914,0.035146,0.000000,14.342251,80.394376,0.000218,68.288419,80.150527,68.515903,12.532825,68.562252,79.619868,68.070206,79.434897,-0.000530,0.030227,68.317454,16.276565,80.892340,0.121818,-40.001338,-0.000001,NaN,Inf,84.121849,-2.604160,1.007720,0.236503,0.150785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615330,68.228296,68.641785,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458173,68.596415,14.478455,68.425939,-0.044864,0.035157,0.000000,14.343678,80.419992,0.000111,68.327251,80.047344,68.545104,12.525933,68.561946,79.547303,68.099750,79.443017,-0.000529,0.030218,68.336083,16.238446,80.919219,0.122554,-40.001023,-0.000001,NaN,Inf,84.188080,-2.587099,1.007541,0.236045,0.150004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628740,68.239217,68.676302,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474944,68.597790,14.535826,68.428693,-0.042115,0.035141,0.000000,14.340681,80.406862,0.000098,68.306889,80.156104,68.505733,12.624727,68.559146,79.556529,68.074253,79.422554,-0.000529,0.030220,68.350422,16.218712,80.828769,0.122254,-40.001128,-0.000001,NaN,Inf,84.188080,-2.587099,1.007541,0.236003,0.150245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612641,68.229764,68.650818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450461,68.595314,14.544118,68.428693,-0.041731,0.035145,0.000000,14.341966,80.459793,0.000118,68.324664,80.044982,68.525219,12.593223,68.571987,79.603122,68.124171,79.507091,-0.000529,0.030210,68.343829,16.278085,80.836254,0.122317,-40.001416,-0.000001,NaN,Inf,84.125989,-2.569606,1.004206,0.236434,0.150486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638778,68.242191,68.671620,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439294,68.595314,14.455739,68.428693,-0.044070,0.035139,0.000000,14.342108,80.419566,0.000145,68.305259,80.055521,68.499036,12.562208,68.547458,79.588922,68.097561,79.493521,-0.000531,0.030214,68.316539,16.253942,80.927602,0.122550,-40.001023,-0.000001,NaN,Inf,84.125989,-2.569606,1.004206,0.236424,0.150361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615088,68.217658,68.660814,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469300,68.594488,14.545787,68.429519,-0.044558,0.035094,0.000000,14.344249,80.484303,0.000147,68.313104,80.151875,68.502033,12.495183,68.558355,79.544940,68.081344,79.371272,-0.000532,0.030202,68.345069,16.296285,80.921911,0.122424,-40.001259,-0.000000,NaN,Inf,84.220214,-2.541446,1.001139,0.236682,0.150361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639282,68.246021,68.679516,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476550,68.596965,14.459934,68.427040,-0.043823,0.035050,0.000000,14.343107,80.388858,0.000129,68.322192,80.162916,68.526359,12.654395,68.539035,79.523752,68.101724,79.434121,-0.000533,0.030209,68.336805,16.223107,80.931212,0.122364,-40.000603,-0.000001,NaN,Inf,84.137986,-2.613908,1.005286,0.236313,0.150074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633268,68.229193,68.662482,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432587,68.594764,14.461350,68.426490,-0.041126,0.034960,0.000000,14.342679,80.425530,0.000279,68.330576,80.023929,68.539371,12.579907,68.564526,79.503277,68.107673,79.410186,-0.000533,0.030203,68.342721,16.243190,80.914631,0.121833,-40.001442,0.000000,NaN,Inf,84.120812,-2.588685,0.998852,0.236919,0.150368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649606,68.242213,68.674662,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444718,68.594764,14.516613,68.426490,-0.042271,0.034923,0.000000,14.343107,80.371861,0.000184,68.314364,80.107688,68.516186,12.554072,68.564198,79.525219,68.093009,79.449302,-0.000534,0.030188,68.343851,16.292682,80.819774,0.121819,-40.001390,-0.000000,NaN,Inf,84.237878,-2.611996,1.001993,0.236138,0.150386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641382,68.223174,68.659590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476847,68.595589,14.479452,68.423460,-0.044115,0.034907,0.000000,14.341109,80.385389,0.000169,68.310819,80.126807,68.520780,12.602317,68.545095,79.504478,68.094013,79.423471,-0.000533,0.030188,68.333272,16.247856,80.993988,0.121573,-40.000997,-0.000001,NaN,Inf,84.204938,-2.568958,1.004977,0.236510,0.150164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628935,68.217374,68.664749,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473179,68.595864,14.564561,68.420981,-0.044663,0.034854,0.000000,14.339540,80.428438,0.000325,68.321686,80.160323,68.510191,12.605315,68.562774,79.532245,68.112441,79.428431,-0.000535,0.030165,68.350770,16.219539,80.892565,0.121865,-40.002072,-0.000000,NaN,Inf,84.118631,-2.588699,1.000180,0.236255,0.150231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634140,68.243788,68.677765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450733,68.595864,14.556218,68.417676,-0.043717,0.034871,0.000000,14.344106,80.413883,0.000207,68.320404,80.101377,68.526267,12.593895,68.563058,79.497045,68.072064,79.448179,-0.000536,0.030151,68.360649,16.353411,80.902026,0.121593,-40.001678,-0.000001,NaN,Inf,84.128846,-2.603529,1.006314,0.236469,0.150400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638580,68.244071,68.668162,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482681,68.595039,14.482925,68.414921,-0.041002,0.034865,0.000000,14.343107,80.387551,0.000178,68.322336,80.075687,68.537576,12.628132,68.563978,79.546406,68.080663,79.493867,-0.000536,0.030140,68.374574,16.327306,80.920280,0.121797,-40.001390,-0.000001,NaN,Inf,84.188167,-2.548414,1.007299,0.237122,0.150710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634096,68.248317,68.670939,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467012,68.595039,14.528598,68.414921,-0.042097,0.034805,0.000000,14.343535,80.380134,0.000355,68.326162,80.066532,68.550633,12.599197,68.558746,79.502993,68.109879,79.520087,-0.000538,0.030131,68.354011,16.264886,80.906187,0.121600,-40.000839,-0.000000,NaN,Inf,84.102277,-2.524298,1.000017,0.236299,0.150398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633854,68.228116,68.679777,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442433,68.595314,14.546696,68.411891,-0.043875,0.034788,0.000000,14.342822,80.352453,0.000371,68.312141,80.052336,68.500805,12.547914,68.544239,79.530801,68.089938,79.419144,-0.000539,0.030108,68.347413,16.247435,80.904332,0.121911,-40.001128,-0.000001,NaN,Inf,84.144735,-2.534508,1.004257,0.236523,0.150591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640547,68.254356,68.668157,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459767,68.595039,14.516828,68.408586,-0.044328,0.034849,0.000000,14.341109,80.446515,0.000230,68.305816,80.119659,68.509467,12.689264,68.552488,79.516050,68.091884,79.477667,-0.000540,0.030117,68.346040,16.296756,80.927582,0.121577,-40.000970,-0.000001,NaN,Inf,84.211691,-2.587764,1.007219,0.235982,0.149782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667080,68.227262,68.682155,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479264,68.595864,14.569669,68.405556,-0.044285,0.034859,0.000000,14.346247,80.482706,0.000220,68.326201,80.061446,68.514476,12.624583,68.557083,79.587845,68.093287,79.386982,-0.000541,0.030109,68.344127,16.320436,80.857830,0.121608,-40.001049,-0.000001,NaN,Inf,84.164380,-2.547264,1.003946,0.235943,0.150311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654634,68.199840,68.651971,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450916,68.595864,14.491468,68.405556,-0.041538,0.034924,0.000000,14.343535,80.400564,0.000063,68.339996,80.083750,68.538886,12.544223,68.582333,79.514890,68.113001,79.401738,-0.000542,0.030117,68.364145,16.314771,80.808618,0.121703,-40.000236,-0.000001,NaN,Inf,84.112360,-2.614448,1.006244,0.236164,0.150122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667823,68.237569,68.695365,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473721,68.598066,14.509399,68.398395,-0.041145,0.034899,0.000000,14.343393,80.441934,-0.000038,68.318500,80.118856,68.514079,12.651418,68.560428,79.532023,68.081373,79.351317,-0.000544,0.030116,68.336829,16.246201,80.814023,0.121970,-40.001049,-0.000000,NaN,Inf,84.189218,-2.623456,1.002806,0.236048,0.149971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652990,68.228551,68.647544,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.483093,68.596139,14.445593,68.394263,-0.043486,0.034884,0.000000,14.342537,80.368838,-0.000076,68.323476,80.059847,68.503384,12.598035,68.575921,79.561970,68.087632,79.433224,-0.000545,0.030110,68.352562,16.331165,80.896214,0.122637,-40.001101,-0.000000,NaN,Inf,84.129578,-2.628422,1.002465,0.236600,0.150679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668893,68.234898,68.665437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451063,68.595589,14.486509,68.389305,-0.043904,0.034948,0.000000,14.339682,80.364186,-0.000108,68.326801,80.064465,68.512307,12.574301,68.566970,79.460188,68.108029,79.442123,-0.000545,0.030111,68.352998,16.288765,80.830055,0.122759,-40.001023,0.000000,NaN,Inf,84.102260,-2.575243,0.997411,0.236222,0.150536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655374,68.256300,68.671693,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442882,68.595589,14.457631,68.389305,-0.043096,0.034898,0.000000,14.340681,80.437752,-0.000075,68.352481,80.042073,68.534444,12.604336,68.580384,79.592874,68.093143,79.383865,-0.000547,0.030114,68.370033,16.259078,80.953096,0.123407,-40.001311,-0.000000,NaN,Inf,84.188545,-2.589185,1.002453,0.237042,0.149882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674602,68.242688,68.680504,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478303,68.597515,14.424664,68.379941,-0.040194,0.034854,0.000000,14.344106,80.357823,-0.000078,68.324253,80.129803,68.521472,12.604498,68.552025,79.496230,68.102552,79.419449,-0.000547,0.030140,68.349205,16.173237,80.894195,0.123518,-40.000420,-0.000000,NaN,Inf,84.210746,-2.616567,1.001021,0.236963,0.150910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640434,68.240105,68.664556,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453633,68.594213,14.490153,68.378563,-0.040549,0.034834,0.000000,14.340253,80.389109,-0.000092,68.304975,80.015818,68.530461,12.480421,68.566422,79.523506,68.103095,79.444979,-0.000547,0.030166,68.325351,16.243061,80.892626,0.123428,-40.000603,-0.000000,NaN,Inf,84.210746,-2.616567,1.001021,0.236076,0.151247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610355,68.221655,68.649307,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428389,68.595864,14.442792,68.378288,-0.043335,0.034834,0.000000,14.337399,80.387726,-0.000078,68.309191,80.114162,68.523591,12.586046,68.549987,79.603119,68.084889,79.435759,-0.000547,0.030173,68.337016,16.214937,80.880145,0.123068,-40.001311,-0.000000,NaN,Inf,84.180196,-2.582179,1.002527,0.236303,0.150731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638397,68.233909,68.663526,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465638,68.596965,14.470069,68.378563,-0.043900,0.034865,0.000000,14.348816,80.463210,-0.000055,68.329769,80.058492,68.518560,12.568589,68.558673,79.533535,68.098544,79.379757,-0.000548,0.030178,68.357210,16.234722,80.845225,0.123715,-40.000761,-0.000000,NaN,Inf,84.250382,-2.570662,1.000998,0.236506,0.150437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620481,68.224301,68.675512,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475119,68.596965,14.527608,68.378563,-0.043192,0.034833,0.000000,14.340824,80.448681,-0.000063,68.310926,80.040592,68.510093,12.645913,68.554362,79.463937,68.075824,79.307285,-0.000548,0.030192,68.345369,16.264800,80.891891,0.123377,-40.000315,-0.000000,NaN,Inf,84.250382,-2.570662,1.000998,0.237267,0.150117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619080,68.206682,68.650726,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445638,68.593938,14.510714,68.378563,-0.040564,0.034862,0.000000,14.338683,80.373321,0.000100,68.319249,80.142898,68.546515,12.542797,68.549637,79.461145,68.100423,79.472303,-0.000546,0.030233,68.349983,16.258229,80.894646,0.123511,-40.000734,-0.000001,NaN,Inf,84.124689,-2.654845,1.003626,0.237080,0.150779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635969,68.233559,68.654117,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443704,68.595589,14.609867,68.379665,-0.041852,0.034900,0.000000,14.343535,80.407755,-0.000007,68.320158,80.045415,68.527681,12.558578,68.560730,79.481806,68.104665,79.414470,-0.000545,0.030255,68.343451,16.269973,80.915977,0.123128,-40.001311,-0.000001,NaN,Inf,84.124689,-2.654845,1.003626,0.237114,0.150876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633759,68.230516,68.680798,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469737,68.598616,14.545660,68.380492,-0.043630,0.034920,0.000000,14.337114,80.408034,-0.000016,68.301143,80.074892,68.505106,12.614308,68.560598,79.541879,68.098405,79.471223,-0.000545,0.030269,68.352938,16.227943,80.927666,0.123394,-40.000629,-0.000002,NaN,Inf,84.208516,-2.605880,1.011504,0.237010,0.150376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652745,68.244522,68.661243,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479383,68.598616,14.601985,68.380492,-0.044070,0.034902,0.000000,14.346104,80.410814,0.000136,68.323246,80.096552,68.543253,12.516940,68.575477,79.537342,68.086569,79.495884,-0.000546,0.030283,68.362255,16.174578,80.886893,0.123780,-40.000472,-0.000001,NaN,Inf,84.140927,-2.558458,1.005247,0.237138,0.150925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639357,68.224059,68.675595,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449775,68.594764,14.604143,68.383246,-0.043097,0.034922,0.000000,14.344820,80.393186,0.000145,68.324809,80.029481,68.504514,12.521365,68.572894,79.517316,68.106438,79.448240,-0.000546,0.030292,68.359273,16.251894,80.865377,0.123950,-40.001023,-0.000001,NaN,Inf,84.114787,-2.528740,1.008467,0.237087,0.150934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655893,68.239355,68.668441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448606,68.596415,14.494928,68.387102,-0.041979,0.034893,0.000000,14.340111,80.438979,0.000047,68.333694,80.156021,68.512848,12.610780,68.561691,79.472676,68.069233,79.376112,-0.000544,0.030325,68.344603,16.261461,80.959215,0.123898,-40.001023,-0.000002,NaN,Inf,84.191215,-2.583159,1.010683,0.236979,0.150502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656331,68.228151,68.657852,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476720,68.594764,14.575011,68.390132,-0.042690,0.034936,0.000000,14.339540,80.408499,0.000502,68.324809,80.127186,68.515474,12.606131,68.566812,79.457112,68.069016,79.449489,-0.000545,0.030323,68.348109,16.239394,80.949507,0.123805,-40.000656,-0.000000,NaN,Inf,84.196038,-2.598283,1.003206,0.237069,0.150140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646904,68.225372,68.652649,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469326,68.594764,14.432317,68.390132,-0.045477,0.034881,0.000000,14.338113,80.349051,0.000391,68.316679,80.034956,68.495109,12.495083,68.563070,79.548256,68.101577,79.358280,-0.000545,0.030340,68.346582,16.203344,80.965375,0.123722,-40.001574,-0.000001,NaN,Inf,84.118151,-2.544830,1.006790,0.237499,0.150627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652723,68.211650,68.651114,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440466,68.596139,14.471575,68.394263,-0.046072,0.034837,0.000000,14.342822,80.429269,-0.000007,68.328762,80.128032,68.510289,12.656720,68.566198,79.462024,68.098777,79.433346,-0.000543,0.030380,68.328086,16.245466,80.913958,0.123611,-40.000157,0.000000,NaN,Inf,84.138187,-2.643571,0.997442,0.238270,0.151717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662499,68.225590,68.649562,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473569,68.596415,14.540770,68.395090,-0.043246,0.034839,0.000000,14.343535,80.464794,0.000144,68.327067,80.057760,68.514772,12.550585,68.550727,79.601595,68.102891,79.466871,-0.000542,0.030356,68.362773,16.257830,80.910919,0.123017,-40.001495,-0.000000,NaN,Inf,84.217856,-2.586300,1.002154,0.236975,0.150307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671138,68.222175,68.653258,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476722,68.595589,14.428943,68.399497,-0.042084,0.034884,0.000000,14.344820,80.433882,0.000043,68.301512,80.107776,68.509958,12.579601,68.553395,79.527094,68.117488,79.435670,-0.000541,0.030362,68.348760,16.232039,80.930803,0.123217,-40.001154,-0.000001,NaN,Inf,84.128340,-2.566099,1.004643,0.236704,0.150811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700818,68.234407,68.652056,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439377,68.594488,14.450101,68.401700,-0.042743,0.034921,0.000000,14.338683,80.412382,-0.000275,68.321330,80.150533,68.503812,12.584394,68.581754,79.520795,68.088798,79.427085,-0.000541,0.030365,68.345452,16.225082,80.814372,0.123275,-40.000525,0.000001,NaN,Inf,84.118969,-2.603325,0.996700,0.236951,0.150803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689270,68.224515,68.661199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448689,68.594488,14.524756,68.401700,-0.045399,0.034968,0.000000,14.341538,80.440242,-0.000293,68.304771,80.036757,68.509763,12.536353,68.568582,79.506047,68.090832,79.487400,-0.000541,0.030375,68.340860,16.292753,80.874168,0.123686,-40.001678,-0.000000,NaN,Inf,84.219164,-2.580862,1.000743,0.236981,0.150375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706441,68.209678,68.644115,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473108,68.594213,14.449697,68.403353,-0.044946,0.035009,0.000000,14.345533,80.368403,0.000019,68.327716,80.055697,68.520675,12.598585,68.571184,79.525526,68.095645,79.456136,-0.000541,0.030403,68.344818,16.322183,80.931354,0.123708,-40.001390,-0.000001,NaN,Inf,84.193886,-2.539155,1.005265,0.237647,0.151150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708626,68.222260,68.655575,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445114,68.596690,14.525189,68.404455,-0.042356,0.035058,0.000000,14.341109,80.393398,-0.000188,68.294647,80.152147,68.488979,12.616836,68.558185,79.534629,68.062341,79.403066,-0.000542,0.030417,68.319971,16.254584,80.851224,0.124017,-39.999816,0.000000,NaN,Inf,84.127387,-2.566638,0.998382,0.236748,0.150572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686906,68.217160,68.635586,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451431,68.595039,14.484164,68.401149,-0.041765,0.035112,0.000000,14.341395,80.463798,-0.000259,68.316024,80.093630,68.521790,12.629029,68.562321,79.562784,68.088859,79.498358,-0.000540,0.030438,68.349648,16.304589,80.961152,0.123995,-40.002098,0.000000,NaN,Inf,84.127387,-2.566638,0.998382,0.236728,0.150214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724286,68.227949,68.647545,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467793,68.595039,14.548863,68.401149,-0.043473,0.035142,0.000000,14.339825,80.416629,0.000050,68.316723,80.046578,68.523758,12.567918,68.562626,79.576534,68.092889,79.389049,-0.000538,0.030437,68.333395,16.231967,80.921566,0.123867,-40.000026,-0.000000,NaN,Inf,84.186995,-2.529238,1.002265,0.236965,0.150713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713371,68.222433,68.649911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462051,68.593663,14.529997,68.400048,-0.045485,0.035169,0.000000,14.338541,80.374812,-0.000044,68.317615,80.128299,68.512820,12.676418,68.552932,79.506310,68.087966,79.375522,-0.000538,0.030463,68.359923,16.210335,80.926972,0.123672,-40.000970,-0.000001,NaN,Inf,84.142618,-2.612551,1.005603,0.236911,0.150926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707005,68.215648,68.662861,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447966,68.594213,14.525345,68.405281,-0.045045,0.035177,0.000000,14.338683,80.374301,-0.000272,68.304639,80.018796,68.497071,12.576890,68.567527,79.503356,68.093194,79.502829,-0.000537,0.030479,68.334112,16.215729,80.962683,0.123603,-40.001783,-0.000001,NaN,Inf,84.156814,-2.617445,1.004698,0.237451,0.150952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702893,68.224424,68.653957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704109,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447927,68.595039,14.520126,68.405005,-0.042266,0.035201,0.000000,14.337399,80.381189,-0.000016,68.326412,80.049025,68.511246,12.557825,68.557177,79.531897,68.104310,79.432331,-0.000536,0.030498,68.355916,16.307650,80.953730,0.123957,-40.000551,-0.000001,NaN,Inf,84.222219,-2.528886,1.006872,0.235980,0.150100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727456,68.236527,68.664652,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456047,68.596690,14.556312,68.408311,-0.042070,0.035239,0.000000,14.337685,80.440312,0.000152,68.321914,80.091869,68.515990,12.596772,68.571902,79.539842,68.088554,79.398499,-0.000534,0.030530,68.353892,16.332385,80.792815,0.124028,-40.000892,-0.000001,NaN,Inf,84.196503,-2.592569,1.004997,0.236919,0.150844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721811,68.234621,68.653890,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443471,68.596690,14.537578,68.408311,-0.043835,0.035270,0.000000,14.342679,80.410331,-0.000024,68.311763,80.072010,68.511831,12.648094,68.564831,79.522346,68.094547,79.436305,-0.000535,0.030529,68.344554,16.206762,80.959826,0.124269,-40.001547,-0.000001,NaN,Inf,84.176122,-2.601359,1.006936,0.237047,0.150463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742586,68.220896,68.644503,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478610,68.594764,14.606769,68.411340,-0.045743,0.035249,0.000000,14.344249,80.381011,0.000105,68.322542,80.132058,68.506365,12.563696,68.545643,79.575254,68.102908,79.523739,-0.000535,0.030522,68.360310,16.267077,80.998759,0.124259,-39.999764,-0.000001,NaN,Inf,84.210250,-2.579924,1.006516,0.236141,0.150582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736705,68.212516,68.665743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460298,68.595589,14.466541,68.409963,-0.046069,0.035224,0.000000,14.337542,80.450466,0.000548,68.318887,80.098386,68.509533,12.563351,68.543823,79.605706,68.089247,79.461204,-0.000534,0.030510,68.358717,16.246257,80.809640,0.124340,-40.001049,-0.000001,NaN,Inf,84.113030,-2.524889,1.008852,0.236283,0.150162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728652,68.203211,68.650012,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430288,68.595314,14.448724,68.412718,-0.043271,0.035222,0.000000,14.339397,80.303102,0.000166,68.312804,80.154170,68.512159,12.588370,68.571395,79.515315,68.096843,79.527865,-0.000532,0.030526,68.355933,16.306694,80.834990,0.124490,-40.001338,-0.000000,NaN,Inf,84.163494,-2.556565,1.000432,0.236454,0.149705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735018,68.230371,68.662590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459739,68.595314,14.521127,68.412718,-0.042251,0.035132,0.000000,14.341966,80.437402,-0.000023,68.302631,80.102972,68.490021,12.538739,68.542597,79.550154,68.087429,79.400658,-0.000532,0.030527,68.344505,16.242641,80.850122,0.124629,-40.000970,-0.000000,NaN,Inf,84.244673,-2.515834,1.001278,0.237231,0.150938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743635,68.207391,68.645701,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455135,68.595864,14.435419,68.413269,-0.043019,0.035089,0.000000,14.336543,80.368402,0.000128,68.327557,80.081793,68.513273,12.648809,68.554217,79.486874,68.078021,79.425434,-0.000530,0.030537,68.366159,16.229341,80.871947,0.124389,-40.001285,-0.000001,NaN,Inf,84.164735,-2.598667,1.004245,0.237138,0.150326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761481,68.230239,68.677026,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445688,68.594213,14.530115,68.415472,-0.045749,0.035043,0.000000,14.347389,80.468484,0.000039,68.320081,80.155989,68.491614,12.586574,68.540865,79.536997,68.070908,79.414243,-0.000529,0.030522,68.321460,16.215245,80.903677,0.124457,-40.000997,0.000000,NaN,Inf,84.177772,-2.571284,0.998636,0.236238,0.150444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731098,68.221460,68.637915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464639,68.595314,14.511520,68.417951,-0.046059,0.034977,0.000000,14.345391,80.414186,-0.000285,68.307321,80.143108,68.486123,12.668097,68.527057,79.528643,68.097558,79.386942,-0.000528,0.030495,68.332663,16.235071,80.938064,0.124444,-40.001285,-0.000001,NaN,Inf,84.201754,-2.572288,1.005844,0.236537,0.151209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737659,68.209313,68.650006,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451568,68.596965,14.451883,68.420154,-0.043381,0.034947,0.000000,14.342679,80.381893,-0.000142,68.302279,80.033513,68.513160,12.650704,68.543709,79.476060,68.076264,79.480706,-0.000527,0.030508,68.343325,16.255661,80.861441,0.124582,-40.001311,-0.000001,NaN,Inf,84.151447,-2.618750,1.003241,0.236818,0.151076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719396,68.196860,68.632878,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439340,68.596965,14.565889,68.420154,-0.042273,0.034939,0.000000,14.340253,80.396464,0.000058,68.324310,80.058214,68.483126,12.623646,68.565218,79.503785,68.098035,79.526110,-0.000527,0.030528,68.345541,16.253892,80.837641,0.124547,-40.000629,-0.000000,NaN,Inf,84.188549,-2.529441,1.000022,0.236859,0.150517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725520,68.213798,68.656717,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472585,68.595864,14.477977,68.423735,-0.043028,0.034900,0.000000,14.341109,80.389802,-0.000279,68.321139,79.998481,68.545202,12.555337,68.553728,79.610903,68.099416,79.509173,-0.000526,0.030529,68.349395,16.271649,80.903598,0.124886,-40.001154,-0.000001,NaN,Inf,84.221739,-2.518299,1.008764,0.236729,0.150512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731904,68.218940,68.643551,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476411,68.594488,14.554982,68.425663,-0.045712,0.034847,0.000000,14.341395,80.424573,-0.000293,68.331698,80.094767,68.528861,12.516309,68.567316,79.593750,68.046015,79.515988,-0.000527,0.030493,68.376094,16.217784,80.843841,0.125175,-40.001075,-0.000000,NaN,Inf,84.130455,-2.531956,1.000373,0.236505,0.150476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721798,68.232113,68.664985,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437732,68.595864,14.534568,68.427867,-0.045082,0.034843,0.000000,14.342251,80.431640,0.000016,68.314511,80.108943,68.496356,12.664142,68.540619,79.518006,68.062803,79.422491,-0.000528,0.030484,68.364258,16.329403,80.932477,0.125759,-40.000761,-0.000001,NaN,Inf,84.118711,-2.473614,1.005427,0.237217,0.150268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705918,68.195017,68.658075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
