OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, January 31, 2019
7:01:25 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
54.523333,66.427038,138.812021,140.311606,38.769672,43.968472,58.896066,12.809278,136.435106,0.649373,66.527752,54.931091,138.900481,138.434650,135.909740,137.691632,73.732744,137.375155,0.001996,-1.971151,32.000000,-237.196784,137.955830,0.191189,9.567455,0.718382,207165.228111,0.710448,21.648221,25.572259,2.547243,67.923850,66.749419,88.410951,58.632911,45.754295,32.590000,67.178064,6.000828,16.867345
54.512412,66.435920,138.797509,140.310925,38.708621,43.968530,58.563862,12.808834,136.415301,0.649347,66.579227,54.923748,138.903522,138.406248,135.918280,137.667161,73.730667,137.350095,0.001971,-1.971184,32.000000,-237.197207,137.931328,0.191593,9.564710,0.718715,207222.435240,0.711632,21.640125,25.569558,2.547139,67.927946,66.747855,88.406478,58.632911,45.766121,32.590000,67.232334,6.000828,16.867345
54.539414,66.472008,138.603352,140.314973,38.473891,43.968729,59.147748,12.808485,136.392490,0.649392,66.612457,54.953259,138.909706,138.379388,135.927532,137.641522,73.728751,137.321258,0.001957,-1.971219,32.000000,-237.197509,137.903252,0.191396,9.569984,0.718707,207220.514072,0.709532,21.644935,25.561402,2.545920,67.933616,66.747386,88.399928,58.632911,45.645741,32.590000,67.259770,6.000828,16.867345
54.583504,66.499769,138.664353,140.317236,38.442268,43.984755,58.610094,12.807824,136.378119,0.649379,66.586757,54.993800,138.915864,138.365544,135.934973,137.629937,73.726720,137.303318,0.001955,-1.971201,32.000000,-237.198110,137.886760,0.191348,9.567118,0.719035,207230.022487,0.713733,21.664366,25.551448,2.546163,67.938499,66.747129,88.394847,58.632911,45.640049,32.590000,67.243983,6.000828,16.867345
54.610125,66.494262,138.717080,140.309403,38.896137,44.017293,58.873134,12.807899,136.369833,0.649337,66.540716,55.011587,138.920833,138.353682,135.944263,137.617803,73.724660,137.291219,0.001955,-1.971268,32.000000,-237.198034,137.872810,0.191430,9.568496,0.717191,207247.075435,0.706371,21.674375,25.539521,2.541343,67.943105,66.746643,88.387397,58.632911,45.661163,32.590000,67.241122,6.000828,16.867345
54.606533,66.472481,138.696985,140.296754,39.202406,44.025264,58.929840,12.808764,136.361776,0.649568,66.541759,55.005723,138.922046,138.340629,135.954632,137.605389,73.723954,137.277867,0.001997,-1.971273,32.000000,-237.197185,137.854461,0.191271,9.570898,0.717354,207329.975389,0.712527,21.659575,25.532937,2.540408,67.947854,66.747596,88.380558,58.632911,45.675863,32.590000,67.267413,6.000828,16.867345
54.598581,66.465538,138.664137,140.282619,39.417402,44.025316,58.526248,12.808638,136.340882,0.649553,66.586308,54.998174,138.921565,138.318045,135.965796,137.580629,73.723775,137.252533,0.001996,-1.972437,32.000000,-237.197319,137.829484,0.191333,9.573838,0.717641,207475.589225,0.709476,21.628382,25.529186,2.540135,67.952415,66.748448,88.371385,58.632911,45.639216,32.590000,67.309288,6.000828,16.867345
54.609474,66.485398,138.573345,140.275140,39.406926,44.025334,58.635389,12.808835,136.323127,0.649781,66.616210,55.012162,138.920131,138.293824,135.973975,137.556885,73.721991,137.234149,0.001995,-1.972462,32.000000,-237.197177,137.809050,0.191257,9.569451,0.717493,207502.064320,0.708932,21.610066,25.523479,2.539934,67.955217,66.749829,88.363161,58.632911,45.597858,32.590000,67.328440,6.000828,16.867345
54.655565,66.516163,138.732715,140.267374,39.447228,44.049574,0.000000,12.809138,136.301908,0.649778,66.605593,55.057197,138.917639,138.276307,135.981143,137.535456,73.719201,137.213246,0.001995,-1.972410,32.000000,-237.197032,137.789438,0.191224,9.570075,0.717202,207500.150950,0.713923,21.610795,25.511490,2.539702,67.957671,66.750706,88.354010,58.632911,45.640201,32.590000,67.311668,6.000828,16.867345
54.686323,66.521543,138.698543,140.256455,39.722063,44.069914,58.490966,12.808042,136.290636,0.650044,66.573472,55.088430,138.914564,138.261850,135.985399,137.525791,73.716868,137.199934,0.002037,-1.972366,32.000000,-237.197954,137.781480,0.191300,9.570664,0.716889,207510.440231,0.712475,21.620147,25.504443,2.537533,67.958864,66.751219,88.345576,58.632911,45.646495,32.590000,67.292117,6.000828,16.867345
54.703321,66.505509,138.701138,140.237682,40.149549,44.093881,58.559770,12.808931,136.279727,0.650193,66.551525,55.101511,138.908281,138.251872,135.991223,137.516539,73.715716,137.193359,0.002007,-1.972320,32.000000,-237.197039,137.767964,0.191204,9.567597,0.717456,NaN,Inf,21.606462,25.497191,2.538309,67.961456,66.752016,88.333852,58.632911,45.659488,32.590000,67.287155,6.000828,16.867345
54.704065,66.492088,138.606848,140.221582,40.468250,44.114100,58.884040,12.810352,136.272223,0.650332,66.563993,55.097234,138.900683,138.237167,135.994832,137.503283,73.714069,137.182736,0.001994,-1.972320,32.000000,-237.195506,137.754342,0.191348,9.562020,0.717059,207727.735441,0.713916,21.582197,25.493128,2.536257,67.962064,66.753572,88.322092,58.632911,45.586386,32.590000,67.296294,6.000828,16.867345
54.709730,66.497832,138.727795,140.207906,40.606849,44.122472,58.665088,12.811032,136.253202,0.650569,66.592974,55.104798,138.892380,138.223384,135.998108,137.486670,73.713113,137.165865,0.001996,-1.972329,32.000000,-237.194853,137.739199,0.191252,9.560489,0.717391,207828.450116,0.713189,21.549784,25.491122,2.535516,67.962708,66.754645,88.307545,58.632911,45.636893,32.590000,67.307315,6.000828,16.867345
54.730485,66.514117,138.735087,140.199998,40.625830,44.126577,58.738800,12.810915,136.244962,0.301583,66.601001,55.125744,138.884423,138.215531,135.999792,137.475244,73.710493,137.157050,0.001998,-1.971747,32.000000,-237.194935,137.784005,0.068341,9.561700,0.717578,207917.091707,0.709551,21.535647,25.487664,2.533758,67.963120,66.755510,88.295942,58.632911,45.638684,32.590000,67.297922,6.000828,16.867345
54.757960,66.529288,138.679873,140.190050,40.827292,44.151097,58.713881,12.810876,136.238318,-0.024779,66.585729,55.154259,138.874985,138.207374,136.001532,137.469717,73.707560,137.147431,0.001968,-1.971131,32.000000,-237.194828,137.786926,-0.025340,9.559682,0.718427,207959.511596,0.712264,21.535933,25.480512,2.535706,67.964049,66.756499,88.281968,58.632911,45.618602,32.590000,67.275105,6.000828,16.867345
54.767974,66.527618,138.540733,140.179218,41.238349,44.171183,58.666069,12.809938,136.233463,-0.029418,66.579588,55.158585,138.865691,138.203876,136.002926,137.464594,73.704568,137.140990,0.001956,-1.971072,32.000000,-237.195766,137.782664,-0.025271,9.561377,0.718145,207985.367112,0.711169,21.532227,25.478896,2.534878,67.963934,66.756891,88.270184,58.632911,45.523682,32.590000,67.265826,6.000828,16.867345
54.760892,66.522953,138.577665,140.165838,41.680563,44.171025,59.080083,12.810932,136.213452,0.385533,66.610322,55.143651,138.854571,138.193363,136.003476,137.453029,73.701445,137.129516,0.001956,-1.971038,32.000000,-237.194854,137.727770,0.111622,9.559557,0.717972,208105.888484,0.711500,21.520943,25.477206,2.532598,67.963672,66.758036,88.258171,58.632911,45.496002,32.590000,67.274623,6.000828,16.867345
54.754667,66.536140,138.586463,140.159257,41.839633,44.162910,58.762370,12.811266,136.197788,0.427952,66.657602,55.134607,138.848016,138.180404,136.004376,137.439600,73.699363,137.113674,0.001956,-1.971009,32.000000,-237.194590,137.717231,0.118445,9.558226,0.717223,208199.820590,0.712257,21.509635,25.477102,2.529594,67.963695,66.759465,88.250394,58.632911,45.500721,32.590000,67.288225,6.000828,16.867345
54.767313,66.571304,138.595394,140.156689,41.828905,44.162924,58.805522,12.811133,136.183683,0.427968,66.702554,55.152835,138.840065,138.165360,136.003435,137.421597,73.697117,137.096359,0.001998,-1.970946,32.000000,-237.194791,137.702363,0.118507,9.566289,0.717666,208200.577145,0.707355,21.511786,25.474710,2.530595,67.962090,66.760405,88.241835,58.632911,45.529908,32.590000,67.284474,6.000828,16.867345
54.796209,66.602651,138.542932,140.155580,41.920396,44.162947,58.877963,12.811716,136.179800,0.428135,66.700570,55.187491,138.835190,138.163147,136.001320,137.413708,73.695512,137.093185,0.001998,-1.970881,32.000000,-237.194326,137.697080,0.118478,9.566740,0.717813,208173.003680,0.711163,21.530965,25.469178,2.531044,67.958827,66.761586,88.236131,58.632911,45.478714,32.590000,67.257312,6.000828,16.867345
54.832809,66.612570,138.677076,140.148851,42.263893,44.187056,58.612107,12.812413,136.180785,0.427808,66.667225,55.216302,138.828638,138.166464,136.000006,137.413796,73.692616,137.093722,0.001994,-1.970810,32.000000,-237.193678,137.697950,0.118550,9.563560,0.717124,208192.397584,0.710527,21.553956,25.463099,2.530623,67.954217,66.762052,88.231235,58.632911,45.536760,32.590000,67.211972,6.000828,16.867345
54.831434,66.601451,138.730453,140.139257,42.613753,44.203283,58.824194,12.812685,136.180318,0.427918,66.657999,55.214444,138.821428,138.169479,136.000217,137.413223,73.690241,137.092660,0.001994,-1.970801,32.000000,-237.193441,137.702041,0.118535,9.567016,0.716399,208205.219350,0.709298,21.557494,25.463179,2.528331,67.950600,66.762593,88.227594,58.632911,45.570997,32.590000,67.201431,6.000828,16.867345
54.828755,66.591439,138.613290,140.129021,42.695948,44.203343,58.668131,12.812455,136.177556,0.427779,66.683831,55.214446,138.812166,138.167143,135.999631,137.407515,73.688005,137.087335,0.002035,-1.970736,32.000000,-237.193753,137.696745,0.118505,9.564929,0.717219,208318.677744,0.712397,21.532208,25.466333,2.529089,67.947567,66.763318,88.224202,58.632911,45.500500,32.590000,67.200153,6.000828,16.867345
54.839034,66.601644,138.561301,140.126000,42.603288,44.211516,58.475184,12.812302,136.175754,0.427751,66.696681,55.226973,138.805561,138.161889,135.998707,137.402569,73.684991,137.085191,0.002003,-1.970730,32.000000,-237.193937,137.697193,0.118554,9.558657,0.717520,208390.972878,0.710088,21.522410,25.468198,2.530126,67.944143,66.764541,88.222162,58.632911,45.457175,32.590000,67.185245,6.000828,16.867345
54.861616,66.616734,138.701488,140.125576,42.571468,44.235987,58.675352,12.812053,136.176793,0.427746,66.688619,55.251549,138.798786,138.163337,135.996518,137.404723,73.681191,137.087244,0.001991,-1.969557,32.000000,-237.194248,137.700743,0.118690,9.554833,0.717033,208387.995277,0.711998,21.514975,25.467873,2.528113,67.941070,66.765307,88.220277,58.632911,45.504526,32.590000,67.153068,6.000828,16.867345
54.881628,66.617163,138.576328,140.123853,42.673177,44.256450,58.440361,12.811460,136.176961,0.427898,66.668371,55.270115,138.794678,138.171627,135.996013,137.410493,73.680122,137.091229,0.001990,-1.969540,32.000000,-237.194765,137.703077,0.118679,9.554952,0.717207,208432.605404,0.714350,21.515295,25.469857,2.526691,67.939800,66.766176,88.218477,58.632911,45.422558,32.590000,67.118862,6.000828,16.867345
54.886356,66.605874,138.453950,140.118777,42.783185,44.260662,58.684479,12.811100,136.183952,0.427908,66.652399,55.271144,138.789567,138.177511,135.995173,137.415997,73.678482,137.096122,0.001991,-1.969487,32.000000,-237.195095,137.711435,0.118501,9.548159,0.718345,208554.668447,0.712012,21.508674,25.474644,2.528206,67.939371,66.766749,88.213854,58.632911,45.388086,32.590000,67.092247,6.000828,16.867345
54.879832,66.594442,138.427808,140.114304,42.679364,44.260646,58.480660,12.811373,136.187492,0.428068,66.664868,55.263454,138.785266,138.182164,135.995790,137.418809,73.676662,137.096744,0.001991,-1.969497,32.000000,-237.194852,137.710681,0.118498,9.554883,0.717644,208647.697162,0.714918,21.489868,25.477628,2.525004,67.939421,66.767460,88.210304,58.632911,45.319878,32.590000,67.086551,6.000828,16.867345
54.870138,66.599206,138.405529,140.113189,42.476219,44.260636,58.530209,12.810920,136.187716,0.428044,66.693404,55.257229,138.779825,138.179623,135.995868,137.416524,73.673806,137.091198,0.001980,-1.969501,32.000000,-237.195256,137.707438,0.118583,9.554902,0.717428,208661.184081,0.711923,21.474035,25.481620,2.522557,67.937641,66.767564,88.207621,58.632911,45.305991,32.590000,67.082767,6.000828,16.867345
54.872253,66.613309,138.448651,140.115095,42.172426,44.259833,58.740998,12.810496,136.180551,0.588868,66.717529,55.265597,138.777839,138.179174,135.995849,137.411763,73.671338,137.086859,0.001981,-1.969493,32.000000,-237.195732,137.673782,0.178323,9.551474,0.716863,208657.592686,0.714476,21.468873,25.483739,2.522380,67.936449,66.767614,88.207863,58.632911,45.325827,32.590000,67.072464,6.000828,16.867345
54.891831,66.635187,138.371903,140.118777,41.948646,44.254585,58.478363,12.809388,136.178668,0.884659,66.723630,55.290128,138.776266,138.174914,135.995413,137.411370,73.668007,137.082561,0.001983,-1.969471,32.000000,-237.196964,137.663855,0.262559,9.545055,0.716893,208664.802383,0.714019,21.482954,25.483929,2.522420,67.933857,66.768143,88.209277,58.632911,45.254723,32.590000,67.038683,6.000828,16.867345
54.912187,66.644177,138.392034,140.119778,41.963735,44.274862,58.786212,12.809769,136.186499,0.889043,66.704744,55.310266,138.776546,138.178397,135.994668,137.415272,73.666252,137.087422,0.002024,-1.969485,32.000000,-237.196522,137.667827,0.262470,9.538788,0.717381,208670.950641,0.711441,21.495024,25.484311,2.523109,67.931548,66.768333,88.211789,58.632911,45.246250,32.590000,67.000919,6.000828,16.867345
54.918839,66.638048,138.536594,140.117102,42.026105,44.274725,58.765554,12.808818,136.195135,0.889020,66.685812,55.313473,138.776062,138.188819,135.994692,137.423271,73.663712,137.097672,0.002022,-1.969491,32.000000,-237.197624,137.677628,0.262605,9.546244,0.717074,208657.228291,0.714311,21.498086,25.485576,2.520810,67.928442,66.767689,88.214783,58.632911,45.318101,32.590000,66.968000,6.000828,16.867345
54.915137,66.626280,138.744423,140.113936,41.986388,44.274765,58.640787,12.808834,136.199935,0.889002,66.693415,55.309414,138.775489,138.196270,135.995682,137.427637,73.661791,137.102182,0.002022,-1.969495,32.000000,-237.197656,137.679737,0.262511,9.548685,0.717678,208754.595187,0.710622,21.487519,25.489668,2.520243,67.927210,66.767638,88.218530,58.632911,45.414659,32.590000,66.952132,6.000828,16.867345
54.913831,66.627988,138.786883,140.113869,41.815361,44.278772,58.760165,12.808496,136.208147,0.556780,66.709880,55.316753,138.775057,138.203627,135.997543,137.433820,73.659413,137.106776,0.002020,-1.969487,32.000000,-237.197977,137.729971,0.148980,9.548050,0.717817,208751.087719,0.710762,21.475000,25.497136,2.522570,67.927448,66.767652,88.223162,58.632911,45.463988,32.590000,66.935497,6.000828,16.867345
54.924820,66.638180,138.836057,140.116383,41.605561,44.291029,58.605010,12.807384,136.211934,0.431477,66.709501,55.332048,138.773871,138.211299,135.997090,137.438809,73.657398,137.110916,0.002064,-1.969516,32.000000,-237.198976,137.735270,0.118812,9.553105,0.718837,208746.902406,0.712306,21.466789,25.501226,2.526524,67.927531,66.766065,88.227137,58.632911,45.505588,32.590000,66.906939,6.000828,16.867345
54.948399,66.645079,139.030598,140.118619,41.473876,44.315316,58.730513,12.807011,136.218909,0.431164,66.684919,55.355245,138.775417,138.225676,135.999290,137.451895,73.655113,137.120276,0.002030,-1.969595,32.000000,-237.199221,137.747826,0.118706,9.548481,0.719220,208769.334498,0.710945,21.469750,25.505812,2.527357,67.928489,66.765496,88.234217,58.632911,45.598794,32.590000,66.859066,6.000828,16.867345
54.952523,66.635726,139.152081,140.117297,41.464308,44.339545,58.745380,12.805942,136.223470,0.431143,66.669812,55.348537,138.776008,138.237250,136.002108,137.465371,73.652149,137.128454,0.002017,-1.969677,32.000000,-237.200149,137.760339,0.118759,9.554271,0.719161,208832.085375,0.712886,21.469389,25.509816,2.527747,67.931150,66.763810,88.241076,58.632911,45.689128,32.590000,66.821882,6.000828,16.867345
54.933026,66.626395,139.202019,140.115630,41.383343,44.339587,58.923971,12.805442,136.219539,0.649279,66.697116,55.332292,138.775200,138.240043,136.004968,137.468625,73.650513,137.129570,0.002019,-1.969705,32.000000,-237.200678,137.740290,0.187900,9.552044,0.720632,208947.362981,0.711428,21.453646,25.516601,2.530203,67.933023,66.762585,88.246822,58.632911,45.725204,32.590000,66.817066,6.000828,16.867345
54.911810,66.639981,139.227197,140.118978,41.035274,44.331598,58.803171,12.805714,136.213128,0.657606,66.769140,55.314874,138.775414,138.234881,136.005321,137.464652,73.647072,137.128228,0.002024,-1.969693,32.000000,-237.200328,137.733986,0.187923,9.540461,0.721189,209057.769298,0.711560,21.440333,25.523497,2.532224,67.934021,66.760504,88.252483,58.632911,45.764708,32.590000,66.819444,6.000828,16.867345
54.910165,66.682953,139.238039,140.129523,40.627160,44.315269,58.821668,12.805550,136.203476,0.657645,66.828746,55.324259,138.778920,138.227188,136.006472,137.457481,73.646138,137.127099,0.002025,-1.969724,32.000000,-237.200474,137.727861,0.187897,9.545569,0.721937,209058.364878,0.709665,21.449721,25.525669,2.534032,67.935989,66.758508,88.257365,58.632911,45.764011,32.590000,66.804502,6.000828,16.867345
54.927619,66.719524,139.253370,140.138886,40.451582,44.315098,58.867514,12.806618,136.201244,0.657405,66.845757,55.343381,138.783097,138.230208,136.005067,137.458441,73.644233,137.126225,0.002013,-1.969707,32.000000,-237.199381,137.729695,0.188000,9.553029,0.723185,209036.419079,0.711324,21.483686,25.528465,2.535469,67.936484,66.756177,88.261899,58.632911,45.773477,32.590000,66.771322,6.000828,16.867345
54.938063,66.742057,139.212106,140.145027,40.379188,44.314718,0.000000,12.807044,136.203216,0.657287,66.848332,55.352705,138.788485,138.235217,136.005972,137.459958,73.641802,137.126595,0.002012,-1.969679,32.000000,-237.198918,137.733844,0.187929,9.554641,0.722708,208985.414787,0.710944,21.528238,25.528855,2.535743,67.936518,66.753489,88.268161,58.632911,45.784362,32.590000,66.731173,6.000828,16.867345
54.924792,66.746612,139.289330,140.146928,40.385845,44.314615,59.040168,12.806692,136.198189,0.656889,66.872911,55.337380,138.791343,138.231798,136.006156,137.456616,73.638523,137.123892,0.002018,-1.969658,32.000000,-237.199291,137.732076,0.187975,9.553271,0.722026,209003.402988,0.710207,21.548044,25.530341,2.535216,67.937098,66.751088,88.274083,58.632911,45.854439,32.590000,66.721150,6.000828,16.867345
54.901672,66.761645,139.244465,140.151761,40.261868,44.314440,58.818510,12.805894,136.185796,0.656895,66.933481,55.319509,138.795347,138.224182,136.008767,137.448951,73.635873,137.115932,0.002059,-1.969683,32.000000,-237.200223,137.721278,0.188095,9.560012,0.721539,NaN,Inf,21.560547,25.532948,2.533983,67.937374,66.748939,88.283732,58.632911,45.813732,32.590000,66.725490,6.000828,16.867345
54.898813,66.791643,139.117475,140.160263,40.120192,44.314356,58.753597,12.805695,136.175992,0.656489,66.978407,55.319827,138.799127,138.215909,136.008958,137.438482,73.633259,137.109321,0.002024,-1.970827,32.000000,-237.200522,137.714091,0.188142,9.556927,0.722297,209022.651109,0.708213,21.577848,25.534928,2.536001,67.936668,66.746559,88.291070,58.632911,45.771298,32.590000,66.717241,6.000828,16.867345
54.923767,66.832945,139.237829,140.172277,39.973473,44.314576,58.665474,12.805241,136.170779,0.656494,66.988245,55.342953,138.808214,138.213438,136.012051,137.431962,73.631037,137.108439,0.002024,-1.972460,32.000000,-237.200819,137.713924,0.187921,9.559559,0.721935,209037.855659,0.711239,21.615090,25.533753,2.536252,67.936715,66.744630,88.301011,58.632911,45.809597,32.590000,66.673852,6.000828,16.867345
54.934129,66.848642,139.271774,140.178755,40.208793,44.315573,58.787479,12.804313,136.173493,0.495430,66.975063,55.349079,138.815598,138.214555,136.015476,137.433088,73.629619,137.109982,0.002023,-1.972464,32.000000,-237.201877,137.747355,0.128345,9.566448,0.721564,209057.797036,0.712121,21.647835,25.533189,2.534071,67.936007,66.743516,88.308584,58.632911,45.843573,32.590000,66.637802,6.000828,16.867345
54.922221,66.845343,139.237711,140.181528,40.541001,44.332776,58.772705,12.804418,136.175287,0.199781,66.980719,55.330901,138.821426,138.218307,136.019160,137.434796,73.626744,137.112982,0.002063,-1.972469,32.000000,-237.201702,137.757735,0.044148,9.574095,0.721722,209078.956756,0.712914,21.665164,25.534987,2.535111,67.935258,66.740637,88.316318,58.632911,45.847836,32.590000,66.623342,6.000828,16.867345
54.904021,66.846232,139.264080,140.184865,40.639715,44.332579,58.705596,12.804067,136.167068,0.266127,67.019158,55.312696,138.825471,138.212620,136.023554,137.427238,73.625058,137.107376,0.002027,-1.972456,32.000000,-237.202144,137.730100,0.073832,9.578262,0.721278,209091.653707,0.711332,21.670910,25.537147,2.535250,67.935533,66.738907,88.322387,58.632911,45.871363,32.590000,66.624550,6.000828,16.867345
54.896742,66.869972,139.308528,140.194565,40.693462,44.332301,58.566919,12.804080,136.146033,0.830491,67.067477,55.313517,138.831559,138.196336,136.027122,137.413345,73.623094,137.091450,0.002018,-1.973612,32.000000,-237.202065,137.680170,0.254627,9.577586,0.720977,209176.235553,0.711952,21.679047,25.541464,2.535180,67.936236,66.737904,88.329466,58.632911,45.914009,32.590000,66.619083,6.000828,16.867345
54.910428,66.900062,139.302176,140.204711,40.542420,44.332388,58.457997,12.803851,136.135860,0.867693,67.077233,55.327842,138.838354,138.183583,136.029390,137.404885,73.622668,137.085144,0.002018,-1.974801,32.000000,-237.202260,137.673554,0.260896,9.570910,0.721103,209181.337406,0.713025,21.697419,25.540455,2.536501,67.934898,66.736422,88.335616,58.632911,45.932197,32.590000,66.591243,6.000828,16.867345
54.955899,66.918831,139.198416,140.212681,40.416148,44.311987,58.945046,12.804065,136.102037,0.867432,67.069150,55.379479,138.846640,138.150544,136.033855,137.373903,73.621735,137.055733,0.002024,-1.975211,32.000000,-237.201963,137.637963,0.260974,9.515547,0.721563,209197.120178,0.714859,21.728154,25.534762,2.537647,67.932289,66.734948,88.342822,58.632911,45.888652,32.590000,66.534249,6.000828,16.867345
55.086064,66.921998,138.969127,140.206222,40.286136,44.185750,59.015476,12.803525,136.006875,0.867726,67.080848,55.512099,138.847812,138.056180,136.032716,137.283134,73.618695,136.969619,0.002022,-1.978492,32.000000,-237.202503,137.547495,0.260826,9.436304,0.721868,209212.157295,0.716052,21.745095,25.532157,2.536898,67.926726,66.733106,88.348094,58.632911,45.781293,32.590000,66.368925,6.000828,16.867345
55.216917,66.936303,138.767545,140.177992,40.209215,44.071354,58.877501,12.804330,135.899156,0.867757,67.124247,55.641277,138.839017,137.947717,136.024572,137.177658,73.616700,136.866614,0.002012,-1.981363,32.000000,-237.201688,137.440345,0.261200,9.368139,0.724457,209116.870335,0.709195,21.720196,25.518949,2.532911,67.922223,66.731803,88.352301,58.632911,45.619926,32.590000,66.181063,6.000828,16.867345
55.363248,66.973934,138.640082,140.120423,39.969049,43.969836,0.000000,12.804411,135.767993,0.868065,67.205830,55.789409,138.818427,137.814834,136.011867,137.045715,73.616087,136.738127,0.002012,-1.981305,32.000000,-237.201637,137.308557,0.260908,9.296327,0.725048,208494.750958,0.704492,21.598513,25.480571,2.522764,67.918804,66.731449,88.357468,58.632911,45.525542,32.590000,65.960968,6.000828,16.867345
55.555171,67.047814,138.479436,140.021285,39.516418,43.847955,58.694686,12.804938,135.605072,0.649805,67.320250,55.978223,138.775941,137.643347,135.989094,136.876678,73.613294,136.575239,0.002020,-1.981299,32.000000,-237.201069,137.165437,0.191744,9.239688,0.725187,207934.320887,0.702496,21.487537,25.432997,2.513135,67.914935,66.730042,88.361687,58.632911,45.435927,32.590000,65.643536,6.000828,16.867345
55.698167,67.137143,138.199197,139.892247,39.156646,43.790975,58.559299,12.805047,135.486270,0.641645,67.413272,56.112113,138.715584,137.520776,135.963764,136.749874,73.611948,136.450171,0.002058,-1.983057,32.000000,-237.201125,137.048238,0.191812,9.232388,0.726071,NaN,Inf,21.385334,25.371739,2.504190,67.912489,66.729157,88.365341,58.632911,45.251995,32.590000,65.336845,6.000828,16.867345
55.763930,67.199125,138.063691,139.773972,39.104254,43.803213,58.489449,12.805734,135.427538,0.641759,67.466490,56.167439,138.654131,137.460183,135.943654,136.688190,73.609121,136.385771,0.002022,-1.985968,32.000000,-237.200503,136.990920,0.191718,9.231761,0.724589,206868.240830,0.696597,21.276241,25.296036,2.492647,67.909341,66.728448,88.367370,58.632911,45.159599,32.590000,65.126048,6.000828,16.867345
55.793799,67.239245,138.064652,139.661939,39.198745,43.803181,58.678670,12.805458,135.385727,0.641853,67.504395,56.188651,138.588388,137.420607,135.927663,136.649251,73.607657,136.343374,0.002023,-1.987223,32.000000,-237.200774,136.953187,0.191719,9.228654,0.720472,206618.456143,0.695485,21.229555,25.237062,2.481216,67.907365,66.727894,88.368695,58.632911,45.115592,32.590000,64.946604,6.000828,16.867345
55.808011,67.265337,138.045726,139.547903,39.248573,43.803328,58.858313,12.805638,135.357186,0.679232,67.520173,56.195270,138.508885,137.387061,135.909244,136.614070,73.605947,136.315145,0.002023,-1.987240,32.000000,-237.200607,136.915729,0.207169,9.223972,0.718991,206698.763492,0.695716,21.229075,25.208813,2.475860,67.905298,66.727167,88.369386,58.632911,45.081975,32.590000,64.758023,6.000828,16.867345
55.816149,67.272607,138.133574,139.457718,39.293252,43.783169,58.751123,12.807058,135.346637,1.080253,67.495766,56.204069,138.433062,137.374044,135.887948,136.602875,73.604527,136.305646,0.002060,-1.984347,32.000000,-237.199120,136.874152,0.333436,9.221879,0.718837,206715.846497,0.693135,21.240843,25.189812,2.474552,67.900813,66.724623,88.368415,58.632911,45.102507,32.590000,64.574408,6.000828,16.867345
55.820220,67.260850,138.250235,139.396752,39.390807,43.762761,58.968367,12.807882,135.355118,1.103955,67.440192,56.203976,138.375390,137.374008,135.868263,136.606384,73.603823,136.311170,0.002025,-1.981464,32.000000,-237.198219,136.881620,0.336697,9.218755,0.718920,206729.586952,0.690875,21.253449,25.177894,2.473583,67.896913,66.723328,88.367357,58.632911,45.154645,32.590000,64.424366,6.000828,16.867345
55.810882,67.227631,138.284643,139.348179,39.508258,43.742401,58.449277,12.808262,135.369467,1.104117,67.360539,56.193654,138.323088,137.387518,135.848973,136.621265,73.603862,136.326729,0.002016,-1.978000,32.000000,-237.197667,136.898588,0.336481,9.219740,0.719140,206638.044287,0.691718,21.252998,25.174728,2.474796,67.893134,66.722045,88.365291,58.632911,45.150102,32.590000,64.284513,6.000828,16.867345
55.773660,67.154328,138.328470,139.295931,39.793096,43.713972,59.003605,12.809683,135.400868,1.104247,67.240093,56.150870,138.256007,137.419123,135.817970,136.657864,73.602737,136.357627,0.002016,-1.971704,32.000000,-237.196470,136.929621,0.336453,9.220609,0.719636,206534.672834,0.688772,21.237380,25.178099,2.476705,67.885196,66.719890,88.360985,58.632911,45.193372,32.590000,64.121801,6.000828,16.867345
55.738259,67.093131,138.220171,139.273981,39.826046,43.677261,58.988291,12.810139,135.430424,1.104379,67.150420,56.116322,138.216900,137.448388,135.795368,136.687819,73.603336,136.387760,0.002021,-1.967013,32.000000,-237.195768,136.961974,0.336472,9.222334,0.719511,206421.612309,0.694632,21.213019,25.185572,2.477736,67.880002,66.718576,88.359779,58.632911,45.092691,32.590000,64.021626,8.000828,16.867345
55.692142,67.020603,138.323277,139.260933,39.864612,43.628488,58.653897,12.811090,135.474321,1.104211,67.032948,56.070390,138.180182,137.491025,135.768616,136.730564,73.603692,136.430010,0.002019,-1.963536,32.000000,-237.194696,137.006463,0.336164,9.221455,0.719681,206255.089550,0.688033,21.175041,25.201613,2.480176,67.873041,66.717660,88.359299,58.632911,45.128028,32.590000,63.911106,8.000828,16.867345
55.634257,66.944291,138.363809,139.261758,39.962518,43.563668,58.616361,12.810568,135.524462,0.935385,66.911844,56.007750,138.151839,137.537475,135.742342,136.779245,73.603179,136.476174,0.002014,-1.960031,32.000000,-237.195155,137.087562,0.273945,9.221998,0.718767,206054.494767,0.688005,21.147457,25.215558,2.479808,67.864595,66.715561,88.358196,58.632911,45.153930,32.590000,63.820630,8.000828,16.867345
55.576330,66.878259,138.411599,139.270238,39.933646,43.502732,58.836414,12.812370,135.573119,0.468755,66.822670,55.945174,138.135869,137.582477,135.723105,136.822340,73.603353,136.522046,0.002017,-1.955947,32.000000,-237.193378,137.164075,0.125670,9.221747,0.719223,205793.314601,0.691654,21.118740,25.235591,2.483713,67.858681,66.713996,88.358020,58.632911,45.146625,32.590000,63.764610,8.000000,16.867345
55.495494,66.804289,138.383879,139.291585,40.084103,43.429572,58.875612,12.813874,135.626968,0.431548,66.736078,55.861804,138.123828,137.636072,135.700180,136.872868,73.601213,136.576826,0.002039,-1.951259,32.000000,-237.191856,137.219855,0.119316,9.231969,0.719117,205457.679237,0.691724,21.097460,25.258375,2.487025,67.854137,66.711867,88.356768,58.632911,45.110924,32.590000,63.721104,8.000000,16.867345
55.400208,66.754935,138.485292,139.319835,40.255295,43.389048,58.747118,12.813307,135.696463,0.431553,66.662061,55.754641,138.120912,137.705331,135.682259,136.940783,73.599220,136.645401,0.002054,-1.947926,32.000000,-237.192459,137.293150,0.119638,9.296596,0.719208,205145.718787,0.688845,21.086542,25.280327,2.490477,67.850881,66.709596,88.355808,58.632911,45.173756,32.590000,63.712685,9.000000,16.867345
55.205670,66.695899,138.601779,139.371238,40.474359,43.441889,58.737000,12.814036,135.846650,0.431388,66.538886,55.554920,138.132736,137.849852,135.671455,137.085196,73.598976,136.789412,0.002018,-1.941112,32.000000,-237.191732,137.441683,0.119380,9.376606,0.718195,204779.076902,0.688201,21.089558,25.308882,2.493606,67.848886,66.708450,88.355298,58.632911,45.209584,32.590000,63.819084,9.000000,16.867345
55.013758,66.624663,138.790564,139.440452,40.746466,43.495299,58.859029,12.814040,136.000449,0.431247,66.397919,55.359416,138.157098,138.007426,135.672386,137.237241,73.598351,136.945405,0.002018,-1.937612,32.000000,-237.191734,137.599416,0.119339,9.452573,0.714545,204583.386825,0.690284,21.131061,25.343931,2.499725,67.846631,66.706985,88.353759,58.632911,45.336945,32.590000,63.974050,9.000000,16.867345
54.766530,66.503867,138.822365,139.566611,41.068214,43.543979,58.875735,12.814332,136.219863,0.430945,66.172666,55.112847,138.207044,138.227705,135.684493,137.457159,73.596604,137.160077,0.002036,-1.934096,32.000000,-237.191564,137.818379,0.119506,9.535076,0.712948,204844.076733,0.693830,21.257891,25.413551,2.510644,67.843013,66.704660,88.351293,58.632911,45.341983,32.590000,64.213772,9.000000,16.867345
54.520001,66.348168,139.008107,139.727899,41.444884,43.592382,58.504290,12.814473,136.456075,0.430833,65.893045,54.870548,138.283426,138.464106,135.708153,137.694783,73.595976,137.392113,0.002050,-1.931772,32.000000,-237.191425,138.054936,0.119390,9.578986,0.712053,205100.629718,0.695786,21.370504,25.489264,2.522834,67.840922,66.702445,88.350441,58.632911,45.447197,32.590000,64.502911,9.000000,16.867345
54.366467,66.190218,139.205247,139.888022,41.874193,43.575759,58.737306,12.813904,136.618461,0.430693,65.643576,54.721172,138.365006,138.624422,135.735724,137.860169,73.595270,137.555908,0.002011,-1.927124,32.000000,-237.191969,138.216267,0.119736,9.596821,0.710526,205320.283804,0.699619,21.487273,25.594241,2.534803,67.839711,66.701083,88.351627,58.632911,45.580672,32.590000,64.726464,9.000000,16.867345
54.224361,65.992291,139.452671,140.086915,42.210249,43.506601,58.809581,12.812522,136.770622,0.430725,65.369444,54.583741,138.476443,138.776938,135.769799,138.016168,73.593787,137.712484,0.002004,-1.920092,32.000000,-237.193346,138.370229,0.119418,9.600042,0.712691,205518.057404,0.708073,21.569284,25.706311,2.549672,67.838354,66.698289,88.353236,58.632911,45.729357,32.590000,64.965995,9.000000,16.867345
54.134900,65.840911,139.640141,140.245702,42.301735,43.445650,58.930798,12.812357,136.878787,0.430462,65.175225,54.499429,138.574123,138.881470,135.797780,138.121132,73.592164,137.818635,0.002009,-1.916510,32.000000,-237.193516,138.474976,0.119298,9.604465,0.714303,205386.414793,0.706898,21.559791,25.785599,2.560498,67.837351,66.695570,88.354055,58.632911,45.851118,32.590000,65.153501,9.000000,16.867345
54.065586,65.691943,139.623928,140.417934,42.199451,43.392835,58.542642,12.812697,136.988337,0.356006,64.959367,54.433750,138.694147,138.988937,135.834925,138.234160,73.590380,137.927968,0.002035,-1.915916,32.000000,-237.193223,138.605923,0.088562,9.612310,0.716158,204982.591920,0.706578,21.499558,25.862135,2.571772,67.837702,66.693688,88.354822,58.632911,45.883826,32.590000,65.350945,9.000000,16.867345
54.027639,65.581464,139.655808,140.547032,42.117911,43.372461,58.813764,12.811748,137.070206,-0.007525,64.783933,54.396704,138.793675,139.069529,135.868344,138.314055,73.588765,138.007262,0.002012,-1.917652,32.000000,-237.194127,138.710803,-0.022465,9.614429,0.716970,204631.798123,0.705139,21.435004,25.914604,2.579485,67.839246,66.692527,88.356800,58.632911,45.894121,32.590000,65.499134,9.000000,16.867345
53.996869,65.454462,139.684963,140.679974,42.110800,43.348080,58.880026,12.811639,137.159513,-0.031271,64.593236,54.370772,138.907533,139.159584,135.914191,138.400218,73.584934,138.089810,0.002006,-1.917594,32.000000,-237.194229,138.795571,-0.025356,9.622262,0.716230,204316.265884,0.709674,21.353380,25.968727,2.582492,67.841338,66.690757,88.359420,58.632911,45.959043,32.590000,65.666971,9.000000,16.867345
53.985874,65.338538,139.808458,140.790801,42.111920,43.340009,0.000000,12.811685,137.234279,-0.031278,64.424186,54.360200,139.013875,139.231825,135.963789,138.472795,73.580965,138.161932,0.002017,-1.921067,32.000000,-237.194131,138.869886,-0.025426,9.631318,0.716295,204168.246633,0.706411,21.279800,26.008282,2.584896,67.845573,66.689473,88.363859,58.632911,46.056571,32.590000,65.817273,9.000000,16.867345
53.988157,65.249522,139.853311,140.867555,41.986011,43.339812,58.833233,12.811019,137.290247,-0.031141,64.297131,54.364941,139.095534,139.283671,136.007882,138.523548,73.578044,138.215338,0.002036,-1.923996,32.000000,-237.194738,138.927547,-0.025419,9.631152,0.715700,203992.277391,0.705425,21.182732,26.051592,2.586909,67.850631,66.688222,88.367484,58.632911,46.102113,32.590000,65.931769,9.000000,16.867345
54.014048,65.170574,139.993894,140.928290,41.839478,43.356181,58.415322,12.811205,137.342198,-0.031271,64.159410,54.393274,139.168628,139.335118,136.052307,138.574744,73.572762,138.263433,0.002048,-1.928677,32.000000,-237.194690,138.976419,-0.025403,9.635845,0.715502,NaN,Inf,21.077507,26.090039,2.589723,67.855554,66.686171,88.369393,58.632911,46.212305,32.590000,66.021811,9.000000,16.867345
54.060664,65.072031,140.080862,140.984264,41.660944,43.388699,58.795219,12.810211,137.401245,-0.031047,63.976951,54.438775,139.244594,139.393094,136.106716,138.630528,73.566908,138.324043,0.002012,-1.932098,32.000000,-237.195789,139.035487,-0.025523,9.642744,0.715543,203845.410899,0.705593,20.986269,26.118484,2.590444,67.860861,66.682981,88.371396,58.632911,46.288888,32.590000,66.103701,9.000000,16.867345
54.126591,64.961064,140.041392,141.017320,41.497324,43.453503,58.654102,12.810121,137.466111,-0.031090,63.767243,54.508433,139.309646,139.453305,136.163370,138.689104,73.562133,138.380960,0.002012,-1.934358,32.000000,-237.196039,139.095678,-0.025536,9.647683,0.715659,203876.321566,0.710383,20.882130,26.146743,2.591805,67.867573,66.681343,88.373937,58.632911,46.326269,32.590000,66.157315,9.000000,16.867345
54.191893,64.856315,140.122963,141.030343,41.476305,43.514504,58.652009,12.808299,137.520325,-0.030861,63.568959,54.575009,139.353346,139.504826,136.209503,138.737832,73.557732,138.427841,0.002026,-1.934966,32.000000,-237.197770,139.143878,-0.025563,9.653547,0.715208,203967.817272,0.705465,20.738255,26.181546,2.591179,67.872921,66.679971,88.375242,58.632911,46.381003,32.590000,66.178236,9.000000,16.867345
54.277564,64.713948,140.228627,141.027954,41.402979,43.587501,58.972392,12.805800,137.586084,-0.030831,63.318919,54.663772,139.394170,139.567016,136.264268,138.798948,73.554296,138.486056,0.002024,-1.936765,32.000000,-237.200231,139.203239,-0.025588,9.657587,0.714427,204198.146152,0.707055,20.563226,26.213498,2.587294,67.878993,66.679042,88.376710,58.632911,46.521138,32.590000,66.183683,9.000000,16.867345
54.357548,64.585753,140.234294,141.012976,41.378149,43.648534,58.412463,12.806122,137.648791,-0.030636,63.100677,54.744485,139.418144,139.624127,136.308416,138.854274,73.553070,138.538998,0.002005,-1.937071,32.000000,-237.199956,139.258232,-0.025575,9.653716,0.714191,204414.058368,0.706932,20.395081,26.240276,2.585681,67.884745,66.678504,88.377538,58.632911,46.526111,32.590000,66.168341,9.000000,16.867345
54.448378,64.423739,140.415448,140.982502,41.533686,43.721851,58.747397,12.805235,137.719166,-0.030611,62.851626,54.834573,139.432436,139.692428,136.357188,138.918703,73.551500,138.598914,0.002000,-1.937108,32.000000,-237.200807,139.322465,-0.025608,9.657539,0.714015,204658.936747,0.702775,20.169631,26.271491,2.583547,67.892396,66.676816,88.378139,58.632911,46.679580,32.590000,66.136838,9.000000,16.867345
54.522694,64.290884,140.411185,140.947430,41.615098,43.799837,58.764987,12.804658,137.778355,-0.030324,62.664345,54.911036,139.435853,139.746275,136.393032,138.972546,73.551656,138.649365,0.002010,-1.934775,32.000000,-237.201261,139.375802,-0.025599,9.657820,0.713807,204854.839264,0.709105,19.963960,26.297975,2.579850,67.899162,66.675357,88.377705,58.632911,46.708766,32.590000,66.101031,9.000000,16.867345
54.608784,64.141616,140.570438,140.898163,41.802832,43.897473,58.891153,12.804164,137.845181,-0.030164,62.472127,55.002009,139.430991,139.809684,136.429898,139.034655,73.553313,138.711299,0.002018,-1.936539,32.000000,-237.201768,139.440106,-0.025591,9.665392,0.713939,205086.502128,0.704637,19.714071,26.328120,2.578873,67.906851,66.673971,88.376128,58.632911,46.895955,32.590000,66.049291,9.000000,16.867345
54.685379,64.030125,140.597364,140.853086,41.860025,43.979005,58.868476,12.802577,137.896864,-0.029993,62.316460,55.079492,139.419344,139.857591,136.456330,139.084929,73.557264,138.758256,0.002015,-1.938261,32.000000,-237.203439,139.487335,-0.025617,9.672344,0.713716,205358.973269,0.704367,19.509399,26.352015,2.575280,67.913012,66.673579,88.374705,58.632911,46.935964,32.590000,65.990326,9.000000,16.867345
54.783167,63.906848,140.867015,140.793341,41.839462,44.076657,0.000000,12.801357,137.954760,0.059513,62.123552,55.180202,139.397698,139.919270,136.480007,139.146423,73.563845,138.815728,0.002009,-1.939709,32.000000,-237.204573,139.520280,0.009636,9.671303,0.713953,205709.696369,0.702913,19.277031,26.379879,2.574136,67.919177,66.672446,88.371929,58.632911,47.137709,32.590000,65.897442,9.000000,16.867345
54.867134,63.804663,140.844135,140.738769,41.709128,44.158022,58.565335,12.800760,138.002297,0.411369,61.976436,55.265523,139.374171,139.966955,136.494831,139.192332,73.571651,138.861219,0.002015,-1.942647,32.000000,-237.205261,139.544309,0.117067,9.674173,0.713468,206006.278503,0.703186,19.091689,26.398302,2.571023,67.923719,66.671248,88.369995,58.632911,47.200259,32.590000,65.803908,9.000000,16.867345
54.959432,63.688832,140.860826,140.667628,41.614712,44.255826,0.000000,12.799564,138.064837,0.433468,61.832159,55.358279,139.341930,140.027020,136.508800,139.246935,73.584097,138.916658,0.002036,-1.946147,32.000000,-237.206517,139.598347,0.119446,9.683697,0.714790,NaN,Inf,18.874241,26.419097,2.571356,67.927598,66.671300,88.369927,58.632911,47.272918,32.590000,65.683634,9.000000,16.867345
55.027746,63.604212,140.872647,140.605330,41.562338,44.320871,58.477905,12.797367,138.116090,0.433477,61.735803,55.432623,139.309392,140.075483,136.513835,139.291549,73.595293,138.963911,0.002047,-1.946727,32.000000,-237.208609,139.641822,0.119368,9.688200,0.714240,206659.788926,0.706669,18.691297,26.432956,2.567004,67.928161,66.669812,88.370319,58.632911,47.336037,32.590000,65.581077,9.000000,16.867345
55.114351,63.516192,140.912017,140.529439,41.431534,44.393926,58.592117,12.795235,138.181173,0.433504,61.611946,55.523924,139.266469,140.136761,136.517560,139.349282,73.612541,139.018671,0.002014,-1.944376,32.000000,-237.210719,139.696938,0.119697,9.694481,0.713514,NaN,Inf,18.486806,26.446903,2.562996,67.928766,66.668575,88.372225,58.632911,47.444078,32.590000,65.444920,9.000000,16.867345
55.183299,63.444909,141.042290,140.465496,41.308604,44.471204,58.680342,12.794332,138.232998,0.433530,61.498829,55.590423,139.227198,140.189074,136.515644,139.399530,73.629400,139.070848,0.002014,-1.944398,32.000000,-237.211679,139.746725,0.119277,9.693111,0.713039,207247.655846,0.707653,18.336637,26.458196,2.560029,67.928516,66.666841,88.373372,58.632911,47.527274,32.590000,65.317962,9.000000,16.867345
55.250014,63.356125,141.101078,140.388274,41.262841,44.531914,58.809368,12.793309,138.300798,0.433545,61.403294,55.654103,139.177178,140.252086,136.511640,139.464419,73.652065,139.131217,0.002024,-1.943233,32.000000,-237.212662,139.808630,0.119510,9.696362,0.712423,207502.918484,0.706037,18.165607,26.467005,2.556721,67.929116,66.665169,88.375862,58.632911,47.666499,32.590000,65.172714,9.000000,16.867345
55.301443,63.294388,141.109930,140.326312,41.181062,44.572596,58.819774,12.792581,138.357712,0.433594,61.341353,55.706105,139.133183,140.305390,136.503480,139.519036,73.671446,139.184423,0.002033,-1.943228,32.000000,-237.213418,139.858640,0.119622,9.699225,0.713243,207791.909763,0.705087,18.028307,26.474966,2.555887,67.929316,66.663412,88.376173,58.632911,47.695392,32.590000,65.050015,9.000000,16.867345
55.352313,63.233406,141.102690,140.257437,41.099058,44.621348,58.860869,12.789477,138.423003,0.433561,61.278726,55.756381,139.081005,140.368046,136.492206,139.580547,73.698502,139.243834,0.002002,-1.939762,32.000000,-237.216516,139.920803,0.119333,9.706109,0.713059,207988.706407,0.703387,17.875705,26.481009,2.553865,67.931163,66.662663,88.378077,58.632911,47.783941,32.590000,64.902575,9.000000,16.867345
55.397977,63.185943,141.210681,140.203214,40.988767,44.667145,58.861186,12.789105,138.480095,0.433350,61.209500,55.802350,139.039098,140.423586,136.480440,139.636015,73.722737,139.296509,0.001996,-1.936889,32.000000,-237.216846,139.971882,0.119686,9.708268,0.712613,208114.142928,0.703061,17.764814,26.486922,2.551650,67.932698,66.662441,88.380610,58.632911,47.886567,32.590000,64.770993,9.000000,16.867345
55.439000,63.121977,141.284104,140.141156,40.989966,44.704029,58.623510,12.787735,138.547900,0.433179,61.124428,55.843292,138.989285,140.493238,136.462083,139.706906,73.752499,139.367820,0.002004,-1.934053,32.000000,-237.218160,140.037688,0.119257,9.714924,0.711919,208270.916941,0.702504,17.655244,26.488100,2.549174,67.932383,66.661003,88.383140,58.632911,48.015622,32.590000,64.617358,9.000000,16.867345
55.462439,63.067875,141.337749,140.092768,40.929605,44.724513,58.645384,12.785697,138.598854,0.728636,61.075529,55.868325,138.948997,140.550896,136.446483,139.766200,73.778681,139.423954,0.002013,-1.934042,32.000000,-237.220243,140.047319,0.223731,9.717202,0.712263,208425.503704,0.702487,17.564196,26.488891,2.549022,67.931644,66.659820,88.385205,58.632911,48.089366,32.590000,64.499722,9.000000,16.867345
55.484773,63.012264,141.219744,140.040581,40.864376,44.748953,58.659676,12.784702,138.668732,0.895063,61.005449,55.889496,138.902000,140.620208,136.425424,139.834575,73.808978,139.491376,0.002011,-1.931664,32.000000,-237.221409,140.116863,0.265766,9.718397,0.711989,208524.946552,0.705215,17.461099,26.492999,2.548461,67.929247,66.657623,88.385845,58.632911,48.121549,32.590000,64.358001,9.000000,16.867345
55.498045,62.965715,141.285377,140.002296,40.807372,44.769240,58.384379,12.783836,138.721743,0.895046,60.959573,55.904313,138.864349,140.681402,136.406228,139.891262,73.835114,139.551631,0.002006,-1.931487,32.000000,-237.222447,140.171757,0.265415,9.724936,0.711954,208561.044807,0.704840,17.384647,26.493469,2.548351,67.927135,66.655237,88.386403,58.632911,48.228535,32.590000,64.243061,9.000000,16.867345
55.506175,62.914368,141.212526,139.962149,40.660018,44.793692,58.715598,12.782985,138.789006,0.894852,60.906069,55.919181,138.824960,140.754581,136.382380,139.963011,73.867714,139.621161,0.002015,-1.931337,32.000000,-237.223313,140.240945,0.265411,9.730698,0.711151,208611.335707,0.704631,17.307750,26.495172,2.545198,67.922184,66.653379,88.386224,58.632911,48.243883,32.590000,64.112678,9.000000,16.867345
55.510891,62.872004,141.363373,139.933523,40.537623,44.800763,58.706906,12.780459,138.844339,0.894884,60.848195,55.923907,138.793834,140.810912,136.361799,140.023377,73.894086,139.678125,0.002025,-1.931331,32.000000,-237.226114,140.297764,0.265403,9.731075,0.711047,208653.282101,0.707997,17.248553,26.497626,2.545772,67.916816,66.650550,88.386784,58.632911,48.384738,32.590000,64.005858,9.000000,16.867345
55.513584,62.813015,141.360805,139.904356,40.366129,44.800601,58.770366,12.779406,138.918719,0.894608,60.758925,55.923523,138.759394,140.886398,136.338356,140.099328,73.925572,139.756966,0.002037,-1.930152,32.000000,-237.227052,140.370158,0.265251,9.731819,0.710382,208707.484476,0.704174,17.189460,26.498003,2.544087,67.909867,66.647395,88.389206,58.632911,48.476749,32.590000,63.878759,9.000000,16.867345
55.501713,62.756544,141.441488,139.882597,40.312899,44.800606,58.820428,12.778518,138.978948,0.894672,60.700048,55.908709,138.732776,140.952657,136.319418,140.159519,73.951542,139.818879,0.002005,-1.927228,32.000000,-237.227929,140.433842,0.265366,9.739687,0.711129,208691.959581,0.704242,17.142603,26.498641,2.546588,67.903796,66.644423,88.391176,58.632911,48.581751,32.590000,63.785146,9.000000,16.867345
55.469557,62.692208,141.420936,139.861555,40.190591,44.796766,58.761686,12.778049,139.046035,0.849829,60.679064,55.876565,138.704081,141.026287,136.297521,140.226260,73.981896,139.893923,0.002005,-1.925738,32.000000,-237.228333,140.516579,0.247580,9.738761,0.710893,208629.208995,0.703328,17.081049,26.504522,2.546418,67.897570,66.639919,88.393704,58.632911,48.661804,32.590000,63.698628,9.000000,16.867345
55.442625,62.654494,141.535467,139.851005,40.080822,44.776487,58.821847,12.777679,139.107309,0.466535,60.672423,55.848901,138.682987,141.087033,136.280266,140.288993,74.006539,139.954553,0.002007,-1.922799,32.000000,-237.228543,140.609143,0.125152,9.740697,0.710822,208576.772834,0.702788,17.035885,26.507885,2.548417,67.893124,66.637338,88.396169,58.632911,48.753607,32.590000,63.633862,9.000000,16.867345
55.414659,62.616233,141.539037,139.846099,39.914442,44.752068,58.861934,12.777564,139.172973,0.431575,60.635809,55.820752,138.661353,141.156885,136.258539,140.363913,74.033701,140.026158,0.002020,-1.920419,32.000000,-237.228537,140.683741,0.120402,9.737434,0.711090,208503.143502,0.703760,17.002196,26.513072,2.549523,67.890582,66.633861,88.399090,58.632911,48.872951,32.590000,63.554807,9.000000,16.867345
55.387893,62.575703,141.687945,139.846247,39.841295,44.731571,58.731285,12.776375,139.224939,0.431702,60.586735,55.788198,138.648254,141.212460,136.242166,140.422911,74.055640,140.083283,0.001990,-1.917935,32.000000,-237.229952,140.743510,0.120180,9.739203,0.711592,208372.311447,0.703029,16.990159,26.517134,2.552828,67.890949,66.631372,88.402067,58.632911,49.026032,32.590000,63.494798,9.000000,16.867345
55.348543,62.514939,141.768209,139.849759,39.765934,44.707179,58.711663,12.775678,139.282846,0.632093,60.522851,55.743399,138.637679,141.278160,136.224662,140.491162,74.079653,140.153411,0.001985,-1.919013,32.000000,-237.230715,140.778553,0.192186,9.739971,0.711823,208219.922020,0.702488,16.978570,26.523860,2.554180,67.891840,66.628090,88.404522,58.632911,49.156093,32.590000,63.435620,9.000000,16.867345
