OSU 80 Ton Compressor Load Stand
55.310460,62.462981,141.750539,139.855777,39.660440,44.670725,58.639176,12.775420,139.333472,0.891139,60.473574,55.707565,138.631976,141.332151,136.209477,140.542623,74.097766,140.210745,0.001983,-1.921333,32.000000,-237.230894,140.822817,0.268054,9.740735,0.712512,208088.728826,0.704028,16.963579,26.528948,2.558103,67.891441,66.625413,88.406336,58.632911,49.251648,32.590000,63.401023,9.000000,16.867345
55.265949,62.402786,141.759613,139.867930,39.543883,44.646585,58.909318,12.773015,139.388967,0.899751,60.386896,55.661907,138.627746,141.394747,136.191663,140.602816,74.117775,140.275600,0.002006,-1.922509,32.000000,-237.233495,140.880730,0.267991,9.741749,0.712991,207928.664687,0.704319,16.940377,26.538102,2.561372,67.889216,66.621809,88.406062,58.632911,49.324831,32.590000,63.361847,9.000000,16.867345
55.218313,62.343650,141.834051,139.879578,39.547587,44.626508,58.865942,12.772196,139.434889,0.899590,60.320347,55.613946,138.627800,141.445595,136.179959,140.653480,74.134915,140.326253,0.002003,-1.922496,32.000000,-237.234300,140.931749,0.267746,9.746885,0.712747,207722.610940,0.705054,16.924792,26.547095,2.562816,67.887307,66.619283,88.407860,58.632911,49.451573,32.590000,63.345359,9.000000,16.867345
55.153199,62.272892,141.874553,139.896247,39.525503,44.602074,58.562899,12.771271,139.485394,0.899561,60.268537,55.545474,138.630216,141.499340,136.167327,140.710070,74.155422,140.381841,0.001999,-1.925403,32.000000,-237.235208,140.985930,0.268216,9.743624,0.712910,207569.305040,0.701954,16.907133,26.557739,2.565044,67.883718,66.615438,88.410549,58.632911,49.549373,32.590000,63.345305,9.000000,16.867345
55.096242,62.224837,141.905041,139.913966,39.513863,44.576740,58.646909,12.770107,139.523549,0.899776,60.254818,55.492556,138.634287,141.539696,136.156678,140.753378,74.171683,140.423627,0.001999,-1.928322,32.000000,-237.236371,141.029729,0.267974,9.744108,0.713241,207438.253415,0.702715,16.893547,26.564531,2.568605,67.881351,66.611881,88.412617,58.632911,49.669749,32.590000,63.358355,9.000000,16.867345
55.038382,62.180909,141.968887,139.939788,39.402546,44.536024,58.920541,12.769287,139.565769,0.899800,60.235867,55.430663,138.643680,141.582774,136.147721,140.797637,74.190846,140.466063,0.002023,-1.931796,32.000000,-237.236932,141.077706,0.268229,9.743450,0.714184,207281.834206,0.706754,16.885102,26.570282,2.572372,67.878567,66.609132,88.416915,58.632911,49.761434,32.590000,63.373980,9.000000,16.867345
54.992123,62.145245,142.006351,139.963918,39.333354,44.515658,58.884372,12.768364,139.600686,0.705990,60.195853,55.382276,138.652484,141.614546,136.139792,140.831569,74.205808,140.499569,0.002035,-1.934700,32.000000,-237.237841,141.147780,0.197930,9.747237,0.714698,207135.856843,0.706059,16.891600,26.573753,2.575585,67.875108,66.606162,88.421253,58.632911,49.913920,32.590000,63.390766,9.000000,16.867345
54.937196,62.091924,142.018122,139.992366,39.205750,44.491310,58.873474,12.766379,139.633067,0.442055,60.154211,55.324592,138.665414,141.649478,136.131742,140.867796,74.223012,140.534990,0.002006,-1.938219,32.000000,-237.239755,141.193674,0.121892,9.756305,0.715261,206918.834833,0.702874,16.903133,26.574626,2.579452,67.871455,66.603128,88.428967,58.632911,49.996424,32.590000,63.419259,9.000000,16.867345
54.888045,62.046207,142.096156,140.015604,39.158265,44.471094,0.000000,12.765233,139.658431,0.437937,60.123546,55.273534,138.677977,141.673350,136.127009,140.896713,74.236891,140.558060,0.002006,-1.941193,32.000000,-237.240802,141.220538,0.122082,9.755191,0.715512,206801.984747,0.703572,16.911843,26.575479,2.582303,67.869725,66.600925,88.436394,58.632911,50.105818,32.590000,63.453178,9.000000,16.867345
54.834964,61.993993,142.144301,140.042761,39.011824,44.446886,58.902340,12.764086,139.681669,0.438409,60.086993,55.213594,138.695234,141.698802,136.122288,140.922324,74.253084,140.586067,0.002007,-1.944659,32.000000,-237.241942,141.246544,0.121911,9.760395,0.715266,206656.516539,0.703996,16.911248,26.574991,2.585100,67.868638,66.599063,88.447320,58.632911,50.261861,32.590000,63.497814,9.000000,16.867345
54.787723,61.952512,142.082914,140.064494,38.951151,44.426826,58.678059,12.763171,139.694405,0.596705,60.070432,55.168603,138.709837,141.714354,136.119721,140.938322,74.266523,140.603113,0.002013,-1.947563,32.000000,-237.242671,141.238170,0.176463,9.763886,0.716120,NaN,Inf,16.912745,26.571999,2.588836,67.869181,66.598720,88.457708,58.632911,50.313857,32.590000,63.543977,9.000000,16.867345
54.738538,61.910540,142.010411,140.090088,38.775033,44.394490,58.775632,12.762025,139.700661,0.685064,60.048200,55.120617,138.727296,141.727762,136.117297,140.950412,74.281929,140.608781,0.001986,-1.951062,32.000000,-237.243828,141.249795,0.195694,9.762178,0.716331,206392.657548,0.704216,16.911559,26.569019,2.592220,67.869288,66.597773,88.469124,58.632911,50.345609,32.590000,63.602646,9.000000,16.867345
54.707493,61.877344,142.072609,140.110862,38.713707,44.374538,58.543463,12.760574,139.704303,0.685000,60.000089,55.089865,138.742897,141.728991,136.114694,140.956280,74.293551,140.614357,0.001984,-1.953985,32.000000,-237.245288,141.252188,0.195652,9.755739,0.716084,206275.181009,0.707186,16.915521,26.563621,2.593335,67.868812,66.597355,88.478767,58.632911,50.478480,32.590000,63.647147,9.000000,16.867345
54.675891,61.828501,142.003398,140.132782,38.697492,44.350372,58.780750,12.758858,139.709684,0.685194,59.914137,55.056062,138.761348,141.730747,136.113835,140.966198,74.306830,140.618923,0.001983,-1.957466,32.000000,-237.247190,141.257664,0.195884,9.764975,0.715992,206099.639929,0.706121,16.920895,26.550890,2.594341,67.868132,66.597840,88.491130,58.632911,50.525361,32.590000,63.697420,9.000000,16.867345
54.648097,61.775153,142.052883,140.146164,38.760049,44.346427,58.731127,12.756738,139.711581,0.685001,59.843422,55.026582,138.775357,141.727554,136.113676,140.966911,74.316345,140.623132,0.002008,-1.960396,32.000000,-237.249384,141.261948,0.195785,9.767408,0.716891,205985.246030,0.708985,16.917600,26.541898,2.596950,67.866301,66.597701,88.501420,58.632911,50.661310,32.590000,63.743603,9.000000,16.867345
54.612370,61.712031,142.034241,140.157871,38.788855,44.322269,58.623414,12.755054,139.709557,0.684967,59.770503,54.990824,138.791018,141.724522,136.115756,140.966607,74.328479,140.620154,0.002007,-1.963313,32.000000,-237.251066,141.258433,0.195632,9.769304,0.715851,205841.055743,0.706098,16.899209,26.530772,2.597185,67.863687,66.598208,88.515846,58.632911,50.724504,32.590000,63.809130,9.000000,16.867345
54.581315,61.662956,141.979997,140.165038,38.833705,44.302322,58.552449,12.753226,139.703496,0.684855,59.724960,54.956618,138.801588,141.718812,136.119245,140.964542,74.338770,140.612893,0.002002,-1.965685,32.000000,-237.252806,141.252870,0.195957,9.771490,0.716203,205790.409479,0.706928,16.872654,26.523242,2.599411,67.860778,66.598565,88.527290,58.632911,50.811891,32.590000,63.867390,9.000000,16.867345
54.545156,61.610073,141.919767,140.171911,38.860441,44.278214,58.701456,12.753077,139.697728,0.587404,59.690069,54.920081,138.812221,141.708872,136.121630,140.956626,74.349976,140.603472,0.002001,-1.967145,32.000000,-237.253023,141.266913,0.158217,9.768522,0.716008,205639.657559,0.708233,16.843986,26.509704,2.600770,67.856665,66.599535,88.541919,58.632911,50.858544,32.590000,63.945376,9.000000,16.867345
54.516827,61.572404,141.991446,140.176441,38.908425,44.257869,58.506500,12.751779,139.689392,0.237897,59.666230,54.893146,138.820172,141.698333,136.125184,140.951243,74.359438,140.588959,0.002031,-1.968331,32.000000,-237.254222,141.275873,0.050674,9.766117,0.715619,205517.454681,0.709125,16.824876,26.495988,2.601256,67.854893,66.601020,88.555020,58.632911,50.966139,32.590000,64.012499,9.000000,16.867345
54.487854,61.531166,142.001328,140.180026,38.874644,44.233610,58.578122,12.751166,139.674892,0.216826,59.637435,54.863862,138.828601,141.684699,136.129344,140.936962,74.371562,140.568986,0.002033,-1.969502,32.000000,-237.254794,141.263716,0.048033,9.769837,0.715589,205374.042222,0.707359,16.806896,26.480337,2.601877,67.854913,66.603134,88.573083,58.632911,51.071396,32.590000,64.092435,9.000000,16.867345
54.461608,61.489081,141.985954,140.181146,38.814070,44.209116,58.565532,12.750395,139.649232,0.592660,59.592006,54.841692,138.835196,141.664521,136.132278,140.920204,74.382246,140.549442,0.002008,-1.969525,32.000000,-237.255624,141.203438,0.174447,9.766599,0.716181,205256.664019,0.709726,16.796586,26.464030,2.604543,67.854693,66.606495,88.592167,58.632911,51.149039,32.590000,64.175154,9.000000,16.867345
54.446686,61.449946,141.993037,140.179688,38.762590,44.188887,58.627717,12.749381,139.632791,0.689287,59.539601,54.829720,138.838141,141.646544,136.133166,140.902833,74.389532,140.532971,0.002007,-1.969537,32.000000,-237.256720,141.189270,0.195815,9.762898,0.715945,205116.694619,0.708808,16.783339,26.442483,2.606110,67.854623,66.609300,88.607554,58.632911,51.223159,32.590000,64.239404,9.000000,16.867345
54.433054,61.404988,141.870595,140.174947,38.770377,44.168581,58.516518,12.748593,139.612192,0.689263,59.476109,54.816861,138.840030,141.628978,136.136299,140.884923,74.396031,140.517164,0.002006,-1.969539,32.000000,-237.257596,141.170692,0.195981,9.768735,0.716034,204976.112138,0.708866,16.766622,26.422578,2.607083,67.854604,66.612386,88.623274,58.632911,51.227578,32.590000,64.303003,9.000000,16.867345
54.410250,61.345339,141.833522,140.165481,38.794788,44.144430,58.294213,12.747088,139.586704,0.689165,59.412079,54.795026,138.838524,141.604689,136.137163,140.857659,74.403539,140.491655,0.002006,-1.969558,32.000000,-237.259210,141.143505,0.195773,9.767416,0.716169,204856.856372,0.707930,16.741913,26.407519,2.607928,67.856072,66.616216,88.641421,58.632911,51.320437,32.590000,64.388426,9.000000,16.867345
54.390876,61.298370,141.773984,140.155237,38.827352,44.124261,58.570780,12.746334,139.561634,0.689231,59.390576,54.772136,138.835332,141.580929,136.136641,140.831915,74.409074,140.468356,0.001979,-1.969586,32.000000,-237.260157,141.116629,0.196052,9.761540,0.714882,204734.543583,0.709059,16.710137,26.393559,2.606332,67.856679,66.619577,88.656090,58.632911,51.347480,32.590000,64.463657,9.000000,16.867345
54.358375,61.260216,141.796665,140.142281,38.982055,44.099880,58.704971,12.746314,139.528213,0.688918,59.395821,54.747575,138.829860,141.548287,136.136757,140.794019,74.416967,140.431842,0.001973,-1.970621,32.000000,-237.260072,141.084340,0.195992,9.749164,0.714625,204586.874260,0.711590,16.672543,26.374013,2.606743,67.856596,66.624794,88.674183,58.632911,51.458264,32.590000,64.567498,9.000000,16.867345
54.339307,61.236936,141.690704,140.129448,38.943663,44.075356,58.300832,12.747214,139.489088,0.688938,59.411678,54.733053,138.822006,141.510568,136.134064,140.756635,74.425347,140.395272,0.001971,-1.970568,32.000000,-237.259133,141.045784,0.195856,9.745597,0.714622,204466.120122,0.708095,16.644319,26.357479,2.606577,67.854460,66.629816,88.691217,58.632911,51.506635,32.590000,64.664308,9.000000,16.867345
54.321577,61.223178,141.691543,140.117914,38.958033,44.054962,58.641033,12.747112,139.451154,0.688674,59.424606,54.719702,138.814481,141.471975,136.130741,140.718079,74.431333,140.358790,0.002001,-1.970567,32.000000,-237.259151,141.007693,0.196162,9.737017,0.715690,204332.244751,0.706481,16.637622,26.332348,2.608552,67.853218,66.634212,88.705210,58.632911,51.555875,32.590000,64.748213,9.000000,16.867345
54.308352,61.207182,141.742021,140.101607,38.917062,44.030488,58.625441,12.745959,139.405799,0.530159,59.424809,54.705340,138.803277,141.423212,136.125902,140.666389,74.438397,140.310921,0.001996,-1.972313,32.000000,-237.260402,140.983156,0.141412,9.729583,0.715244,204202.453252,0.711215,16.632805,26.306699,2.607518,67.850769,66.640164,88.721495,58.632911,51.672939,32.590000,64.845236,9.000000,16.867345
54.297196,61.190828,141.828344,140.085410,39.041933,44.018290,58.616584,12.745414,139.366092,0.442019,59.421677,54.691804,138.792851,141.379379,136.121121,140.621871,74.442524,140.272034,0.001993,-1.972926,32.000000,-237.260903,140.938395,0.122489,9.735684,0.715797,204098.893815,0.706991,16.636217,26.283483,2.608384,67.849331,66.645523,88.735874,58.632911,51.780108,32.590000,64.924849,9.000000,16.867345
54.280163,61.170385,141.733444,140.062018,39.091420,43.993572,58.580137,12.744785,139.309957,0.441997,59.447984,54.679246,138.778585,141.326035,136.114043,140.565648,74.448348,140.217301,0.001991,-1.972944,32.000000,-237.261309,140.881813,0.122611,9.735933,0.716385,203973.433458,0.706947,16.633031,26.253806,2.609949,67.848973,66.653079,88.753627,58.632911,51.840730,32.590000,65.027394,9.000000,16.867345
54.272731,61.161797,141.720022,140.041339,39.148545,43.985329,58.508368,12.743545,139.257612,0.441814,59.482448,54.671981,138.765077,141.278826,136.106893,140.514628,74.452322,140.166318,0.002022,-1.972963,32.000000,-237.262369,140.832025,0.122258,9.724984,0.716339,203906.365408,0.706987,16.627487,26.231304,2.612075,67.848166,66.658734,88.767162,58.632911,51.909227,32.590000,65.109750,9.000000,16.867345
54.268499,61.159422,141.747636,140.014522,39.138911,43.988933,0.000000,12.743228,139.194019,0.441794,59.518691,54.667776,138.747304,141.216790,136.095795,140.453834,74.458127,140.099964,0.002019,-1.975896,32.000000,-237.262651,140.768693,0.122733,9.723890,0.715641,203779.107273,0.707237,16.623550,26.199613,2.611146,67.847216,66.665271,88.782806,58.632911,52.005025,32.590000,65.204164,9.000000,16.867345
54.271104,61.158018,141.747505,139.989575,39.150832,44.009173,58.773821,12.742473,139.135607,0.441767,59.538486,54.668974,138.731162,141.164396,136.085027,140.395190,74.462032,140.044140,0.001995,-1.978843,32.000000,-237.263323,140.711838,0.122587,9.721167,0.716338,203733.954387,0.708063,16.622163,26.171536,2.611256,67.845252,66.670874,88.793998,58.632911,52.095306,32.590000,65.275919,9.000000,16.867345
54.276786,61.153230,141.708322,139.956434,39.052807,44.033198,58.796121,12.741167,139.063598,0.441679,59.561217,54.676947,138.708482,141.094901,136.069117,140.324048,74.466048,139.973683,0.001995,-1.978896,32.000000,-237.264613,140.636870,0.122713,9.717380,0.716685,NaN,Inf,16.623891,26.134350,2.611969,67.841934,66.678321,88.806994,58.632911,52.136886,32.590000,65.357479,9.000000,16.867345
54.281579,61.150157,141.658592,139.925052,39.030556,44.053411,58.731562,12.740449,139.001686,0.441696,59.587766,54.682333,138.686858,141.036677,136.056767,140.262169,74.470846,139.915624,0.001995,-1.980639,32.000000,-237.265387,140.576355,0.122868,9.719093,0.717177,203833.711112,0.705263,16.619963,26.104038,2.611841,67.839429,66.684715,88.816784,58.632911,52.192796,32.590000,65.425302,9.000000,16.867345
54.292552,61.151501,141.524009,139.884196,39.007520,44.077803,58.812735,12.739901,138.918027,0.655922,59.635469,54.690413,138.658039,140.961958,136.039747,140.183904,74.478132,139.837086,0.001986,-1.984115,32.000000,-237.265968,140.463739,0.198760,9.717955,0.717545,203937.029705,0.705289,16.609667,26.066681,2.610846,67.835582,66.692390,88.826732,58.632911,52.190109,32.590000,65.499659,9.000000,16.867345
54.300203,61.157561,141.443439,139.847686,39.003934,44.098211,58.982912,12.738839,138.845310,0.897887,59.687172,54.702220,138.630463,140.891940,136.022960,140.116638,74.481365,139.769429,0.001966,-1.987027,32.000000,-237.267059,140.383505,0.269669,9.712514,0.717397,204023.575962,0.706313,16.601949,26.034398,2.609699,67.831078,66.697992,88.830886,58.632911,52.218937,32.590000,65.562137,9.000000,16.867345
54.321206,61.173810,141.387713,139.800387,38.947004,44.122740,58.714618,12.738073,138.766886,0.593653,59.744892,54.723309,138.595483,140.810074,136.001368,140.036612,74.486252,139.687337,0.001961,-1.990476,32.000000,-237.267854,140.343036,0.160495,9.711874,0.716989,204127.976715,0.705573,16.592660,25.989919,2.606693,67.825799,66.704697,88.834220,58.632911,52.243716,32.590000,65.623791,9.000000,16.867345
54.343782,61.189948,141.308404,139.749855,38.900208,44.147210,58.556864,12.737477,138.685454,0.433200,59.781925,54.745935,138.558177,140.726767,135.979265,139.954547,74.492152,139.605702,0.001961,-1.993974,32.000000,-237.268407,140.260473,0.121706,9.710939,0.717186,204220.954299,0.703765,16.591306,25.954633,2.604842,67.819515,66.711727,88.836308,58.632911,52.274731,32.590000,65.677143,9.000000,16.867345
54.359223,61.197341,141.250470,139.703607,38.902511,44.167422,58.864261,12.736673,138.615089,0.433172,59.825872,54.757405,138.523595,140.653883,135.958989,139.881586,74.496715,139.532055,0.001996,-1.996852,32.000000,-237.269231,140.189881,0.121951,9.703350,0.717036,204334.396203,0.707102,16.587209,25.910841,2.602809,67.814424,66.717393,88.836260,58.632911,52.318221,32.590000,65.722113,9.000000,16.867345
54.376724,61.212347,141.161788,139.645587,38.859825,44.191756,58.783866,12.735840,138.526548,0.433259,59.898056,54.775770,138.481853,140.562375,135.935149,139.794384,74.503204,139.447332,0.001993,-2.000333,32.000000,-237.270187,140.101832,0.121935,9.697872,0.716747,204446.169950,0.709104,16.581483,25.866234,2.600268,67.810263,66.725861,88.836007,58.632911,52.350971,32.590000,65.775998,8.000000,16.867345
54.394900,61.232383,141.035487,139.596550,38.801051,44.211889,59.186444,12.735353,138.453547,0.433144,59.947522,54.797672,138.446428,140.487724,135.914715,139.721133,74.508993,139.371198,0.001991,-2.003239,32.000000,-237.270541,140.031108,0.121468,9.693468,0.717095,204535.837398,0.705516,16.573927,25.826736,2.598464,67.808566,66.733017,88.834726,58.632911,52.310937,32.590000,65.815115,8.000000,16.867345
54.425103,61.253502,140.880382,139.535249,38.726065,44.236228,58.912452,12.733669,138.367035,0.433384,59.990161,54.824535,138.401162,140.397557,135.887316,139.635056,74.516195,139.288772,0.001992,-2.004522,32.000000,-237.272291,139.939788,0.121961,9.693222,0.717178,204647.233520,0.706646,16.571993,25.780042,2.595997,67.806991,66.741429,88.832401,58.632911,52.296340,32.590000,65.848826,8.000000,16.867345
54.439421,61.265880,140.767733,139.481414,38.810456,44.256728,59.037231,12.731294,138.290551,0.433280,60.038375,54.837038,138.362428,140.319838,135.864625,139.561449,74.521910,139.213303,0.002029,-2.006863,32.000000,-237.274614,139.866828,0.121755,9.690563,0.716904,204742.244108,0.701937,16.574439,25.738109,2.592807,67.805364,66.749229,88.830662,58.632911,52.273435,32.590000,65.882028,8.000000,16.867345
54.457400,61.281305,140.714674,139.426001,38.872580,44.277086,58.661427,12.730417,138.218225,0.433405,60.093291,54.857028,138.320803,140.242746,135.841157,139.489579,74.526885,139.138935,0.002019,-2.008053,32.000000,-237.275556,139.795634,0.121735,9.686986,0.716048,204853.168635,0.705196,16.566340,25.691758,2.588518,67.803400,66.757043,88.828703,58.632911,52.268190,32.590000,65.913542,8.000000,16.867345
54.482764,61.309142,140.572773,139.360153,38.919638,44.301473,58.686023,12.730110,138.132852,0.433386,60.152473,54.883640,138.269219,140.152951,135.810023,139.405025,74.531658,139.052777,0.001997,-2.010400,32.000000,-237.275985,139.710341,0.121944,9.685747,0.715766,204946.694224,0.703850,16.564872,25.650184,2.585768,67.802743,66.765790,88.825819,58.632911,52.249357,32.590000,65.940700,8.000000,16.867345
54.505730,61.335516,140.446690,139.293872,38.905071,44.326211,0.000000,12.730338,138.046250,0.433543,60.200113,54.908117,138.216079,140.067737,135.778332,139.327229,74.537845,138.969475,0.001998,-2.012711,32.000000,-237.275674,139.628635,0.121410,9.675801,0.715815,205040.763249,0.708455,16.562913,25.609857,2.583940,67.801441,66.774816,88.822304,58.632911,52.221991,32.590000,65.966163,8.000000,16.867345
54.521561,61.352743,140.334012,139.237741,38.876498,44.346506,58.816505,12.729757,137.981827,0.433535,60.242332,54.919379,138.171250,139.993751,135.753281,139.261065,74.542747,138.904773,0.001999,-2.014445,32.000000,-237.276454,139.562312,0.121803,9.673023,0.715189,205159.228261,0.708235,16.566234,25.564114,2.580133,67.800165,66.782541,88.820148,58.632911,52.176184,32.590000,65.987023,8.000000,16.867345
54.531897,61.374470,140.376138,139.170502,38.941811,44.358723,0.000000,12.729274,137.897765,0.490475,60.309357,54.930712,138.115036,139.908874,135.720616,139.180589,74.550178,138.822167,0.001985,-2.016044,32.000000,-237.276948,139.470703,0.142938,9.672312,0.715329,NaN,Inf,16.570418,25.518292,2.576733,67.798677,66.793224,88.817358,58.632911,52.250918,32.590000,66.021021,8.000000,16.867345
54.541865,61.398752,140.161544,139.116518,38.994870,44.358838,58.605498,12.728771,137.819335,0.973977,60.369428,54.942319,138.067561,139.840994,135.691806,139.112225,74.554467,138.751914,0.001965,-2.016045,32.000000,-237.277395,139.352498,0.305723,9.667831,0.715037,205373.460082,0.706908,16.572353,25.482595,2.573918,67.797402,66.802775,88.814663,58.632911,52.201979,32.590000,66.046544,8.000000,16.867345
54.552419,61.431141,140.137829,139.054909,39.035785,44.358623,58.933287,12.729255,137.740654,1.119843,60.443701,54.952338,138.010533,139.755363,135.656287,139.032208,74.560233,138.671288,0.001960,-2.014899,32.000000,-237.276960,139.274793,0.341120,9.666554,0.715393,NaN,Inf,16.584096,25.435831,2.574202,67.796163,66.814437,88.811429,58.632911,52.171700,32.590000,66.075940,8.000000,16.867345
54.554229,61.459354,139.972138,139.004616,39.170534,44.358385,59.115838,12.728651,137.675256,1.119973,60.505588,54.958945,137.963910,139.687882,135.626154,138.965729,74.564331,138.604388,0.001960,-2.017774,32.000000,-237.277564,139.211288,0.341108,9.668398,0.714456,205441.521542,0.709446,16.598754,25.398078,2.569797,67.795048,66.823806,88.808496,58.632911,52.122666,32.590000,66.106807,8.000000,16.867345
54.558812,61.492859,140.049264,138.946943,39.273502,44.358550,59.061619,12.729501,137.599641,1.119921,60.577247,54.964544,137.910778,139.608482,135.589370,138.891436,74.568910,138.524824,0.001995,-2.019502,32.000000,-237.276695,139.133139,0.340840,9.668319,0.714310,205451.688146,0.705407,16.620951,25.353889,2.568866,67.791905,66.836003,88.805467,58.632911,52.218414,32.590000,66.139201,8.000000,16.867345
54.545714,61.519209,140.034554,138.901244,39.419018,44.358319,58.764708,12.728777,137.537199,1.009370,60.649558,54.949134,137.867238,139.541130,135.558311,138.825131,74.572369,138.463173,0.001992,-2.019563,32.000000,-237.277583,139.092689,0.299229,9.663512,0.713295,205462.402737,0.703253,16.647417,25.317899,2.565743,67.789844,66.846559,88.803361,58.632911,52.213270,32.590000,66.183833,8.000000,16.867345
54.521906,61.557452,139.969256,138.850344,39.595075,44.357952,58.599736,12.729101,137.463470,0.663720,60.767140,54.922166,137.817394,139.462534,135.520858,138.744811,74.576141,138.386523,0.001987,-2.019577,32.000000,-237.277272,139.034962,0.194191,9.658045,0.713731,205477.392660,0.703900,16.676497,25.275374,2.566941,67.786176,66.860438,88.802047,58.632911,52.220437,32.590000,66.251359,8.000000,16.867345
54.500796,61.604058,139.940068,138.813750,39.794709,44.341478,58.698211,12.728208,137.395133,0.656012,60.875851,54.904227,137.777219,139.389109,135.489398,138.674334,74.579560,138.313181,0.001986,-2.018443,32.000000,-237.278107,138.964958,0.193723,9.659883,0.714258,205491.644498,0.707692,16.715494,25.242501,2.567288,67.782954,66.872153,88.801297,58.632911,52.276326,32.590000,66.314532,8.000000,16.867345
54.490129,61.670859,139.762358,138.775216,39.919955,44.341308,58.711428,12.727495,137.310126,0.656027,61.004268,54.894806,137.731784,139.306023,135.450483,138.587851,74.582862,138.226874,0.002022,-2.018432,32.000000,-237.278727,138.874573,0.194148,9.659363,0.714756,205514.148126,0.710097,16.776728,25.202144,2.567211,67.781488,66.886760,88.800111,58.632911,52.173191,32.590000,66.378230,8.000000,16.867345
54.483239,61.727671,139.609836,138.745357,39.961789,44.341234,58.670955,12.727134,137.240797,0.655972,61.092073,54.891321,137.697951,139.238356,135.418505,138.519309,74.587024,138.158938,0.002006,-2.018476,32.000000,-237.279111,138.802370,0.194150,9.655929,0.714631,205466.867728,0.709037,16.843726,25.163706,2.567670,67.780791,66.900014,88.800087,58.632911,52.113670,32.590000,66.428502,8.000000,16.867345
54.471421,61.782545,139.600924,138.710115,40.043620,44.341103,58.638819,12.726838,137.160276,0.656008,61.184018,54.873859,137.656691,139.157877,135.380209,138.439362,74.590114,138.071870,0.001985,-2.018478,32.000000,-237.279223,138.714595,0.194024,9.657067,0.714003,205504.332366,0.709158,16.920835,25.119177,2.564911,67.777938,66.915268,88.799136,58.632911,52.092831,32.590000,66.492422,8.000000,16.867345
54.443897,61.830635,139.570155,138.674751,40.240996,44.341224,58.664761,12.727947,137.078470,0.655938,61.305217,54.847486,137.615400,139.076182,135.342326,138.353923,74.592340,137.987773,0.001984,-2.018484,32.000000,-237.277964,138.628622,0.194755,9.651999,0.713646,205534.553583,0.709855,16.984305,25.082549,2.562436,67.775410,66.930135,88.796299,58.632911,52.091273,32.590000,66.575503,8.000000,16.867345
54.415905,61.882649,139.571275,138.648137,40.324172,44.321178,58.786786,12.728785,137.000826,0.656036,61.430678,54.817625,137.582768,139.001802,135.311434,138.280554,74.594633,137.907310,0.001983,-2.019643,32.000000,-237.277078,138.552771,0.194151,9.646341,0.713810,205565.855833,0.710519,17.050599,25.037834,2.562829,67.773866,66.942805,88.791521,58.632911,52.105678,32.590000,66.655617,8.000000,16.867345
54.397856,61.949244,139.543439,138.625620,40.307751,44.300492,58.720528,12.729828,136.922951,0.656056,61.552114,54.803202,137.551594,138.924836,135.280144,138.201825,74.596863,137.828174,0.001964,-2.019685,32.000000,-237.276073,138.474351,0.194375,9.642980,0.714561,205598.507092,0.710698,17.125299,24.995383,2.563559,67.773896,66.955653,88.785487,58.632911,52.120216,32.590000,66.732579,8.000000,16.867345
54.388039,62.034573,139.419488,138.601805,40.291642,44.300303,58.689308,12.729875,136.826495,0.656212,61.667182,54.790794,137.517226,138.832455,135.243309,138.104682,74.599204,137.733417,0.001948,-2.022020,32.000000,-237.275944,138.377736,0.194488,9.637583,0.715212,205540.347404,0.709407,17.204385,24.954587,2.564899,67.775137,66.971015,88.777844,58.632911,52.066131,32.590000,66.810777,8.000000,16.867345
54.380453,62.103542,139.405636,138.576050,40.405801,44.300025,58.771548,12.730415,136.734657,0.656228,61.768852,54.782234,137.484660,138.743409,135.208203,138.010710,74.602211,137.642167,0.001946,-2.022024,32.000000,-237.275394,138.284427,0.194383,9.633392,0.715403,205484.925785,0.710266,17.288440,24.914471,2.565238,67.774853,66.986362,88.769507,58.632911,52.102450,32.590000,66.887977,8.000000,16.867345
54.370442,62.153791,139.386221,138.552634,40.502931,44.299749,58.634470,12.730258,136.659032,0.656426,61.869908,54.775782,137.457181,138.667196,135.178911,137.927501,74.603804,137.562054,0.001947,-2.022016,32.000000,-237.275494,138.206562,0.194741,9.632554,0.715455,205533.446765,0.710948,17.383267,24.866747,2.563422,67.775114,66.999157,88.761114,58.632911,52.095468,32.590000,66.957168,8.000000,16.867345
54.362790,62.207023,139.472836,138.529005,40.567885,44.299568,58.675093,12.730412,136.578597,0.656396,61.970507,54.771010,137.430842,138.591767,135.149958,137.845930,74.605748,137.478943,0.001985,-2.023171,32.000000,-237.275289,138.124114,0.194199,9.631398,0.715952,205571.183175,0.710191,17.459579,24.820013,2.563525,67.776576,67.012670,88.751408,58.632911,52.121837,32.590000,67.025247,8.000000,16.867345
54.357229,62.271916,139.172029,138.500487,40.476286,44.299705,58.477976,12.730537,136.486141,0.656288,62.081922,54.765111,137.399547,138.498129,135.117179,137.747351,74.606208,137.383238,0.001984,-2.024528,32.000000,-237.275263,138.025925,0.194171,9.621026,0.716161,205599.601240,0.712089,17.519517,24.780011,2.563640,67.778166,67.028319,88.740420,58.632911,52.015313,32.590000,67.105245,8.000000,16.867345
54.358097,62.334369,139.083197,138.470107,40.297276,44.299647,58.725831,12.731132,136.403256,0.115733,62.171629,54.769352,137.369714,138.405002,135.087094,137.650130,74.607577,137.288919,0.001983,-2.025695,32.000000,-237.274736,137.993778,0.009982,9.617213,0.716951,205629.618467,0.711807,17.580156,24.738205,2.565594,67.779757,67.044180,88.730563,58.632911,51.920198,32.590000,67.179052,8.000000,16.867345
54.356247,62.379546,138.820720,138.442378,40.289001,44.299854,58.982928,12.730978,136.325783,-0.026192,62.234954,54.771269,137.344315,138.328477,135.062316,137.569465,74.608305,137.212497,0.001983,-2.026827,32.000000,-237.274924,137.912363,-0.025430,9.610806,0.716294,205668.332090,0.714415,17.650431,24.691818,2.560322,67.781133,67.056923,88.721726,58.632911,51.801265,32.590000,67.240873,8.000000,16.867345
54.357001,62.427986,138.741874,138.407543,40.240361,44.300122,58.855249,12.732014,136.231372,0.029821,62.324132,54.768633,137.312398,138.235854,135.034071,137.476154,74.609452,137.120394,0.002024,-2.026850,32.000000,-237.273864,137.804275,-0.003607,9.602141,0.716202,205702.211049,0.711507,17.712045,24.645164,2.558647,67.783527,67.072350,88.711505,58.632911,51.711610,32.590000,67.314070,8.000000,16.867345
54.350922,62.472360,138.562727,138.377771,40.248214,44.299972,58.781317,12.731845,136.142907,0.398320,62.413055,54.765494,137.283742,138.153293,135.009637,137.391662,74.609162,137.039097,0.002004,-2.026833,32.000000,-237.274046,137.690647,0.114992,9.596647,0.715354,205728.902464,0.708523,17.759013,24.607727,2.553906,67.786200,67.084285,88.702934,58.632911,51.647764,32.590000,67.381990,8.000000,16.867345
54.361737,62.538278,138.463705,138.341624,40.094560,44.300172,58.989365,12.731926,136.046936,0.425475,62.511680,54.777729,137.248989,138.054246,134.979938,137.293598,74.606997,136.934338,0.001988,-2.026800,32.000000,-237.273676,137.592187,0.119051,9.590524,0.715648,205756.501179,0.710146,17.806722,24.562318,2.552420,67.788747,67.097896,88.691863,58.632911,51.528198,32.590000,67.447981,8.000000,16.867345
54.377169,62.592872,138.382223,138.310599,39.884047,44.300384,58.754655,12.732164,135.965526,0.425545,62.572135,54.796625,137.220119,137.970595,134.956254,137.212745,74.604975,136.853110,0.001988,-2.026809,32.000000,-237.273432,137.511721,0.118504,9.587335,0.715253,205783.049131,0.711210,17.856983,24.523521,2.549409,67.790752,67.108673,88.683882,58.632911,51.463886,32.590000,67.492143,8.000000,16.867345
54.392919,62.647193,138.209696,138.269784,39.687891,44.317104,58.701370,12.733686,135.876943,0.425374,62.645493,54.809814,137.184561,137.878126,134.926953,137.114309,74.601254,136.763060,0.001987,-2.027969,32.000000,-237.271974,137.421230,0.118734,9.580466,0.715114,205820.930152,0.708675,17.912430,24.475293,2.547080,67.791718,67.121034,88.672729,58.632911,51.340308,32.590000,67.542901,8.000000,16.867345
54.391175,62.688523,138.330975,138.233540,39.655588,44.317251,58.930821,12.734436,135.798609,0.425375,62.733183,54.803717,137.153170,137.794529,134.903359,137.035664,74.598497,136.688245,0.001967,-2.027981,32.000000,-237.271248,137.346891,0.118815,9.571499,0.714765,205850.862276,0.711391,17.952088,24.438221,2.544859,67.791296,67.130719,88.663688,58.632911,51.376817,32.590000,67.597863,8.000000,16.867345
54.386741,62.739916,138.269488,138.198315,39.638936,44.317367,58.988753,12.735346,135.716867,0.425372,62.844038,54.799042,137.120868,137.708118,134.879186,136.955584,74.595102,136.604554,0.001951,-2.027952,32.000000,-237.270401,137.266166,0.118343,9.566285,0.714443,205959.199801,0.712182,17.991166,24.398581,2.540950,67.790017,67.140724,88.654421,58.632911,51.333026,32.590000,67.660694,8.000000,16.867345
54.395637,62.821781,138.194059,138.159089,39.392325,44.317430,58.742853,12.736629,135.622277,0.425364,62.977843,54.817094,137.082426,137.608947,134.848493,136.855606,74.590292,136.507504,0.001950,-2.027951,32.000000,-237.269211,137.172864,0.118905,9.559837,0.715908,205986.240917,0.709516,18.034185,24.365299,2.543261,67.788100,67.152151,88.642373,58.632911,51.322739,32.590000,67.722060,8.000000,16.867345
54.423025,62.909421,138.099461,138.121299,39.081330,44.317524,58.587224,12.737489,135.528941,0.425457,63.074443,54.842811,137.044917,137.514102,134.816803,136.763947,74.585229,136.413880,0.001952,-2.027932,32.000000,-237.268674,137.083005,0.118161,9.553862,0.716137,206019.948582,0.708983,18.089867,24.328360,2.542338,67.785138,67.163144,88.631396,58.632911,51.226342,32.590000,67.761246,8.000000,16.867345
54.461481,62.978068,137.978565,138.079755,38.853591,44.337515,58.723823,12.737879,135.446818,0.425184,63.129693,54.881626,137.007033,137.427485,134.786602,136.678056,74.579155,136.333838,0.001992,-2.027938,32.000000,-237.268494,136.997045,0.118455,9.551764,0.716219,206069.184297,0.711981,18.163124,24.286375,2.540536,67.783367,67.176022,88.621862,58.632911,51.113197,32.590000,67.780273,8.000000,16.867345
54.492053,63.022785,137.882798,138.033541,38.702654,44.358025,58.706941,12.738236,135.372444,0.425234,63.165201,54.910375,136.967005,137.348829,134.757402,136.600734,74.572691,136.257888,0.001989,-2.027936,32.000000,-237.268257,136.918736,0.118301,9.547427,0.715877,206117.790908,0.713644,18.224270,24.246271,2.537519,67.780023,67.188849,88.613385,58.632911,51.027198,32.590000,67.799430,8.000000,16.867345
54.514085,63.047377,137.813646,137.991861,38.727492,44.358070,0.000000,12.739322,135.317910,0.425099,63.195195,54.930897,136.932407,137.288734,134.733451,136.544111,74.567672,136.199825,0.001986,-2.027961,32.000000,-237.267179,136.861317,0.117995,9.546671,0.715194,206246.218781,0.711880,18.255731,24.213711,2.533507,67.775833,67.200261,88.605917,58.632911,50.959645,32.590000,67.816147,8.000000,16.867345
54.526797,63.075829,137.690374,137.942469,38.686186,44.358125,58.539723,12.740319,135.244244,0.651887,63.251208,54.939635,136.889909,137.216973,134.705900,136.475161,74.560737,136.130085,0.002006,-2.027974,32.000000,-237.266226,136.593366,0.197196,9.546119,0.714914,206365.081576,0.712057,18.270901,24.183500,2.530329,67.770591,67.213774,88.597270,58.632911,50.857011,32.590000,67.845858,8.000000,16.867345
54.534536,63.107940,137.598394,137.903582,38.674829,44.358219,58.499308,12.740649,135.182214,0.874786,63.314769,54.945404,136.854285,137.159431,134.682497,136.416800,74.554517,136.071312,0.002025,-2.025648,32.000000,-237.265918,136.529366,0.261640,9.540203,0.714269,NaN,Inf,18.274208,24.160473,2.528037,67.766274,67.225365,88.590819,58.632911,50.767427,32.590000,67.874833,8.000000,16.867345
54.546503,63.161164,137.400194,137.860992,38.633593,44.358403,58.501497,12.742246,135.116570,0.883300,63.394979,54.960006,136.812922,137.093252,134.653085,136.346664,74.546884,136.005187,0.002001,-2.025553,32.000000,-237.264493,136.463617,0.261932,9.531055,0.713475,206397.652842,0.713691,18.290380,24.133709,2.525187,67.761866,67.238790,88.582579,58.632911,50.581977,32.590000,67.905936,8.000000,16.867345
54.565473,63.210222,137.379709,137.827971,38.545302,44.358330,58.510680,12.744318,135.064585,0.883231,63.449606,54.984113,136.778462,137.042233,134.627044,136.293807,74.541601,135.950519,0.001987,-2.024510,32.000000,-237.262399,136.413530,0.262056,9.526457,0.713336,206419.716430,0.714135,18.315017,24.111518,2.523142,67.758144,67.250455,88.574782,58.632911,50.542650,32.590000,67.921242,8.000000,16.867345
54.587405,63.263576,137.364045,137.789729,38.688378,44.358458,58.379213,12.745172,135.009153,0.883406,63.501925,55.003500,136.738257,136.985510,134.595739,136.235454,74.535641,135.892218,0.001987,-2.022770,32.000000,-237.261674,136.351925,0.261528,9.526611,0.712814,206454.744630,0.714040,18.356686,24.087175,2.518955,67.755133,67.264201,88.565098,58.632911,50.494314,32.590000,67.932421,8.000000,16.867345
54.604408,63.301298,137.472621,137.758508,38.769774,44.358277,58.644422,12.746551,134.964784,0.883292,63.549312,55.018427,136.706400,136.941088,134.570301,136.191691,74.530926,135.849859,0.001988,-2.020484,32.000000,-237.260248,136.304842,0.262082,9.526492,0.712840,206482.549985,0.713746,18.387430,24.066014,2.517704,67.753690,67.276686,88.557304,58.632911,50.493012,32.590000,67.942249,8.000000,16.867345
54.624549,63.345926,137.372214,137.722472,38.940381,44.358214,58.724410,12.747216,134.919838,0.823295,63.601522,55.040572,136.668364,136.890610,134.539196,136.140692,74.524784,135.801938,0.001990,-2.016994,32.000000,-237.259468,136.266278,0.239993,9.525906,0.712493,206513.727378,0.715140,18.419619,24.043765,2.516405,67.752212,67.291344,88.545045,58.632911,50.430938,32.590000,67.951356,8.000000,16.867345
54.648942,63.388868,137.345483,137.688087,38.948045,44.358301,58.724214,12.747828,134.884112,0.445026,63.634427,55.063591,136.631832,136.849715,134.509577,136.098509,74.519968,135.760930,0.001977,-2.013522,32.000000,-237.258899,136.257402,0.119788,9.520794,0.712923,206534.593734,0.711730,18.440933,24.027978,2.517610,67.753101,67.307132,88.530526,58.632911,50.333431,32.590000,67.951591,8.000000,16.867345
54.667967,63.415099,137.350360,137.659489,39.018368,44.358201,58.776117,12.750030,134.853854,0.427531,63.656740,55.084902,136.601786,136.818847,134.485767,136.072501,74.516897,135.734560,0.001976,-2.010597,32.000000,-237.256852,136.228043,0.117837,9.522079,0.712157,206560.239915,0.710555,18.466134,24.010920,2.514844,67.755559,67.321310,88.517185,58.632911,50.318895,32.590000,67.950242,8.000000,16.867345
54.690779,63.442421,137.262003,137.626042,39.148752,44.357792,58.682475,12.751393,134.827063,0.427723,63.677573,55.107196,136.566881,136.793956,134.456857,136.043863,74.515129,135.703993,0.002018,-2.007097,32.000000,-237.255489,136.199926,0.117872,9.518251,0.712090,206583.622124,0.710289,18.485554,23.995879,2.513232,67.759084,67.339507,88.500196,58.632911,50.228716,32.590000,67.944926,8.000000,16.867345
54.708614,63.460559,137.418163,137.599592,39.184249,44.357498,58.822025,12.752466,134.803377,0.427742,63.691193,55.125893,136.538810,136.776885,134.433656,136.022880,74.513448,135.684524,0.002027,-2.004197,32.000000,-237.254345,136.174919,0.118093,9.515229,0.711761,206596.423148,0.709437,18.493444,23.986178,2.512447,67.763415,67.353702,88.485390,58.632911,50.241320,32.590000,67.937928,8.000000,16.867345
54.732332,63.480877,137.314150,137.569049,39.085493,44.357383,58.774054,12.753580,134.783914,0.427892,63.694948,55.150489,136.505617,136.762691,134.405717,136.001597,74.510694,135.662722,0.002020,-2.000663,32.000000,-237.253301,136.152185,0.117827,9.517098,0.711225,206606.228783,0.710287,18.498782,23.973139,2.509783,67.770202,67.371270,88.465851,58.632911,50.122732,32.590000,67.926891,8.000000,16.867345
54.754804,63.493346,137.289896,137.544232,38.984324,44.357278,58.754528,12.754497,134.773765,0.427908,63.690605,55.172825,136.478529,136.754001,134.384525,135.987607,74.508167,135.652790,0.002019,-1.997770,32.000000,-237.252494,136.141529,0.117870,9.509873,0.712088,206612.422584,0.708375,18.499736,23.965387,2.511820,67.776077,67.385991,88.449652,58.632911,50.113121,32.590000,67.909349,8.000000,16.867345
54.778434,63.501435,137.336543,137.515244,39.041154,44.357047,58.759125,12.755713,134.761350,0.428176,63.677435,55.194342,136.447896,136.745071,134.359025,135.979050,74.506290,135.646877,0.002065,-1.994237,32.000000,-237.251153,136.132077,0.117815,9.508409,0.711013,206620.269105,0.708650,18.497209,23.957579,2.508831,67.784578,67.403899,88.430503,58.632911,50.059661,32.590000,67.887803,8.000000,16.867345
54.798820,63.502952,137.418809,137.491282,39.082227,44.356774,58.763341,12.755853,134.754246,0.490757,63.658401,55.216373,136.423368,136.742036,134.339433,135.971657,74.506320,135.642704,0.002071,-1.991322,32.000000,-237.250751,136.107180,0.140923,9.509212,0.711079,206623.576272,0.708585,18.488040,23.955293,2.507358,67.792447,67.419609,88.414739,58.632911,50.071169,32.590000,67.867166,8.000000,16.867345
54.817908,63.499873,137.331140,137.463724,39.232794,44.356525,58.727699,12.756238,134.743752,1.023968,63.630830,55.239155,136.394065,136.742187,134.315310,135.968431,74.505339,135.638349,0.002037,-1.987843,32.000000,-237.250269,136.193750,0.316473,9.507313,0.711086,206623.152835,0.708203,18.473382,23.954304,2.507128,67.800364,67.436816,88.395429,58.632911,49.996703,32.590000,67.842092,8.000000,16.867345
54.831986,63.493709,137.374371,137.441484,39.428520,44.372789,58.844354,12.756840,134.746730,1.098647,63.607993,55.255065,136.370546,136.744909,134.294939,135.966508,74.504861,135.640606,0.002025,-1.984900,32.000000,-237.249689,136.194726,0.332643,9.503043,0.711157,206617.884042,0.707858,18.455283,23.952252,2.507697,67.806870,67.450353,88.377495,58.632911,49.950179,32.590000,67.822495,8.000000,16.867345
54.841794,63.486712,137.470735,137.416467,39.589837,44.397021,58.637192,12.756621,134.749466,1.098745,63.594322,55.264968,136.344089,136.745516,134.271422,135.969411,74.505589,135.640179,0.002028,-1.981372,32.000000,-237.249960,136.192997,0.333203,9.503930,0.710482,206611.321267,0.708005,18.433840,23.951121,2.505224,67.816225,67.466520,88.355585,58.632911,49.982615,32.590000,67.803014,8.000000,16.867345
54.848452,63.485458,137.404820,137.398243,39.785794,44.405133,58.765532,12.757410,134.756418,0.974946,63.592074,55.273641,136.322068,136.753441,134.250935,135.973315,74.505745,135.642841,0.002050,-1.978458,32.000000,-237.248988,136.387176,0.288285,9.502641,0.711077,206680.437702,0.706647,18.414137,23.952694,2.505369,67.822641,67.478828,88.336920,58.632911,49.874866,32.590000,67.787409,8.000000,16.867345
54.847059,63.491125,137.401329,137.379651,39.928477,44.405041,58.552894,12.757814,134.766406,0.648986,63.602468,55.269685,136.298088,136.757431,134.227402,135.980601,74.507487,135.650438,0.002034,-1.977291,32.000000,-237.248585,136.403405,0.189375,9.500627,0.711775,206786.237237,0.709377,18.397709,23.951759,2.506678,67.830197,67.492965,88.314648,58.632911,49.831617,32.590000,67.776778,8.000000,16.867345
54.843752,63.501276,137.459487,137.367537,40.125294,44.405083,58.619055,12.757480,134.765546,0.640715,63.630214,55.265457,136.279530,136.760191,134.207796,135.983505,74.509595,135.654338,0.002022,-1.974441,32.000000,-237.248842,136.406344,0.189719,9.505149,0.711516,206821.694671,0.707859,18.390053,23.952892,2.505172,67.834959,67.503667,88.296372,58.632911,49.859438,32.590000,67.772725,8.000000,16.867345
54.839524,63.526566,137.494250,137.357668,40.378947,44.405039,58.613763,12.756480,134.766285,0.640844,63.676248,55.260965,136.259764,136.760054,134.183990,135.985732,74.509612,135.659584,0.002020,-1.971912,32.000000,-237.249721,136.408321,0.189316,9.513799,0.711673,206823.298709,0.710459,18.397059,23.954833,2.505172,67.840254,67.514615,88.274588,58.632911,49.800615,32.590000,67.768721,8.000000,16.867345
54.844372,63.557188,137.465144,137.352497,40.610946,44.405031,58.554323,12.756083,134.770665,0.640896,63.715489,55.264195,136.244653,136.762802,134.163761,135.985964,74.510543,135.665192,0.002041,-1.970734,32.000000,-237.250090,136.410072,0.189539,9.515008,0.711738,206828.596622,0.709725,18.410389,23.954615,2.506384,67.843499,67.524206,88.257328,58.632911,49.780316,32.590000,67.758622,8.000000,16.867345
54.858654,63.595484,137.343400,137.347749,40.871783,44.425326,58.716489,12.756388,134.778683,0.640833,63.737672,55.278810,136.228167,136.770249,134.140911,135.991068,74.511332,135.666123,0.002068,-1.969516,32.000000,-237.249781,136.418764,0.189373,9.513662,0.711414,206844.141531,0.709898,18.439745,23.957140,2.507211,67.845734,67.533965,88.236178,58.632911,49.648988,32.590000,67.735244,8.000000,16.867345
54.870249,63.617903,137.489679,137.342656,41.079453,44.445503,58.778777,12.756534,134.785084,0.640994,63.735404,55.288798,136.216633,136.780318,134.122781,135.998637,74.512339,135.671998,0.002031,-1.969511,32.000000,-237.249757,136.426189,0.189150,9.510019,0.711139,206859.825417,0.710607,18.465705,23.958927,2.506459,67.846958,67.541818,88.219837,58.632911,49.668786,32.590000,67.710366,8.000000,16.867345
54.881666,63.628733,137.532018,137.334214,41.272312,44.470042,58.955854,12.757684,134.796746,0.640880,63.736555,55.299247,136.203643,136.794127,134.102381,136.009786,74.513371,135.684874,0.002029,-1.969434,32.000000,-237.248563,136.439748,0.189555,9.511190,0.710723,206972.631807,0.708837,18.490270,23.958587,2.503587,67.846965,67.550650,88.201407,58.632911,49.674728,32.590000,67.684685,8.000000,16.867345
54.895420,63.638136,137.459723,137.326698,41.466894,44.494447,59.123574,12.758024,134.809603,0.641010,63.728222,55.314247,136.191893,136.813701,134.084979,136.022158,74.515597,135.699799,0.002071,-1.968244,32.000000,-237.248214,136.452398,0.188944,9.512812,0.712008,207076.291173,0.708285,18.501544,23.960428,2.505724,67.846920,67.558454,88.184339,58.632911,49.581158,32.590000,67.653801,8.000000,16.867345
54.908593,63.642263,137.588503,137.320203,41.674877,44.515120,58.644225,12.758264,134.823320,0.640854,63.710441,55.325390,136.182194,136.827971,134.072124,136.036393,74.516783,135.714669,0.002055,-1.967046,32.000000,-237.247927,136.464545,0.189090,9.517131,0.712390,207193.238276,0.706405,18.501401,23.965635,2.505974,67.846632,67.564326,88.170060,58.632911,49.634828,32.590000,67.624653,8.000000,16.867345
54.921007,63.639194,137.440305,137.311218,41.933321,44.539725,58.693166,12.758490,134.827848,0.707731,63.688230,55.331358,136.170319,136.844407,134.057301,136.055829,74.518334,135.730630,0.002035,-1.967011,32.000000,-237.247700,136.467879,0.213092,9.520458,0.712044,207307.529354,0.704610,18.497587,23.970640,2.504029,67.845654,67.571274,88.154814,58.632911,49.514482,32.590000,67.588364,8.000000,16.867345
54.923154,63.632508,137.524059,137.303481,42.235415,44.552075,58.775818,12.757458,134.838597,1.078893,63.677848,55.333047,136.161224,136.858729,134.045968,136.071001,74.519913,135.743616,0.002029,-1.967031,32.000000,-237.248590,136.564745,0.329908,9.520096,0.712591,207402.133641,0.710518,18.489058,23.976657,2.505774,67.843832,67.576583,88.142405,58.632911,49.503557,32.590000,67.564254,8.000000,16.867345
54.920658,63.631639,137.643555,137.296415,42.583680,44.568441,58.634536,12.757597,134.853049,1.104862,63.684304,55.327520,136.151937,136.879259,134.031675,136.087333,74.521856,135.760868,0.002030,-1.966997,32.000000,-237.248373,136.580044,0.333585,9.523436,0.711676,207510.706303,0.710134,18.474064,23.982837,2.502509,67.842905,67.582610,88.127510,58.632911,49.521879,32.590000,67.544428,8.000000,16.867345
54.909803,63.638043,137.633345,137.293100,42.852379,44.568473,59.027956,12.757824,134.864533,1.104672,63.713566,55.318181,136.144918,136.892761,134.020492,136.098027,74.524124,135.772539,0.002029,-1.967019,32.000000,-237.248137,136.590413,0.333060,9.527571,0.712338,207562.534209,0.709288,18.465317,23.987547,2.503936,67.840669,67.588361,88.115456,58.632911,49.500088,32.590000,67.537081,8.000000,16.867345
54.900150,63.662294,137.491555,137.293601,43.032836,44.568701,58.612498,12.757318,134.873972,1.041981,63.767508,55.309498,136.138622,136.901568,134.007574,136.108408,74.526202,135.780897,0.002022,-1.967003,32.000000,-237.248684,136.619282,0.310159,9.525126,0.713065,207637.262591,0.711293,18.466846,23.993961,2.506226,67.837279,67.594384,88.101979,58.632911,49.399689,32.590000,67.529587,8.000000,16.867345
54.903153,63.694764,137.560731,137.297675,43.057367,44.577144,58.776138,12.757684,134.890093,0.557144,63.806669,55.310405,136.134969,136.912493,133.996759,136.115951,74.528742,135.787972,0.002018,-1.966995,32.000000,-237.248391,136.540278,0.147786,9.520269,0.712887,207641.830849,0.706720,18.483675,23.997343,2.506535,67.834768,67.599094,88.091939,58.632911,49.354457,32.590000,67.512004,8.000000,16.867345
54.916362,63.733406,137.580947,137.303481,43.179206,44.585101,58.563243,12.758143,134.902250,0.434130,63.825957,55.323465,136.131850,136.928661,133.983898,136.132923,74.531273,135.802583,0.002016,-1.966998,32.000000,-237.247857,136.554889,0.118317,9.520970,0.712473,207657.787860,0.711918,18.517200,23.999314,2.504393,67.831601,67.605686,88.082661,58.632911,49.365690,32.590000,67.478996,8.000000,16.867345
54.928791,63.750999,137.484709,137.306278,43.354975,44.585361,0.000000,12.759312,134.915242,0.434043,63.829139,55.333722,136.129610,136.946592,133.973189,136.147623,74.533320,135.817568,0.002057,-1.967010,32.000000,-237.246742,136.571286,0.118326,9.517606,0.713381,207713.145503,0.710090,18.546786,24.000199,2.505516,67.829781,67.610038,88.076585,58.632911,49.271729,32.590000,67.448168,8.000000,16.867345
