OSU 80 Ton Compressor Load Stand
54.948136,63.764075,137.579670,137.307950,43.393818,44.597835,58.682051,12.760262,134.934410,0.433711,63.818993,55.354342,136.126955,136.967474,133.962860,136.164651,74.536964,135.836806,0.002043,-1.966981,32.000000,-237.245919,136.588260,0.117838,9.511974,0.713432,207767.730578,0.712683,18.572738,24.004744,2.505282,67.830010,67.616401,88.069753,58.632911,49.284522,32.590000,67.404347,8.000000,16.867345
54.974632,63.767721,137.670340,137.307830,43.406764,44.618445,58.475946,12.760395,134.955319,0.433821,63.786615,55.380367,136.124358,136.986102,133.955271,136.181931,74.538795,135.855961,0.002022,-1.967008,32.000000,-237.245781,136.608145,0.118017,9.516010,0.712974,NaN,Inf,18.578394,24.009953,2.502963,67.830047,67.621579,88.064348,58.632911,49.265981,32.590000,67.353808,8.000000,16.866732
55.010073,63.754345,137.739699,137.303378,43.322523,44.642688,58.759837,12.760818,134.983592,0.433473,63.718613,55.413898,136.121879,137.012704,133.949199,136.210241,74.542864,135.882148,0.002019,-1.967085,32.000000,-237.245270,136.636414,0.118141,9.519265,0.713852,207832.554173,0.711046,18.572894,24.015622,2.503810,67.831119,67.629383,88.059438,58.632911,49.282199,32.590000,67.281554,8.000000,16.861769
55.033365,63.728466,137.755556,137.295970,43.339096,44.662825,58.685114,12.761424,135.013077,0.433402,63.654390,55.432149,136.117566,137.040467,133.945065,136.238080,74.546095,135.908879,0.002064,-1.967108,32.000000,-237.244638,136.662786,0.118191,9.517603,0.713978,207923.077968,0.713507,18.551104,24.023063,2.504252,67.830788,67.635740,88.054587,58.632911,49.292906,32.590000,67.222167,8.000000,16.853157
55.041199,63.687148,137.712335,137.284455,43.164481,44.687233,58.648653,12.761759,135.044454,0.433342,63.604374,55.441378,136.111235,137.071176,133.941754,136.271554,74.550046,135.934137,0.002050,-1.967098,32.000000,-237.244253,136.692371,0.118545,9.514830,0.713919,208016.460387,0.709913,18.503720,24.031669,2.503900,67.830602,67.642761,88.047970,58.632911,49.218470,32.590000,67.169009,8.000000,16.839124
55.046578,63.661033,137.758835,137.276205,42.822178,44.691409,58.653201,12.762306,135.066599,0.501341,63.587302,55.442979,136.105849,137.097083,133.938200,136.300090,74.553786,135.962567,0.002029,-1.966466,32.000000,-237.243624,136.686002,0.142755,9.517127,0.714024,208086.933974,0.710754,18.455502,24.041374,2.503128,67.830706,67.648533,88.042876,58.632911,49.207632,32.590000,67.127082,8.000000,16.829009
55.056789,63.645911,137.690736,137.269502,42.408860,44.691409,58.796671,12.763019,135.100559,0.877707,63.573648,55.458310,136.099695,137.123787,133.933580,136.327352,74.559667,135.991383,0.002018,-1.965867,32.000000,-237.242950,136.618782,0.261141,9.518721,0.714169,208170.968281,0.711392,18.406671,24.049644,2.501986,67.831751,67.656779,88.038058,58.632911,49.165190,32.590000,67.074486,8.000000,16.821728
55.069308,63.641041,137.622602,137.265952,42.224218,44.691052,58.572062,12.763449,135.124613,0.894310,63.552867,55.470341,136.094745,137.151441,133.929088,136.352636,74.563703,136.013350,0.002021,-1.964844,32.000000,-237.242612,136.635159,0.262691,9.516625,0.714189,208170.891645,0.711276,18.375399,24.059659,2.502587,67.831943,67.662796,88.034266,58.632911,49.073970,32.590000,67.021469,8.000000,16.817976
55.075802,63.630789,137.739601,137.261408,42.086104,44.691007,0.000000,12.762919,135.153806,0.894054,63.537257,55.472712,136.088240,137.176993,133.920683,136.379082,74.568391,136.037061,0.002044,-1.965432,32.000000,-237.243055,136.663934,0.262601,9.510819,0.713485,208154.710317,0.709366,18.350486,24.067717,2.500886,67.830321,67.670151,88.030759,58.632911,49.089919,32.590000,66.964527,8.000000,16.812723
55.075026,63.624608,137.777432,137.258366,41.939469,44.690889,58.715375,12.762639,135.175113,0.894236,63.545938,55.469645,136.082912,137.196277,133.913822,136.396894,74.571622,136.055758,0.002023,-1.967171,32.000000,-237.243330,136.682632,0.262960,9.508002,0.713040,208143.945227,0.711891,18.333616,24.074304,2.499080,67.829336,67.675364,88.028160,58.632911,49.085260,32.590000,66.924776,8.000000,16.808388
55.085362,63.630214,137.873402,137.258029,41.658707,44.690719,58.669122,12.763319,135.212179,0.894101,63.557950,55.483659,136.077609,137.221607,133.906205,136.419739,74.576661,136.080077,0.002013,-1.967169,32.000000,-237.242528,136.709375,0.262527,9.505307,0.714010,NaN,Inf,18.317139,24.081084,2.500910,67.828651,67.682795,88.026530,58.632911,49.111812,32.590000,66.867729,8.000000,16.806747
55.103348,63.640725,137.804696,137.259527,41.364456,44.694606,58.573351,12.763421,135.240552,0.504210,63.545801,55.502423,136.075119,137.244055,133.898584,136.442032,74.581274,136.103414,0.002013,-1.967161,32.000000,-237.242375,136.660965,0.133983,9.502666,0.714439,208125.380210,0.710038,18.311702,24.086893,2.501632,67.829208,67.688616,88.025981,58.632911,49.051578,32.590000,66.807031,8.000000,16.807697
55.128643,63.638826,137.652873,137.258923,41.072953,44.706652,58.664111,12.765465,135.273075,0.429996,63.507900,55.531447,136.071654,137.277288,133.890932,136.477048,74.587061,136.135141,0.002057,-1.967157,32.000000,-237.240438,136.692048,0.118814,9.507831,0.715029,208121.509488,0.710458,18.307403,24.093611,2.502905,67.828687,67.695342,88.026235,58.632911,48.923976,32.590000,66.725425,8.000000,16.805648
55.147545,63.623907,137.679800,137.255220,40.913102,44.722748,58.742382,12.766035,135.302494,0.430266,63.466922,55.546683,136.067237,137.305558,133.885057,136.503889,74.591521,136.160625,0.002059,-1.967157,32.000000,-237.239838,136.719751,0.118728,9.504896,0.714628,208137.570640,0.711444,18.300679,24.100280,2.500841,67.827686,67.699131,88.026488,58.632911,48.874222,32.590000,66.654805,8.000000,16.799866
55.159027,63.597519,137.741523,137.249007,40.818857,44.747106,58.615877,12.766852,135.342523,0.430271,63.426693,55.558525,136.061431,137.342253,133.878466,136.539190,74.596802,136.195853,0.002019,-1.966014,32.000000,-237.239092,136.754264,0.118838,9.510469,0.713160,208181.611701,0.710169,18.274549,24.109828,2.496939,67.828499,67.703663,88.027458,58.632911,48.902443,32.590000,66.578786,8.000000,16.789770
55.160245,63.575541,137.804633,137.244156,40.723915,44.763323,58.804029,12.767265,135.375229,0.430474,63.403817,55.556040,136.056205,137.372034,133.873462,136.571027,74.600512,136.228831,0.002017,-1.966040,32.000000,-237.238687,136.782603,0.118647,9.512509,0.713457,208239.688677,0.709180,18.241529,24.117684,2.496572,67.829455,67.706659,88.028222,58.632911,48.904081,32.590000,66.523117,8.000000,16.781282
55.149397,63.558142,137.736663,137.241242,40.382175,44.755308,58.839140,12.767993,135.412264,0.430417,63.412834,55.542779,136.051286,137.406983,133.868162,136.605917,74.605211,136.264562,0.002062,-1.965994,32.000000,-237.237883,136.818910,0.118664,9.518263,0.713542,208330.296678,0.710883,18.204149,24.129425,2.497171,67.830770,67.709774,88.028711,58.632911,48.835067,32.590000,66.470894,8.000000,16.773257
55.138187,63.558914,137.864416,137.243505,39.963252,44.755234,59.082392,12.768123,135.441740,0.430481,63.435290,55.534383,136.048263,137.431347,133.864272,136.632942,74.608965,136.290430,0.002046,-1.965983,32.000000,-237.237686,136.844797,0.118751,9.524782,0.713942,208389.668430,0.708805,18.181005,24.141645,2.498260,67.829740,67.712232,88.027392,58.632911,48.857302,32.590000,66.432669,8.000000,16.770060
55.134108,63.572615,137.892674,137.250425,39.474914,44.755056,58.733410,12.767873,135.473969,0.430663,63.450272,55.530158,136.047234,137.462070,133.858444,136.668155,74.613605,136.319420,0.002025,-1.965982,32.000000,-237.237965,136.878462,0.118790,9.532844,0.713132,208340.857811,0.708377,18.173991,24.154204,2.497519,67.826989,67.714517,88.025056,58.632911,48.860773,32.590000,66.380601,8.000000,16.771095
55.131835,63.582417,137.940575,137.257847,39.262290,44.754791,59.057397,12.767965,135.495505,0.571888,63.447866,55.527732,136.048811,137.490934,133.855086,136.693912,74.618333,136.348246,0.002021,-1.965966,32.000000,-237.237884,136.850395,0.168457,9.540104,0.713556,208340.761662,0.705620,18.185497,24.162942,2.500344,67.825597,67.716994,88.023601,58.632911,48.864484,32.590000,66.333283,8.000000,16.771839
55.119213,63.582791,137.945152,137.266624,39.172506,44.754833,58.687621,12.769596,135.536962,0.889334,63.453451,55.514727,136.048868,137.526329,133.849887,136.731157,74.622607,136.383939,0.002024,-1.965922,32.000000,-237.236446,136.889739,0.262872,9.540034,0.713195,208345.084476,0.709894,18.203106,24.172301,2.501041,67.823390,67.717898,88.019940,58.632911,48.844784,32.590000,66.286086,8.000000,16.769928
55.100308,63.584251,138.008411,137.275534,39.137337,44.735314,58.728908,12.770934,135.563070,0.897001,63.476255,55.497366,136.050203,137.553495,133.845549,136.757275,74.627130,136.413594,0.002023,-1.965968,32.000000,-237.235168,136.917227,0.262852,9.538207,0.712983,208346.278419,0.706046,18.215084,24.181488,2.502013,67.821826,67.718090,88.017198,58.632911,48.848177,32.590000,66.259876,8.000000,16.767779
55.082494,63.597704,138.086275,137.290729,39.046835,44.710723,58.811724,12.772340,135.592498,0.897163,63.500827,55.481530,136.055847,137.587193,133.841260,136.787273,74.632869,136.449942,0.002020,-1.965962,32.000000,-237.233848,136.950132,0.262884,9.539999,0.713222,208346.178461,0.710677,18.227547,24.194442,2.502669,67.819732,67.719494,88.013634,58.632911,48.874154,32.590000,66.228623,8.000000,16.768326
55.069655,63.611583,138.209631,137.305902,39.061080,44.690039,58.711552,12.772403,135.617304,0.896908,63.512682,55.471311,136.061852,137.612976,133.838463,136.812285,74.637178,136.476111,0.002016,-1.966004,32.000000,-237.233915,136.997963,0.262555,9.539665,0.713708,208257.171660,0.710141,18.247116,24.204231,2.504676,67.817489,67.720138,88.009071,58.632911,48.912134,32.590000,66.202229,8.000000,16.770167
55.058927,63.623406,138.232606,137.325294,39.039998,44.665522,58.802958,12.773247,135.644540,0.461238,63.514952,55.455327,136.069840,137.651800,133.834920,136.841654,74.640217,136.507912,0.002021,-1.967189,32.000000,-237.233005,137.136435,0.121507,9.541709,0.713943,208150.034617,0.709031,18.277641,24.216031,2.506899,67.813613,67.719834,88.004657,58.632911,48.908389,32.590000,66.167970,8.000000,16.771156
55.053147,63.627219,138.317728,137.341835,39.000013,44.665522,58.481530,12.773021,135.672244,0.435883,63.504980,55.450824,136.077885,137.678079,133.832985,136.869291,74.643037,136.537842,0.002040,-1.967746,32.000000,-237.233203,137.169262,0.118548,9.546737,0.714563,208061.428010,0.710122,18.303825,24.224346,2.509724,67.809863,67.719204,88.001401,58.632911,48.943769,32.590000,66.138002,8.000000,16.770517
55.047291,63.622889,138.309951,137.360800,39.056157,44.665674,58.604383,12.773060,135.708948,0.435986,63.454362,55.447107,136.089441,137.715048,133.832798,136.906990,74.647676,136.575331,0.002044,-1.968283,32.000000,-237.233203,137.209191,0.118465,9.553959,0.714354,207954.537741,0.708805,18.325931,24.236646,2.510630,67.806574,67.718232,87.997939,58.632911,48.964866,32.590000,66.098608,8.000000,16.767214
55.034009,63.605437,138.147028,137.374787,39.173278,44.657380,58.847834,12.773413,135.741199,0.435725,63.417349,55.430769,136.099469,137.750836,133.833772,136.937749,74.651775,136.610175,0.002027,-1.965982,32.000000,-237.232793,137.242996,0.118776,9.556544,0.714552,207955.905456,0.712791,18.335287,24.248260,2.512440,67.804001,67.717579,87.996483,58.632911,48.841129,32.590000,66.074754,8.000000,16.760798
55.001698,63.581012,138.265389,137.391693,39.376937,44.633025,58.850434,12.773513,135.779750,0.435951,63.396223,55.401468,136.111824,137.786713,133.836105,136.976380,74.656645,136.649707,0.002026,-1.966040,32.000000,-237.232801,137.278870,0.118201,9.560512,0.714060,207951.609105,0.711375,18.336571,24.261697,2.512566,67.801178,67.715888,87.994461,58.632911,48.829234,32.590000,66.066724,8.000000,16.751078
54.975194,63.568980,138.300899,137.412266,39.495488,44.608586,58.815927,12.774922,135.813651,0.435669,63.391618,55.376137,136.125061,137.820647,133.840069,137.012690,74.660222,136.686459,0.002065,-1.964898,32.000000,-237.231487,137.316847,0.118586,9.565305,0.712994,207902.734923,0.708457,18.331855,24.274396,2.510212,67.798271,67.714143,87.994533,58.632911,48.880636,32.590000,66.064163,8.000000,16.744476
54.963483,63.569321,138.403705,137.433093,39.585308,44.588270,58.736762,12.775665,135.845831,0.435853,63.380717,55.363461,136.137675,137.852270,133.843330,137.041488,74.664084,136.714923,0.002047,-1.964927,32.000000,-237.230708,137.348120,0.118727,9.564261,0.713437,207778.942011,0.708454,18.338423,24.288581,2.513839,67.795226,67.712405,87.995745,58.632911,48.907806,32.590000,66.052413,8.000000,16.741876
54.954584,63.567474,138.525470,137.459481,39.736769,44.563996,58.414952,12.775102,135.885930,0.435717,63.337692,55.353550,136.156154,137.889822,133.849387,137.078104,74.668747,136.758044,0.002023,-1.964967,32.000000,-237.231331,137.384658,0.118518,9.566985,0.713296,207661.600766,0.708837,18.351823,24.302713,2.515696,67.792626,67.710576,87.998617,58.632911,49.005097,32.590000,66.035689,8.000000,16.738996
54.951646,63.553925,138.510002,137.480048,39.829296,44.543567,58.651934,12.775208,135.917680,0.435828,63.277415,55.350030,136.170804,137.924884,133.854216,137.114107,74.672416,136.794255,0.002022,-1.966121,32.000000,-237.231237,137.394894,0.118965,9.568946,0.713817,207566.819411,0.709638,18.363405,24.312566,2.518103,67.787480,67.708365,88.000533,58.632911,48.964072,32.590000,66.014915,8.000000,16.733575
54.939473,63.518232,138.485579,137.501429,40.072408,44.519196,58.745752,12.775979,135.950086,0.877250,63.212387,55.334919,136.188332,137.965018,133.860358,137.154459,74.676307,136.835373,0.002029,-1.966080,32.000000,-237.230423,137.466333,0.260621,9.576410,0.714053,207451.335044,0.713283,18.370101,24.328674,2.520726,67.781864,67.706344,88.002987,58.632911,48.947277,32.590000,65.999119,8.000000,16.721784
54.926115,63.486727,138.594914,137.518163,40.272482,44.506982,58.515047,12.776027,135.980593,0.901599,63.170456,55.320449,136.203306,137.992757,133.866953,137.188804,74.679380,136.870699,0.002027,-1.966104,32.000000,-237.230466,137.495861,0.263364,9.581662,0.713513,207346.121743,0.710091,18.359374,24.342443,2.520580,67.778556,67.703788,88.004872,58.632911,48.962983,32.590000,65.992228,8.000000,16.710342
54.915946,63.455977,138.643645,137.538762,40.442906,44.482684,58.767945,12.775752,136.015388,0.901767,63.119534,55.310262,136.220572,138.030413,133.874793,137.228427,74.682926,136.909477,0.002022,-1.963766,32.000000,-237.230780,137.533975,0.263117,9.580266,0.712544,207211.523989,0.708675,18.335369,24.358350,2.520694,67.775492,67.700225,88.008706,58.632911,49.027109,32.590000,65.982541,8.000000,16.698431
54.906219,63.432252,138.576820,137.556334,40.580312,44.462281,58.678320,12.775340,136.048986,0.901733,63.077055,55.299738,136.235768,138.061278,133.881453,137.255925,74.685335,136.941241,0.002016,-1.963751,32.000000,-237.231224,137.566189,0.263254,9.579312,0.712728,207137.224420,0.711405,18.316692,24.372283,2.523297,67.772721,67.697588,88.012234,58.632911,48.972477,32.590000,65.974485,8.000000,16.689367
54.890414,63.402861,138.599180,137.576774,40.563993,44.438120,58.775263,12.775655,136.088739,0.760613,63.042881,55.285233,136.253161,138.097890,133.889582,137.297605,74.689692,136.978939,0.002021,-1.962605,32.000000,-237.231108,137.654203,0.213806,9.582625,0.712810,207005.738043,0.708044,18.295709,24.387401,2.524652,67.767760,67.693193,88.015553,58.632911,48.966683,32.590000,65.973386,8.000000,16.678129
54.884219,63.385219,138.640107,137.594622,40.441755,44.425880,58.686178,12.774595,136.112144,0.451991,63.006951,55.279368,136.269094,138.126569,133.896402,137.322765,74.693357,137.006712,0.002039,-1.962624,32.000000,-237.231981,137.677723,0.120022,9.585654,0.712286,206897.351927,0.708894,18.281328,24.400276,2.523882,67.763128,67.690132,88.019154,58.632911,48.989247,32.590000,65.967962,8.000000,16.670224
54.886210,63.360318,138.534835,137.615093,40.230203,44.421334,58.387447,12.775447,136.149836,0.435810,62.946444,55.282329,136.289589,138.163498,133.905656,137.360781,74.697100,137.040675,0.002040,-1.961984,32.000000,-237.231002,137.714588,0.119195,9.585012,0.711974,206768.042248,0.707510,18.267124,24.414056,2.525016,67.758371,67.686960,88.024016,58.632911,48.897165,32.590000,65.951338,8.000000,16.660568
54.888597,63.331021,138.586918,137.629662,39.994049,44.421450,58.677240,12.775130,136.180108,0.435791,62.886279,55.283265,136.304251,138.192020,133.912894,137.392859,74.699651,137.070562,0.002022,-1.961415,32.000000,-237.231309,137.744524,0.118781,9.586737,0.711846,206699.397246,0.708443,18.255434,24.423751,2.526047,67.754385,67.682674,88.029230,58.632911,48.922047,32.590000,65.933477,8.000000,16.650069
54.891679,63.285914,138.730965,137.644006,39.893276,44.429921,58.763972,12.774905,136.217507,0.435886,62.805780,55.286936,136.319795,138.226545,133.921875,137.429109,74.702420,137.108086,0.002021,-1.961420,32.000000,-237.231536,137.783115,0.119054,9.586231,0.711144,206660.362531,0.711918,18.228620,24.436343,2.524037,67.750084,67.677982,88.036081,58.632911,48.991117,32.590000,65.913902,8.000000,16.634699
54.886750,63.244270,138.847192,137.654134,39.904407,44.450175,58.875385,12.774292,136.251821,0.435901,62.741073,55.281945,136.332506,138.257495,133.930740,137.461923,74.705775,137.137511,0.002039,-1.961408,32.000000,-237.232125,137.815465,0.119481,9.590772,0.711210,206640.995023,0.708314,18.197029,24.448163,2.524876,67.747140,67.673861,88.042087,58.632911,49.079078,32.590000,65.901999,8.000000,16.620429
54.865499,63.195508,138.932323,137.665187,39.871837,44.442107,58.703145,12.774500,136.288215,0.436098,62.708201,55.257056,136.347222,138.290455,133.940328,137.494873,74.710285,137.173816,0.002038,-1.961400,32.000000,-237.231898,137.849693,0.119013,9.587430,0.712046,206651.428804,0.707273,18.148960,24.463433,2.527359,67.745285,67.669380,88.050055,58.632911,49.113173,32.590000,65.906998,7.000000,16.602666
54.846824,63.171598,138.995235,137.676834,39.726750,44.421654,59.096975,12.774962,136.313819,0.436042,62.722316,55.237660,136.358530,138.312061,133.948536,137.515183,74.712057,137.201406,0.002019,-1.961388,32.000000,-237.231371,137.871174,0.119460,9.588629,0.712682,206719.624415,0.706247,18.112053,24.474223,2.529703,67.743646,67.665457,88.057048,58.632911,49.166496,32.590000,65.919125,7.000000,16.592088
54.838256,63.167744,139.103092,137.695005,39.381412,44.405414,58.786107,12.774154,136.335045,0.436260,62.732431,55.232187,136.373588,138.335310,133.957103,137.541520,74.713365,137.228312,0.002012,-1.963695,32.000000,-237.232403,137.874000,0.119167,9.589580,0.713514,206655.237848,0.708401,18.083716,24.487162,2.532235,67.741284,67.660240,88.064655,58.632911,49.214155,32.590000,65.922417,7.000000,16.586712
54.843733,63.168266,139.100503,137.710740,39.091898,44.405254,58.878181,12.773861,136.352927,0.836106,62.716947,55.236736,136.387174,138.356850,133.963537,137.558860,74.715758,137.245501,0.002017,-1.963683,32.000000,-237.232686,137.847620,0.252122,9.592209,0.713699,206549.400668,0.703577,18.077759,24.498647,2.534244,67.739779,67.656070,88.070777,58.632911,49.247263,32.590000,65.910629,7.000000,16.584607
54.843611,63.161492,139.048253,137.721687,38.962478,44.405288,58.706515,12.772645,136.368589,0.895216,62.696639,55.232067,136.397308,138.373970,133.967669,137.572798,74.717493,137.261396,0.002021,-1.964833,32.000000,-237.233893,137.863087,0.264622,9.592468,0.714089,206472.738092,0.707154,18.082143,24.510265,2.536607,67.737563,67.652058,88.074097,58.632911,49.216842,32.590000,65.902008,7.000000,16.580863
54.819887,63.142581,139.206588,137.735482,38.907728,44.405411,58.569694,12.771818,136.388283,0.895119,62.701740,55.209298,136.411055,138.390628,133.974095,137.589783,74.720452,137.282176,0.002000,-1.964828,32.000000,-237.234636,137.881632,0.264537,9.600390,0.713797,206469.056081,0.705968,18.077399,24.516130,2.536306,67.735876,67.647026,88.077509,58.632911,49.313822,32.590000,65.915705,7.000000,16.571779
54.797654,63.135004,139.221529,137.747742,38.735056,44.405356,58.712203,12.771520,136.397454,0.895118,62.735587,55.193950,136.422265,138.400328,133.980368,137.597555,74.722460,137.291734,0.001994,-1.964826,32.000000,-237.234812,137.893141,0.264570,9.596388,0.713471,206464.011415,0.708022,18.070742,24.522029,2.535359,67.735693,67.642385,88.079067,58.632911,49.322872,32.590000,65.938644,7.000000,16.566190
54.784577,63.149493,139.100430,137.766577,38.466592,44.405152,58.501562,12.770893,136.407719,0.894844,62.777262,55.182205,136.434960,138.408366,133.985667,137.604308,74.723479,137.301381,0.002005,-1.964814,32.000000,-237.235370,137.905880,0.264588,9.598425,0.714113,206456.703059,0.709982,18.074646,24.529051,2.539345,67.737643,67.636549,88.079205,58.632911,49.289535,32.590000,65.955049,7.000000,16.565560
54.785745,63.166592,139.186008,137.783098,38.367571,44.405403,58.642028,12.769940,136.426782,0.643700,62.787626,55.185395,136.447286,138.414372,133.990503,137.605734,74.726051,137.309659,0.002024,-1.964858,32.000000,-237.236295,137.936013,0.178856,9.597177,0.714829,206455.776261,0.708562,18.088458,24.531633,2.540648,67.741069,67.631784,88.078246,58.632911,49.299509,32.590000,65.956560,7.000000,16.567976
54.785577,63.174295,139.169715,137.799844,38.394875,44.405500,58.277219,12.768514,136.442828,0.432617,62.768023,55.188766,136.462194,138.430799,133.995486,137.613463,74.728268,137.320159,0.002039,-1.964856,32.000000,-237.237778,137.920638,0.120158,9.593174,0.714235,206465.453525,0.711326,18.115530,24.535247,2.539044,67.744692,67.626838,88.077724,58.632911,49.324401,32.590000,65.956267,7.000000,16.567427
54.782351,63.166617,139.084535,137.810518,38.459699,44.405466,58.682767,12.768790,136.453732,0.428912,62.757585,55.185388,136.473766,138.446846,134.001471,137.619037,74.730749,137.330568,0.002002,-1.966039,32.000000,-237.237486,137.932278,0.120233,9.595366,0.714827,206474.382130,0.709643,18.131505,24.536649,2.540552,67.748148,67.622747,88.076645,58.632911,49.299713,32.590000,65.959156,7.000000,16.562978
54.770801,63.155873,139.133319,137.821251,38.520774,44.405409,58.626980,12.768029,136.463254,0.428638,62.762103,55.171008,136.486490,138.454460,134.009255,137.621894,74.734355,137.340218,0.002002,-1.967218,32.000000,-237.238215,137.940060,0.120479,9.595058,0.715057,206477.437261,0.714104,18.139370,24.539474,2.540262,67.754581,67.618127,88.075304,58.632911,49.331726,32.590000,65.972260,7.000000,16.556230
54.763008,63.153285,139.224163,137.830151,38.452206,44.405419,58.585264,12.767857,136.469730,0.428672,62.771627,55.165374,136.494966,138.457959,134.013846,137.624334,74.735528,137.345529,0.002022,-1.968405,32.000000,-237.238432,137.948121,0.119993,9.588457,0.714458,206471.654294,0.709200,18.134795,24.541992,2.538857,67.761195,67.613789,88.072892,58.632911,49.370705,32.590000,65.985792,7.000000,16.552063
54.753812,63.156175,139.194482,137.841112,38.498968,44.401524,58.697859,12.767050,136.475127,0.428411,62.782232,55.155984,136.504920,138.460290,134.019293,137.627736,74.736581,137.350566,0.002035,-1.968382,32.000000,-237.239152,137.953554,0.120430,9.590847,0.714911,206464.694843,0.710019,18.135168,24.543019,2.540283,67.770237,67.608801,88.070563,58.632911,49.411582,32.590000,65.999192,7.000000,16.549460
54.743975,63.160112,139.110445,137.849727,38.578502,44.397425,58.665513,12.765368,136.476956,0.428397,62.791571,55.144443,136.513103,138.458434,134.024383,137.629158,74.737430,137.349888,0.001997,-1.968379,32.000000,-237.240954,137.954348,0.120282,9.592857,0.716024,206464.149591,0.710632,18.140081,24.544395,2.542303,67.777416,67.604341,88.068422,58.632911,49.334147,32.590000,66.014437,7.000000,16.547578
54.731023,63.165412,139.120931,137.859825,38.753269,44.397504,58.884577,12.764306,136.475856,0.428137,62.806496,55.127979,136.521789,138.460936,134.029641,137.627592,74.738767,137.355190,0.001990,-1.969544,32.000000,-237.242026,137.961000,0.120202,9.591873,0.715774,206449.295268,0.709344,18.151823,24.545761,2.542188,67.786618,67.599282,88.064923,58.632911,49.344226,32.590000,66.036374,7.000000,16.545683
54.709829,63.171623,139.083071,137.868382,38.930347,44.397401,58.667539,12.763888,136.471379,0.428114,62.840270,55.105472,136.529583,138.457661,134.033780,137.624173,74.738968,137.351512,0.001997,-1.969567,32.000000,-237.242402,137.958319,0.120486,9.592814,0.715259,206433.933168,0.709819,18.165231,24.544587,2.541110,67.794288,67.594805,88.061945,58.632911,49.339333,32.590000,66.066636,7.000000,16.544230
54.675285,63.190871,138.865188,137.880687,38.961049,44.377219,58.526013,12.764016,136.461419,0.427936,62.918494,55.071958,136.539704,138.446428,134.038035,137.613674,74.740742,137.342089,0.002021,-1.969564,32.000000,-237.242255,137.950971,0.119837,9.593254,0.715609,206439.542509,0.707375,18.183004,24.545795,2.541903,67.804195,67.590682,88.058838,58.632911,49.210717,32.590000,66.118370,7.000000,16.545362
54.644678,63.223741,138.781427,137.894521,39.010051,44.356971,58.757634,12.763538,136.446646,0.427790,62.997861,55.043984,136.549928,138.434445,134.042451,137.599687,74.742396,137.329661,0.002001,-1.969567,32.000000,-237.242693,137.933771,0.120188,9.590888,0.715673,206447.464227,0.710307,18.209629,24.543827,2.542195,67.813136,67.587701,88.056470,58.632911,49.147267,32.590000,66.169293,7.000000,16.551152
54.615473,63.278051,138.702441,137.914906,39.026270,44.357107,58.509472,12.763216,136.420890,0.427841,63.093503,55.015983,136.562772,138.413153,134.045922,137.580891,74.742312,137.311795,0.001996,-1.969585,32.000000,-237.242916,137.896073,0.120106,9.586345,0.714696,206371.530042,0.712237,18.262162,24.537530,2.539816,67.822374,67.582645,88.051964,58.632911,49.103715,32.590000,66.228454,7.000000,16.562433
54.597767,63.326358,138.738536,137.932803,39.084192,44.336980,58.848707,12.763339,136.405202,0.657372,63.168858,54.999375,136.574338,138.395687,134.049370,137.561963,74.743551,137.290517,0.002000,-1.969601,32.000000,-237.242855,137.855243,0.191159,9.588647,0.714645,206302.574719,0.709609,18.324538,24.529909,2.539706,67.830705,67.578641,88.048285,58.632911,49.099271,32.590000,66.275863,7.000000,16.573613
54.584581,63.383516,138.765111,137.954197,38.989144,44.324608,58.856120,12.763726,136.392590,0.417994,63.241858,54.983769,136.589258,138.373802,134.052396,137.543177,74.744358,137.270747,0.002024,-1.969564,32.000000,-237.242415,137.889735,0.103980,9.584315,0.715122,206341.832851,0.713148,18.407012,24.521415,2.539618,67.840873,67.574656,88.044937,58.632911,49.118207,32.590000,66.323555,7.000000,16.586711
54.573768,63.424980,138.870847,137.970470,38.992305,44.324600,58.757027,12.763238,136.375643,0.216918,63.287513,54.973241,136.601707,138.358647,134.056379,137.529010,74.743721,137.253869,0.002028,-1.969557,32.000000,-237.242727,137.890851,0.045907,9.586288,0.715204,206279.268865,0.709063,18.472401,24.509957,2.541103,67.848976,67.570999,88.042022,58.632911,49.155187,32.590000,66.365008,7.000000,16.596437
54.563722,63.460514,138.864877,137.986631,38.904683,44.324443,58.825393,12.763941,136.361612,0.213231,63.325821,54.961534,136.617472,138.341250,134.063638,137.513650,74.743309,137.237877,0.002014,-1.969580,32.000000,-237.241973,137.875952,0.045890,9.583139,0.715811,206257.463197,0.709075,18.542282,24.499656,2.542203,67.858604,67.566727,88.039106,58.632911,49.185380,32.590000,66.413466,7.000000,16.604080
54.557191,63.480533,138.840829,137.997657,38.969788,44.303956,58.746706,12.764606,136.347513,0.213200,63.345425,54.951562,136.630032,138.329697,134.069854,137.506774,74.744208,137.228610,0.002012,-1.969564,32.000000,-237.241301,137.864549,0.045710,9.583183,0.716507,206284.447550,0.710506,18.594182,24.492186,2.544645,67.866042,67.564208,88.036977,58.632911,49.180992,32.590000,66.453736,7.000000,16.607965
54.539565,63.496824,138.865543,138.008993,38.936723,44.292020,58.753231,12.764599,136.335411,0.213424,63.371633,54.932478,136.643700,138.317387,134.077665,137.496143,74.743788,137.215404,0.002023,-1.969552,32.000000,-237.241249,137.847503,0.045908,9.583016,0.716947,206307.101800,0.709890,18.639413,24.484916,2.545004,67.871873,67.559998,88.034800,58.632911,49.152128,32.590000,66.509358,7.000000,16.609985
54.515282,63.509015,138.976807,138.017984,38.794662,44.291805,58.891118,12.764863,136.318318,0.213461,63.415133,54.909496,136.655019,138.304526,134.085936,137.485546,74.744310,137.202626,0.002037,-1.969519,32.000000,-237.241044,137.832789,0.045501,9.579755,0.716618,206223.983271,0.710645,18.665735,24.479566,2.544868,67.874427,67.556480,88.034186,58.632911,49.251818,32.590000,66.572267,7.000000,16.611021
54.490679,63.535597,139.113405,138.031705,38.379898,44.283449,0.000000,12.764733,136.300678,0.213516,63.477111,54.884191,136.669020,138.281007,134.095480,137.467746,74.743952,137.185796,0.002002,-1.971868,32.000000,-237.241161,137.815733,0.045447,9.583805,0.716887,206182.432894,0.710660,18.699045,24.473641,2.546143,67.875849,67.552709,88.035557,58.632911,49.316848,32.590000,66.648827,7.000000,16.614896
54.478047,63.570040,139.219324,138.047688,38.029803,44.267072,59.014524,12.765316,136.283152,0.213505,63.520141,54.871587,136.683013,138.261143,134.104984,137.453543,74.742171,137.169102,0.001996,-1.971909,32.000000,-237.240598,137.795856,0.045719,9.581894,0.718164,206193.695251,0.709366,18.734689,24.466979,2.549318,67.875887,67.548214,88.037360,58.632911,49.381104,32.590000,66.715426,7.000000,16.621791
54.471029,63.592695,139.244555,138.060770,37.832435,44.266925,58.838818,12.765159,136.267986,0.213703,63.533464,54.863614,136.694626,138.242726,134.112182,137.442620,74.739777,137.153401,0.002001,-1.971933,32.000000,-237.240783,137.778709,0.045457,9.576111,0.718938,NaN,Inf,18.785041,24.459252,2.552976,67.874503,67.544155,88.039946,58.632911,49.407193,32.590000,66.768264,7.000000,16.626716
54.463447,63.607047,139.246314,138.074337,37.838048,44.266692,58.894599,12.764875,136.250904,0.213749,63.539565,54.854347,136.710471,138.225153,134.123649,137.430153,74.737942,137.134579,0.002005,-1.971931,32.000000,-237.241029,137.762618,0.045786,9.578811,0.719683,206124.815740,0.708140,18.831692,24.453009,2.555512,67.872312,67.540542,88.044736,58.632911,49.449305,32.590000,66.830203,7.000000,16.628598
54.455231,63.612259,139.147107,138.084045,37.830009,44.266285,58.859326,12.764212,136.236573,0.213847,63.544234,54.845097,136.723259,138.212142,134.132601,137.413976,74.736206,137.117301,0.002003,-1.971920,32.000000,-237.241745,137.748232,0.045657,9.576994,0.720414,206140.879433,0.710397,18.861129,24.447858,2.556305,67.870209,67.537709,88.049855,58.632911,49.396264,32.590000,66.886090,7.000000,16.628088
54.446264,63.616532,139.292455,138.094221,37.821826,44.266154,58.627269,12.765559,136.215859,0.369266,63.551665,54.833729,136.737377,138.198445,134.143258,137.398647,74.733302,137.103852,0.001999,-1.971946,32.000000,-237.240542,137.686910,0.100086,9.576522,0.720361,206151.216049,0.709857,18.882811,24.440647,2.556693,67.868664,67.534541,88.056494,58.632911,49.473006,32.590000,66.952760,7.000000,16.626821
54.429988,63.620414,139.368937,138.102057,37.916920,44.265981,58.653062,12.764943,136.197669,0.663294,63.575654,54.817948,136.748204,138.178250,134.151456,137.383251,74.729736,137.079999,0.002008,-1.971977,32.000000,-237.241162,137.677937,0.188296,9.577579,0.720083,206155.595945,0.710405,18.895965,24.434079,2.555257,67.866268,67.531538,88.063915,58.632911,49.531869,32.590000,67.019018,7.000000,16.625611
54.419018,63.637012,139.444157,138.111868,37.963483,44.265664,58.328850,12.764763,136.178169,0.678539,63.611604,54.803443,136.760452,138.151276,134.160829,137.359591,74.726054,137.057550,0.002026,-1.971951,32.000000,-237.241462,137.654673,0.188140,9.578479,0.721081,206162.169961,0.713353,18.908906,24.430517,2.558347,67.864197,67.528670,88.073091,58.632911,49.585121,32.590000,67.093909,7.000000,16.626818
54.421020,63.658135,139.570253,138.120174,37.971781,44.265619,58.581168,12.764415,136.158273,0.678697,63.629554,54.807342,136.770723,138.131812,134.168787,137.337700,74.721769,137.036446,0.002036,-1.971943,32.000000,-237.241889,137.632948,0.188172,9.573663,0.721694,206170.393443,0.713280,18.928527,24.422616,2.560518,67.862293,67.525662,88.080271,58.632911,49.672910,32.590000,67.147518,7.000000,16.630628
54.442414,63.680016,139.602624,138.127982,37.974735,44.265519,58.439250,12.762912,136.138913,0.678873,63.614832,54.824071,136.780801,138.106901,134.176683,137.315717,74.715105,137.016376,0.002004,-1.971923,32.000000,-237.243503,137.614950,0.188227,9.577399,0.722248,206184.051421,0.717432,18.955734,24.415503,2.562416,67.857424,67.520738,88.086934,58.632911,49.733834,32.590000,67.189335,7.000000,16.634580
54.461851,63.681503,139.590246,138.129303,38.002762,44.265373,58.780790,12.762262,136.129993,0.678858,63.579277,54.840414,136.788826,138.095413,134.184219,137.299966,74.710092,137.001733,0.002002,-1.971922,32.000000,-237.244324,137.612188,0.188254,9.572634,0.723321,206199.137259,0.714352,18.974923,24.409640,2.564639,67.853312,67.517536,88.093482,58.632911,49.738592,32.590000,67.214660,7.000000,16.634523
54.475111,63.662952,139.516596,138.124864,38.103283,44.285765,58.496042,12.761877,136.114941,0.449361,63.534084,54.850474,136.795149,138.077684,134.193757,137.286576,74.704759,136.985903,0.002010,-1.973056,32.000000,-237.244757,137.634082,0.116998,9.572430,0.722927,206212.000598,0.715816,18.976115,24.406652,2.564225,67.848388,67.514122,88.101440,58.632911,49.729706,32.590000,67.253408,7.000000,16.627262
54.472578,63.641016,139.445488,138.117917,38.418752,44.298142,58.607887,12.761459,136.100233,0.434501,63.517870,54.845109,136.797452,138.062070,134.202655,137.272405,74.700293,136.971384,0.002017,-1.973083,32.000000,-237.245202,137.619769,0.116993,9.572785,0.722902,206211.681478,0.711376,18.958810,24.404622,2.563083,67.843810,67.510369,88.106506,58.632911,49.683648,32.590000,67.297558,7.000000,16.619143
54.459074,63.628110,139.445937,138.109719,38.768890,44.298231,58.592035,12.760581,136.076578,0.434751,63.540164,54.834943,136.797982,138.034863,134.211373,137.245186,74.694428,136.948951,0.001987,-1.974315,32.000000,-237.246048,137.593947,0.116984,9.566697,0.722588,206296.891035,0.714940,18.927441,24.402341,2.561107,67.837830,67.505778,88.113050,58.632911,49.699356,32.590000,67.366932,7.000000,16.611718
54.456961,63.637060,139.450852,138.105540,38.906511,44.294142,58.542745,12.759340,136.050401,0.434672,63.570292,54.836853,136.797642,138.010731,134.216584,137.219790,74.688234,136.924955,0.001982,-1.974299,32.000000,-237.247325,137.566360,0.117062,9.566890,0.722358,206346.253841,0.713769,18.907953,24.399821,2.559921,67.832156,67.502257,88.118888,58.632911,49.724110,32.590000,67.419228,7.000000,16.611180
54.473951,63.662893,139.338527,138.102422,38.841460,44.310647,58.657093,12.759514,136.022840,0.434793,63.591224,54.859232,136.797567,137.979600,134.220515,137.187332,74.679814,136.891146,0.001992,-1.977239,32.000000,-237.247256,137.535081,0.117164,9.562330,0.723021,206347.209304,0.714135,18.908100,24.394893,2.560564,67.824320,67.497234,88.125237,58.632911,49.686982,32.590000,67.459597,7.000000,16.615579
54.489191,63.682004,139.176025,138.097810,38.911974,44.322796,58.871315,12.759364,135.993707,0.434518,63.600126,54.876242,136.798214,137.954085,134.224089,137.160726,74.674367,136.864070,0.002002,-1.977835,32.000000,-237.247520,137.512335,0.117145,9.556197,0.723011,206338.985827,0.714718,18.919093,24.389542,2.560753,67.818888,67.494916,88.131874,58.632911,49.606472,32.590000,67.487231,7.000000,16.619272
54.508773,63.696791,139.036902,138.087890,39.078542,44.322738,59.023545,12.759100,135.962530,0.434560,63.608021,54.892192,136.795201,137.918831,134.224915,137.129786,74.665550,136.829711,0.001999,-1.980189,32.000000,-237.247817,137.479595,0.117347,9.550633,0.722784,206433.848310,0.713394,18.928503,24.381692,2.557893,67.813275,67.490762,88.138142,58.632911,49.509945,32.590000,67.515056,7.000000,16.621222
54.522692,63.705342,138.858072,138.076145,39.318140,44.326830,58.746375,12.759948,135.933419,0.434587,63.625560,54.904671,136.790888,137.892349,134.226214,137.100001,74.659009,136.801987,0.001994,-1.980761,32.000000,-237.246872,137.449489,0.117350,9.546827,0.722330,206502.379665,0.710809,18.932884,24.374105,2.554195,67.809776,67.487559,88.142525,58.632911,49.402309,32.590000,67.538034,7.000000,16.621637
54.532922,63.720833,138.755619,138.060112,39.558490,44.347044,58.702349,12.760401,135.893215,0.434464,63.663659,54.913855,136.783468,137.853581,134.226467,137.061300,74.651576,136.764576,0.002003,-1.983613,32.000000,-237.246442,137.405209,0.117338,9.547800,0.721683,206513.056541,0.708721,18.928754,24.366382,2.550725,67.807540,67.484578,88.147456,58.632911,49.358036,32.590000,67.572503,7.000000,16.622180
54.540202,63.741510,138.529623,138.046116,39.753497,44.347235,58.973740,12.760829,135.851417,0.804244,63.710476,54.918021,136.776147,137.823187,134.225332,137.022239,74.645035,136.729190,0.002013,-1.985652,32.000000,-237.245999,137.351728,0.242591,9.543947,0.720838,206539.198409,0.711946,18.923859,24.359574,2.546794,67.806779,67.482062,88.150081,58.632911,49.227284,32.590000,67.599505,6.600000,16.622180
54.544684,63.778101,138.443533,138.029849,39.876338,44.347141,58.872852,12.761501,135.806021,0.897500,63.781648,54.928517,136.765779,137.780375,134.221067,136.971474,74.636063,136.686811,0.002030,-1.986704,32.000000,-237.245197,137.308461,0.259847,9.535905,0.720380,206646.026465,0.712686,18.929470,24.348990,2.544438,67.805516,67.478538,88.152959,58.632911,49.121660,32.590000,67.636728,6.600000,16.622180
54.556399,63.824633,138.397525,138.014295,39.932823,44.347440,58.662867,12.762024,135.760877,0.897796,63.857741,54.938377,136.755017,137.735803,134.216222,136.928517,74.627439,136.644755,0.002002,-1.989066,32.000000,-237.244621,137.267000,0.259596,9.528323,0.719327,206662.642719,0.709344,18.943116,24.338488,2.539954,67.804682,67.475048,88.155280,58.632911,49.104322,32.590000,67.666359,6.600000,16.631151
54.562244,63.858804,138.294289,138.004453,39.899713,44.347366,58.604703,12.762039,135.733382,0.897582,63.907209,54.947083,136.747386,137.705037,134.212098,136.896687,74.622530,136.615860,0.002002,-1.991366,32.000000,-237.244468,137.260101,0.260013,9.524123,0.719457,206689.774659,0.710564,18.975379,24.327042,2.538167,67.804110,67.472788,88.156874,58.632911,49.030583,32.590000,67.686375,6.600000,16.639214
54.582280,63.910461,138.221724,137.989398,39.917639,44.347482,58.783021,12.763682,135.693345,0.456146,63.975860,54.968878,136.736089,137.662241,134.206079,136.849997,74.615231,136.576210,0.002015,-1.991913,32.000000,-237.242720,137.227420,0.117315,9.514434,0.719682,206722.469057,0.713032,19.010601,24.315400,2.536779,67.804383,67.469689,88.156858,58.632911,48.955043,32.590000,67.704681,6.600000,16.651706
54.600810,63.951246,138.022223,137.976291,39.902595,44.347988,58.598414,12.764576,135.659704,0.433382,64.017080,54.989956,136.726915,137.628699,134.201111,136.815747,74.609298,136.540584,0.002011,-1.991908,32.000000,-237.241813,137.189952,0.117408,9.514101,0.719385,206744.761883,0.713719,19.039130,24.306382,2.534615,67.804091,67.466982,88.155573,58.632911,48.837525,32.590000,67.713152,6.600000,16.661810
54.619933,63.988946,137.980280,137.958884,39.789012,44.348174,58.510908,12.766019,135.622902,0.433476,64.060985,55.003990,136.714756,137.591497,134.194757,136.778684,74.602790,136.505650,0.001982,-1.991899,32.000000,-237.240285,137.150701,0.117514,9.514777,0.719491,206776.311564,0.711365,19.071448,24.294567,2.532355,67.804322,67.463750,88.153294,58.632911,48.763660,32.590000,67.721359,6.600000,16.671215
54.620589,64.014345,137.895981,137.943091,39.642319,44.348150,58.817643,12.766585,135.592821,0.433435,64.115386,55.004204,136.703616,137.558943,134.189258,136.744847,74.598083,136.468332,0.001977,-1.991910,32.000000,-237.239662,137.119629,0.117042,9.506511,0.718182,206802.763555,0.713425,19.094353,24.283320,2.527842,67.805308,67.462029,88.152004,58.632911,48.683145,32.590000,67.741560,6.600000,16.676832
54.614842,64.052838,137.801824,137.926041,39.456164,44.348449,58.935444,12.767756,135.552957,0.433366,64.208005,55.001865,136.689289,137.515620,134.182309,136.702346,74.592130,136.424630,0.001989,-1.993627,32.000000,-237.238309,137.077765,0.117341,9.509729,0.717661,206826.430952,0.714290,19.113605,24.272983,2.526189,67.808467,67.459855,88.149678,58.632911,48.615914,32.590000,67.777927,6.600000,16.685088
54.617901,64.100957,137.693722,137.915681,39.341994,44.348405,58.631465,12.767479,135.515611,0.433176,64.288832,55.005201,136.678578,137.479019,134.174965,136.663386,74.587131,136.386173,0.002004,-1.994790,32.000000,-237.238452,137.036486,0.117323,9.512319,0.717857,206844.779552,0.710604,19.138372,24.259688,2.524615,67.810637,67.457756,88.146994,58.632911,48.502759,32.590000,67.800025,6.600000,16.696383
54.636458,64.165982,137.774659,137.906257,39.009736,44.348583,58.741048,12.768276,135.476325,0.433294,64.355751,55.029444,136.666919,137.440402,134.164889,136.622780,74.580299,136.347704,0.002000,-1.994211,32.000000,-237.237556,136.995454,0.117033,9.507084,0.717253,206874.739089,0.709344,19.182409,24.244558,2.523157,67.813076,67.456372,88.143818,58.632911,48.529127,32.590000,67.812948,6.600000,16.713041
54.665023,64.210346,137.719681,137.897843,38.781836,44.348683,58.879670,12.769372,135.450898,0.433370,64.377304,55.060422,136.658433,137.414555,134.157304,136.596849,74.573924,136.319264,0.001996,-1.992958,32.000000,-237.236562,136.968844,0.117434,9.508725,0.716489,206905.629158,0.713069,19.227577,24.230996,2.521036,67.814409,67.455241,88.140776,58.632911,48.451927,32.590000,67.804208,6.600000,16.725195
54.698619,64.237915,137.522568,137.883674,38.557991,44.348560,58.459589,12.771128,135.429893,0.433387,64.372594,55.094215,136.647943,137.388232,134.149189,136.572916,74.569346,136.293750,0.002010,-1.995284,32.000000,-237.235013,136.945915,0.116994,9.507830,0.717177,206945.612603,0.711599,19.274704,24.219261,2.521662,67.814741,67.454643,88.136538,58.632911,48.304381,32.590000,67.785152,6.600000,16.732983
54.713845,64.242276,137.402784,137.868527,38.502288,44.356300,58.739603,12.770899,135.412454,0.433507,64.362714,55.102402,136.636752,137.373842,134.143122,136.552250,74.563970,136.274374,0.002024,-1.993486,32.000000,-237.235245,136.926286,0.116991,9.505462,0.716372,206970.190400,0.709599,19.291528,24.211906,2.519338,67.815105,67.453097,88.130058,58.632911,48.193715,32.590000,67.776322,6.600000,16.733724
54.716728,64.238407,137.566195,137.849047,38.456043,44.356294,58.617340,12.770876,135.394040,0.433508,64.375637,55.101808,136.623301,137.351339,134.136797,136.529576,74.557586,136.253866,0.002029,-1.991719,32.000000,-237.235315,136.903381,0.117020,9.511648,0.714831,206981.481678,0.714263,19.286720,24.204165,2.514187,67.816824,67.451588,88.120202,58.632911,48.209260,32.590000,67.785403,6.600000,16.731181
54.710259,64.242831,137.585986,137.835338,38.448398,44.356509,58.609796,12.771393,135.372926,0.513801,64.409966,55.093910,136.611590,137.334645,134.132210,136.512607,74.552058,136.236691,0.002002,-1.990518,32.000000,-237.234744,136.848033,0.144632,9.519259,0.714220,207020.998121,0.710771,19.276413,24.200184,2.511298,67.817999,67.450560,88.110199,58.632911,48.229043,32.590000,67.801317,6.600000,16.730741
54.696942,64.266063,137.549463,137.823889,38.408198,44.356491,58.751785,12.771670,135.345456,0.880611,64.477192,55.079292,136.598509,137.312201,134.126071,136.487220,74.545877,136.209261,0.002003,-1.986994,32.000000,-237.234498,136.802913,0.258317,9.519742,0.714622,207023.163067,0.712204,19.269767,24.196664,2.514152,67.819131,67.449570,88.094703,58.632911,48.153390,32.590000,67.828558,6.600000,16.734714
54.683532,64.302303,137.469805,137.819815,38.255216,44.356727,58.667721,12.771587,135.319011,0.895015,64.544754,55.065329,136.589920,137.290808,134.118951,136.464358,74.540645,136.179630,0.002003,-1.984080,32.000000,-237.234663,136.778580,0.258363,9.506296,0.714279,207033.092673,0.712401,19.280423,24.193895,2.514811,67.818968,67.448164,88.080603,58.632911,48.066671,32.590000,67.856890,6.600000,16.743197
54.671997,64.356890,137.547195,137.820102,38.028502,44.332356,58.841476,12.772448,135.297151,0.631112,64.634146,55.056272,136.582492,137.259349,134.110399,136.438219,74.534243,136.151684,0.002009,-1.982045,32.000000,-237.233630,136.783430,0.167857,9.509119,0.714296,207054.504624,0.710915,19.316485,24.186826,2.514756,67.817002,67.447008,88.061745,58.632911,48.037230,32.590000,67.888676,6.600000,16.757028
54.672638,64.410472,137.545157,137.823806,37.767620,44.324236,58.702253,12.773988,135.274318,0.439559,64.703814,55.054095,136.579419,137.242075,134.103418,136.418108,74.529631,136.126580,0.001984,-1.980984,32.000000,-237.232186,136.754249,0.115992,9.513461,0.715147,207084.372317,0.712200,19.365645,24.177743,2.513916,67.817117,67.445991,88.045059,58.632911,48.040083,32.590000,67.907661,6.600000,16.770714
54.663149,64.472430,137.489089,137.828785,37.686592,44.324283,58.865464,12.775490,135.249728,0.431646,64.792388,55.044357,136.577725,137.216719,134.093567,136.391864,74.524166,136.098452,0.001983,-1.980373,32.000000,-237.230741,136.725272,0.116281,9.521502,0.715286,207010.201417,0.709977,19.431351,24.170642,2.515862,67.817181,67.444106,88.022828,58.632911,47.950230,32.590000,67.934631,6.600000,16.787363
54.650309,64.523557,137.602694,137.833207,37.666378,44.324241,59.135488,12.776075,135.227937,0.431572,64.882409,55.033041,136.577674,137.189706,134.088670,136.370518,74.519018,136.073503,0.001981,-1.978607,32.000000,-237.230208,136.698817,0.115681,9.529120,0.714911,207007.119541,0.711624,19.484314,24.163119,2.515795,67.817537,67.443596,88.002042,58.632911,47.982396,32.590000,67.968157,6.600000,16.800956
54.645744,64.595267,137.458367,137.840724,37.428653,44.324254,58.502190,12.776227,135.200146,0.431206,64.979512,55.027226,136.578568,137.158457,134.081085,136.341701,74.512938,136.038620,0.002010,-1.978620,32.000000,-237.230061,136.668395,0.115924,9.528999,0.714275,207050.093879,0.709906,19.555418,24.154989,2.515206,67.817364,67.441766,87.976633,58.632911,47.871883,32.590000,67.998953,6.600000,16.819773
54.651132,64.654312,137.471203,137.847958,37.281871,44.324301,58.633913,12.776302,135.180356,0.431340,65.040687,55.034945,136.579746,137.139621,134.074728,136.318709,74.506659,136.013401,0.002008,-1.978610,32.000000,-237.230028,136.653199,0.115780,9.524421,0.714661,207086.830738,0.706945,19.618923,24.148077,2.517876,67.817175,67.439811,87.955471,58.632911,47.818547,32.590000,68.014746,6.600000,16.836088
54.664355,64.713446,137.468959,137.854896,37.333000,44.324480,58.483510,12.777091,135.158405,0.430878,65.087933,55.050551,136.582989,137.121081,134.069971,136.297541,74.499764,135.990871,0.002004,-1.978622,32.000000,-237.229144,136.635821,0.115732,9.524481,0.714069,207134.777845,0.714801,19.695036,24.137289,2.515445,67.818395,67.438707,87.932255,58.632911,47.795704,32.590000,68.024779,6.600000,16.850491
54.674537,64.748337,137.586535,137.858084,37.531210,44.324543,58.641638,12.778258,135.143255,0.430876,65.113613,55.061842,136.586150,137.109609,134.067922,136.286208,74.493771,135.977124,0.002003,-1.978621,32.000000,-237.227846,136.617889,0.116023,9.522711,0.714510,207173.156141,0.713232,19.748885,24.131374,2.515432,67.820620,67.437229,87.912426,58.632911,47.807272,32.590000,68.029953,6.600000,17.850491
54.679224,64.778834,137.532644,137.859560,37.906128,44.324097,58.236641,12.777975,135.122607,0.430691,65.147544,55.065023,136.589728,137.094752,134.065812,136.268868,74.487471,135.957987,0.002030,-1.977462,32.000000,-237.228231,136.598722,0.115390,9.518368,0.714402,207210.979964,0.714991,19.795272,24.127371,2.514782,67.824120,67.436851,87.887224,58.632911,47.747358,32.590000,68.043231,6.600000,17.857395
54.677055,64.802102,137.499220,137.861031,38.158910,44.324165,58.806680,12.778322,135.109456,0.430809,65.183559,55.065363,136.592061,137.079860,134.064960,136.258352,74.482360,135.942539,0.002032,-1.975738,32.000000,-237.227930,136.587323,0.115743,9.521842,0.715116,207233.938866,0.712983,19.820350,24.126715,2.516465,67.827272,67.436368,87.867539,58.632911,47.656596,32.590000,68.060669,6.600000,17.863482
