OSU 80 Ton Compressor Load Stand
54.677698,64.836340,137.434292,137.864250,38.417055,44.323856,58.640421,12.778891,135.092467,0.430595,65.236181,55.066627,136.594498,137.063235,134.064233,136.242229,74.475073,135.923507,0.002010,-1.976284,32.000000,-237.227353,136.572923,0.115917,9.523195,0.715112,207253.909699,0.717925,19.846329,24.123757,2.515263,67.830161,67.434305,87.844372,58.632911,47.623872,32.590000,68.079338,6.600000,17.872533
54.684307,64.870653,137.313637,137.868131,38.523071,44.324002,59.116439,12.780509,135.079069,0.430733,65.282281,55.071459,136.597824,137.049370,134.063971,136.230814,74.470854,135.908320,0.002010,-1.976253,32.000000,-237.225687,136.557216,0.115529,9.518946,0.714747,207272.430488,0.711043,19.871687,24.121395,2.514752,67.834242,67.433922,87.826266,58.632911,47.497033,32.590000,68.088992,6.600000,17.881736
54.698077,64.913707,137.360891,137.872985,38.783394,44.324155,58.972195,12.781363,135.058614,0.430722,65.320426,55.084349,136.601598,137.036612,134.064751,136.217388,74.462899,135.891107,0.002009,-1.973960,32.000000,-237.224803,136.544721,0.115853,9.518464,0.714323,207296.813287,0.713110,19.905306,24.119475,2.513535,67.841479,67.433110,87.806652,58.632911,47.465307,32.590000,68.093144,6.600000,17.893695
54.707617,64.944487,137.393271,137.875805,38.966685,44.324480,58.989777,12.782679,135.049391,0.430632,65.347850,55.092072,136.605325,137.023630,134.065861,136.212459,74.458094,135.879255,0.002007,-1.973942,32.000000,-237.223274,136.534334,0.115762,9.517657,0.713928,207319.396824,0.707340,19.933248,24.116345,2.511025,67.848003,67.432648,87.793570,58.632911,47.442182,32.590000,68.094753,6.600000,17.902644
54.714335,64.975778,137.424448,137.877755,39.182932,44.324498,58.727019,12.785189,135.032100,0.698872,65.387738,55.101092,136.607629,137.013799,134.067072,136.202811,74.450839,135.865908,0.001984,-1.973921,32.000000,-237.220760,136.472142,0.207929,9.511421,0.714103,207348.590275,0.708957,19.963035,24.115969,2.511256,67.852334,67.431457,87.780386,58.632911,47.417839,32.590000,68.100333,6.600000,17.911358
54.727765,65.011136,137.359638,137.880179,39.329803,44.324501,58.506156,12.786403,135.022684,0.805552,65.426950,55.116125,136.610300,137.000879,134.068286,136.188396,74.443985,135.847225,0.001979,-1.973962,32.000000,-237.219482,136.492805,0.229250,9.506376,0.714255,207369.583042,0.708673,19.984624,24.115039,2.511410,67.853859,67.430535,87.768441,58.632911,47.338464,32.590000,68.099849,6.600000,17.921230
54.745112,65.041226,137.295549,137.882208,39.386831,44.324401,58.687061,12.786728,135.018609,0.449432,65.444537,55.137835,136.612526,136.990860,134.069065,136.182373,74.438436,135.840546,0.001978,-1.973909,32.000000,-237.219054,136.505008,0.115884,9.503715,0.714859,207392.348399,0.711807,20.009444,24.115834,2.511672,67.853676,67.429626,87.761852,58.632911,47.265915,32.590000,68.089821,6.600000,17.929765
54.778137,65.063776,137.346195,137.882899,39.489859,44.324640,0.000000,12.787451,135.023035,0.427952,65.435274,55.174567,136.613813,136.985709,134.070809,136.179530,74.431799,135.840325,0.002010,-1.973874,32.000000,-237.218184,136.504697,0.115878,9.501384,0.714722,207415.494844,0.714367,20.031865,24.113645,2.509871,67.852236,67.429150,87.757140,58.632911,47.236957,32.590000,68.063720,6.600000,17.937071
54.819225,65.072546,137.316026,137.879237,39.624647,44.357401,58.490211,12.786833,135.031021,0.427734,65.385999,55.217222,136.615434,136.991989,134.074629,136.183244,74.425443,135.848102,0.002006,-1.973851,32.000000,-237.218871,136.513104,0.115810,9.500889,0.714330,207433.214489,0.711971,20.045251,24.115959,2.507905,67.849735,67.428962,87.755369,58.632911,47.190246,32.590000,68.017344,6.600000,17.940515
54.843829,65.054442,137.423916,137.869469,39.881513,44.393955,58.598596,12.786556,135.044404,0.427911,65.332082,55.240822,136.613926,137.000281,134.078511,136.195602,74.417703,135.860618,0.002003,-1.973247,32.000000,-237.218973,136.527430,0.115916,9.505221,0.714318,NaN,Inf,20.036010,24.122490,2.507318,67.844663,67.427898,87.755360,58.632911,47.194422,32.590000,67.980088,6.600000,17.936899
54.860458,65.031908,137.408690,137.860045,40.034424,44.397897,58.706987,12.787340,135.055353,0.427729,65.303041,55.259960,136.610765,137.009585,134.083632,136.206867,74.412390,135.869088,0.002002,-1.972657,32.000000,-237.218155,136.539038,0.115724,9.503564,0.714065,207599.212075,0.713890,20.005248,24.132610,2.504888,67.839994,67.428214,87.758962,58.632911,47.149557,32.590000,67.955023,6.600000,17.930357
54.889051,65.013901,137.299187,137.850755,40.069218,44.397650,58.585543,12.787310,135.067300,0.428101,65.257218,55.290422,136.605986,137.026449,134.087497,136.217620,74.405734,135.878826,0.002034,-1.971464,32.000000,-237.218168,136.551633,0.116099,9.499972,0.714504,207760.655938,0.712767,19.963482,24.146408,2.505732,67.832784,67.427151,87.765125,58.632911,47.037440,32.590000,67.912297,6.600000,17.924912
54.917157,64.998313,137.359199,137.844074,40.165527,44.401742,58.728155,12.788077,135.083193,0.428198,65.207921,55.317644,136.602502,137.040943,134.091163,136.235590,74.400070,135.896562,0.002027,-1.970309,32.000000,-237.217486,136.568457,0.116047,9.503729,0.714291,207766.533522,0.711233,19.924960,24.155822,2.504695,67.826703,67.426376,87.771663,58.632911,47.034474,32.590000,67.866087,6.600000,17.920962
54.933412,64.971103,137.301277,137.834770,40.214581,44.405773,58.899577,12.788473,135.099270,0.428401,65.162705,55.329747,136.597574,137.057472,134.096780,136.256142,74.394370,135.918608,0.002005,-1.970337,32.000000,-237.217089,136.584835,0.115866,9.509048,0.713432,207753.891457,0.712258,19.879472,24.167190,2.501395,67.820031,67.426999,87.780956,58.632911,46.953642,32.590000,67.821705,6.600000,17.913530
54.932168,64.949250,137.223316,137.827183,40.267822,44.407161,58.830387,12.788230,135.110805,0.428620,65.156099,55.327608,136.592740,137.068672,134.099776,136.270142,74.389705,135.929002,0.002004,-1.970323,32.000000,-237.217376,136.595098,0.116037,9.502725,0.713082,207762.111137,0.710161,19.836882,24.181439,2.501207,67.813135,67.427343,87.788717,58.632911,46.879096,32.590000,67.801067,6.600000,17.907080
54.930913,64.945840,137.084713,137.823209,40.189715,44.407334,58.568241,12.788423,135.122196,0.428698,65.177374,55.327193,136.586558,137.076640,134.100428,136.277229,74.382816,135.943583,0.002004,-1.970313,32.000000,-237.217354,136.607211,0.115910,9.504993,0.712093,207766.404501,0.707875,19.794059,24.197808,2.499413,67.804429,67.427116,87.798116,58.632911,46.726572,32.590000,67.779344,6.600000,17.904394
54.944856,64.960017,137.154837,137.823962,40.024560,44.407649,58.811987,12.791427,135.135785,0.428903,65.192771,55.340517,136.583161,137.086231,134.100839,136.289146,74.376596,135.958362,0.002012,-1.970320,32.000000,-237.214342,136.620558,0.115944,9.505432,0.712129,207764.311543,0.708706,19.773401,24.207502,2.498050,67.797614,67.425994,87.807851,58.632911,46.726848,32.590000,67.748953,6.600000,17.907706
54.977148,64.980984,137.189226,137.826096,39.902409,44.407767,58.647832,12.793741,135.153104,0.428896,65.180207,55.372440,136.580336,137.101476,134.100861,136.304668,74.370455,135.977150,0.001987,-1.970313,32.000000,-237.212193,136.638961,0.116025,9.502953,0.711177,207769.531653,0.711892,19.771197,24.221445,2.495584,67.790357,67.425589,87.818800,58.632911,46.687448,32.590000,67.687776,6.600000,17.914007
55.004630,64.985998,137.235143,137.825985,39.955442,44.424167,58.574413,12.795508,135.172422,0.429139,65.147910,55.397675,136.580182,137.120477,134.101278,136.324257,74.366109,135.996728,0.001984,-1.969182,32.000000,-237.210577,136.657090,0.115969,9.506172,0.711352,207781.416891,0.708775,19.771984,24.234814,2.496227,67.784952,67.425953,87.828186,58.632911,46.676860,32.590000,67.628522,6.600000,17.916194
55.020466,64.973364,137.319444,137.822468,40.232220,44.448370,58.386737,12.795708,135.194804,0.428840,65.117806,55.412182,136.578423,137.147795,134.102829,136.346202,74.360560,136.020007,0.001982,-1.969204,32.000000,-237.210298,136.680605,0.116185,9.502314,0.711256,207791.671019,0.710338,19.761952,24.250044,2.495386,67.779016,67.424584,87.839474,58.632911,46.665501,32.590000,67.570764,6.600000,17.913195
55.019738,64.961244,137.351882,137.819464,40.326184,44.468621,58.535919,12.795213,135.212048,0.429068,65.117314,55.410492,136.575994,137.164855,134.103329,136.361283,74.356438,136.037097,0.002016,-1.969211,32.000000,-237.210743,136.692922,0.116107,9.491964,0.711114,207868.675502,0.711107,19.740596,24.263859,2.494974,67.773661,67.423517,87.847642,58.632911,46.637933,32.590000,67.535534,6.600000,17.909325
55.017832,64.961351,137.374242,137.819824,40.533023,44.481087,58.464541,12.794928,135.226545,0.428889,65.147166,55.408236,136.573788,137.179915,134.104741,136.376880,74.350894,136.053126,0.002012,-1.969190,32.000000,-237.211057,136.710238,0.116095,9.500004,0.711994,207975.621661,0.713530,19.712771,24.280667,2.495788,67.768326,67.422178,87.858027,58.632911,46.616407,32.590000,67.498611,6.600000,17.908482
55.018520,64.978501,137.301624,137.823928,40.678483,44.480798,58.746582,12.794761,135.244395,0.266832,65.178729,55.411446,136.573766,137.192119,134.105202,136.388046,74.346623,136.068444,0.002010,-1.969195,32.000000,-237.211239,136.769823,0.058571,9.506593,0.713266,208067.013119,0.712023,19.701348,24.293053,2.496411,67.766528,67.421030,87.866917,58.632911,46.531524,32.590000,67.467328,6.600000,17.912564
55.028471,65.007834,137.298660,137.832310,40.729250,44.480877,58.561726,12.794799,135.262013,-0.022458,65.212646,55.419626,136.575301,137.211407,134.106188,136.403108,74.342866,136.089883,0.002010,-1.970325,32.000000,-237.211298,136.797478,-0.025126,9.507660,0.713023,208130.679900,0.713119,19.703284,24.306347,2.496904,67.768996,67.420124,87.879449,58.632911,46.465418,32.590000,67.418870,6.600000,17.920451
55.040287,65.032621,137.462923,137.840156,40.641383,44.480995,58.372150,12.795366,135.271072,0.244362,65.228816,55.432280,136.577947,137.228241,134.106231,136.422155,74.339293,136.104930,0.002044,-1.970413,32.000000,-237.210666,136.761858,0.069524,9.508281,0.712125,208143.036518,0.709714,19.719775,24.318026,2.495553,67.771413,67.418587,87.889603,58.632911,46.518051,32.590000,67.372796,6.600000,17.927607
55.053824,65.055316,137.445378,137.848585,40.462100,44.501057,58.413195,12.795910,135.288567,0.423210,65.247311,55.441070,136.582588,137.245311,134.107767,136.442775,74.336013,136.124852,0.002029,-1.970458,32.000000,-237.210236,136.774810,0.116432,9.512961,0.711936,208161.383218,0.711869,19.739562,24.332147,2.495048,67.776019,67.416120,87.902082,58.632911,46.487748,32.590000,67.312975,6.600000,17.934582
55.056128,65.070565,137.564687,137.854963,40.420977,44.512985,0.000000,12.795913,135.301774,0.423354,65.273838,55.440372,136.585043,137.260819,134.108225,136.458243,74.332587,136.136871,0.002010,-1.970473,32.000000,-237.210227,136.792007,0.116748,9.517865,0.712692,208176.819656,0.714061,19.753018,24.342994,2.497496,67.780585,67.413445,87.911671,58.632911,46.482255,32.590000,67.270902,6.600000,17.938961
55.055767,65.092907,137.468605,137.863327,40.420972,44.513022,58.597686,12.796190,135.314204,0.423326,65.326778,55.437401,136.589325,137.275187,134.109846,136.475522,74.330290,136.149026,0.002009,-1.970457,32.000000,-237.210038,136.803960,0.116537,9.518737,0.712380,208283.650924,0.713730,19.762733,24.355902,2.496564,67.786547,67.411146,87.923681,58.632911,46.426829,32.590000,67.226961,6.600000,17.945146
55.057211,65.123337,137.578075,137.872344,40.362942,44.513106,58.399174,12.795878,135.326340,0.423370,65.368564,55.439310,136.593276,137.286355,134.110830,136.485166,74.327053,136.162636,0.002008,-1.970481,32.000000,-237.210335,136.814453,0.116303,9.521723,0.712888,NaN,Inf,19.775774,24.365139,2.498626,67.790589,67.408537,87.931851,58.632911,46.425982,32.590000,67.188609,6.600000,17.953237
55.071282,65.160967,137.745157,137.884298,40.261999,44.517462,58.845214,12.797316,135.344032,0.423219,65.408197,55.450816,136.600104,137.305049,134.112323,136.503286,74.324734,136.181000,0.002012,-1.970534,32.000000,-237.208937,136.831757,0.116514,9.527087,0.712317,208366.302362,0.711718,19.798462,24.373309,2.496897,67.797179,67.405893,87.942493,58.632911,46.511817,32.590000,67.129072,6.600000,17.964171
55.082712,65.192955,137.868383,137.895354,40.149602,44.537915,58.746523,12.797962,135.365490,0.422944,65.436367,55.466747,136.606900,137.328401,134.114233,136.521736,74.322575,136.200143,0.001993,-1.970518,32.000000,-237.208380,136.850048,0.116241,9.527521,0.712765,208387.026209,0.714176,19.827507,24.383123,2.498820,67.804122,67.403393,87.952217,58.632911,46.519069,32.590000,67.068353,6.600000,17.974018
55.095693,65.213754,137.976975,137.903128,40.155356,44.554231,58.690249,12.796990,135.383262,0.422760,65.447804,55.480288,136.612268,137.345062,134.116067,136.540239,74.319885,136.214544,0.001991,-1.970512,32.000000,-237.209327,136.866407,0.116538,9.523965,0.713236,208428.001681,0.708703,19.851650,24.394316,2.501216,67.808652,67.399908,87.959536,58.632911,46.570497,32.590000,67.012830,6.600000,17.980384
55.118549,65.231371,138.210308,137.911331,40.130235,44.576934,58.714493,12.798169,135.410446,0.422438,65.443120,55.499994,136.619086,137.373835,134.120938,136.565316,74.317202,136.240499,0.001991,-1.970542,32.000000,-237.208148,136.891234,0.116537,9.530920,0.714113,208541.679262,0.710117,19.872683,24.405724,2.502934,67.814547,67.396011,87.967745,58.632911,46.671233,32.590000,66.934935,6.600000,17.986124
55.130098,65.234968,138.254017,137.917049,40.254445,44.597116,59.075061,12.798317,135.432162,0.422546,65.432666,55.510416,136.624700,137.394149,134.126527,136.591033,74.315664,136.261715,0.002027,-1.970562,32.000000,-237.207944,136.913326,0.116349,9.529451,0.715097,208629.417542,0.710913,19.881042,24.415370,2.504315,67.818425,67.392649,87.974604,58.632911,46.708592,32.590000,66.873759,6.600000,17.988288
55.134197,65.233310,138.103956,137.923861,40.298364,44.621569,58.868164,12.797486,135.455418,0.422590,65.430370,55.514886,136.631621,137.420936,134.134184,136.615892,74.314202,136.287935,0.002011,-1.970593,32.000000,-237.208885,136.939429,0.116811,9.533949,0.715930,208743.191006,0.710689,19.876763,24.430591,2.507510,67.821042,67.388683,87.979961,58.632911,46.591604,32.590000,66.807664,6.600000,17.988266
55.133486,65.234121,138.137857,137.930981,40.143370,44.625492,58.599122,12.796299,135.478227,0.422751,65.438088,55.514138,136.637870,137.441773,134.140561,136.635222,74.312027,136.309678,0.002009,-1.970597,32.000000,-237.210031,136.958720,0.116593,9.530599,0.716431,208838.355576,0.706513,19.869299,24.442376,2.507777,67.822236,67.385875,87.984666,58.632911,46.588138,32.590000,66.760142,6.600000,17.988701
55.132865,65.242306,138.149463,137.942533,39.825356,44.632480,58.805902,12.795365,135.501210,0.422784,65.453199,55.516725,136.644060,137.466088,134.146920,136.654911,74.308505,136.333739,0.002010,-1.970568,32.000000,-237.210834,136.984805,0.116617,9.527159,0.715570,208952.530153,0.709324,19.863715,24.456501,2.504869,67.824103,67.381003,87.989009,58.632911,46.562046,32.590000,66.703891,6.600000,17.990903
55.133596,65.254171,138.245690,137.953657,39.628584,44.632503,58.784113,12.795313,135.524272,0.422801,65.458355,55.512939,136.649590,137.481661,134.151393,136.676228,74.305479,136.355593,0.002049,-1.970577,32.000000,-237.211120,137.006515,0.116709,9.530650,0.716093,208973.483924,0.712655,19.865208,24.469175,2.505516,67.824948,67.377305,87.991477,58.632911,46.616312,32.590000,66.653310,6.600000,17.994567
55.129562,65.264599,138.185929,137.967653,39.599390,44.628740,58.590847,12.795478,135.547777,0.515304,65.474901,55.507767,136.658664,137.504659,134.157721,136.702617,74.303005,136.384473,0.002033,-1.970576,32.000000,-237.211015,137.002713,0.150286,9.543031,0.716551,209014.373709,0.710285,19.873987,24.484313,2.505755,67.826774,67.372986,87.995171,58.632911,46.567207,32.590000,66.598293,6.600000,17.998122
55.123404,65.275896,138.237276,137.980400,39.435342,44.616486,58.746557,12.795769,135.567231,0.870643,65.487025,55.504385,136.666914,137.525541,134.161699,136.720426,74.300973,136.406420,0.002015,-1.970605,32.000000,-237.210850,137.015837,0.260409,9.544636,0.716845,209023.844098,0.710560,19.885151,24.497888,2.507467,67.827097,67.369125,87.997323,58.632911,46.578913,32.590000,66.558341,6.600000,18.001559
55.123077,65.291105,138.323279,137.997933,39.205979,44.616696,58.640611,12.795863,135.593469,0.883266,65.498803,55.502497,136.678501,137.550088,134.166966,136.749455,74.299948,136.429192,0.002015,-1.970629,32.000000,-237.210628,137.041714,0.260148,9.538406,0.715603,209015.543522,0.712922,19.899442,24.514302,2.506567,67.828122,67.365408,87.999584,58.632911,46.590788,32.590000,66.503574,6.600000,18.006415
55.125113,65.301570,138.290094,138.013322,39.058842,44.616735,58.564891,12.795143,135.616817,0.883284,65.491289,55.505877,136.688698,137.570644,134.171013,136.774127,74.297599,136.453614,0.002014,-1.970059,32.000000,-237.211416,137.067075,0.260285,9.539302,0.715707,208968.167380,0.710946,19.916638,24.526927,2.507778,67.826999,67.360565,87.998893,58.632911,46.577196,32.590000,66.453359,6.600000,18.010187
55.133196,65.304301,138.326075,138.031320,39.040522,44.616743,58.831404,12.795530,135.658560,0.609071,65.461882,55.513017,136.703479,137.601694,134.178391,136.806129,74.295929,136.487758,0.002020,-1.969471,32.000000,-237.211151,137.155400,0.165486,9.546297,0.716701,208979.102360,0.712268,19.932160,24.538939,2.509353,67.827305,67.355869,87.997039,58.632911,46.587990,32.590000,66.388667,6.600000,18.011961
55.135631,65.295539,138.401808,138.045347,39.229117,44.616864,58.766080,12.795788,135.687295,0.430375,65.421977,55.516397,136.715559,137.636864,134.185162,136.839236,74.294366,136.517707,0.002005,-1.969463,32.000000,-237.210854,137.196130,0.118507,9.551597,0.716429,208987.190701,0.713180,19.940674,24.553073,2.508659,67.828005,67.352052,87.994313,58.632911,46.602601,32.590000,66.335754,6.600000,18.010467
55.135089,65.270771,138.370641,138.061007,39.473624,44.617058,58.746253,12.796156,135.729595,0.430315,65.371584,55.515697,136.730484,137.677035,134.195516,136.881721,74.291683,136.555895,0.002003,-1.969495,32.000000,-237.210509,137.233134,0.118434,9.553459,0.715991,208988.522477,0.709840,19.935665,24.571213,2.508944,67.828898,67.347182,87.990168,58.632911,46.577111,32.590000,66.277972,6.600000,18.004715
55.131347,65.247192,138.423738,138.074692,39.571381,44.604990,58.694689,12.797030,135.767082,0.430187,65.321302,55.509832,136.741485,137.711212,134.203306,136.916968,74.288525,136.588273,0.002001,-1.969499,32.000000,-237.209715,137.267983,0.118300,9.545167,0.715967,208984.991231,0.710579,19.924570,24.587221,2.510206,67.829402,67.342538,87.985462,58.632911,46.579210,32.590000,66.230948,6.600000,17.998528
55.116562,65.215384,138.551570,138.092439,39.718538,44.593022,58.404110,12.797299,135.808231,0.430318,65.277134,55.489857,136.755689,137.751528,134.214868,136.958882,74.287111,136.622842,0.002039,-1.969518,32.000000,-237.209544,137.307362,0.118699,9.542093,0.715603,208973.782513,0.710783,19.900322,24.608319,2.509666,67.832603,67.337649,87.981285,58.632911,46.637131,32.590000,66.188305,6.600000,17.990031
55.093608,65.192739,138.495515,138.109720,39.817021,44.592912,58.678752,12.796052,135.839409,0.430050,65.254930,55.466764,136.767209,137.779198,134.225219,136.992387,74.283960,136.656611,0.002019,-1.969517,32.000000,-237.210741,137.339315,0.118380,9.540459,0.716346,208907.247852,0.711223,19.880327,24.627088,2.510799,67.834046,67.333123,87.977344,58.632911,46.615809,32.590000,66.166273,6.600000,17.983678
55.068522,65.175192,138.442382,138.134381,39.923244,44.568504,0.000000,12.796079,135.876235,0.430324,65.238774,55.440077,136.782360,137.809688,134.237786,137.028543,74.280525,136.693786,0.002018,-1.969520,32.000000,-237.210517,137.374176,0.118394,9.547007,0.717288,208837.699225,0.714721,19.862680,24.645166,2.513792,67.835836,67.327367,87.972398,58.632911,46.566926,32.590000,66.144569,6.600000,17.978651
55.056884,65.169310,138.436558,138.158872,39.886140,44.548256,58.043949,12.796556,135.907298,0.430203,65.217998,55.428348,136.797516,137.839611,134.248496,137.056658,74.278374,136.725429,0.002015,-1.969496,32.000000,-237.209997,137.402387,0.118464,9.546043,0.717414,208832.277684,0.711659,19.862025,24.664592,2.513822,67.838495,67.322847,87.968789,58.632911,46.548546,32.590000,66.119756,6.600000,17.976880
55.039552,65.159822,138.388572,138.189919,39.990760,44.523872,58.860568,12.796823,135.945364,0.430344,65.185321,55.409490,136.816320,137.874865,134.258489,137.092613,74.275617,136.764989,0.002055,-1.969463,32.000000,-237.209823,137.442338,0.118032,9.541610,0.716597,NaN,Inf,19.868521,24.685941,2.514002,67.841223,67.316255,87.963134,58.632911,46.497780,32.590000,66.092862,6.600000,17.974800
55.024387,65.148164,138.460190,138.215458,39.979052,44.503800,59.070697,12.796468,135.977834,0.430331,65.152071,55.396653,136.833724,137.907688,134.268104,137.126748,74.273937,136.799193,0.002032,-1.969423,32.000000,-237.210318,137.473021,0.118396,9.545852,0.716487,208623.314539,0.719208,19.873793,24.703336,2.514428,67.843691,67.311925,87.957965,58.632911,46.528064,32.590000,66.074679,6.600000,17.971840
55.013856,65.128468,138.601816,138.245636,40.067980,44.479508,58.809452,12.796982,136.013693,0.614380,65.100355,55.388152,136.855172,137.945927,134.278103,137.170211,74.270985,136.840374,0.002015,-1.968159,32.000000,-237.209706,137.471600,0.183850,9.541377,0.716412,208510.261261,0.709070,19.880923,24.725149,2.514348,67.846503,67.304900,87.951746,58.632911,46.579852,32.590000,66.049212,6.600000,17.966972
55.001680,65.105523,138.742676,138.269857,40.169107,44.471283,58.981402,12.797626,136.046535,0.886510,65.053453,55.375627,136.874731,137.983320,134.289182,137.207916,74.269473,136.874501,0.002014,-1.968155,32.000000,-237.209027,137.509996,0.262768,9.540177,0.716402,208414.653649,0.706423,19.883809,24.743301,2.516342,67.849413,67.299437,87.946120,58.632911,46.668641,32.590000,66.027867,6.600000,17.961009
54.967319,65.072730,138.749603,138.297658,40.290364,44.452409,58.828524,12.797845,136.084244,0.892549,65.019029,55.340681,136.897067,138.021209,134.302944,137.251493,74.266367,136.910732,0.002013,-1.968185,32.000000,-237.208992,137.543791,0.262788,9.546181,0.717270,208294.462619,0.709287,19.874215,24.766081,2.519398,67.852689,67.292469,87.938524,58.632911,46.664855,32.590000,66.026653,6.600000,17.951965
54.930179,65.052156,138.701688,138.322545,40.247275,44.423968,58.882033,12.796499,136.109822,0.892295,65.024449,55.302883,136.917150,138.048175,134.314483,137.278353,74.264616,136.936311,0.002016,-1.968169,32.000000,-237.210195,137.568722,0.262674,9.550704,0.718171,208247.046663,0.707218,19.862950,24.784021,2.522517,67.855818,67.287064,87.932911,58.632911,46.654981,32.590000,66.043137,6.600000,17.945512
54.901166,65.049566,138.808693,138.357227,39.873296,44.391718,58.821757,12.796913,136.140616,0.885386,65.032592,55.277385,136.942885,138.075328,134.327792,137.306656,74.262537,136.966559,0.001998,-1.968138,32.000000,-237.209847,137.620858,0.258645,9.550744,0.717939,208150.569349,0.709183,19.863133,24.804563,2.524220,67.858344,67.280147,87.925714,58.632911,46.711014,32.590000,66.057627,6.600000,17.943986
54.896934,65.055756,138.823175,138.389307,39.634839,44.390582,58.887505,12.797085,136.171080,0.472671,65.019093,55.270721,136.966105,138.101745,134.338659,137.337112,74.260802,136.992866,0.001994,-1.968139,32.000000,-237.209621,137.665934,0.125704,9.550730,0.717428,208015.796417,0.708576,19.878217,24.818625,2.525054,67.859906,67.274254,87.918878,58.632911,46.679342,32.590000,66.049994,6.600000,17.945809
54.897242,65.052159,138.972904,138.425714,39.549001,44.390787,58.595751,12.797772,136.210111,0.431536,64.962788,55.273135,136.994247,138.138929,134.353041,137.370915,74.256892,137.031312,0.001993,-1.968125,32.000000,-237.208882,137.701989,0.119207,9.556421,0.717971,207872.067819,0.709197,19.903496,24.835257,2.528338,67.860308,67.266815,87.910939,58.632911,46.825721,32.590000,66.030378,6.600000,17.945596
54.888207,65.030413,138.950712,138.451884,39.617358,44.390779,58.665361,12.797950,136.241490,0.431656,64.911299,55.262263,137.017487,138.171181,134.367795,137.400819,74.254984,137.064369,0.002034,-1.968111,32.000000,-237.208662,137.731567,0.119042,9.565954,0.718117,207872.960498,0.708460,19.913753,24.849646,2.528796,67.860604,67.261263,87.905343,58.632911,46.782318,32.590000,66.022713,6.600000,17.940417
54.855358,64.992098,138.953063,138.479717,39.821034,44.390936,58.716965,12.797810,136.273257,0.431373,64.878886,55.225964,137.042425,138.204570,134.385803,137.434331,74.251794,137.096394,0.002007,-1.968100,32.000000,-237.208792,137.760159,0.118998,9.569032,0.718520,207875.281233,0.711979,19.909860,24.872047,2.531510,67.861248,67.254083,87.899361,58.632911,46.796563,32.590000,66.038843,6.600000,17.929902
54.815817,64.970025,138.904562,138.504089,39.993808,44.370790,58.550138,12.797913,136.292194,0.431498,64.894681,55.183349,137.063205,138.223911,134.400242,137.452946,74.248930,137.119006,0.002009,-1.968094,32.000000,-237.208601,137.779406,0.118980,9.564207,0.717778,207866.643487,0.711222,19.896796,24.889853,2.531522,67.860374,67.247761,87.893979,58.632911,46.764002,32.590000,66.073118,6.600000,17.922933
54.769496,64.974362,138.913346,138.539006,40.005068,44.334446,58.853365,12.797465,136.303356,0.431512,64.947651,55.141013,137.089949,138.238501,134.415906,137.463380,74.246738,137.134790,0.002007,-1.968078,32.000000,-237.209135,137.795430,0.118649,9.558451,0.718016,207855.733603,0.710998,19.890052,24.908440,2.533081,67.860223,67.241003,87.888719,58.632911,46.775848,32.590000,66.123355,6.600000,17.921891
54.749967,64.999847,138.936931,138.572290,39.907481,44.301971,58.705502,12.797120,136.312485,0.431650,64.988206,55.131168,137.114484,138.248779,134.428708,137.468391,74.244636,137.148104,0.002050,-1.968102,32.000000,-237.209430,137.806534,0.118811,9.560330,0.718361,207760.483017,0.713227,19.906005,24.922174,2.534023,67.860995,67.234777,87.884655,58.632911,46.805973,32.590000,66.152483,6.600000,17.928577
54.749127,65.035153,138.859382,138.612850,39.671377,44.302071,58.727245,12.797725,136.323748,0.431914,64.997049,55.138156,137.146213,138.259282,134.441962,137.482053,74.240690,137.166384,0.002025,-1.968067,32.000000,-237.208776,137.822694,0.118859,9.560822,0.719009,207605.709746,0.709643,19.954912,24.931953,2.536327,67.861139,67.227482,87.879762,58.632911,46.760475,32.590000,66.163016,6.600000,17.938686
54.752566,65.047281,138.833370,138.641681,39.567148,44.302225,58.519948,12.798079,136.334525,0.432048,64.981175,55.141171,137.172968,138.272788,134.453853,137.493172,74.238267,137.178132,0.002009,-1.968056,32.000000,-237.208443,137.837091,0.118755,9.563317,0.718843,207474.980966,0.711239,19.999198,24.940454,2.537662,67.861747,67.220929,87.875905,58.632911,46.719486,32.590000,66.164718,6.600000,17.943804
54.747557,65.041332,138.833742,138.670173,39.586517,44.302417,58.839062,12.798112,136.346794,0.432149,64.959894,55.137599,137.205131,138.289825,134.470424,137.508254,74.235746,137.192148,0.002006,-1.968098,32.000000,-237.208478,137.855574,0.119072,9.559326,0.718455,207499.359246,0.711056,20.035312,24.953184,2.536285,67.863680,67.213493,87.873086,58.632911,46.731178,32.590000,66.174996,6.600000,17.942718
54.738525,65.030147,138.841450,138.691023,39.553047,44.302370,58.617905,12.798374,136.355121,0.432416,64.946552,55.133004,137.230700,138.304041,134.485188,137.519905,74.233339,137.203280,0.002006,-1.968133,32.000000,-237.208185,137.872128,0.118945,9.559509,0.718098,207508.557007,0.713551,20.044130,24.961254,2.535650,67.865314,67.207776,87.871522,58.632911,46.739009,32.590000,66.192106,6.600000,17.939743
54.727973,65.018339,138.912749,138.714666,39.422265,44.302600,58.532983,12.798037,136.365685,0.432374,64.938000,55.123914,137.260102,138.319498,134.504189,137.532554,74.229596,137.212633,0.002009,-1.968177,32.000000,-237.208699,137.886714,0.119269,9.563832,0.718470,207509.422978,0.709745,20.043003,24.970511,2.535889,67.866772,67.200798,87.871010,58.632911,46.774566,32.590000,66.212000,6.600000,17.936272
54.715033,65.011035,138.894737,138.734346,39.411015,44.302572,58.722365,12.798344,136.374628,0.432477,64.941503,55.110515,137.283375,138.326655,134.519702,137.538311,74.225975,137.216596,0.001996,-1.968178,32.000000,-237.208220,137.897696,0.119344,9.567632,0.718624,207507.079030,0.712531,20.040516,24.978265,2.536449,67.867982,67.194171,87.871567,58.632911,46.771574,32.590000,66.235370,6.600000,17.934140
54.701472,65.011574,138.828443,138.758373,39.342928,44.282276,58.644241,12.797545,136.385140,0.335988,64.957087,55.095001,137.309439,138.331449,134.539139,137.540461,74.222813,137.224278,0.001994,-1.969408,32.000000,-237.209056,137.933914,0.083324,9.571940,0.718843,207506.996481,0.713698,20.038868,24.986501,2.538240,67.869037,67.186846,87.874120,58.632911,46.746608,32.590000,66.262445,6.600000,17.933541
54.697232,65.019433,138.843186,138.778566,39.246244,44.262105,58.582470,12.797259,136.391694,-0.017881,64.963855,55.092861,137.329891,138.334974,134.554591,137.543721,74.219785,137.228880,0.001995,-1.969482,32.000000,-237.209232,137.945035,-0.025338,9.576487,0.718650,207508.558240,0.711568,20.044027,24.992026,2.538511,67.870447,67.180923,87.878130,58.632911,46.719700,32.590000,66.283000,6.600000,17.935662
54.711994,65.028762,138.850041,138.801657,39.369300,44.261889,58.611061,12.796220,136.397111,0.159212,64.938562,55.110366,137.355208,138.342457,134.572144,137.550020,74.217062,137.236941,0.002037,-1.969469,32.000000,-237.210008,137.910177,0.043486,9.575351,0.717847,207419.895326,0.712386,20.057631,24.998880,2.537929,67.871178,67.173108,87.883639,58.632911,46.712192,32.590000,66.285978,6.600000,17.938452
54.733456,65.021900,138.783830,138.816541,39.559712,44.265881,58.623202,12.797137,136.408881,0.423327,64.886679,55.133306,137.375874,138.356279,134.587235,137.558477,74.215711,137.251129,0.002007,-1.969459,32.000000,-237.209081,137.924745,0.118057,9.576823,0.717348,207333.531260,0.712889,20.069576,25.004118,2.538395,67.872101,67.167773,87.889596,58.632911,46.692126,32.590000,66.273569,6.600000,17.938048
54.747615,64.990781,138.747876,138.827970,40.065232,44.273713,58.366884,12.797975,136.428505,0.430093,64.813671,55.146325,137.396312,138.377572,134.606030,137.575825,74.210385,137.267179,0.002007,-1.969468,32.000000,-237.208151,137.944798,0.118015,9.582421,0.717249,207336.690289,0.712342,20.064681,25.010713,2.537835,67.871038,67.160092,87.896881,58.632911,46.652243,32.590000,66.262579,6.600000,17.930038
54.742351,64.955237,138.727364,138.833426,40.452083,44.278717,58.401503,12.797703,136.442775,0.429930,64.771168,55.141468,137.411012,138.390330,134.623378,137.585145,74.206494,137.282025,0.002008,-1.969497,32.000000,-237.208450,137.956985,0.117909,9.580211,0.716473,207347.617256,0.711937,20.037148,25.018881,2.535631,67.870832,67.154353,87.904498,58.632911,46.640935,32.590000,66.271902,6.600000,17.920183
54.721346,64.921125,138.584702,138.839468,40.754628,44.278780,58.652637,12.797425,136.450652,0.429931,64.761870,55.121872,137.426195,138.397614,134.643555,137.595346,74.203237,137.290568,0.002049,-1.969491,32.000000,-237.208968,137.969230,0.117939,9.589552,0.715693,207367.370231,0.714925,19.992396,25.031914,2.534318,67.870119,67.147039,87.912942,58.632911,46.557734,32.590000,66.301660,6.600000,17.909556
54.712925,64.910427,138.693942,138.847458,40.844553,44.278935,0.000000,12.797633,136.455791,0.429636,64.768305,55.116865,137.438454,138.400228,134.656314,137.598092,74.199782,137.295883,0.002021,-1.970677,32.000000,-237.208787,137.977305,0.117989,9.587819,0.715837,207374.934705,0.714590,19.961921,25.042937,2.534187,67.870396,67.140445,87.919524,58.632911,46.601462,32.590000,66.325522,6.600000,17.905481
54.719097,64.914664,138.703417,138.860494,40.767461,44.279032,58.734541,12.798477,136.461591,0.429652,64.770179,55.126903,137.455394,138.408054,134.672209,137.601068,74.196874,137.299084,0.002008,-1.970671,32.000000,-237.207915,137.986501,0.118164,9.585841,0.714604,207363.265198,0.711769,19.948037,25.050296,2.532553,67.870205,67.133657,87.928792,58.632911,46.596655,32.590000,66.334456,6.600000,17.905985
54.736333,64.917753,138.738820,138.870909,40.610044,44.287315,58.712663,12.798369,136.472019,0.429371,64.744213,55.148631,137.467876,138.414792,134.684443,137.611946,74.193703,137.304287,0.002005,-1.970676,32.000000,-237.208047,137.997145,0.118249,9.585886,0.715467,NaN,Inf,19.945450,25.056304,2.534939,67.870700,67.127366,87.937462,58.632911,46.628426,32.590000,66.327171,6.600000,17.907018
54.756593,64.905900,138.887024,138.879921,40.554131,44.295314,58.601107,12.798906,136.488069,0.429590,64.688796,55.165262,137.482317,138.426931,134.699129,137.628073,74.190126,137.323032,0.002005,-1.970683,32.000000,-237.207441,138.012291,0.118274,9.593233,0.715572,207366.665349,0.710801,19.943742,25.060749,2.534826,67.871317,67.119993,87.948297,58.632911,46.720134,32.590000,66.310879,6.600000,17.904349
54.755012,64.878094,138.823152,138.883026,40.659727,44.315659,58.753409,12.798025,136.498421,0.429468,64.655873,55.157537,137.493189,138.440334,134.712018,137.641842,74.188146,137.335088,0.002006,-1.970633,32.000000,-237.208373,138.026451,0.118429,9.600049,0.715636,207405.734773,0.710956,19.930231,25.066418,2.534675,67.871715,67.114279,87.958126,58.632911,46.654834,32.590000,66.312213,6.600000,17.897155
54.739813,64.848189,138.843453,138.886574,40.838861,44.307455,58.653338,12.798237,136.511228,0.429440,64.656177,55.138636,137.504148,138.455493,134.728250,137.652823,74.185291,137.344953,0.001995,-1.970628,32.000000,-237.208267,138.036573,0.118373,9.599302,0.715690,207434.724069,0.712124,19.898871,25.078997,2.536444,67.870505,67.107379,87.968831,58.632911,46.659906,32.590000,66.335613,6.600000,17.887945
54.729665,64.838492,138.913327,138.892498,40.889072,44.287126,58.639328,12.798384,136.518467,0.429574,64.672012,55.132832,137.514077,138.462320,134.741429,137.659056,74.182152,137.350895,0.001994,-1.970625,32.000000,-237.208047,138.043344,0.118326,9.595522,0.715128,207516.134910,0.710574,19.872586,25.086766,2.535351,67.869220,67.102131,87.978095,58.632911,46.714164,32.590000,66.354746,6.600000,17.884103
54.732268,64.848283,138.925230,138.904961,40.839522,44.278329,58.246746,12.799617,136.528637,0.429367,64.682050,55.136683,137.524626,138.468642,134.753315,137.664627,74.178188,137.355850,0.001993,-1.970661,32.000000,-237.206893,138.051162,0.118296,9.593921,0.715350,207466.178509,0.711816,19.857317,25.094357,2.536425,67.865990,67.094709,87.987979,58.632911,46.712362,32.590000,66.365151,6.600000,17.885738
54.733172,64.856099,138.926504,138.915203,40.908066,44.278306,58.846413,12.799627,136.533360,0.429469,64.683739,55.138267,137.534162,138.469972,134.761752,137.671960,74.175225,137.360457,0.002035,-1.970669,32.000000,-237.206816,138.052533,0.118084,9.597717,0.715831,207370.636717,0.711787,19.857392,25.100349,2.538172,67.862348,67.088168,87.995615,58.632911,46.726347,32.590000,66.369874,6.600000,17.887910
54.725939,64.860658,138.900932,138.925793,41.097298,44.278326,58.770587,12.800324,136.541054,0.429375,64.705602,55.133396,137.545852,138.472927,134.771034,137.678997,74.172991,137.366485,0.002002,-1.970657,32.000000,-237.206008,138.055191,0.118184,9.601520,0.715852,207337.716058,0.716423,19.864676,25.106691,2.538269,67.859430,67.081590,88.004311,58.632911,46.710964,32.590000,66.387679,6.600000,17.888960
54.729109,64.871994,138.804996,138.936068,41.198792,44.278007,58.799913,12.800383,136.543425,0.429485,64.722564,55.142560,137.556919,138.476657,134.781690,137.683245,74.170476,137.370578,0.002002,-1.970686,32.000000,-237.205897,138.055103,0.118083,9.600416,0.715578,207344.489810,0.709124,19.871622,25.111866,2.538251,67.856623,67.074607,88.011986,58.632911,46.649588,32.590000,66.398834,6.600000,17.891502
54.739770,64.882460,138.932033,138.944423,41.198677,44.294181,58.666177,12.801063,136.551408,0.429399,64.717090,55.158297,137.566775,138.485712,134.789664,137.689010,74.167423,137.374994,0.002002,-1.970631,32.000000,-237.205107,138.063725,0.118112,9.600058,0.715280,207350.865185,0.710152,19.883146,25.116994,2.538119,67.853868,67.068814,88.017447,58.632911,46.709551,32.590000,66.395595,6.600000,17.894441
54.743610,64.880348,138.934566,138.951480,41.296130,44.318537,58.639112,12.800394,136.561261,0.429632,64.703335,55.164688,137.577691,138.496397,134.799787,137.696455,74.164424,137.382400,0.002044,-1.970608,32.000000,-237.206008,138.070882,0.118123,9.608461,0.714796,207357.437925,0.709769,19.891429,25.121473,2.536219,67.849592,67.062391,88.023536,58.632911,46.732477,32.590000,66.395904,6.600000,17.894543
54.734780,64.871966,138.999028,138.955688,41.308514,44.318607,58.444133,12.801033,136.573420,0.328670,64.713823,55.155908,137.585836,138.502430,134.808407,137.704070,74.162473,137.388970,0.002012,-1.970602,32.000000,-237.205514,138.111992,0.079465,9.611340,0.715634,207439.305168,0.711513,19.891628,25.126646,2.538046,67.846378,67.057343,88.028726,58.632911,46.768548,32.590000,66.410162,6.600000,17.892170
54.718115,64.872401,138.996252,138.962552,41.111070,44.318568,58.501176,12.800109,136.571991,0.084967,64.749439,55.144775,137.594573,138.503821,134.819393,137.708197,74.157402,137.389269,0.002003,-1.970585,32.000000,-237.206520,138.088287,0.016145,9.604565,0.715349,207553.793372,0.712174,19.885819,25.133201,2.537914,67.840658,67.049828,88.033726,58.632911,46.763942,32.590000,66.439952,6.600000,17.890853
54.716997,64.886810,138.972623,138.971350,40.750699,44.318715,58.701886,12.799474,136.571131,0.418887,64.776339,55.145740,137.602517,138.504162,134.828000,137.708485,74.155391,137.386243,0.002002,-1.970588,32.000000,-237.207164,138.078055,0.118076,9.600339,0.715629,207553.263698,0.714662,19.885940,25.138305,2.539501,67.836469,67.044354,88.037441,58.632911,46.781276,32.590000,66.453935,6.600000,17.894320
54.721682,64.906742,139.096116,138.982737,40.244668,44.318647,58.775175,12.799006,136.570869,0.430377,64.791817,55.149589,137.612579,138.504506,134.838096,137.715230,74.152990,137.389121,0.002003,-1.970589,32.000000,-237.207711,138.081548,0.118589,9.603776,0.716379,207561.437893,0.714206,19.902425,25.143518,2.540224,67.833245,67.037255,88.042657,58.632911,46.829866,32.590000,66.460739,6.600000,17.899934
54.726914,64.915003,139.088198,138.990875,39.885363,44.318657,58.980367,12.799069,136.574423,0.430544,64.793094,55.156275,137.621409,138.507329,134.845383,137.720189,74.149682,137.390819,0.002004,-1.970598,32.000000,-237.207560,138.083324,0.118443,9.594634,0.716620,207572.365670,0.711810,19.917911,25.144076,2.539844,67.831293,67.031232,88.047772,58.632911,46.827533,32.590000,66.466041,6.600000,17.902766
54.729887,64.917082,139.074604,138.998985,39.539010,44.318662,58.479446,12.798897,136.581797,0.430723,64.794934,55.152554,137.632139,138.517740,134.855527,137.729692,74.146317,137.393022,0.001991,-1.969417,32.000000,-237.207662,138.088153,0.118257,9.592175,0.717007,207584.763883,0.710892,19.933330,25.147860,2.541883,67.829150,67.024869,88.055335,58.632911,46.858185,32.590000,66.470370,6.600000,17.903460
54.727189,64.915663,139.056885,139.004965,39.330225,44.318710,58.816627,12.798693,136.586043,0.430722,64.793900,55.145083,137.640522,138.519932,134.864393,137.735208,74.142320,137.399187,0.001991,-1.969399,32.000000,-237.207916,138.090163,0.118584,9.595571,0.717586,207591.258072,0.708360,19.936553,25.151983,2.541495,67.826318,67.018891,88.061507,58.632911,46.831133,32.590000,66.482161,6.600000,17.902987
54.714527,64.913941,139.108232,139.012969,39.027739,44.318285,58.495667,12.798990,136.591874,0.430734,64.805555,55.131517,137.650519,138.524597,134.874423,137.733826,74.138828,137.403705,0.001993,-1.970569,32.000000,-237.207530,138.092679,0.118009,9.599548,0.717651,207594.670806,0.714389,19.935768,25.156404,2.541109,67.823826,67.012316,88.065867,58.632911,46.856403,32.590000,66.504768,6.600000,17.902352
54.703697,64.916595,138.956652,139.020477,38.970759,44.318064,58.662105,12.799126,136.593672,0.430639,64.831763,55.122779,137.658113,138.526361,134.881410,137.736658,74.135423,137.403049,0.002036,-1.970577,32.000000,-237.207421,138.092730,0.118174,9.594727,0.717331,207597.906568,0.710330,19.936947,25.163361,2.540910,67.821735,67.006342,88.066626,58.632911,46.780451,32.590000,66.529821,6.600000,17.902548
54.701337,64.931674,139.001940,139.031859,38.771146,44.318175,58.514922,12.799039,136.595850,0.430370,64.855322,55.121922,137.667745,138.522870,134.891247,137.734136,74.130265,137.400599,0.002001,-1.970610,32.000000,-237.207542,138.088332,0.118393,9.590918,0.717523,207601.113862,0.714401,19.947422,25.169022,2.542437,67.820216,66.999735,88.066175,58.632911,46.808749,32.590000,66.548723,6.600000,17.906014
54.709529,64.946252,139.045598,139.041844,38.544825,44.326111,58.598010,12.798053,136.597275,0.430211,64.851021,55.133514,137.676875,138.521589,134.900812,137.733642,74.127455,137.400992,0.002001,-1.970631,32.000000,-237.208441,138.089089,0.117999,9.592946,0.717209,207607.068259,0.712531,19.960508,25.172112,2.540169,67.819685,66.994689,88.065981,58.632911,46.852913,32.590000,66.554415,6.600000,17.910370
54.727344,64.951991,138.937764,139.051326,38.340987,44.350304,58.847336,12.797993,136.604364,0.429980,64.819752,55.149750,137.686891,138.528344,134.910009,137.737112,74.123302,137.410988,0.002001,-1.970683,32.000000,-237.208544,138.093392,0.118468,9.595321,0.717819,207621.067111,0.714388,19.977860,25.176093,2.541107,67.819730,66.987432,88.064736,58.632911,46.782780,32.590000,66.547515,6.600000,17.912549
54.732386,64.937503,138.963127,139.054475,38.281948,44.359095,58.647904,12.797910,136.613620,0.429959,64.786345,55.151585,137.695365,138.538648,134.919951,137.743726,74.119978,137.419883,0.002046,-1.970571,32.000000,-237.208612,138.103167,0.118310,9.595056,0.717940,207667.346170,0.713413,19.984547,25.179092,2.541524,67.821191,66.982977,88.063415,58.632911,46.816747,32.590000,66.548587,6.600000,17.909524
54.734931,64.911639,138.907802,139.055813,38.027767,44.359095,59.073110,12.797583,136.626433,0.429868,64.753641,55.146716,137.702924,138.554047,134.932960,137.753892,74.117676,137.427295,0.002013,-1.970576,32.000000,-237.208923,138.114520,0.118366,9.599498,0.717277,207783.337115,0.710533,19.973125,25.188043,2.538727,67.823843,66.977554,88.061283,58.632911,46.758433,32.590000,66.554924,6.600000,17.902163
54.736724,64.892719,138.966964,139.057245,37.786738,44.358933,58.894596,12.796722,136.634103,0.429739,64.725796,55.145408,137.707966,138.563222,134.944794,137.757631,74.113560,137.435362,0.002004,-1.970577,32.000000,-237.209822,138.122559,0.118672,9.596971,0.717470,207817.790570,0.712990,19.953783,25.195635,2.538956,67.825533,66.971774,88.059253,58.632911,46.796116,32.590000,66.561369,6.600000,17.896522
54.735149,64.870444,139.079055,139.059419,37.500277,44.358922,58.785086,12.795935,136.642439,0.429784,64.694960,55.136132,137.714108,138.569994,134.957276,137.765322,74.110223,137.442551,0.002004,-1.970571,32.000000,-237.210750,138.132188,0.118214,9.597166,0.716735,207804.066624,0.707772,19.925467,25.201494,2.537827,67.827581,66.966318,88.057093,58.632911,46.873792,32.590000,66.569984,6.600000,17.890051
54.718435,64.852145,139.057546,139.061668,37.358887,44.358754,58.743284,12.795666,136.646930,0.429554,64.690170,55.115408,137.718906,138.572272,134.968297,137.772893,74.107411,137.448224,0.002009,-1.970596,32.000000,-237.210895,138.137387,0.118516,9.594078,0.717178,207795.400716,0.709853,19.904821,25.209482,2.538825,67.829719,66.962477,88.055900,58.632911,46.877861,32.590000,66.593952,6.600000,17.884510
54.696337,64.843730,138.984175,139.067481,37.104552,44.338367,58.623209,12.795065,136.645245,0.429479,64.719709,55.087314,137.724195,138.568662,134.978735,137.773134,74.104232,137.448298,0.002012,-1.970604,32.000000,-237.211580,138.139928,0.118436,9.594859,0.717768,207785.652347,0.711155,19.884063,25.216267,2.540946,67.832609,66.957500,88.053462,58.632911,46.838741,32.590000,66.632537,6.600000,17.880473
54.684508,64.855193,139.092781,139.076397,36.869259,44.317996,58.609022,12.794971,136.642188,0.429546,64.747864,55.075287,137.729237,138.565963,134.985932,137.769420,74.100049,137.446875,0.002004,-1.970592,32.000000,-237.211763,138.137584,0.118347,9.596026,0.718108,207780.743081,0.711865,19.881862,25.221803,2.541329,67.834052,66.953170,88.051536,58.632911,46.884559,32.590000,66.659867,6.600000,17.882872
54.688530,64.877573,139.134121,139.089473,36.708340,44.318001,58.632943,12.795410,136.646982,0.410749,64.759507,55.073674,137.737609,138.565623,134.994513,137.770532,74.096677,137.449633,0.002004,-1.970596,32.000000,-237.211215,138.161702,0.107941,9.599372,0.717653,207688.149052,0.713298,19.894734,25.225016,2.541014,67.837452,66.948053,88.049219,58.632911,46.922812,32.590000,66.676438,6.600000,17.888860
54.691358,64.887531,139.164344,139.098960,36.642251,44.317996,58.631499,12.795912,136.651667,0.002890,64.752359,55.074835,137.745578,138.567921,135.001296,137.773194,74.094053,137.457957,0.002008,-1.970606,32.000000,-237.210628,138.186736,-0.019908,9.599737,0.718049,207605.709303,0.713335,19.917596,25.228517,2.543550,67.841098,66.944761,88.048550,58.632911,46.926720,32.590000,66.686695,6.600000,17.892537
54.687052,64.884468,139.133290,139.107513,36.748873,44.317813,58.680536,12.796112,136.656608,-0.031017,64.745046,55.072234,137.754881,138.573329,135.009032,137.771637,74.090686,137.463294,0.002051,-1.970600,32.000000,-237.210353,138.187970,-0.025243,9.596848,0.718017,207620.669673,0.713029,19.936101,25.233212,2.544119,67.843662,66.941020,88.046695,58.632911,46.969040,32.590000,66.707273,6.600000,17.891792
54.681736,64.879658,139.133209,139.113920,36.915457,44.317876,58.820172,12.796480,136.656835,-0.031168,64.748135,55.065520,137.762683,138.578895,135.015991,137.776755,74.087999,137.468124,0.002017,-1.970593,32.000000,-237.210040,138.188926,-0.025259,9.593779,0.718133,207628.003905,0.713025,19.943333,25.239830,2.544540,67.844980,66.937314,88.044455,58.632911,46.933272,32.590000,66.727878,6.600000,17.890209
54.676482,64.880978,139.103686,139.122610,37.037994,44.309661,58.532229,12.796526,136.648039,0.376964,64.754682,55.063558,137.772054,138.578030,135.024540,137.773463,74.085179,137.467710,0.002018,-1.970604,32.000000,-237.210014,138.140889,0.108531,9.595458,0.718237,207629.263899,0.712482,19.944419,25.245759,2.544172,67.844979,66.933358,88.042157,58.632911,46.944724,32.590000,66.752984,6.600000,17.889929
54.680849,64.884330,139.210356,139.129948,37.031518,44.309740,58.453292,12.797302,136.647007,0.432593,64.754909,55.070495,137.778982,138.577925,135.030599,137.773557,74.082479,137.467978,0.002017,-1.971782,32.000000,-237.209294,138.141953,0.117713,9.595368,0.718535,207630.262472,0.710859,19.944732,25.250763,2.544418,67.845115,66.930118,88.040230,58.632911,47.005666,32.590000,66.764733,6.600000,17.890650
54.681052,64.886085,139.146810,139.137194,37.167310,44.310002,58.747690,12.797599,136.646911,0.432710,64.754822,55.070459,137.787975,138.577620,135.037345,137.775463,74.079514,137.469698,0.002058,-1.971209,32.000000,-237.208981,138.144843,0.118154,9.599079,0.718206,207596.348775,0.714302,19.951115,25.253384,2.544123,67.844801,66.925979,88.040756,58.632911,47.003778,32.590000,66.783141,6.600000,17.891116
54.677804,64.886154,139.168270,139.141996,37.230176,44.310065,0.000000,12.797136,136.645053,0.432804,64.754180,55.065374,137.794340,138.577694,135.043966,137.773558,74.076022,137.467722,0.002023,-1.970625,32.000000,-237.209496,138.143326,0.118266,9.602144,0.718740,207599.873053,0.715211,19.950259,25.256213,2.545870,67.843904,66.922286,88.041844,58.632911,46.981395,32.590000,66.800511,6.600000,17.890996
54.668224,64.886349,139.194268,139.147545,37.339400,44.293447,58.965590,12.797283,136.642078,0.433107,64.761930,55.057409,137.801676,138.574980,135.050783,137.774103,74.072298,137.465532,0.002014,-1.970614,32.000000,-237.209401,138.140435,0.117769,9.600613,0.718116,207604.635574,0.711632,19.951818,25.260004,2.544699,67.841804,66.918046,88.043551,58.632911,47.027186,32.590000,66.829424,6.600000,17.890879
