OSU 80 Ton Compressor Load Stand
54.655226,64.889998,139.113650,139.152731,37.431974,44.273333,58.594188,12.797686,136.636781,0.433070,64.785560,55.039612,137.807487,138.571551,135.055701,137.769577,74.068836,137.461950,0.002013,-1.970584,32.000000,-237.209003,138.134073,0.118330,9.600911,0.718056,NaN,Inf,19.955017,25.262547,2.545243,67.840530,66.914601,88.046248,58.632911,46.985310,32.590000,66.860049,6.600000,17.891230
54.638960,64.904709,139.091001,139.160758,37.525099,44.249193,58.754970,12.797327,136.625718,0.433301,64.826055,55.027225,137.813863,138.559204,135.060651,137.762411,74.064417,137.453140,0.002018,-1.970566,32.000000,-237.209426,138.124854,0.118002,9.602879,0.718204,207536.335254,0.708922,19.964446,25.265219,2.546164,67.837570,66.910132,88.048271,58.632911,46.961970,32.590000,66.904191,6.600000,17.894686
54.637160,64.925842,139.094904,139.168815,37.648763,44.245188,0.000000,12.795849,136.616145,0.433260,64.850643,55.026807,137.820371,138.547455,135.065329,137.752537,74.061880,137.443797,0.002015,-1.970597,32.000000,-237.210845,138.110164,0.117933,9.607729,0.717620,207450.158491,0.713286,19.980625,25.266963,2.545295,67.835193,66.906696,88.051413,58.632911,46.977302,32.590000,66.928487,6.600000,17.900197
54.640455,64.949201,139.135317,139.177689,37.965544,44.245172,58.668480,12.795232,136.604725,0.433435,64.865209,55.031976,137.827565,138.537158,135.069046,137.742070,74.056676,137.437388,0.002006,-1.970565,32.000000,-237.211557,138.101517,0.118133,9.609546,0.717249,207353.258405,0.711208,20.011019,25.267155,2.545638,67.832358,66.902453,88.055255,58.632911,47.018175,32.590000,66.952176,6.600000,17.907058
54.646520,64.960410,139.158219,139.182797,38.361528,44.245096,58.574395,12.795540,136.597564,0.433445,64.870639,55.038243,137.833573,138.529748,135.073012,137.739050,74.053842,137.432202,0.002005,-1.970546,32.000000,-237.211168,138.095465,0.117683,9.610338,0.716912,NaN,Inf,20.033887,25.265209,2.545793,67.829289,66.900548,88.058702,58.632911,47.051191,32.590000,66.966845,6.600000,17.910432
54.659388,64.968261,139.079559,139.186546,38.684093,44.244951,58.691862,12.795183,136.591282,0.433704,64.862059,55.052315,137.839552,138.527024,135.076363,137.733080,74.049247,137.428041,0.002010,-1.970540,32.000000,-237.211408,138.090058,0.118031,9.613110,0.717002,207366.263855,0.712255,20.054069,25.267338,2.546379,67.824698,66.896772,88.062907,58.632911,46.992853,32.590000,66.978247,6.600000,17.913001
54.676302,64.968310,139.023148,139.187482,38.793062,44.245135,58.547477,12.794163,136.583795,0.433745,64.838927,55.067823,137.843702,138.524280,135.078712,137.728237,74.045021,137.425951,0.002046,-1.970547,32.000000,-237.212639,138.086012,0.117867,9.614867,0.716995,207373.216443,0.713332,20.059430,25.267682,2.546516,67.821393,66.893511,88.066565,58.632911,46.952099,32.590000,66.978426,6.600000,17.913364
54.694814,64.957228,139.213916,139.185124,39.042909,44.261354,58.620968,12.794788,136.586064,0.433981,64.801661,55.084694,137.847381,138.528610,135.085016,137.733395,74.040694,137.426882,0.002009,-1.970556,32.000000,-237.211848,138.085190,0.117745,9.609520,0.716157,207377.894677,0.711732,20.054876,25.270282,2.544477,67.818895,66.890810,88.071487,58.632911,47.048517,32.590000,66.975332,6.600000,17.910600
54.701329,64.938979,139.142431,139.180345,39.291799,44.281487,58.427303,12.794435,136.586244,0.433920,64.777466,55.089892,137.849894,138.529143,135.091528,137.736367,74.038312,137.425739,0.002009,-1.970578,32.000000,-237.212041,138.082808,0.118066,9.605895,0.715435,207378.628607,0.713246,20.038621,25.273505,2.542658,67.818177,66.888353,88.075846,58.632911,47.057206,32.590000,66.979745,6.600000,17.905786
54.699569,64.918254,139.061869,139.174459,39.570670,44.285581,58.667302,12.794818,136.583031,0.434024,64.774874,55.086664,137.850729,138.528808,135.097430,137.734129,74.034239,137.424058,0.002009,-1.970604,32.000000,-237.211755,138.078229,0.117581,9.600010,0.716847,207447.367236,0.712324,20.009700,25.278278,2.545285,67.816241,66.885935,88.081253,58.632911,47.005612,32.590000,66.993771,6.600000,17.899602
54.694208,64.911554,139.133773,139.171725,39.672054,44.285683,58.669817,12.795388,136.576217,0.434064,64.793577,55.080191,137.850350,138.523076,135.101690,137.728584,74.031466,137.416887,0.002046,-1.970645,32.000000,-237.211179,138.066730,0.117835,9.599589,0.716907,207531.512962,0.714881,19.985174,25.280111,2.543676,67.814965,66.883858,88.085188,58.632911,47.041767,32.590000,67.014176,6.600000,17.896961
54.702645,64.923611,139.030002,139.172249,39.566398,44.285820,59.034269,12.794919,136.563039,0.466469,64.811849,55.087691,137.851073,138.517270,135.105870,137.723184,74.027497,137.402641,0.002011,-1.970645,32.000000,-237.211696,138.039650,0.134098,9.598246,0.716948,207542.600968,0.712009,19.966143,25.283378,2.542285,67.814750,66.881299,88.089342,58.632911,46.998385,32.590000,67.023130,6.600000,17.899157
54.715031,64.935378,139.151996,139.172647,39.439103,44.285523,58.616274,12.795606,136.555017,0.863386,64.809190,55.098740,137.851169,138.510852,135.109228,137.714710,74.025232,137.398281,0.002005,-1.973586,32.000000,-237.211016,138.009877,0.256735,9.603263,0.717448,207542.697943,0.712044,19.964610,25.282709,2.543848,67.814329,66.879901,88.092984,58.632911,47.082943,32.590000,67.021935,6.600000,17.902581
54.717688,64.938398,139.088853,139.170688,39.400705,44.289295,58.848536,12.795299,136.551836,0.585126,64.818931,55.102361,137.851946,138.501488,135.112983,137.706000,74.021884,137.390156,0.002001,-1.975358,32.000000,-237.211312,138.046069,0.156429,9.599277,0.716862,207551.865161,0.707553,19.968537,25.279842,2.541559,67.816045,66.878698,88.098154,58.632911,47.013457,32.590000,67.028355,6.600000,17.903893
54.705373,64.941668,139.067101,139.168430,39.433076,44.293410,58.743907,12.794205,136.542520,0.430220,64.847192,55.089888,137.851249,138.490524,135.113623,137.694669,74.018727,137.381904,0.002012,-1.974203,32.000000,-237.212237,138.035259,0.118048,9.605828,0.716989,207556.304551,0.712437,19.968373,25.280013,2.543213,67.819090,66.876500,88.101422,58.632911,47.054813,32.590000,67.050484,6.600000,17.904261
54.694363,64.957849,138.999353,139.167798,39.363860,44.293263,58.648045,12.793402,136.524347,0.430216,64.900988,55.077360,137.850437,138.475383,135.115495,137.676864,74.015005,137.363220,0.002012,-1.974209,32.000000,-237.213177,138.014567,0.118019,9.600300,0.716957,207577.667235,0.709653,19.968832,25.279463,2.541936,67.823211,66.874855,88.105991,58.632911,47.005078,32.590000,67.079277,6.600000,17.908198
54.696071,64.985777,138.994010,139.170496,39.227430,44.272924,58.697479,12.793895,136.508462,0.430079,64.948031,55.080590,137.852407,138.460266,135.117058,137.662767,74.012486,137.348539,0.002009,-1.977156,32.000000,-237.212624,138.000054,0.117985,9.596653,0.716615,207604.321702,0.711167,19.983966,25.278658,2.542110,67.827215,66.874177,88.110541,58.632911,46.991774,32.590000,67.093328,6.600000,17.915159
54.706146,65.023738,138.982715,139.174450,38.998099,44.268900,58.878239,12.793162,136.491289,0.430084,64.985616,55.095005,137.855535,138.443069,135.119873,137.643770,74.010703,137.330684,0.002008,-1.980679,32.000000,-237.213209,137.983593,0.117935,9.599644,0.716865,207618.832468,0.712517,20.010755,25.273412,2.541384,67.832313,66.873958,88.118359,58.632911,47.005410,32.590000,67.099302,6.600000,17.926019
54.722516,65.048221,138.923182,139.175858,38.917650,44.289125,58.908898,12.793352,136.483568,0.429911,64.996230,55.114544,137.856917,138.430225,135.120796,137.634766,74.008165,137.325399,0.002016,-1.983649,32.000000,-237.212903,137.974951,0.117910,9.602016,0.716802,207541.220372,0.711618,20.037038,25.268882,2.541206,67.835334,66.872755,88.124286,58.632911,46.966593,32.590000,67.093814,6.600000,17.933393
54.742550,65.061560,138.997921,139.173428,38.876823,44.313244,58.949036,12.793121,136.477747,0.430050,64.988038,55.129550,137.858443,138.422855,135.122810,137.626549,74.005662,137.315406,0.002052,-1.985123,32.000000,-237.213036,137.968529,0.117888,9.602308,0.716366,207543.617561,0.709297,20.065292,25.262093,2.540532,67.840064,66.871833,88.131083,58.632911,46.991891,32.590000,67.082265,6.600000,17.938370
54.746900,65.061648,138.949438,139.168910,38.849604,44.321513,58.697882,12.793475,136.472666,0.430046,64.986933,55.133632,137.856966,138.418449,135.125168,137.623138,74.003400,137.309950,0.002036,-1.985111,32.000000,-237.212618,137.962085,0.117873,9.599355,0.715978,207650.709711,0.709063,20.074006,25.262093,2.538684,67.842492,66.870591,88.134751,58.632911,46.952881,32.590000,67.080269,6.600000,17.938934
54.738950,65.058812,138.930006,139.162803,38.768384,44.321301,59.318048,12.794222,136.464478,0.430182,65.010661,55.124727,137.855224,138.406169,135.129763,137.613943,74.000699,137.301483,0.002019,-1.985143,32.000000,-237.211854,137.948501,0.117989,9.592911,0.716468,207769.056461,0.708704,20.068051,25.259798,2.539120,67.843789,66.869249,88.139642,58.632911,46.960748,32.590000,67.094761,6.600000,17.937764
54.728144,65.067087,138.942542,139.160301,38.646427,44.321474,58.677240,12.794233,136.452151,0.430255,65.052436,55.114678,137.853146,138.394217,135.132197,137.597377,73.997844,137.292428,0.002020,-1.985164,32.000000,-237.211690,137.934318,0.117994,9.588616,0.716484,207808.777045,0.711807,20.063952,25.259441,2.538033,67.845322,66.866960,88.143526,58.632911,46.995125,32.590000,67.114146,6.600000,17.939599
54.717399,65.093070,138.945667,139.161627,38.523344,44.321820,58.912594,12.793648,136.436627,0.430243,65.110142,55.109421,137.852729,138.375436,135.136344,137.576552,73.995925,137.273125,0.002052,-1.985171,32.000000,-237.212315,137.915661,0.118034,9.584001,0.716972,207810.250829,0.704470,20.068770,25.258076,2.538047,67.847837,66.865743,88.149618,58.632911,47.015584,32.590000,67.137545,6.600000,17.946476
54.719057,65.128276,139.017192,139.165958,38.336171,44.321941,58.692901,12.793979,136.421037,0.430300,65.154546,55.116455,137.852784,138.360470,135.138252,137.561922,73.993286,137.256251,0.002019,-1.985184,32.000000,-237.211895,137.898812,0.118003,9.580060,0.717556,207820.665538,0.712337,20.087451,25.256582,2.538777,67.848072,66.863709,88.154659,58.632911,47.026945,32.590000,67.150177,6.600000,17.956344
54.727520,65.154478,138.932039,139.169592,38.210671,44.322211,59.116715,12.794146,136.407027,0.430111,65.168423,55.129040,137.853805,138.345409,135.138960,137.547773,73.990274,137.243285,0.002016,-1.985211,32.000000,-237.211764,137.887411,0.117902,9.577481,0.718152,207841.526026,0.709701,20.123784,25.249231,2.539332,67.846025,66.861114,88.159202,58.632911,46.983385,32.590000,67.153507,6.600000,17.964303
54.739798,65.170588,138.872946,139.171237,38.140823,44.322418,58.746251,12.793805,136.390626,0.430266,65.162411,55.140315,137.854020,138.331495,135.139133,137.531299,73.986648,137.233678,0.002010,-1.985237,32.000000,-237.212132,137.875193,0.117914,9.575913,0.718892,207864.402086,0.712402,20.157393,25.243765,2.540563,67.843005,66.858219,88.164175,58.632911,46.931490,32.590000,67.147644,6.600000,17.970272
54.741165,65.171787,138.870011,139.169659,38.131651,44.322418,58.792473,12.792889,136.381022,0.430008,65.154023,55.136982,137.854258,138.318993,135.141480,137.519726,73.984398,137.223384,0.002020,-1.985269,32.000000,-237.212939,137.866356,0.117934,9.573454,0.718535,207881.140917,0.707228,20.175443,25.240549,2.538614,67.842302,66.856907,88.169103,58.632911,46.941987,32.590000,67.152242,6.600000,17.971261
54.736896,65.166199,138.823785,139.165797,38.286113,44.322602,58.818069,12.793489,136.370793,0.430017,65.162557,55.130324,137.853188,138.307456,135.144324,137.505012,73.981482,137.210491,0.002015,-1.985214,32.000000,-237.212349,137.860776,0.117972,9.575028,0.718152,207891.782270,0.711545,20.179729,25.239559,2.536965,67.839450,66.854276,88.173819,58.632911,46.935412,32.590000,67.163638,6.600000,17.970154
54.722281,65.169120,138.847380,139.163592,38.411952,44.320535,58.875880,12.792649,136.354637,0.630530,65.187352,55.115861,137.851005,138.289114,135.145793,137.488562,73.978191,137.198503,0.002011,-1.985260,32.000000,-237.213153,137.831060,0.177623,9.574723,0.718307,207894.078557,0.710968,20.179612,25.236865,2.536848,67.836288,66.851373,88.177586,58.632911,46.924474,32.590000,67.186046,6.600000,17.970427
54.713760,65.186091,138.751844,139.164629,38.510026,44.310469,58.655199,12.792769,136.340087,0.245440,65.232610,55.107406,137.850229,138.270548,135.146809,137.469746,73.973323,137.178993,0.002009,-1.984089,32.000000,-237.212991,137.846497,0.050589,9.573490,0.717985,207894.941995,0.710713,20.178135,25.233587,2.536201,67.833683,66.848721,88.181195,58.632911,46.872700,32.590000,67.211509,6.600000,17.974943
54.725055,65.211016,138.769686,139.167814,38.546666,44.310621,58.786356,12.793251,136.325590,0.214906,65.245222,55.113553,137.849659,138.257624,135.147460,137.460587,73.969665,137.164711,0.002021,-1.984116,32.000000,-237.212542,137.834556,0.046290,9.576996,0.718348,207893.274243,0.710197,20.195132,25.231118,2.537310,67.831453,66.845343,88.181898,58.632911,46.868580,32.590000,67.212555,6.600000,17.981895
54.749575,65.229315,138.716175,139.169637,38.550983,44.310296,58.991894,12.793389,136.314137,0.214901,65.224221,55.140266,137.850321,138.248210,135.150556,137.457922,73.966389,137.153008,0.002048,-1.985337,32.000000,-237.212498,137.826592,0.046383,9.577176,0.717915,207861.768772,0.712862,20.220309,25.226612,2.535959,67.828127,66.843735,88.182047,58.632911,46.833128,32.590000,67.197608,6.600000,17.988692
54.770329,65.226780,138.741379,139.167335,38.644528,44.310228,58.671069,12.792242,136.309909,0.214859,65.184307,55.162819,137.850682,138.242161,135.153706,137.455284,73.963398,137.150062,0.002030,-1.985371,32.000000,-237.213587,137.822895,0.046356,9.578970,0.717624,207877.502493,0.711159,20.234355,25.223406,2.535761,67.825582,66.841957,88.180860,58.632911,46.841367,32.590000,67.178662,6.600000,17.989115
54.786594,65.204091,138.774085,139.159732,38.794449,44.330423,58.742304,12.792119,136.311341,0.214945,65.129899,55.179539,137.847336,138.239247,135.156535,137.455451,73.960350,137.151228,0.002011,-1.982485,32.000000,-237.213732,137.821586,0.046156,9.574453,0.716947,207883.391369,0.708360,20.229042,25.221057,2.533648,67.820826,66.838195,88.178998,58.632911,46.849039,32.590000,67.161451,6.600000,17.984175
54.797835,65.176363,138.694623,139.151146,38.900182,44.346800,58.724365,12.793773,136.314149,0.214916,65.088461,55.189960,137.843742,138.240718,135.159372,137.456915,73.958077,137.156200,0.002010,-1.979571,32.000000,-237.212222,137.825491,0.046203,9.576773,0.716614,207879.269334,0.711929,20.206528,25.222634,2.533149,67.816560,66.835616,88.177125,58.632911,46.812536,32.590000,67.149653,6.600000,17.976607
54.805550,65.144724,138.778938,139.141079,38.888332,44.346726,58.806005,12.793742,136.311228,0.215135,65.050912,55.193619,137.839245,138.242452,135.162193,137.453500,73.955957,137.151918,0.002040,-1.976078,32.000000,-237.212444,137.827809,0.046249,9.576831,0.717162,207959.554348,0.711112,20.168187,25.226242,2.532993,67.812408,66.833089,88.174848,58.632911,46.860053,32.590000,67.137426,6.600000,17.967937
54.805744,65.123762,138.815955,139.133579,38.941402,44.346711,58.994960,12.794453,136.307474,0.236106,65.037498,55.191865,137.834063,138.241992,135.164706,137.452855,73.953826,137.152465,0.002022,-1.974777,32.000000,-237.211661,137.815381,0.055784,9.577382,0.716568,208019.526318,0.711378,20.129641,25.230905,2.531024,67.807554,66.830922,88.173038,58.632911,46.871705,32.590000,67.133925,6.600000,17.961578
54.802202,65.109450,138.724560,139.126768,38.953726,44.346341,58.794952,12.792974,136.292574,0.644843,65.034259,55.184946,137.829067,138.236532,135.165418,137.441548,73.950722,137.147088,0.002001,-1.974594,32.000000,-237.213222,137.776008,0.185616,9.579464,0.716846,208000.884915,0.710218,20.090581,25.230966,2.532206,67.800827,66.828231,88.172022,58.632911,46.813724,32.590000,67.135226,6.600000,17.957340
54.798724,65.106837,138.642205,139.122947,39.030865,44.346191,58.606661,12.792979,136.286090,0.672198,65.049288,55.180868,137.823599,138.231412,135.164444,137.434604,73.948374,137.140045,0.001997,-1.974603,32.000000,-237.213207,137.769758,0.189302,9.579660,0.716966,207990.176101,0.707901,20.069433,25.233359,2.532872,67.795168,66.826538,88.170249,58.632911,46.748940,32.590000,67.137352,6.600000,17.956461
54.798286,65.117227,138.555111,139.120673,38.948787,44.345987,58.655715,12.793116,136.275440,0.672083,65.065335,55.183913,137.819565,138.219481,135.162701,137.428685,73.945358,137.130773,0.002010,-1.974570,32.000000,-237.213253,137.765252,0.189348,9.582767,0.716322,207983.517391,0.710327,20.058526,25.233880,2.531368,67.786588,66.824581,88.168520,58.632911,46.697281,32.590000,67.137246,6.600000,17.958894
54.796180,65.127389,138.548738,139.119277,38.769596,44.345808,59.117585,12.793455,136.264804,0.672061,65.084009,55.179583,137.816502,138.207776,135.160142,137.421742,73.942195,137.122310,0.002007,-1.974584,32.000000,-237.213018,137.757336,0.189514,9.588780,0.715893,207984.360494,0.712651,20.059262,25.232842,2.530026,67.779664,66.822101,88.166512,58.632911,46.685296,32.590000,67.136896,6.600000,17.962029
54.791946,65.143038,138.506491,139.118329,38.671007,44.345533,58.749366,12.794051,136.254054,0.672015,65.117082,55.174206,137.814214,138.194450,135.158561,137.411408,73.939738,137.114345,0.002002,-1.974593,32.000000,-237.212519,137.746457,0.189299,9.586097,0.715197,207991.790924,0.712078,20.070071,25.231402,2.528457,67.772790,66.820579,88.164141,58.632911,46.649402,32.590000,67.141736,6.600000,17.966272
54.790735,65.161401,138.447631,139.118806,38.614979,44.345105,58.773506,12.793688,136.246119,0.672052,65.145370,55.174144,137.812986,138.187832,135.155133,137.400719,73.937423,137.107720,0.002000,-1.974601,32.000000,-237.212902,137.736827,0.189342,9.586753,0.714756,208000.245005,0.706561,20.082260,25.230496,2.528438,67.768004,66.818746,88.161468,58.632911,46.622214,32.590000,67.142475,6.600000,17.971508
54.786282,65.185526,138.489911,139.120093,38.460534,44.344660,58.867217,12.793074,136.233257,0.671963,65.183020,55.167786,137.812686,138.178996,135.153086,137.391330,73.934518,137.092108,0.002016,-1.974579,32.000000,-237.213457,137.727353,0.189574,9.583821,0.714821,208010.975653,0.711076,20.101982,25.229125,2.527862,67.763615,66.816770,88.157818,58.632911,46.621642,32.590000,67.146744,6.600000,17.978649
54.787252,65.206147,138.444073,139.121640,38.311921,44.344639,58.962127,12.793846,136.222196,0.671905,65.213860,55.170024,137.812226,138.172756,135.150561,137.384862,73.932259,137.085766,0.002029,-1.974577,32.000000,-237.212746,137.717873,0.189642,9.581668,0.714487,208021.858959,0.710830,20.121512,25.228256,2.526844,67.759020,66.814481,88.154216,58.632911,46.569259,32.590000,67.147778,6.600000,17.984666
54.787672,65.231773,138.393276,139.124232,38.025979,44.344240,58.974615,12.792278,136.209599,0.671978,65.241166,55.175053,137.813081,138.164657,135.148639,137.375389,73.928787,137.074736,0.002026,-1.974604,32.000000,-237.214477,137.702759,0.189832,9.579469,0.715061,208037.090744,0.709801,20.149921,25.223654,2.527821,67.754384,66.811617,88.149674,58.632911,46.534693,32.590000,67.147351,6.600000,17.992360
54.792440,65.249088,138.398082,139.125946,37.904145,44.343899,58.727152,12.792282,136.202429,0.473340,65.258697,55.179509,137.815009,138.158404,135.147262,137.369280,73.927122,137.067996,0.002009,-1.974577,32.000000,-237.214523,137.719082,0.125681,9.579212,0.714988,208050.678635,0.708683,20.169609,25.222864,2.526940,67.752166,66.810179,88.146208,58.632911,46.518090,32.590000,67.144116,6.600000,17.997867
54.802934,65.264775,138.365938,139.126665,37.814529,44.356042,58.912419,12.792392,136.195962,0.426989,65.261366,55.187341,137.816511,138.150485,135.146743,137.364024,73.925583,137.061716,0.002010,-1.973458,32.000000,-237.214292,137.714666,0.117971,9.576966,0.714906,208066.494911,0.708569,20.194832,25.221033,2.525993,67.750830,66.807879,88.141325,58.632911,46.488651,32.590000,67.131699,6.600000,18.003255
54.806304,65.269833,138.430919,139.125834,37.725774,44.355903,58.879076,12.792222,136.191757,0.427055,65.260217,55.192876,137.817351,138.146544,135.147257,137.357816,73.924835,137.060211,0.002021,-1.972561,32.000000,-237.214449,137.714281,0.118001,9.572921,0.714904,208075.443693,0.711514,20.207557,25.219457,2.525861,67.749715,66.806910,88.138977,58.632911,46.486054,32.590000,67.125377,6.600000,18.005368
54.808515,65.270284,138.436373,139.124575,37.753578,44.355867,58.654323,12.792305,136.186776,0.427111,65.254141,55.194367,137.817289,138.145274,135.147955,137.348648,73.922515,137.058155,0.002016,-1.970771,32.000000,-237.214373,137.710924,0.118022,9.564642,0.714946,208140.358285,0.709350,20.213148,25.217977,2.524791,67.747661,66.804923,88.137813,58.632911,46.470640,32.590000,67.117732,6.600000,18.006299
54.802800,65.268692,138.435130,139.124285,37.879580,44.355759,58.685121,12.793071,136.184173,0.427102,65.261606,55.185505,137.816608,138.143931,135.148534,137.345758,73.920559,137.056126,0.002001,-1.970755,32.000000,-237.213666,137.709621,0.118035,9.559846,0.715574,208142.495628,0.709711,20.214964,25.218002,2.525821,67.745764,66.803716,88.138133,58.632911,46.518614,32.590000,67.121954,6.600000,18.006198
54.791288,65.271695,138.576391,139.125447,37.879574,44.355702,58.852852,12.792629,136.175456,0.427312,65.285014,55.174167,137.816967,138.137000,135.149956,137.336030,73.918268,137.048163,0.001996,-1.970716,32.000000,-237.214157,137.706752,0.118059,9.565876,0.716183,208143.987957,0.712399,20.213288,25.219334,2.525819,67.743142,66.803053,88.138691,58.632911,46.543191,32.590000,67.131863,6.600000,18.007175
54.782820,65.284637,138.566000,139.128875,37.849627,44.355528,58.680548,12.791529,136.166900,0.427277,65.313787,55.163709,137.817806,138.131974,135.149596,137.331479,73.915383,137.040045,0.002004,-1.970734,32.000000,-237.215248,137.698625,0.118074,9.570558,0.716621,208145.505822,0.712102,20.217194,25.220314,2.526059,67.740680,66.802005,88.138758,58.632911,46.526787,32.590000,67.141365,6.600000,18.010708
54.779238,65.306584,138.641713,139.134819,37.938015,44.355578,58.868398,12.791345,136.158336,0.427233,65.348240,55.163073,137.819314,138.125628,135.150187,137.330183,73.911344,137.034579,0.002012,-1.970724,32.000000,-237.215298,137.690748,0.118088,9.568199,0.717164,208151.619175,0.710243,20.231273,25.218774,2.529168,67.737015,66.800314,88.138469,58.632911,46.562780,32.590000,67.149328,6.600000,18.017142
54.783616,65.328135,138.695887,139.140789,37.933798,44.355623,58.545655,12.791087,136.147962,0.476448,65.361234,55.171348,137.822159,138.121751,135.151138,137.328161,73.908597,137.030485,0.002010,-1.971870,32.000000,-237.215535,137.661688,0.140176,9.559658,0.716906,208162.574661,0.712472,20.252364,25.217757,2.529370,67.733939,66.799291,88.139376,58.632911,46.584109,32.590000,67.146227,6.600000,18.023676
54.791590,65.344229,138.823081,139.146469,37.982797,44.355649,58.756016,12.792901,136.150973,0.463373,65.365961,55.179091,137.826068,138.115504,135.153385,137.333492,73.905911,137.030693,0.002007,-1.971891,32.000000,-237.213702,137.690172,0.127137,9.554645,0.717611,208179.944097,0.710292,20.277757,25.219166,2.530917,67.730359,66.797812,88.141270,58.632911,46.656302,32.590000,67.138627,6.600000,18.029551
54.796600,65.350659,138.891166,139.149905,37.895469,44.355725,0.000000,12.794019,136.153804,0.426997,65.362451,55.181159,137.830132,138.114681,135.155895,137.337010,73.903652,137.030132,0.002017,-1.971904,32.000000,-237.212488,137.693368,0.119030,9.553878,0.718540,208193.901390,0.714187,20.295096,25.219946,2.531704,67.727265,66.796966,88.144481,58.632911,46.707556,32.590000,67.132600,6.600000,18.032167
54.797128,65.350907,138.946610,139.152982,37.895972,44.355557,58.736278,12.794305,136.155824,0.427272,65.364309,55.179726,137.833788,138.114755,135.159408,137.336956,73.901097,137.030236,0.002035,-1.971973,32.000000,-237.212117,137.692068,0.119259,9.554888,0.719539,208203.750444,0.711546,20.303517,25.222731,2.533657,67.725624,66.796503,88.149023,58.632911,46.736386,32.590000,67.129730,6.600000,18.033117
54.801835,65.352744,138.937909,139.155867,37.995035,44.355439,58.765062,12.794452,136.158731,0.427301,65.361102,55.183118,137.837179,138.120070,135.162798,137.339825,73.898446,137.029943,0.002045,-1.971942,32.000000,-237.211960,137.693956,0.119563,9.556305,0.719905,NaN,Inf,20.305127,25.224720,2.534668,67.724943,66.796447,88.152137,58.632911,46.778545,32.590000,67.124362,6.600000,18.034018
54.817829,65.354229,138.960183,139.159384,37.987214,44.355444,58.890960,12.794556,136.166684,0.427295,65.335638,55.198289,137.840466,138.127433,135.166038,137.346155,73.894002,137.033563,0.002015,-1.971950,32.000000,-237.211659,137.697979,0.119346,9.559421,0.720137,208210.067218,0.711717,20.304867,25.227326,2.535655,67.725066,66.795538,88.154500,58.632911,46.792053,32.590000,67.104822,6.600000,18.035300
54.827389,65.345654,138.999794,139.159913,38.037579,44.355484,58.766412,12.794951,136.170975,0.427369,65.309174,55.204850,137.843464,138.130008,135.169721,137.351173,73.891645,137.038835,0.002014,-1.971923,32.000000,-237.211432,137.705151,0.119694,9.562931,0.719905,208211.717440,0.711302,20.302175,25.229836,2.535278,67.726495,66.795639,88.156215,58.632911,46.779427,32.590000,67.089932,6.600000,18.034207
54.837380,65.327469,138.923884,139.158400,38.287175,44.355675,58.778708,12.795668,136.182026,0.427372,65.275331,55.213643,137.846291,138.136949,135.175684,137.357407,73.888876,137.044156,0.002016,-1.971938,32.000000,-237.210687,137.712708,0.119346,9.570305,0.719539,208212.686415,0.709555,20.288274,25.236021,2.534945,67.726044,66.795354,88.156358,58.632911,46.718150,32.590000,67.072845,6.600000,18.029872
54.843380,65.311622,138.872576,139.156552,38.527719,44.355675,0.000000,12.795268,136.187197,0.427244,65.251392,55.218279,137.848012,138.141028,135.180243,137.359918,73.886718,137.047592,0.002019,-1.971969,32.000000,-237.211086,137.720201,0.119323,9.574783,0.719329,208207.554826,0.710906,20.270502,25.240912,2.535225,67.725264,66.795364,88.155264,58.632911,46.733624,32.590000,67.057901,6.600000,18.025851
54.850601,65.294533,138.911844,139.153743,38.841814,44.355423,58.706824,12.796099,136.194674,0.427224,65.230404,55.221043,137.848449,138.145115,135.185016,137.367301,73.884377,137.055971,0.001986,-1.971935,32.000000,-237.210346,137.728019,0.119540,9.577251,0.718151,208198.087375,0.710583,20.242711,25.246241,2.533379,67.723905,66.794796,88.152763,58.632911,46.733668,32.590000,67.040957,6.600000,18.021380
54.853902,65.283895,138.996315,139.151926,39.013054,44.355185,59.044834,12.797525,136.203141,0.427267,65.214382,55.223674,137.848628,138.148823,135.189518,137.371815,73.881906,137.060242,0.001983,-1.971967,32.000000,-237.208884,137.734809,0.119028,9.576297,0.717400,NaN,Inf,20.221094,25.250051,2.532167,67.722296,66.794954,88.151057,58.632911,46.783941,32.590000,67.027406,6.600000,18.018724
54.851241,65.273254,138.938319,139.150137,39.155760,44.355316,59.137118,12.797525,136.208800,0.427188,65.208264,55.222933,137.847810,138.155278,135.192611,137.376367,73.877632,137.063057,0.001994,-1.971937,32.000000,-237.208948,137.737996,0.119238,9.574497,0.717276,208178.479252,0.711196,20.197062,25.256420,2.532549,67.719543,66.794452,88.147807,58.632911,46.742441,32.590000,67.019538,6.600000,18.015966
54.846861,65.270254,139.039775,139.149741,39.230732,44.355340,58.744525,12.797535,136.214732,0.427329,65.218784,55.218009,137.847901,138.158880,135.195142,137.378642,73.875175,137.065203,0.002006,-1.971043,32.000000,-237.208845,137.738441,0.119058,9.571680,0.717752,208172.316066,0.707054,20.183250,25.260945,2.533937,67.717577,66.795005,88.145020,58.632911,46.810254,32.590000,67.014344,6.600000,18.015270
54.832946,65.274264,139.085991,139.151045,39.117485,44.355523,58.958824,12.798220,136.216411,0.427147,65.250751,55.201944,137.849264,138.153481,135.196166,137.384954,73.871286,137.063271,0.002002,-1.970993,32.000000,-237.208195,137.737642,0.118860,9.570627,0.717579,208171.215483,0.705970,20.175169,25.266573,2.533002,67.714523,66.794440,88.139269,58.632911,46.828671,32.590000,67.019107,6.600000,18.016619
54.819311,65.289222,139.002273,139.154465,38.962985,44.355460,58.759248,12.797743,136.208940,0.427191,65.295065,55.185824,137.850663,138.145978,135.196933,137.380715,73.868183,137.055732,0.001997,-1.972734,32.000000,-237.208636,137.728329,0.119163,9.574073,0.718423,208172.534714,0.710746,20.176379,25.270063,2.535054,67.712146,66.794116,88.134387,58.632911,46.790682,32.590000,67.027803,6.600000,18.020255
54.812441,65.320418,138.919969,139.161613,38.845140,44.351492,58.769848,12.798166,136.198263,0.454646,65.344859,55.181015,137.852898,138.139132,135.197635,137.375154,73.864328,137.046948,0.002009,-1.975660,32.000000,-237.208114,137.705508,0.130818,9.566507,0.719001,208182.534653,0.708372,20.193770,25.273021,2.536541,67.710103,66.792521,88.128436,58.632911,46.775638,32.590000,67.035722,6.600000,18.029300
54.823917,65.349467,138.938851,139.168726,38.702549,44.347387,59.008425,12.798494,136.186963,0.845943,65.361641,55.192452,137.856529,138.133166,135.198417,137.369354,73.861655,137.041811,0.002021,-1.976832,32.000000,-237.207698,137.665549,0.256413,9.565933,0.718521,208196.716600,0.711001,20.221841,25.272499,2.535644,67.708973,66.792423,88.124325,58.632911,46.738843,32.590000,67.021589,6.600000,18.038000
54.838925,65.368609,138.757216,139.174339,38.804413,44.347083,58.669284,12.798623,136.186359,0.888809,65.348311,55.208386,137.859680,138.132648,135.198715,137.361363,73.858311,137.036687,0.002033,-1.980323,32.000000,-237.207455,137.660646,0.263382,9.564942,0.718731,208201.058946,0.710967,20.259645,25.272132,2.534461,67.704656,66.791388,88.118939,58.632911,46.671934,32.590000,66.997276,6.600000,18.045420
54.839818,65.367212,138.776774,139.175331,38.966476,44.347117,58.845702,12.799550,136.187820,0.864251,65.341462,55.204118,137.861711,138.131926,135.199070,137.355758,73.855226,137.036352,0.002002,-1.979744,32.000000,-237.206641,137.671209,0.252575,9.571546,0.718690,208198.226487,0.707918,20.277656,25.272333,2.534274,67.700856,66.791336,88.113827,58.632911,46.687786,32.590000,66.986618,6.600000,18.046228
54.828497,65.360834,138.769672,139.175320,39.104799,44.347238,58.890634,12.799312,136.188920,0.457877,65.355206,55.189491,137.862634,138.132691,135.200340,137.345540,73.852339,137.032091,0.002003,-1.979181,32.000000,-237.207063,137.692586,0.122822,9.573581,0.717539,208206.963442,0.711826,20.282365,25.273213,2.530269,67.695978,66.791766,88.105115,58.632911,46.680619,32.590000,66.989224,6.600000,18.044803
54.818636,65.365216,138.674476,139.176986,39.296119,44.347062,59.044616,12.798342,136.178981,0.431633,65.382847,55.180860,137.864851,138.126155,135.202213,137.335797,73.850431,137.022193,0.002003,-1.979183,32.000000,-237.208064,137.685449,0.118706,9.575134,0.717139,208208.986722,0.709677,20.280109,25.276138,2.530584,67.694690,66.792288,88.097772,58.632911,46.589757,32.590000,66.995444,6.600000,18.045933
54.812601,65.384473,138.682759,139.182014,39.377730,44.347188,58.477322,12.798139,136.168818,0.431249,65.411422,55.173787,137.867123,138.119995,135.203152,137.329277,73.847096,137.014704,0.002009,-1.979149,32.000000,-237.208405,137.680635,0.119142,9.572778,0.717113,208210.751103,0.709288,20.284617,25.276977,2.530977,67.692358,66.791390,88.087478,58.632911,46.605609,32.590000,66.999962,6.600000,18.051680
54.808111,65.401531,138.611816,139.186877,39.451784,44.347162,58.895578,12.797905,136.158744,0.431352,65.436727,55.170781,137.869429,138.112144,135.203390,137.323119,73.845040,137.007964,0.001981,-1.979165,32.000000,-237.208462,137.674072,0.118451,9.572964,0.716632,208216.398104,0.707584,20.298483,25.274124,2.529696,67.690036,66.790509,88.079170,58.632911,46.536140,32.590000,66.999898,6.600000,18.057164
54.797880,65.422593,138.712558,139.192605,39.663160,44.347004,58.899976,12.798217,136.147238,0.431144,65.475190,55.156963,137.871780,138.098506,135.204285,137.314509,73.843919,136.999054,0.001976,-1.979145,32.000000,-237.208154,137.665168,0.118819,9.570887,0.716992,208232.493790,0.714575,20.323547,25.273857,2.530126,67.686968,66.791297,88.069855,58.632911,46.582706,32.590000,67.007635,6.600000,18.063796
54.789616,65.443320,138.706145,139.198418,39.821448,44.347120,58.672799,12.798052,136.138688,0.431083,65.512944,55.149746,137.873785,138.094124,135.204464,137.303267,73.842055,136.987293,0.001975,-1.979152,32.000000,-237.208170,137.652661,0.118910,9.564906,0.716683,208244.950109,0.709596,20.344923,25.272671,2.529038,67.683339,66.790499,88.061668,58.632911,46.600423,32.590000,67.016312,6.600000,18.070169
54.777881,65.472577,138.769205,139.206919,39.747900,44.347156,58.571300,12.798332,136.123281,0.431081,65.562154,55.134250,137.876989,138.078731,135.204371,137.291737,73.839164,136.976326,0.002000,-1.979179,32.000000,-237.207799,137.637512,0.118507,9.555168,0.717607,208259.828837,0.709727,20.375828,25.269505,2.531349,67.679740,66.790287,88.052475,58.632911,46.614879,32.590000,67.030447,6.600000,18.079007
54.764153,65.505245,138.750175,139.216556,39.641210,44.347251,58.394775,12.798986,136.112587,0.431158,65.617171,55.121893,137.881603,138.065738,135.206027,137.282362,73.836772,136.964149,0.002004,-1.979166,32.000000,-237.207220,137.620881,0.119249,9.550444,0.718198,208275.971374,0.712636,20.404507,25.265713,2.531614,67.677235,66.789926,88.044073,58.632911,46.605116,32.590000,67.046821,6.600000,18.089033
54.758966,65.535849,138.724318,139.226210,39.558634,44.347741,58.750158,12.799516,136.100862,0.431157,65.657347,55.123011,137.886618,138.053612,135.206705,137.270302,73.834890,136.950807,0.002001,-1.979178,32.000000,-237.206531,137.610336,0.118786,9.550435,0.719530,208298.161613,0.714096,20.445058,25.263328,2.533307,67.675084,66.789571,88.036798,58.632911,46.607581,32.590000,67.059689,6.600000,18.098299
54.768117,65.570684,138.714703,139.237966,39.489022,44.348116,58.815095,12.798476,136.087514,0.431148,65.677119,55.131835,137.893731,138.042305,135.207824,137.258941,73.833196,136.941747,0.002015,-1.979177,32.000000,-237.207528,137.598040,0.119193,9.555370,0.720078,208322.752483,0.716518,20.490939,25.259863,2.533595,67.671676,66.790084,88.027442,58.632911,46.586080,32.590000,67.055967,6.600000,18.109378
54.780918,65.588479,138.758602,139.245864,39.505218,44.348137,58.708084,12.799402,136.084832,0.431263,65.668168,55.143108,137.898594,138.038797,135.210009,137.256646,73.831975,136.939106,0.002029,-1.979172,32.000000,-237.206604,137.591504,0.119434,9.560157,0.720084,208345.674248,0.712324,20.526536,25.255324,2.533363,67.667385,66.789948,88.020229,58.632911,46.578746,32.590000,67.045503,6.600000,18.115958
54.785479,65.587742,138.659814,139.250596,39.639112,44.348195,58.818937,12.799813,136.079749,0.431101,65.647615,55.143964,137.903673,138.033802,135.213395,137.256581,73.829900,136.937444,0.002031,-1.979199,32.000000,-237.206229,137.587703,0.118982,9.561621,0.719584,208366.821998,0.711478,20.552562,25.252660,2.532764,67.663310,66.789322,88.012903,58.632911,46.540134,32.590000,67.038940,6.600000,18.118142
54.783833,65.579928,138.551938,139.252664,39.931419,44.347956,58.533574,12.799299,136.075896,0.431291,65.644123,55.142959,137.907049,138.033383,135.217966,137.250602,73.828864,136.932547,0.002002,-1.979218,32.000000,-237.206717,137.582266,0.119392,9.565364,0.719305,208375.541797,0.712625,20.558038,25.252610,2.532973,67.661718,66.789748,88.007857,58.632911,46.465665,32.590000,67.041371,6.600000,18.116895
54.793344,65.577062,138.587100,139.255047,40.181933,44.347802,58.386515,12.800139,136.077170,0.431213,65.633778,55.156884,137.910830,138.034265,135.223381,137.245800,73.828626,136.931149,0.002001,-1.977473,32.000000,-237.206054,137.582205,0.118986,9.558620,0.718564,208375.915793,0.711216,20.552910,25.253885,2.530959,67.660480,66.790651,88.002670,58.632911,46.483818,32.590000,67.035562,6.600000,18.116757
54.812319,65.574606,138.500795,139.256711,40.332877,44.347949,58.581738,12.799920,136.080631,0.431315,65.600167,55.177241,137.912814,138.038108,135.225514,137.247871,73.826909,136.931720,0.002000,-1.974564,32.000000,-237.206423,137.582863,0.118954,9.558539,0.717677,208371.598273,0.714689,20.546681,25.252564,2.529066,67.659327,66.790960,87.996972,58.632911,46.433441,32.590000,67.014769,6.600000,18.117197
54.826775,65.559336,138.475855,139.256299,40.568278,44.356362,58.566566,12.799966,136.096628,0.012360,65.548889,55.188245,137.914573,138.048937,135.230686,137.257552,73.824932,136.941371,0.002003,-1.973404,32.000000,-237.206207,137.634310,-0.018237,9.548614,0.718221,208366.968702,0.716343,20.534662,25.252131,2.529269,67.660048,66.790841,87.989163,58.632911,46.397136,32.590000,66.989947,6.600000,18.114617
54.822300,65.536401,138.554702,139.254022,40.622780,44.356617,58.493947,12.800640,136.099628,0.130147,65.527967,55.184161,137.915743,138.055991,135.235761,137.269136,73.823352,136.947246,0.001975,-1.970502,32.000000,-237.205571,137.603789,0.034220,9.548068,0.717437,208363.374499,0.713680,20.513952,25.254121,2.526819,67.663227,66.790987,87.981098,58.632911,46.425266,32.590000,66.988049,6.600000,18.109194
54.821901,65.518241,138.527398,139.253394,40.686168,44.356509,58.628878,12.800691,136.101515,0.420587,65.521772,55.185163,137.917180,138.057014,135.240704,137.274903,73.822320,136.950376,0.001970,-1.969937,32.000000,-237.205518,137.596976,0.119041,9.542274,0.717916,208392.228932,0.713763,20.484777,25.260742,2.525698,67.670275,66.791215,87.970455,58.632911,46.386620,32.590000,66.985248,6.600000,18.104513
54.832892,65.514894,138.523596,139.255067,40.651505,44.356835,58.509056,12.800780,136.106431,0.424842,65.505279,55.200933,137.918854,138.059715,135.244359,137.284987,73.821696,136.953704,0.001968,-1.969907,32.000000,-237.205321,137.602519,0.118974,9.544915,0.718426,208382.737647,0.714674,20.466146,25.265150,2.527342,67.677921,66.791322,87.963461,58.632911,46.395705,32.590000,66.970616,6.600000,18.103885
54.858264,65.507617,138.546322,139.256873,40.448039,44.356981,58.961011,12.803343,136.117633,0.424836,65.455794,55.230847,137.919959,138.070737,135.248030,137.300882,73.819441,136.968673,0.002000,-1.969919,32.000000,-237.202804,137.616796,0.119531,9.538722,0.718674,208372.404571,0.712998,20.448369,25.267687,2.526862,67.685892,66.790924,87.954289,58.632911,46.393060,32.590000,66.936454,6.600000,18.103485
54.878847,65.487821,138.507276,139.255563,40.378645,44.357023,58.483619,12.804047,136.128078,0.424853,65.401304,55.254401,137.920720,138.087114,135.251684,137.312714,73.817933,136.983370,0.001999,-1.969915,32.000000,-237.201972,137.625748,0.119214,9.539805,0.718284,208370.041666,0.714299,20.434451,25.269912,2.526287,67.692484,66.791269,87.947467,58.632911,46.327583,32.590000,66.901562,6.600000,18.099241
54.893787,65.451352,138.566550,139.250850,40.325919,44.357037,58.732005,12.803948,136.143665,0.424838,65.335653,55.268963,137.921028,138.105196,135.255277,137.330488,73.815707,136.999337,0.001999,-1.969919,32.000000,-237.202136,137.640497,0.119477,9.538755,0.718457,208362.457410,0.708449,20.402778,25.279370,2.525532,67.700379,66.791439,87.939496,58.632911,46.354523,32.590000,66.867990,6.600000,18.090463
54.897840,65.417326,138.539417,139.246026,40.238688,44.357202,58.988738,12.803745,136.156336,0.424830,65.289502,55.275836,137.921524,138.122260,135.258870,137.342945,73.814265,137.012409,0.002000,-1.969913,32.000000,-237.202424,137.653336,0.119832,9.535349,0.717780,208347.902238,0.713899,20.363198,25.287948,2.523874,67.706806,66.791316,87.934289,58.632911,46.344270,32.590000,66.847511,6.600000,18.081501
54.904053,65.380152,138.591539,139.240792,40.149549,44.357359,58.947067,12.804935,136.174363,0.424826,65.254658,55.278461,137.921302,138.139124,135.262985,137.363836,73.812764,137.029479,0.002029,-1.969903,32.000000,-237.201195,137.671719,0.119261,9.544395,0.717880,208325.157965,0.710596,20.312373,25.297855,2.524267,67.715818,66.791485,87.930726,58.632911,46.364918,32.590000,66.822895,6.600000,18.071508
54.916308,65.359990,138.670526,139.238487,40.039701,44.357204,58.733223,12.806012,136.191172,0.424809,65.228207,55.295006,137.920902,138.156163,135.265371,137.379708,73.810855,137.044185,0.002030,-1.969877,32.000000,-237.200241,137.686701,0.119438,9.548569,0.717852,208306.465423,0.707384,20.274451,25.305584,2.523586,67.722099,66.791645,87.928933,58.632911,46.403932,32.590000,66.794793,6.600000,18.065621
54.944189,65.340254,138.694022,139.236597,39.861299,44.357055,58.520802,12.807102,136.214951,0.424754,65.170734,55.325976,137.920712,138.178702,135.266554,137.402088,73.809221,137.065272,0.002009,-1.969860,32.000000,-237.199138,137.710073,0.119126,9.553619,0.717289,208285.397674,0.707728,20.231309,25.315294,2.524250,67.728465,66.792480,87.927138,58.632911,46.406525,32.590000,66.745171,6.600000,18.060801
54.969717,65.315796,138.683374,139.232832,39.733029,44.356772,58.641283,12.806625,136.238770,0.424777,65.101679,55.348157,137.919515,138.199630,135.267669,137.420505,73.807320,137.082724,0.002009,-1.969861,32.000000,-237.199456,137.733367,0.119061,9.555852,0.717186,208271.658839,0.710088,20.199374,25.324276,2.525125,67.733286,66.793146,87.926267,58.632911,46.389709,32.590000,66.692938,6.600000,18.054928
54.991282,65.266687,138.731350,139.224192,39.635949,44.373075,58.588908,12.806617,136.271044,0.424680,65.016335,55.370403,137.917475,138.231441,135.269925,137.451198,73.804374,137.111609,0.002007,-1.969845,32.000000,-237.199465,137.760540,0.119235,9.560028,0.716443,208254.518182,0.712225,20.152861,25.336050,2.524271,67.739778,66.792984,87.925225,58.632911,46.427325,32.590000,66.636967,6.600000,18.042763
55.006302,65.220220,138.790969,139.215580,39.564512,44.393420,58.681042,12.806134,136.293952,0.424689,64.954516,55.384604,137.914643,138.253847,135.271758,137.475035,73.802550,137.133328,0.002012,-1.969828,32.000000,-237.199783,137.785990,0.118747,9.558644,0.715754,208234.553365,0.710345,20.103896,25.346342,2.522905,67.745767,66.793217,87.925053,58.632911,46.467642,32.590000,66.589497,6.600000,18.030049
55.027355,65.169945,138.793270,139.205447,39.444440,44.417849,58.611334,12.805927,136.323878,0.424822,64.886758,55.408068,137.910573,138.286554,135.274709,137.502368,73.800808,137.161344,0.001989,-1.969802,32.000000,-237.200038,137.816052,0.118935,9.555698,0.715526,208280.311785,0.710839,20.034092,25.363173,2.522788,67.752133,66.794253,87.923772,58.632911,46.459984,32.590000,66.532237,6.600000,18.015744
55.048860,65.131650,138.880810,139.196913,39.232988,44.438167,58.514423,12.805212,136.347884,0.424816,64.815953,55.425920,137.906404,138.312051,135.275603,137.528108,73.798291,137.186689,0.001988,-1.969809,32.000000,-237.200554,137.841685,0.119019,9.551658,0.715965,208346.809067,0.709746,19.973214,25.375437,2.523183,67.755839,66.794579,87.923010,58.632911,46.482506,32.590000,66.472758,6.600000,18.005251
55.067522,65.079745,138.781143,139.185442,39.131019,44.462696,58.582924,12.805544,136.378003,0.496233,64.742123,55.443853,137.900663,138.344880,135.276562,137.562688,73.796042,137.219499,0.001988,-1.968643,32.000000,-237.199960,137.851512,0.147679,9.558101,0.716150,208428.799591,0.710584,19.902744,25.390645,2.522260,67.760973,66.794459,87.920279,58.632911,46.474612,32.590000,66.406678,6.600000,17.991172
55.072796,65.038045,138.886098,139.175596,39.159563,44.462530,58.777346,12.805981,136.398759,0.866740,64.701805,55.445320,137.895647,138.369419,135.277647,137.586281,73.795201,137.241786,0.002019,-1.968633,32.000000,-237.199587,137.857547,0.260804,9.559121,0.716848,208498.990113,0.711705,19.843827,25.405341,2.522864,67.765634,66.794903,87.918756,58.632911,46.497082,32.590000,66.358617,6.600000,17.979067
55.073821,64.999935,139.002588,139.165354,39.186822,44.462239,58.713430,12.806068,136.423445,0.891586,64.683626,55.448497,137.888993,138.391776,135.276001,137.610583,73.793088,137.263718,0.002010,-1.968619,32.000000,-237.199593,137.885399,0.263872,9.561237,0.715795,208581.632189,0.710899,19.774032,25.423354,2.520200,67.768461,66.794521,87.917785,58.632911,46.561713,32.590000,66.311421,6.600000,17.967693
55.087714,64.983289,138.972254,139.159239,39.057896,44.462134,58.496266,12.805538,136.445811,0.828048,64.663343,55.462369,137.884306,138.410738,135.273695,137.627662,73.792510,137.282547,0.002009,-1.968611,32.000000,-237.200232,137.930178,0.236869,9.564516,0.716136,208555.920303,0.708390,19.727277,25.434901,2.521864,67.771266,66.795765,87.917758,58.632911,46.562738,32.590000,66.258062,6.600000,17.962183
55.103039,64.967112,139.022002,139.152623,38.836359,44.461951,58.714663,12.805500,136.475724,0.444411,64.626638,55.479659,137.878323,138.443726,135.271549,137.659202,73.791897,137.308565,0.002008,-1.968608,32.000000,-237.200254,137.981309,0.119008,9.574734,0.716539,208534.002883,0.709070,19.688185,25.447550,2.523932,67.771691,66.796591,87.919153,58.632911,46.618942,32.590000,66.186933,6.600000,17.957904
55.112740,64.946973,139.016255,139.145878,38.651339,44.461626,58.696383,12.804870,136.497603,0.436054,64.600610,55.486637,137.873449,138.469764,135.269257,137.680540,73.790642,137.331695,0.002043,-1.968638,32.000000,-237.200969,138.004716,0.119573,9.576731,0.715859,208521.158897,0.711470,19.658223,25.457171,2.522745,67.771112,66.796363,87.920253,58.632911,46.599898,32.590000,66.132405,6.600000,17.952405
55.117923,64.922797,139.100201,139.137760,38.616598,44.461426,58.731406,12.802885,136.523468,0.435965,64.581256,55.488164,137.866817,138.498101,135.264561,137.704803,73.789363,137.354334,0.002030,-1.968605,32.000000,-237.203024,138.027568,0.119061,9.575255,0.715097,208507.881797,0.708571,19.627363,25.470278,2.522946,67.769930,66.796288,87.921294,58.632911,46.648494,32.590000,66.070006,6.600000,17.945121
55.126066,64.908133,139.157980,139.132055,38.518833,44.477793,58.409453,12.801986,136.547339,0.435954,64.563198,55.495589,137.862158,138.518086,135.260535,137.728076,73.790002,137.370282,0.002008,-1.968618,32.000000,-237.203902,138.047360,0.118991,9.574931,0.714710,208493.599137,0.708610,19.597930,25.482639,2.522398,67.768633,66.796575,87.920921,58.632911,46.700874,32.590000,66.015922,6.600000,17.940695
55.142091,64.891611,139.191808,139.125862,38.421144,44.502331,58.364206,12.801696,136.574810,0.507962,64.524240,55.508856,137.855784,138.545965,135.255801,137.756151,73.790902,137.395928,0.002004,-1.968571,32.000000,-237.204320,138.056758,0.149236,9.577906,0.715157,208478.615424,0.708065,19.568789,25.494788,2.523684,67.766422,66.797286,87.919559,58.632911,46.714850,32.590000,65.941381,6.600000,17.935915
55.158826,64.869635,139.166306,139.119790,38.321316,44.502376,58.417940,12.802358,136.601612,0.868583,64.484235,55.521342,137.851007,138.569795,135.253038,137.777750,73.792149,137.424376,0.002003,-1.968591,32.000000,-237.203577,138.062955,0.259791,9.580412,0.715609,208544.226697,0.712085,19.546326,25.501804,2.524359,67.765017,66.797391,87.917616,58.632911,46.736665,32.590000,65.873131,6.600000,17.930188
55.169278,64.836395,139.205803,139.111521,38.211554,44.514575,58.736551,12.801289,136.635982,0.891192,64.427475,55.535717,137.844946,138.601574,135.250369,137.807886,73.793381,137.457673,0.002008,-1.968593,32.000000,-237.204621,138.094018,0.262790,9.581312,0.715684,208645.520147,0.712769,19.514457,25.513215,2.524239,67.762532,66.797343,87.914536,58.632911,46.749404,32.590000,65.795896,6.600000,17.920758
55.174353,64.804016,139.183935,139.104325,38.150635,44.518556,58.715592,12.800184,136.664883,0.891304,64.378220,55.539949,137.838801,138.629116,135.248223,137.835617,73.794838,137.487111,0.001985,-1.968628,32.000000,-237.205671,138.124064,0.263026,9.588147,0.715045,208627.967967,0.711833,19.476458,25.525621,2.523011,67.761092,66.796856,87.911419,58.632911,46.735572,32.590000,65.737013,6.600000,17.911542
55.170157,64.761690,139.144387,139.096106,38.183168,44.518577,58.682083,12.799534,136.694080,0.891285,64.330157,55.534302,137.831458,138.661770,135.246564,137.866129,73.797189,137.523063,0.001982,-1.968663,32.000000,-237.206239,138.158444,0.262743,9.593009,0.715160,208662.291360,0.707953,19.433214,25.540366,2.523249,67.760300,66.796239,87.909172,58.632911,46.742983,32.590000,65.672829,6.600000,17.899358
