OSU 80 Ton Compressor Load Stand
55.156769,64.729421,139.133274,139.091415,38.167919,44.518370,58.767437,12.798742,136.719195,0.891324,64.306351,55.519840,137.826663,138.688903,135.244614,137.894627,73.800513,137.551544,0.001981,-1.967483,32.000000,-237.207102,138.183540,0.262834,9.592974,0.714436,208659.861094,0.708135,19.395976,25.553033,2.522620,67.760645,66.795690,87.908105,58.632911,46.751877,32.590000,65.632542,6.600000,17.889522
55.135274,64.702733,139.074927,139.090228,38.070918,44.506071,0.000000,12.798179,136.744774,0.891190,64.299448,55.494855,137.821354,138.717099,135.241846,137.922999,73.804095,137.580227,0.002016,-1.967518,32.000000,-237.207607,138.212445,0.262934,9.593887,0.713834,208634.280972,0.708519,19.357666,25.567926,2.522095,67.760185,66.795356,87.908641,58.632911,46.693728,32.590000,65.593580,6.600000,17.880624
55.111955,64.691692,139.063085,139.093263,38.053245,44.485740,58.666499,12.798620,136.763918,0.891247,64.308919,55.477467,137.819033,138.741760,135.239263,137.944269,73.808183,137.605669,0.001999,-1.967512,32.000000,-237.207225,138.233415,0.262772,9.594238,0.713919,208615.042026,0.707616,19.338213,25.578262,2.522506,67.759432,66.795121,87.909933,58.632911,46.700638,32.590000,65.570702,6.600000,17.876474
55.086615,64.689910,139.030678,139.101546,37.994605,44.461232,58.627013,12.799592,136.790166,0.890873,64.329759,55.451048,137.818623,138.762936,135.233897,137.972565,73.812193,137.631799,0.001998,-1.967575,32.000000,-237.206296,138.256720,0.263012,9.596556,0.713626,NaN,Inf,19.332106,25.588434,2.522431,67.757074,66.794070,87.912455,58.632911,46.694053,32.590000,65.543269,6.600000,17.875088
55.064425,64.695544,139.112761,139.112772,37.946091,44.440877,58.435855,12.799857,136.808474,0.890975,64.351500,55.432845,137.819958,138.780164,135.229560,137.991712,73.817290,137.652393,0.001996,-1.967575,32.000000,-237.206268,138.276741,0.263031,9.599434,0.713557,208444.270959,0.708880,19.343399,25.596545,2.523283,67.754130,66.792971,87.915544,58.632911,46.747014,32.590000,65.529154,6.600000,17.875757
55.048754,64.705411,139.123751,139.129494,37.701521,44.416721,58.483491,12.799166,136.829953,0.855162,64.355069,55.418106,137.824982,138.799095,135.225913,138.012901,73.823043,137.675901,0.002031,-1.968716,32.000000,-237.207017,138.309981,0.248680,9.604837,0.713211,208331.178935,0.709325,19.365898,25.605061,2.523856,67.747826,66.791758,87.920290,58.632911,46.735963,32.590000,65.501283,6.600000,17.877964
55.037686,64.706497,139.145745,139.143986,37.453339,44.412621,59.013576,12.798657,136.854094,0.465068,64.336502,55.409515,137.831901,138.818568,135.223544,138.034662,73.828495,137.701568,0.002019,-1.968712,32.000000,-237.207476,138.364652,0.124749,9.610093,0.713494,208240.156980,0.711648,19.392799,25.609836,2.526364,67.742049,66.791489,87.924817,58.632911,46.742129,32.590000,65.476118,6.600000,17.878324
55.017354,64.689283,139.250166,139.160313,37.191044,44.412989,58.888154,12.799119,136.881918,0.424351,64.311469,55.388291,137.840407,138.847469,135.222720,138.064919,73.834358,137.732473,0.002002,-1.968713,32.000000,-237.207005,138.394648,0.118384,9.615628,0.713035,208131.607768,0.710925,19.417691,25.615349,2.527282,67.734839,66.791018,87.929490,58.632911,46.813197,32.590000,65.455491,6.600000,17.873969
54.989317,64.669298,139.317641,139.173966,37.158424,44.412753,58.912858,12.799769,136.901667,0.424535,64.303931,55.359413,137.847050,138.868496,135.222949,138.087646,73.839279,137.755600,0.001999,-1.968717,32.000000,-237.206296,138.419299,0.118308,9.621125,0.712881,208111.152840,0.704633,19.429390,25.622196,2.528190,67.727680,66.789559,87.934139,58.632911,46.871644,32.590000,65.452902,6.600000,17.867871
54.956383,64.653178,139.318460,139.193191,37.091053,44.412920,58.846792,12.798190,136.922280,0.424594,64.301684,55.326260,137.858574,138.885929,135.224593,138.109520,73.844699,137.776986,0.002001,-1.968680,32.000000,-237.207765,138.439254,0.118890,9.621915,0.713341,208102.828127,0.706396,19.431674,25.631139,2.531023,67.719429,66.788010,87.941062,58.632911,46.883007,32.590000,65.458471,6.600000,17.861903
54.931464,64.646569,139.249220,139.211850,36.964487,44.413214,58.576339,12.798399,136.938150,0.424659,64.296421,55.301576,137.870684,138.901807,135.225839,138.127988,73.849691,137.799737,0.002006,-1.968671,32.000000,-237.207620,138.457253,0.118305,9.620313,0.713717,208092.852482,0.706457,19.438587,25.637297,2.533540,67.713615,66.787405,87.946365,58.632911,46.888225,32.590000,65.461316,6.600000,17.859531
54.893100,64.637230,139.156997,139.235579,36.791357,44.413356,58.685032,12.797380,136.956495,0.424858,64.295056,55.263412,137.886251,138.920279,135.230605,138.148741,73.855877,137.819274,0.001987,-1.968707,32.000000,-237.208481,138.478738,0.118705,9.622338,0.714152,208087.539671,0.707691,19.454078,25.642121,2.535073,67.705085,66.786167,87.953192,58.632911,46.815622,32.590000,65.479670,6.600000,17.856292
54.852323,64.631043,139.015815,139.256969,36.681679,44.390551,58.591287,12.796873,136.969089,0.424862,64.314849,55.221634,137.900469,138.934108,135.234758,138.158491,73.861523,137.834689,0.001985,-1.968679,32.000000,-237.209123,138.488733,0.118791,9.626587,0.714276,208086.787859,0.711308,19.471397,25.648026,2.534963,67.697067,66.784577,87.960443,58.632911,46.730016,32.590000,65.508593,6.600000,17.853634
54.803682,64.635432,139.078833,139.286560,36.555358,44.341782,58.630393,12.797177,136.980273,0.388967,64.359847,55.173275,137.918622,138.944198,135.240848,138.169751,73.867267,137.847571,0.001984,-1.968668,32.000000,-237.208717,138.508864,0.103323,9.626451,0.714210,208085.954068,0.710525,19.498912,25.651195,2.535054,67.686877,66.782173,87.969133,58.632911,46.774040,32.590000,65.554639,6.600000,17.853529
54.768607,64.652554,139.145759,139.314898,36.481605,44.317482,58.780984,12.796797,136.987155,0.006275,64.396414,55.140799,137.935525,138.954080,135.244283,138.178058,73.870848,137.855146,0.002022,-1.968661,32.000000,-237.209149,138.542175,-0.019198,9.624863,0.713382,207980.340391,0.711870,19.531916,25.652931,2.534365,67.677677,66.779557,87.976203,58.632911,46.832908,32.590000,65.594097,6.600000,17.857258
54.735479,64.676946,139.133545,139.350896,36.359188,44.285196,58.663416,12.798086,136.989352,-0.030099,64.434283,55.108336,137.957128,138.962031,135.249745,138.186116,73.876722,137.856996,0.002005,-1.968636,32.000000,-237.207992,138.551204,-0.025281,9.623892,0.713738,207761.098243,0.711321,19.583087,25.653355,2.537764,67.667747,66.778240,87.985595,58.632911,46.838623,32.590000,65.636366,6.600000,17.863477
54.707653,64.694973,139.010738,139.380623,36.276195,44.269218,58.730557,12.798449,136.992819,-0.030135,64.464869,55.080544,137.977661,138.965154,135.254823,138.189736,73.881980,137.858839,0.002004,-1.968594,32.000000,-237.207623,138.555042,-0.025329,9.621892,0.714433,207662.602736,0.709645,19.633960,25.653402,2.540612,67.660292,66.776625,87.994785,58.632911,46.777553,32.590000,65.674994,6.600000,17.868218
54.676762,64.713254,139.036772,139.415439,36.222489,44.265228,58.828771,12.797640,136.988813,0.151408,64.490030,55.050391,138.001372,138.964008,135.262037,138.191206,73.886186,137.856142,0.002003,-1.968545,32.000000,-237.208408,138.519188,0.040909,9.617597,0.714496,207528.187688,0.711072,19.690247,25.648413,2.541926,67.651320,66.775306,88.006362,58.632911,46.774046,32.590000,65.724325,6.600000,17.872991
54.649387,64.725701,139.083512,139.443056,36.313730,44.245387,0.000000,12.798057,136.985859,0.427861,64.518666,55.023343,138.021987,138.965079,135.268750,138.190713,73.890500,137.858769,0.002043,-1.969715,32.000000,-237.207886,138.501999,0.119419,9.617836,0.714179,207465.869084,0.710437,19.735073,25.644037,2.540974,67.645310,66.774251,88.016065,58.632911,46.805088,32.590000,65.770697,6.600000,17.876271
54.615225,64.741612,139.193199,139.474489,36.534192,44.221352,58.680141,12.798656,136.980734,0.436563,64.565170,54.989265,138.046861,138.958196,135.277266,138.187925,73.895511,137.859436,0.002023,-1.970833,32.000000,-237.207288,138.498000,0.119087,9.614401,0.715110,207461.562150,0.709665,19.783122,25.638541,2.542886,67.639150,66.773310,88.027421,58.632911,46.894271,32.590000,65.833333,6.600000,17.880002
54.584307,64.763675,139.112049,139.500378,36.562214,44.201424,59.013585,12.797429,136.973960,0.436631,64.607373,54.953281,138.067003,138.946549,135.283353,138.181942,73.898387,137.847613,0.002006,-1.970816,32.000000,-237.208572,138.490135,0.119315,9.613579,0.715494,NaN,Inf,19.821958,25.635483,2.545015,67.635138,66.772060,88.035656,58.632911,46.852621,32.590000,65.891591,6.600000,17.885383
54.546196,64.793614,139.296993,139.531390,36.587235,44.176998,59.161389,12.796483,136.958684,0.436782,64.671994,54.913258,138.091728,138.933093,135.294372,138.162267,73.903771,137.833471,0.002005,-1.970765,32.000000,-237.209564,138.478880,0.119848,9.613343,0.716547,207279.213858,0.711698,19.870812,25.630792,2.548615,67.632757,66.770680,88.044796,58.632911,46.939503,32.590000,65.971600,6.600000,17.893168
54.515681,64.832517,139.312732,139.562400,36.637648,44.152766,58.750734,12.795123,136.942914,0.436780,64.737003,54.885747,138.116336,138.915065,135.306308,138.141555,73.906450,137.813688,0.002005,-1.971929,32.000000,-237.210809,138.461183,0.119174,9.609644,0.716379,207203.326702,0.707844,19.922707,25.622255,2.548572,67.631195,66.769131,88.051455,58.632911,46.980983,32.590000,66.048749,6.600000,17.903300
54.497572,64.868088,139.308561,139.587702,36.738297,44.132392,58.912335,12.795533,136.930796,0.436965,64.785117,54.870522,138.136480,138.904439,135.315618,138.127842,73.908674,137.799441,0.002006,-1.971922,32.000000,-237.210492,138.449313,0.119687,9.602889,0.717696,207110.360340,0.706287,19.989433,25.610100,2.553743,67.631629,66.767348,88.056379,58.632911,46.995469,32.590000,66.109510,6.600000,17.913114
54.479594,64.906781,139.331201,139.615986,36.844510,44.108194,58.769056,12.795275,136.917727,0.436773,64.832502,54.847701,138.159562,138.889183,135.327633,138.113456,73.909956,137.783328,0.001989,-1.971947,32.000000,-237.210639,138.427257,0.119372,9.597215,0.718242,207024.226528,0.711348,20.057806,25.597949,2.555462,67.633210,66.765765,88.061373,58.632911,47.050596,32.590000,66.180255,6.600000,17.924081
54.464671,64.933655,139.228154,139.637060,37.031759,44.087678,58.946947,12.794259,136.904251,0.436784,64.862267,54.831852,138.178495,138.873324,135.339761,138.096873,73.912106,137.766279,0.001986,-1.971924,32.000000,-237.211581,138.408364,0.119139,9.591957,0.718747,206951.621952,0.709398,20.110870,25.588902,2.556234,67.634910,66.764670,88.066381,58.632911,46.972419,32.590000,66.241711,6.600000,17.931928
54.451913,64.959007,139.207087,139.660330,37.114180,44.063575,58.532353,12.793322,136.894147,0.436554,64.883620,54.816805,138.202329,138.857145,135.353862,138.080814,73.914576,137.748486,0.001985,-1.971883,32.000000,-237.212697,138.387272,0.119582,9.587035,0.719271,206863.472298,0.711071,20.166938,25.579903,2.557493,67.638256,66.764639,88.072568,58.632911,46.986194,32.590000,66.311125,6.600000,17.939268
54.439166,64.971627,139.127823,139.677103,37.180715,44.043269,58.830393,12.794705,136.886899,0.436646,64.898509,54.799280,138.219590,138.847192,135.366234,138.068272,73.915924,137.738399,0.002025,-1.971878,32.000000,-237.211462,138.373373,0.118964,9.580202,0.719059,206784.380621,0.708861,20.208234,25.569586,2.556302,67.642125,66.764088,88.075974,58.632911,46.921078,32.590000,66.372651,6.600000,17.943192
54.420729,64.982852,139.210230,139.695058,37.441363,44.018778,58.903648,12.795742,136.875390,0.436263,64.924368,54.776380,138.237177,138.828575,135.382310,138.052034,73.916142,137.718097,0.002000,-1.971890,32.000000,-237.210366,138.356665,0.119203,9.579259,0.719167,206686.738137,0.713725,20.245920,25.558593,2.556514,67.647483,66.763371,88.079490,58.632911,46.979184,32.590000,66.454022,6.600000,17.946390
54.408835,64.994809,139.278992,139.709602,37.676261,43.998598,58.934999,12.796156,136.864496,0.436316,64.945264,54.767154,138.251882,138.816426,135.393178,138.033044,73.915749,137.704628,0.002001,-1.971877,32.000000,-237.210091,138.337879,0.119252,9.582374,0.719145,206600.494963,0.709990,20.270864,25.552414,2.555657,67.653323,66.762462,88.081303,58.632911,47.033230,32.590000,66.521550,6.600000,17.949541
54.412119,65.011860,139.327522,139.726412,37.853847,43.984815,58.717360,12.796576,136.850390,0.436079,64.947830,54.772822,138.269014,138.797998,135.407440,138.015150,73.913935,137.687297,0.001999,-1.971862,32.000000,-237.209653,138.318868,0.118892,9.581960,0.719593,206496.094293,0.708999,20.299921,25.542468,2.558037,67.662405,66.761372,88.081456,58.632911,47.069967,32.590000,66.585214,6.600000,17.954507
54.417685,65.018306,139.357708,139.737034,37.870069,43.984728,58.732751,12.795132,136.841053,0.436068,64.931067,54.780150,138.282912,138.784313,135.420751,137.998407,73.911424,137.674317,0.002039,-1.971914,32.000000,-237.211189,138.301273,0.119425,9.579996,0.719619,206411.431780,0.708491,20.323384,25.536409,2.559860,67.671748,66.760660,88.081142,58.632911,47.118035,32.590000,66.632342,6.600000,17.956950
54.420642,65.011964,139.177424,139.744632,37.878394,43.984545,58.722872,12.794945,136.829350,0.436041,64.909838,54.781714,138.297628,138.766893,135.436933,137.983809,73.910289,137.656356,0.002014,-1.971905,32.000000,-237.211520,138.285060,0.118857,9.578639,0.719683,206357.414698,0.710879,20.337257,25.529917,2.560597,67.684220,66.760715,88.080820,58.632911,47.018591,32.590000,66.690100,6.600000,17.955646
54.418516,65.001786,139.282201,139.747625,37.931204,43.991401,58.640009,12.793939,136.817579,0.435854,64.897537,54.780281,138.308215,138.751005,135.449552,137.969438,73.907796,137.645554,0.001997,-1.971920,32.000000,-237.212488,138.267292,0.119006,9.577307,0.719913,206361.324732,0.710623,20.338319,25.526208,2.560890,67.694256,66.760017,88.079254,58.632911,47.075489,32.590000,66.745351,6.600000,17.952844
54.416694,64.993041,139.401693,139.749782,38.030388,43.979186,58.606190,12.793488,136.799125,0.435858,64.889688,54.779271,138.318392,138.733184,135.463938,137.948708,73.905023,137.625583,0.001997,-1.971910,32.000000,-237.212993,138.245354,0.119509,9.579079,0.718960,206357.067866,0.710685,20.329117,25.518735,2.557438,67.705062,66.759762,88.076204,58.632911,47.169243,32.590000,66.809843,6.600000,17.950181
54.415612,64.990129,139.329604,139.750618,38.066900,43.958973,58.718689,12.793772,136.787416,0.353943,64.895348,54.775941,138.325875,138.719650,135.475567,137.932217,73.902953,137.608568,0.001997,-1.971921,32.000000,-237.212811,138.250473,0.086369,9.581496,0.719763,206385.772599,0.711812,20.320995,25.516051,2.559463,67.713565,66.758897,88.072930,58.632911,47.129207,32.590000,66.864662,6.600000,17.949157
54.422525,64.994111,139.348384,139.750825,38.037173,43.975056,58.318472,12.792489,136.769685,-0.022254,64.903825,54.782114,138.333651,138.693895,135.488536,137.905533,73.898542,137.583985,0.001999,-1.971913,32.000000,-237.214369,138.250143,-0.025151,9.584864,0.720102,206326.080496,0.712035,20.314014,25.509250,2.561745,67.721479,66.758110,88.068006,58.632911,47.181953,32.590000,66.921407,6.600000,17.949765
54.433058,65.000768,139.258211,139.750471,37.959648,43.990268,58.657127,12.792534,136.751773,0.014195,64.905421,54.792592,138.339604,138.675052,135.498240,137.884369,73.895664,137.560927,0.001985,-1.970797,32.000000,-237.214385,138.216177,-0.007672,9.588777,0.719201,206231.412483,0.710354,20.312147,25.503165,2.560471,67.726153,66.756728,88.063872,58.632911,47.117787,32.590000,66.963788,6.600000,17.951633
54.455131,65.005438,139.320421,139.747890,38.039803,43.990181,58.514823,12.792919,136.726463,0.410665,64.901212,54.818707,138.345510,138.652287,135.509803,137.857550,73.891233,137.537542,0.001984,-1.972583,32.000000,-237.213950,138.156867,0.116637,9.591282,0.719216,206311.347855,0.715397,20.309442,25.495789,2.560491,67.730523,66.754999,88.058708,58.632911,47.164475,32.590000,67.001779,6.600000,17.953120
54.482257,65.007223,139.307150,139.742636,38.100991,44.006802,58.546250,12.792428,136.713101,0.432464,64.875446,54.848876,138.348292,138.633666,135.518077,137.840965,73.886693,137.520341,0.001984,-1.974339,32.000000,-237.214253,138.138161,0.118822,9.591324,0.718511,206386.307676,0.711374,20.305914,25.487611,2.558339,67.733729,66.754382,88.055041,58.632911,47.167921,32.590000,67.019836,6.600000,17.953916
54.515273,64.996090,139.195923,139.731264,38.092708,44.031131,58.871965,12.792774,136.700022,0.432276,64.825222,54.877356,138.349775,138.618012,135.527081,137.828265,73.881502,137.504565,0.002023,-1.975503,32.000000,-237.214003,138.120106,0.119137,9.597912,0.718324,206386.909613,0.712791,20.289241,25.480826,2.558444,67.736974,66.752657,88.050596,58.632911,47.131769,32.590000,67.032672,6.600000,17.951466
54.529561,64.972274,139.186822,139.716383,38.224563,44.051555,58.582580,12.793536,136.690244,0.432267,64.797836,54.886639,138.347874,138.604051,135.535252,137.813262,73.877050,137.493638,0.002001,-1.975505,32.000000,-237.213164,138.103401,0.118726,9.599836,0.718086,206463.369156,0.712289,20.264805,25.477117,2.556927,67.739351,66.752701,88.048137,58.632911,47.106458,32.590000,67.051916,6.600000,17.945383
54.527910,64.948809,139.215847,139.696884,38.391237,44.075836,58.428425,12.794186,136.670252,0.432028,64.807392,54.885063,138.342424,138.578772,135.543218,137.787796,73.871940,137.467055,0.002003,-1.975522,32.000000,-237.212426,138.082589,0.119037,9.603846,0.716828,206567.473415,0.708244,20.221773,25.474741,2.553338,67.739864,66.751430,88.046201,58.632911,47.129421,32.590000,67.096416,6.600000,17.938079
54.524944,64.947412,139.308324,139.682566,38.374370,44.080911,58.811790,12.795031,136.647720,0.432083,64.845266,54.882069,138.336106,138.558764,135.547508,137.762948,73.867272,137.441666,0.002003,-1.975515,32.000000,-237.211739,138.057494,0.119199,9.609525,0.716688,206650.003138,0.711821,20.184157,25.473952,2.552502,67.739670,66.750624,88.044829,58.632911,47.200544,32.590000,67.136901,6.600000,17.936703
54.524962,64.973308,139.158383,139.669371,38.226701,44.080654,58.678527,12.794286,136.612804,0.431804,64.907650,54.884197,138.328198,138.524964,135.550485,137.726182,73.862956,137.410357,0.002045,-1.979085,32.000000,-237.212319,138.023632,0.118910,9.609094,0.716921,206754.884185,0.714071,20.162286,25.466309,2.553112,67.739031,66.747924,88.043282,58.632911,47.140428,32.590000,67.183746,6.600000,17.942364
54.539959,65.006393,139.266045,139.660305,38.126571,44.084277,58.563593,12.793246,136.581641,0.431900,64.955192,54.901579,138.321904,138.491974,135.550872,137.694033,73.858872,137.382818,0.002018,-1.981991,32.000000,-237.213156,137.993654,0.119460,9.608016,0.717134,206782.401789,0.709538,20.163753,25.458794,2.554947,67.737516,66.744452,88.043222,58.632911,47.186469,32.590000,67.208752,6.600000,17.951241
54.569270,65.048185,139.150742,139.649072,38.106669,44.108102,58.674157,12.792375,136.549092,0.431943,64.991957,54.932810,138.316120,138.459849,135.549964,137.660670,73.855673,137.349289,0.002003,-1.985487,32.000000,-237.213954,137.959319,0.119403,9.608170,0.716382,206799.654747,0.711194,20.189632,25.448086,2.552196,67.736940,66.741115,88.045997,58.632911,47.152711,32.590000,67.218385,6.600000,17.963466
54.599405,65.074180,139.155380,139.636321,38.185418,44.128216,58.693470,12.792504,136.525158,0.431811,65.000340,54.966453,138.309384,138.436117,135.550128,137.637464,73.852682,137.319624,0.001999,-1.987246,32.000000,-237.213787,137.938700,0.119559,9.604449,0.716945,206835.424571,0.712495,20.208235,25.438952,2.553468,67.736180,66.737252,88.048523,58.632911,47.146374,32.590000,67.217055,6.600000,17.971506
54.624687,65.088124,139.132011,139.615969,38.375219,44.152451,58.579052,12.791978,136.495903,0.432109,65.007356,54.988970,138.299580,138.404943,135.549790,137.607403,73.849513,137.293509,0.002001,-1.989581,32.000000,-237.214162,137.914993,0.119813,9.601040,0.716299,206967.032377,0.711193,20.221729,25.426055,2.549984,67.735282,66.732656,88.054301,58.632911,47.144344,32.590000,67.216079,6.600000,17.976258
54.631881,65.092719,139.004772,139.596286,38.701057,44.173050,58.927378,12.793324,136.471844,0.432158,65.036458,54.993959,138.289317,138.383138,135.547861,137.582677,73.847615,137.268514,0.002005,-1.990747,32.000000,-237.212802,137.894377,0.119403,9.603084,0.716502,207071.600373,0.710899,20.218643,25.414805,2.548661,67.734604,66.729012,88.059968,58.632911,47.074314,32.590000,67.229843,6.600000,17.977601
54.634966,65.110433,139.037380,139.574847,39.135937,44.197589,58.743805,12.793066,136.439945,0.432264,65.096508,55.000434,138.275498,138.350722,135.544691,137.546115,73.844361,137.236371,0.001993,-1.990742,32.000000,-237.212952,137.861725,0.119809,9.600620,0.716643,207190.000901,0.712340,20.208199,25.405434,2.547054,67.732712,66.723906,88.067452,58.632911,47.087085,32.590000,67.252971,6.600000,17.982171
54.640873,65.139331,139.054504,139.559813,39.392900,44.210624,58.786404,12.793231,136.411757,0.432458,65.149235,55.007695,138.265191,138.322988,135.542368,137.515862,73.842366,137.205818,0.001993,-1.991962,32.000000,-237.212746,137.835260,0.119849,9.604773,0.716008,207289.231044,0.708365,20.205855,25.395327,2.544389,67.730340,66.719872,88.074848,58.632911,47.116001,32.590000,67.269138,6.600000,17.989899
54.655044,65.180370,138.913125,139.543664,39.595217,44.234759,58.806893,12.793174,136.375933,0.432468,65.207779,55.016377,138.250802,138.289679,135.537874,137.485762,73.839322,137.174249,0.001995,-1.994312,32.000000,-237.212855,137.805860,0.119256,9.598729,0.716758,207416.475213,0.710963,20.220593,25.383141,2.544842,67.725537,66.712908,88.083255,58.632911,47.030388,32.590000,67.278503,6.600000,18.001609
54.667569,65.213438,138.948050,139.530350,39.762404,44.254984,58.765480,12.793422,136.349932,0.432677,65.254819,55.030036,138.240098,138.262629,135.532374,137.458399,73.837853,137.147475,0.002038,-1.994888,32.000000,-237.212584,137.782118,0.119533,9.595054,0.716728,207494.605456,0.710627,20.243797,25.370459,2.544881,67.721851,66.708556,88.090507,58.632911,47.060450,32.590000,67.284346,6.600000,18.011324
54.684299,65.250820,138.844073,139.514318,39.823347,44.267033,58.752291,12.793534,136.319109,0.432707,65.299708,55.045911,138.228026,138.236836,135.525437,137.429873,73.836278,137.114698,0.002009,-1.997805,32.000000,-237.212436,137.759443,0.119222,9.587412,0.716632,207630.579274,0.710642,20.271173,25.358332,2.541634,67.718414,66.702881,88.098798,58.632911,46.983913,32.590000,67.287586,6.600000,18.022505
54.698694,65.277313,138.911924,139.500419,39.846061,44.268001,58.851295,12.793059,136.297382,0.432750,65.323020,55.062021,138.216320,138.215437,135.521023,137.405775,73.834187,137.090650,0.002009,-1.997795,32.000000,-237.212868,137.739562,0.119302,9.578759,0.717298,207743.026652,0.711350,20.292166,25.346935,2.541691,67.716195,66.698203,88.106478,58.632911,47.030548,32.590000,67.285080,6.600000,18.030723
54.707296,65.299479,138.807403,139.482353,39.968939,44.291973,58.759166,12.793602,136.274347,0.100554,65.351536,55.068802,138.202013,138.196489,135.516204,137.383455,73.831235,137.066286,0.002008,-1.997764,32.000000,-237.212368,137.742145,0.017092,9.569899,0.717288,207818.304959,0.711534,20.313425,25.332754,2.539012,67.714188,66.692594,88.115255,58.632911,46.987728,32.590000,67.288462,6.600000,18.037894
54.700369,65.313885,138.654172,139.467926,40.055488,44.279759,58.691345,12.793996,136.247341,0.404825,65.396369,55.059037,138.190524,138.174064,135.511344,137.361121,73.828513,137.041513,0.002052,-1.996628,32.000000,-237.212129,137.695404,0.117190,9.565276,0.718157,207836.437000,0.710196,20.326046,25.323286,2.539584,67.712094,66.687670,88.123951,58.632911,46.890553,32.590000,67.304694,6.600000,18.042256
54.685893,65.344801,138.665266,139.454732,40.103614,44.255356,58.675870,12.793572,136.213151,0.424994,65.477780,55.045152,138.177495,138.144564,135.504924,137.328692,73.826193,137.009180,0.002024,-1.996628,32.000000,-237.212543,137.664849,0.119744,9.562535,0.718529,207962.394729,0.711613,20.339925,25.314524,2.537274,67.709813,66.682637,88.134727,58.632911,46.868018,32.590000,67.337799,6.600000,18.050868
54.687979,65.385838,138.627395,139.447937,40.060652,44.251183,58.814391,12.793712,136.187230,0.425017,65.538263,55.049156,138.168496,138.118364,135.497729,137.302568,73.824989,136.978980,0.002009,-1.998959,32.000000,-237.212402,137.639067,0.119806,9.561754,0.717955,207917.276824,0.712366,20.361004,25.305333,2.534794,67.708561,66.677989,88.142810,58.632911,46.844364,32.590000,67.353820,6.600000,18.062381
54.703121,65.436844,138.456360,139.442558,40.061911,44.251388,58.539294,12.793092,136.158431,0.425089,65.575446,55.066537,138.160894,138.093422,135.489176,137.278118,73.823322,136.951821,0.002006,-2.000100,32.000000,-237.212996,137.612377,0.119523,9.563700,0.718128,207825.633649,0.712429,20.405870,25.292102,2.535668,67.708526,66.673513,88.151504,58.632911,46.768412,32.590000,67.355193,6.600000,18.077923
54.718097,65.465152,138.417346,139.436407,40.152508,44.262621,58.915116,12.793074,136.137340,0.425181,65.595819,55.082958,138.155295,138.074448,135.482482,137.259914,73.822413,136.932401,0.002007,-2.000091,32.000000,-237.212998,137.592626,0.119496,9.559469,0.717961,207830.312928,0.710732,20.444896,25.278779,2.534879,67.709974,66.670548,88.158079,58.632911,46.702311,32.590000,67.350188,6.600000,18.087375
54.731038,65.485367,138.432463,139.426253,40.286171,44.267030,58.710859,12.794471,136.116439,0.425415,65.613450,55.097301,138.147518,138.056041,135.475861,137.236819,73.819643,136.912513,0.002008,-1.999489,32.000000,-237.211625,137.571762,0.119350,9.558319,0.716716,207858.586562,0.713954,20.481311,25.267379,2.531050,67.710198,66.667497,88.165391,58.632911,46.705085,32.590000,67.346040,6.600000,18.094545
54.737163,65.498655,138.328706,139.417128,40.348451,44.268913,58.744267,12.795396,136.099684,0.425255,65.630100,55.104022,138.140170,138.039281,135.471587,137.216834,73.817539,136.892168,0.001999,-1.996556,32.000000,-237.210882,137.556153,0.119152,9.557798,0.716802,207924.901646,0.709418,20.495193,25.258944,2.529645,67.709751,66.666382,88.170685,58.632911,46.642046,32.590000,67.346545,6.600000,18.099120
54.739745,65.514255,138.326455,139.406359,40.281749,44.269952,58.858945,12.796485,136.081170,0.425700,65.650516,55.110565,138.131538,138.023652,135.466743,137.197397,73.814712,136.872098,0.001997,-1.993021,32.000000,-237.209849,137.538912,0.119231,9.556002,0.716883,207956.545742,0.711809,20.502945,25.252144,2.529323,67.708045,66.665743,88.175441,58.632911,46.592992,32.590000,67.352629,6.600000,18.104350
54.734863,65.527473,138.372004,139.398817,40.143152,44.269842,58.818426,12.796613,136.062832,0.425599,65.683271,55.103067,138.124222,138.006889,135.462286,137.178020,73.812114,136.855884,0.002001,-1.991232,32.000000,-237.209673,137.521273,0.118999,9.552757,0.716290,207973.265688,0.711372,20.510333,25.244458,2.527144,67.706936,66.666606,88.180073,58.632911,46.608732,32.590000,67.363125,6.600000,18.108808
54.730265,65.552028,138.367942,139.392379,40.019537,44.270164,58.758422,12.797490,136.040833,0.425805,65.732112,55.099032,138.117216,137.991114,135.457761,137.159408,73.809444,136.832394,0.002045,-1.988292,32.000000,-237.208856,137.502553,0.119023,9.549422,0.716427,207988.832447,0.709995,20.523448,25.237624,2.526984,67.703537,66.668740,88.185871,58.632911,46.589753,32.590000,67.379735,6.600000,18.116141
54.735093,65.580725,138.419008,139.389837,39.807805,44.270230,58.736498,12.797715,136.024321,0.425434,65.764442,55.106994,138.111457,137.973996,135.454152,137.144241,73.808016,136.817486,0.002013,-1.987115,32.000000,-237.208694,137.490630,0.119061,9.547176,0.717027,207999.373072,0.710578,20.541368,25.232417,2.528041,67.698167,66.671197,88.190647,58.632911,46.602261,32.590000,67.384421,6.600000,18.124911
54.747135,65.610725,138.389570,139.386955,39.507400,44.270130,58.597761,12.797423,136.008013,0.425429,65.778715,55.120889,138.105720,137.960315,135.449149,137.129532,73.805571,136.806542,0.002011,-1.987074,32.000000,-237.209042,137.477948,0.119068,9.550098,0.717389,208018.140858,0.711421,20.570351,25.223780,2.528180,67.688769,66.674325,88.196113,58.632911,46.578569,32.590000,67.380799,6.600000,18.134886
54.766033,65.626369,138.326459,139.383012,39.360094,44.270240,58.474312,12.798016,135.998958,0.425133,65.770604,55.138701,138.100193,137.952509,135.444955,137.123781,73.803773,136.799922,0.002011,-1.986473,32.000000,-237.208383,137.470300,0.119042,9.548089,0.717829,208035.250308,0.711673,20.594398,25.218030,2.528890,67.680794,66.677886,88.200546,58.632911,46.519429,32.590000,67.366835,6.600000,18.140897
54.785280,65.629372,138.321892,139.375481,39.304443,44.270377,0.000000,12.797663,135.999075,0.425142,65.741315,55.163124,138.094650,137.945022,135.441628,137.117309,73.801314,136.793933,0.002051,-1.983567,32.000000,-237.208731,137.462897,0.119059,9.550215,0.717305,208051.288866,0.713240,20.612803,25.215205,2.527796,67.672269,66.683193,88.206470,58.632911,46.502599,32.590000,67.348948,6.600000,18.143908
54.795670,65.619636,138.283311,139.367412,39.345128,44.270204,57.826994,12.797332,135.989940,0.729255,65.712267,55.173220,138.090572,137.941797,135.440713,137.113893,73.799355,136.792728,0.002018,-1.983548,32.000000,-237.209218,137.417824,0.224815,9.554925,0.716826,208058.054007,0.714505,20.610254,25.213816,2.525771,67.666210,66.687549,88.211249,58.632911,46.463963,32.590000,67.335475,6.600000,18.142628
54.794542,65.602126,138.390679,139.357379,39.483564,44.270408,58.694234,12.797656,135.982716,0.884997,65.696469,55.171215,138.082773,137.937433,135.439749,137.109279,73.795764,136.792318,0.002007,-1.980058,32.000000,-237.208960,137.412451,0.263126,9.555705,0.716344,NaN,Inf,20.594732,25.213390,2.524800,67.657469,66.692220,88.217094,58.632911,46.495224,32.590000,67.333425,6.600000,18.138846
54.786554,65.594854,138.388096,139.350986,39.485524,44.270238,58.645942,12.798169,135.975633,0.884862,65.709098,55.162465,138.077775,137.933248,135.438128,137.106236,73.793738,136.790632,0.002005,-1.980012,32.000000,-237.208514,137.404365,0.263048,9.558197,0.715581,208050.541977,0.722057,20.574999,25.214769,2.523618,67.650688,66.697322,88.221733,58.632911,46.490745,32.590000,67.340976,6.600000,18.136876
54.786171,65.602874,138.404425,139.347708,39.302854,44.270479,58.921003,12.798239,135.971785,0.836810,65.726886,55.167420,138.072793,137.927767,135.435120,137.102842,73.791428,136.784061,0.002008,-1.978820,32.000000,-237.208332,137.412696,0.244528,9.562651,0.716118,208044.802920,0.711374,20.558573,25.218162,2.525629,67.641991,66.703332,88.227241,58.632911,46.469546,32.590000,67.345732,6.600000,18.139502
54.805844,65.618155,138.540388,139.347669,39.142948,44.286754,58.812823,12.798303,135.976689,0.461143,65.713951,55.191176,138.070373,137.928639,135.432952,137.102885,73.790109,136.785227,0.002010,-1.978792,32.000000,-237.208217,137.448024,0.123508,9.567072,0.716022,208043.254346,0.712058,20.558988,25.219376,2.525950,67.634570,66.708336,88.230022,58.632911,46.538435,32.590000,67.327112,6.600000,18.144629
54.840444,65.618831,138.543310,139.344776,39.266235,44.310930,58.848045,12.797815,135.980466,0.429528,65.658117,55.224315,138.066995,137.936456,135.431449,137.112267,73.788774,136.795598,0.001998,-1.975292,32.000000,-237.208657,137.455908,0.118090,9.568276,0.715810,208051.053415,0.708759,20.567377,25.218522,2.526266,67.626582,66.714451,88.232471,58.632911,46.555094,32.590000,67.286198,6.600000,18.147458
54.857544,65.598622,138.538325,139.338115,39.527661,44.319019,58.796299,12.797572,135.987365,0.429500,65.600804,55.241442,138.062385,137.947556,135.430417,137.122992,73.786979,136.808714,0.001998,-1.973543,32.000000,-237.208937,137.464967,0.118352,9.566482,0.716220,208133.074430,0.710070,20.563729,25.220403,2.527840,67.619863,66.719198,88.233497,58.632911,46.514889,32.590000,67.255529,6.600000,18.143637
54.871456,65.559969,138.676106,139.327109,39.786919,44.318702,58.698888,12.797805,135.999563,0.429559,65.548707,55.255729,138.056082,137.963984,135.431876,137.136594,73.784977,136.821832,0.002003,-1.971797,32.000000,-237.208627,137.478817,0.118641,9.561331,0.715979,208239.931874,0.709538,20.531127,25.226732,2.526298,67.612744,66.723818,88.235216,58.632911,46.566803,32.590000,67.230305,6.600000,18.134049
54.897317,65.526495,138.698430,139.317042,39.837878,44.318594,58.917959,12.798324,136.017344,0.429376,65.480410,55.283890,138.048485,137.978613,135.432583,137.153942,73.782458,136.842349,0.002046,-1.971780,32.000000,-237.208176,137.498365,0.118274,9.569441,0.715909,208263.786617,0.710009,20.494476,25.234844,2.525420,67.605408,66.727918,88.236226,58.632911,46.619607,32.590000,67.189528,6.600000,18.125304
54.921760,65.496372,138.654831,139.308862,39.908751,44.334656,58.837554,12.797507,136.035270,0.429332,65.407582,55.308043,138.043438,137.994425,135.432963,137.173859,73.780697,136.861351,0.002011,-1.969429,32.000000,-237.208941,137.516574,0.118733,9.571109,0.716762,208238.485596,0.710909,20.442449,25.243160,2.527290,67.601236,66.731701,88.236999,58.632911,46.572466,32.590000,67.146679,6.600000,18.117968
54.938049,65.445282,138.799827,139.296549,40.266946,44.357186,58.639545,12.797239,136.056395,0.429351,65.329257,55.322027,138.036062,138.021437,135.432591,137.202011,73.779273,136.883626,0.002011,-1.969402,32.000000,-237.209226,137.539993,0.118288,9.576130,0.715791,208214.695023,0.707832,20.384125,25.255557,2.526507,67.598585,66.735774,88.237824,58.632911,46.638137,32.590000,67.102312,6.600000,18.105192
54.947178,65.402658,138.855701,139.285894,40.447026,44.357301,58.980791,12.796689,136.074628,0.429117,65.276627,55.330148,138.028441,138.038629,135.432014,137.222635,73.777440,136.903830,0.002012,-1.969420,32.000000,-237.209673,137.556765,0.118329,9.581557,0.715228,208268.501334,0.708649,20.330520,25.266467,2.524588,67.596208,66.738422,88.237480,58.632911,46.672785,32.590000,67.071233,6.600000,18.093645
54.965276,65.360686,138.910762,139.274821,40.401849,44.357490,58.783234,12.797210,136.098620,0.429056,65.213788,55.351216,138.019681,138.062199,135.430041,137.249308,73.775098,136.930986,0.002054,-1.969447,32.000000,-237.209225,137.579139,0.118492,9.583510,0.715667,208342.065616,0.711073,20.263787,25.278613,2.526479,67.591779,66.740867,88.235753,58.632911,46.728241,32.590000,67.026138,6.600000,18.081894
54.984290,65.329005,138.909407,139.266444,40.316768,44.357317,58.727828,12.797132,136.115580,0.536819,65.154277,55.368322,138.011348,138.083547,135.427023,137.270902,73.772674,136.956680,0.002019,-1.969448,32.000000,-237.209333,137.575555,0.158343,9.583751,0.715341,208317.262311,0.706750,20.212397,25.290169,2.527076,67.589292,66.742920,88.233070,58.632911,46.724299,32.590000,66.979808,6.600000,18.073719
55.002854,65.286305,138.917549,139.255429,40.357852,44.357286,58.502165,12.796903,136.133359,0.882119,65.087294,55.387027,138.003508,138.110179,135.424498,137.296955,73.770616,136.981437,0.002010,-1.969422,32.000000,-237.209489,137.574850,0.262551,9.587821,0.715140,208291.714125,0.708790,20.153049,25.305580,2.527246,67.589945,66.745318,88.229571,58.632911,46.729283,32.590000,66.923720,6.600000,18.062389
55.014885,65.251088,138.953704,139.245956,40.427799,44.357136,58.728134,12.798316,136.152420,0.890024,65.040470,55.397231,137.996302,138.130297,135.422329,137.322515,73.769090,137.000233,0.002010,-1.969462,32.000000,-237.207944,137.591934,0.262472,9.585360,0.714736,208270.237857,0.709124,20.103120,25.320366,2.526347,67.592405,66.746737,88.226193,58.632911,46.739766,32.590000,66.879880,6.600000,18.052773
55.024400,65.213448,139.071991,139.235363,40.444464,44.361343,0.000000,12.796539,136.174083,0.890303,64.996056,55.405595,137.988752,138.149164,135.419621,137.344169,73.766568,137.023858,0.002016,-1.969466,32.000000,-237.209675,137.613466,0.262326,9.587171,0.714104,208242.797655,0.711512,20.042607,25.334335,2.525643,67.595234,66.747625,88.220884,58.632911,46.826226,32.590000,66.829059,6.600000,18.042238
55.025148,65.188233,139.146349,139.227590,40.361733,44.381866,58.420560,12.797252,136.188897,0.890317,64.976535,55.405071,137.982742,138.167328,135.417566,137.362062,73.766100,137.042805,0.002015,-1.969467,32.000000,-237.208911,137.631361,0.262743,9.586662,0.714216,208220.051339,0.708533,19.995848,25.344902,2.525747,67.597848,66.749252,88.217188,58.632911,46.873669,32.590000,66.792987,6.600000,18.035229
55.026514,65.170236,139.215691,139.220684,40.171513,44.398138,58.794958,12.796256,136.210845,0.586134,64.969307,55.407117,137.975281,138.185131,135.411309,137.382107,73.764281,137.060533,0.002007,-1.969432,32.000000,-237.209933,137.690072,0.156598,9.584996,0.714580,NaN,Inf,19.949080,25.358788,2.527460,67.600737,66.750206,88.212173,58.632911,46.920730,32.590000,66.753383,6.600000,18.029554
55.035299,65.163732,139.145036,139.216654,39.914686,44.398275,58.375818,12.796080,136.226266,0.434865,64.958803,55.420893,137.970172,138.198885,135.405516,137.396848,73.764463,137.072398,0.002007,-1.969414,32.000000,-237.209968,137.704341,0.118500,9.587793,0.715307,208300.006482,0.712393,19.923149,25.368367,2.528777,67.604418,66.751418,88.208223,58.632911,46.900705,32.590000,66.710591,6.600000,18.027794
55.060419,65.156955,139.105404,139.212534,39.739316,44.398584,58.757965,12.795950,136.246982,0.430772,64.926077,55.453218,137.963826,138.214925,135.398989,137.417180,73.763757,137.092606,0.002010,-1.969414,32.000000,-237.209885,137.724074,0.118506,9.586220,0.716023,208367.173927,0.708063,19.903842,25.378710,2.529975,67.608850,66.752651,88.203083,58.632911,46.892085,32.590000,66.645465,6.600000,18.026480
55.087946,65.142489,139.123580,139.207178,39.625479,44.414887,58.685467,12.795730,136.265649,0.430816,64.878736,55.483050,137.959238,138.230558,135.394586,137.437294,73.764908,137.114918,0.002050,-1.969417,32.000000,-237.210275,137.742031,0.118530,9.582353,0.715268,208361.954746,0.713010,19.888912,25.384233,2.528287,67.612930,66.754224,88.199288,58.632911,46.900229,32.590000,66.574665,6.600000,18.023288
55.109965,65.109222,139.094428,139.196392,39.492083,44.439133,58.698650,12.795523,136.289945,0.430768,64.814744,55.503554,137.951384,138.254154,135.389386,137.462081,73.765695,137.138351,0.002014,-1.969436,32.000000,-237.210522,137.766004,0.118282,9.586993,0.714748,208354.185658,0.708007,19.858051,25.394656,2.526414,67.615990,66.755390,88.194765,58.632911,46.885101,32.590000,66.496898,6.600000,18.014681
55.118464,65.073243,138.969398,139.185428,39.327862,44.459664,58.768099,12.795639,136.311343,0.430732,64.773398,55.515112,137.944052,138.271221,135.384771,137.480419,73.766343,137.155114,0.002015,-1.969426,32.000000,-237.210380,137.785650,0.118347,9.593430,0.714938,208414.811874,0.708722,19.817201,25.404230,2.525481,67.618420,66.755738,88.191140,58.632911,46.817400,32.590000,66.439863,6.600000,18.004926
55.128457,65.036955,139.114466,139.173068,39.003680,44.484035,59.062718,12.795930,136.331154,0.430739,64.739919,55.528252,137.934874,138.292444,135.379191,137.501863,73.766820,137.174766,0.002016,-1.969417,32.000000,-237.210000,137.810704,0.118182,9.597021,0.714398,208503.665284,0.708573,19.762837,25.414708,2.523943,67.620105,66.757167,88.188810,58.632911,46.900299,32.590000,66.374152,6.600000,17.994281
55.136933,65.015141,139.069796,139.163826,38.620907,44.504251,58.801350,12.795719,136.346680,0.430720,64.711262,55.541367,137.926961,138.308244,135.373650,137.519228,73.768370,137.191473,0.002057,-1.969422,32.000000,-237.210392,137.826964,0.118358,9.595615,0.713340,208576.351971,0.707873,19.718716,25.422117,2.521286,67.621256,66.758481,88.187340,58.632911,46.878573,32.590000,66.316450,6.600000,17.987862
55.139144,64.991991,139.082860,139.153821,38.233971,44.525155,59.237608,12.794789,136.356736,0.745559,64.692466,55.542653,137.916570,138.325858,135.365318,137.534837,73.769974,137.207426,0.002023,-1.969426,32.000000,-237.211292,137.800868,0.228524,9.589679,0.714047,208666.815255,0.704518,19.672857,25.431083,2.523460,67.623134,66.758663,88.186374,58.632911,46.880449,32.590000,66.252370,6.600000,17.981269
55.134806,64.977510,139.119990,139.146452,38.095325,44.525215,59.164084,12.794631,136.365537,0.881329,64.693420,55.538977,137.907181,138.336779,135.358694,137.549296,73.772329,137.217577,0.002017,-1.969459,32.000000,-237.211513,137.813609,0.262757,9.588992,0.714038,208745.935189,0.707809,19.642927,25.437561,2.522262,67.624473,66.759192,88.186201,58.632911,46.929860,32.590000,66.207777,6.600000,17.976693
55.135708,64.972779,139.086550,139.140274,37.735032,44.525142,58.582658,12.794663,136.377517,0.885341,64.698018,55.542097,137.897654,138.346299,135.350056,137.562859,73.775186,137.234576,0.002011,-1.969508,32.000000,-237.211539,137.826926,0.262676,9.585360,0.714813,208828.641345,0.702851,19.617658,25.443623,2.522398,67.625233,66.759367,88.186451,58.632911,46.901036,32.590000,66.148276,6.600000,17.974631
55.134802,64.973538,139.129700,139.137071,37.383200,44.525034,58.869816,12.795369,136.388647,0.885160,64.701840,55.541618,137.891255,138.358085,135.343641,137.575656,73.777532,137.248035,0.002016,-1.969500,32.000000,-237.210856,137.839144,0.263092,9.581737,0.715114,208819.553644,0.703760,19.607331,25.446144,2.523270,67.625472,66.759479,88.187843,58.632911,46.931683,32.590000,66.100974,6.600000,17.974820
55.130394,64.974133,139.031994,139.134073,37.237961,44.524877,58.736713,12.794236,136.398782,0.885190,64.713186,55.530846,137.884288,138.369206,135.335757,137.588334,73.782149,137.257154,0.002014,-1.969506,32.000000,-237.211855,137.853609,0.262955,9.577719,0.715172,208813.655716,0.710721,19.601737,25.451453,2.522622,67.627369,66.759573,88.190837,58.632911,46.863300,32.590000,66.045667,6.600000,17.974945
55.111916,64.976555,139.000196,139.133493,37.220826,44.524824,58.891961,12.792584,136.407118,0.831245,64.738785,55.511546,137.880222,138.371039,135.330147,137.595339,73.786573,137.263912,0.002010,-1.969476,32.000000,-237.213522,137.872776,0.242915,9.580291,0.715698,208811.876358,0.707267,19.603363,25.455573,2.523446,67.629209,66.759871,88.193737,58.632911,46.874529,32.590000,66.014934,6.600000,17.975260
55.092478,64.988766,139.057352,139.136193,37.175598,44.524628,58.901060,12.791754,136.422815,0.443576,64.778122,55.491232,137.875198,138.373384,135.320225,137.607559,73.791602,137.273901,0.002005,-1.969479,32.000000,-237.214350,137.910763,0.121320,9.583832,0.715515,208808.664009,0.708931,19.608180,25.455335,2.521876,67.630766,66.759658,88.197206,58.632911,46.910374,32.590000,65.984387,6.600000,17.978230
55.084093,65.006274,139.041392,139.141065,37.057549,44.524699,59.035329,12.790415,136.427112,0.424176,64.802632,55.489814,137.873645,138.376647,135.313493,137.614257,73.796576,137.279821,0.002013,-1.969442,32.000000,-237.215702,137.919627,0.118941,9.586400,0.715452,208810.659363,0.707329,19.628301,25.454159,2.522144,67.633170,66.759839,88.199868,58.632911,46.900803,32.590000,65.952770,6.600000,17.982922
55.087855,65.024139,138.972135,139.148395,36.934204,44.524824,59.016398,12.791619,136.440169,0.423842,64.805071,55.496288,137.872896,138.387404,135.306428,137.627635,73.802940,137.290453,0.002048,-1.969452,32.000000,-237.214583,137.930888,0.119118,9.585482,0.715838,208816.962404,0.707516,19.659136,25.453926,2.524071,67.637043,66.760178,88.204399,58.632911,46.877653,32.590000,65.900694,6.600000,17.988468
55.094683,65.027854,138.838273,139.153451,37.073585,44.508120,58.662843,12.791534,136.453518,0.423836,64.782955,55.499318,137.872900,138.399457,135.300042,137.640479,73.807069,137.303326,0.002029,-1.969406,32.000000,-237.214633,137.943597,0.119061,9.581726,0.715722,208825.323447,0.706060,19.684677,25.451796,2.524166,67.640965,66.759161,88.206903,58.632911,46.782584,32.590000,65.850455,6.600000,17.990135
55.092745,65.014434,138.912591,139.157026,37.274847,44.499953,58.885970,12.791755,136.470388,0.423515,64.747614,55.494235,137.872916,138.415893,135.296346,137.656786,73.813193,137.319780,0.002009,-1.969426,32.000000,-237.214287,137.962887,0.118925,9.580638,0.715379,208830.312838,0.706269,19.698939,25.450539,2.522736,67.646142,66.758601,88.210582,58.632911,46.847747,32.590000,65.799399,6.600000,17.987459
55.084935,64.994532,138.975554,139.158751,37.555722,44.499709,59.006995,12.792289,136.483744,0.423504,64.723650,55.484583,137.873317,138.431671,135.295629,137.674924,73.816583,137.337350,0.002007,-1.969457,32.000000,-237.213677,137.981021,0.119267,9.581460,0.714543,208748.982310,0.710169,19.696111,25.452591,2.519994,67.649403,66.758009,88.214103,58.632911,46.857704,32.590000,65.763427,6.600000,17.981945
55.073559,64.972196,138.960645,139.161488,37.898553,44.499646,58.828255,12.792724,136.504236,0.423217,64.701182,55.469141,137.873713,138.454294,135.294887,137.697259,73.822142,137.357076,0.002011,-1.969467,32.000000,-237.213285,137.997788,0.118931,9.587490,0.714912,208698.146322,0.707350,19.684547,25.454368,2.521432,67.654031,66.756685,88.218194,58.632911,46.859496,32.590000,65.726364,6.600000,17.975424
55.063138,64.957112,138.985130,139.165747,38.065321,44.487177,58.287010,12.793292,136.523939,0.423288,64.680022,55.452502,137.874637,138.475581,135.294684,137.715734,73.825753,137.371874,0.001993,-1.969474,32.000000,-237.212642,138.019087,0.118958,9.591755,0.715284,208684.328017,0.705969,19.672129,25.459414,2.522932,67.657470,66.754745,88.221603,58.632911,46.873085,32.590000,65.697916,6.600000,17.970946
55.049800,64.939308,139.076936,139.172803,38.200300,44.462898,58.727604,12.793648,136.543890,0.423282,64.650495,55.439536,137.878291,138.497254,135.294969,137.736472,73.830450,137.392292,0.001970,-1.969461,32.000000,-237.212230,138.042874,0.119074,9.587007,0.714891,208669.170007,0.708232,19.660696,25.463325,2.523183,67.664758,66.753588,88.226717,58.632911,46.914213,32.590000,65.666469,6.600000,17.965869
55.037887,64.922574,139.183749,139.179804,38.308690,44.442474,58.575957,12.793506,136.564497,0.423362,64.620089,55.426478,137.881714,138.516706,135.295810,137.757105,73.834273,137.412068,0.001965,-1.969472,32.000000,-237.212375,138.062402,0.119007,9.584572,0.714640,208601.462323,0.714729,19.655600,25.466819,2.524105,67.669957,66.752914,88.231204,58.632911,46.994353,32.590000,65.642068,6.600000,17.961151
55.019298,64.897173,139.116220,139.189378,38.406719,44.418287,58.791595,12.793535,136.589227,0.423378,64.591008,55.402053,137.886957,138.541393,135.297360,137.784804,73.838953,137.440562,0.001974,-1.968300,32.000000,-237.212415,138.086144,0.119353,9.584316,0.715293,208476.519362,0.709136,19.650585,25.471923,2.526384,67.676027,66.750512,88.235177,58.632911,46.978413,32.590000,65.620698,6.600000,17.954062
54.998718,64.877984,139.068587,139.199483,38.516194,44.397944,58.971292,12.793485,136.607340,0.423455,64.576149,55.377681,137.892614,138.560120,135.298659,137.800224,73.842473,137.463469,0.001969,-1.966540,32.000000,-237.212477,138.106513,0.119095,9.595721,0.715907,208370.597613,0.710784,19.645272,25.477589,2.528872,67.681357,66.749380,88.238537,58.632911,46.949377,32.590000,65.610344,6.600000,17.948267
54.973625,64.861548,139.132785,139.214444,38.690594,44.375540,58.928979,12.793906,136.629582,0.590371,64.562757,55.353274,137.902552,138.581107,135.302747,137.820530,73.846218,137.486138,0.001962,-1.963604,32.000000,-237.211940,138.113090,0.169794,9.597117,0.715405,208242.922676,0.708008,19.637700,25.486583,2.528499,67.686922,66.748697,88.241363,58.632911,46.978475,32.590000,65.602984,6.600000,17.942944
54.957479,64.851464,139.224560,139.229003,38.741828,44.373001,58.929326,12.793782,136.648942,0.438975,64.550265,55.333469,137.910964,138.601024,135.305177,137.834991,73.848667,137.506657,0.001961,-1.963600,32.000000,-237.212076,138.142857,0.119082,9.600417,0.714244,208138.344201,0.705784,19.638254,25.494055,2.528579,67.689677,66.746951,88.243051,58.632911,47.041419,32.590000,65.596290,6.600000,17.939908
54.940751,64.839749,139.173179,139.247798,38.836217,44.373206,58.712653,12.793542,136.672734,0.431254,64.522545,55.321040,137.922838,138.624519,135.308193,137.858142,73.853134,137.527965,0.001970,-1.963573,32.000000,-237.212139,138.164761,0.119217,9.603298,0.714505,208026.778658,0.706260,19.645898,25.501185,2.530901,67.694305,66.746503,88.244391,58.632911,47.045758,32.590000,65.588780,6.600000,17.936259
