OSU 80 Ton Compressor Load Stand
54.929676,64.792514,139.419117,139.337330,37.697031,44.360923,58.556452,12.802681,136.822691,0.671997,64.455649,55.331261,138.008753,138.765339,135.407204,137.969884,73.860701,137.657220,0.002037,-1.969454,32.000000,-237.203739,138.247556,0.188051,9.611439,0.713826,208102.016873,0.712460,19.597597,25.553471,2.533117,67.708067,66.775024,88.014440,58.632911,47.097502,32.590000,65.490077,6.600000,17.949408
54.910238,64.786792,139.486757,139.361516,37.789350,44.356436,58.448982,12.802378,136.848527,0.672010,64.440781,55.313161,138.024150,138.787173,135.411715,137.989303,73.865230,137.677187,0.002024,-1.969468,32.000000,-237.204176,138.277694,0.188180,9.608032,0.714546,208016.321024,0.704770,19.606337,25.563180,2.536207,67.710477,66.774721,88.030290,58.632911,47.158135,32.590000,65.489660,6.600000,17.947264
54.891387,64.778500,139.606098,139.380836,37.940360,44.356640,58.425167,12.801421,136.868534,0.313590,64.425570,55.291048,138.036011,138.804947,135.414495,138.007102,73.867952,137.695670,0.002022,-1.969431,32.000000,-237.205194,138.371563,0.066081,9.606057,0.715358,207916.904963,0.711016,19.619059,25.568737,2.538138,67.711744,66.773277,88.042285,58.632911,47.211098,32.590000,65.491508,6.600000,17.944953
54.853033,64.764129,139.502227,139.402516,38.275742,44.348447,58.672866,12.800049,136.881645,0.208777,64.434670,55.246532,138.050617,138.825205,135.420535,138.024071,73.870460,137.711470,0.002023,-1.969447,32.000000,-237.206534,138.392129,0.044385,9.605871,0.716214,207893.603542,0.712520,19.632006,25.573777,2.540269,67.714863,66.771700,88.055345,58.632911,47.200426,32.590000,65.516080,6.600000,17.940465
54.825515,64.763235,139.634188,139.421708,38.401138,44.328178,58.708441,12.798436,136.888853,0.208691,64.459809,55.213538,138.063892,138.835633,135.425125,138.031355,73.872953,137.719069,0.002026,-1.969424,32.000000,-237.208255,138.403125,0.044766,9.602202,0.717319,207891.946475,0.713069,19.641827,25.579913,2.543315,67.720884,66.771187,88.064692,58.632911,47.290308,32.590000,65.540099,6.600000,17.938629
54.812677,64.776741,139.636810,139.446633,38.448865,44.307746,58.620640,12.797637,136.897075,0.208602,64.474096,55.201226,138.080625,138.844971,135.428602,138.045138,73.875000,137.731944,0.002012,-1.969442,32.000000,-237.209029,138.416162,0.044625,9.604199,0.717207,207852.001268,0.710450,19.664319,25.584976,2.543200,67.728558,66.770258,88.073169,58.632911,47.313271,32.590000,65.553842,6.600000,17.941801
54.816503,64.786833,139.721611,139.466519,38.626551,44.307904,58.433793,12.796935,136.909444,0.208686,64.453480,55.207662,138.094910,138.854364,135.431319,138.058657,73.877132,137.742578,0.002010,-1.969456,32.000000,-237.209691,138.425105,0.044513,9.605635,0.718325,207761.061072,0.710088,19.689887,25.586124,2.546883,67.733755,66.769640,88.079890,58.632911,47.376854,32.590000,65.548013,6.600000,17.944516
54.822150,64.776664,139.789122,139.484490,38.953341,44.307720,58.914667,12.795519,136.924277,0.362189,64.397540,55.210288,138.111198,138.874713,135.435775,138.077604,73.879982,137.762746,0.002011,-1.969431,32.000000,-237.211208,138.400815,0.098994,9.606727,0.718092,207674.581038,0.711034,19.715741,25.590244,2.547528,67.739901,66.769128,88.087960,58.632911,47.477846,32.590000,65.536999,6.600000,17.942940
54.820351,64.750402,139.833558,139.494992,39.274203,44.307896,58.400023,12.794879,136.938029,0.449561,64.349361,55.204155,138.123292,138.890567,135.441865,138.095387,73.881238,137.777882,0.002054,-1.969436,32.000000,-237.211735,138.416497,0.115624,9.610861,0.718413,207678.358790,0.713274,19.722152,25.593208,2.548897,67.745377,66.769346,88.093045,58.632911,47.523963,32.590000,65.532184,6.600000,17.935691
54.808269,64.711974,139.876865,139.504543,39.611171,44.303652,58.721438,12.794632,136.952410,0.453449,64.303126,55.189639,138.135344,138.906406,135.449692,138.111689,73.884242,137.791984,0.002028,-1.969439,32.000000,-237.211803,138.430023,0.115646,9.614958,0.718597,207668.013504,0.707349,19.706552,25.600018,2.549866,67.750156,66.768369,88.097775,58.632911,47.575723,32.590000,65.537981,6.600000,17.924499
54.788373,64.682698,139.999497,139.512417,39.812777,44.283333,58.589597,12.794873,136.967965,0.302504,64.287671,55.168829,138.143303,138.916004,135.456758,138.120995,73.885289,137.801256,0.002028,-1.969451,32.000000,-237.211618,138.439660,0.063257,9.615265,0.718506,207653.037916,0.713561,19.682020,25.606013,2.550760,67.751452,66.767474,88.101108,58.632911,47.638619,32.590000,65.556147,6.600000,17.915302
54.757994,64.662842,139.852668,139.524045,39.976057,44.258994,0.000000,12.794286,136.973442,0.214268,64.301227,55.133860,138.154266,138.919518,135.465450,138.123501,73.887297,137.802141,0.002026,-1.969460,32.000000,-237.212159,138.444095,0.045862,9.617778,0.718486,207611.109939,0.709687,19.655215,25.609762,2.552112,67.752105,66.767623,88.104163,58.632911,47.612898,32.590000,65.590738,6.600000,17.908430
54.742530,64.664281,139.850436,139.536718,40.047507,44.238578,58.873587,12.793943,136.971680,0.214052,64.323924,55.119159,138.163406,138.916820,135.471509,138.121991,73.889566,137.799820,0.002066,-1.969430,32.000000,-237.212567,138.440054,0.045865,9.616534,0.719072,207502.945914,0.711188,19.645082,25.613155,2.555278,67.751998,66.768437,88.106031,58.632911,47.628326,32.590000,65.616030,6.600000,17.906999
54.735637,64.677019,139.777189,139.552839,40.089792,44.226327,58.640657,12.794091,136.972859,0.213918,64.328348,55.114997,138.174280,138.916185,135.476913,138.114011,73.891418,137.800496,0.002041,-1.969406,32.000000,-237.212418,138.439670,0.046038,9.614053,0.718119,NaN,Inf,19.654466,25.611571,2.554014,67.751234,66.768340,88.108500,58.632911,47.633622,32.590000,65.633104,6.600000,17.909966
54.726906,64.682159,139.749142,139.564314,40.200332,44.226508,58.888899,12.793165,136.972307,0.213840,64.325610,55.107376,138.183929,138.913796,135.481438,138.110202,73.892995,137.798963,0.002025,-1.969429,32.000000,-237.213401,138.437364,0.045807,9.613644,0.718118,207289.528780,0.707663,19.670792,25.608191,2.554694,67.750617,66.768533,88.111035,58.632911,47.648509,32.590000,65.649670,6.600000,17.911307
54.709098,64.679101,139.647917,139.574570,40.249389,44.226608,59.003140,12.792888,136.968614,0.213746,64.334227,55.089058,138.195321,138.906573,135.487188,138.107816,73.894985,137.802554,0.002024,-1.969407,32.000000,-237.213780,138.427660,0.046275,9.607808,0.717842,207239.539133,0.710400,19.690167,25.606663,2.553678,67.751044,66.769010,88.113663,58.632911,47.613504,32.590000,65.679018,6.600000,17.910261
54.693610,64.678683,139.658966,139.582581,40.176533,44.206331,59.002359,12.792338,136.956898,0.476807,64.354408,55.073468,138.203846,138.899559,135.491419,138.096793,73.896763,137.798852,0.002024,-1.970596,32.000000,-237.214468,138.381125,0.136104,9.608915,0.717863,207244.150155,0.707543,19.703716,25.604352,2.553573,67.752214,66.769412,88.114956,58.632911,47.617082,32.590000,65.708979,6.600000,17.909342
54.681960,64.687488,139.583479,139.593055,40.000871,44.181648,58.818141,12.791395,136.944634,0.672352,64.373924,55.065554,138.212369,138.888708,135.497038,138.086847,73.898029,137.788014,0.002023,-1.970571,32.000000,-237.215471,138.377185,0.188918,9.611915,0.718023,207245.448220,0.706424,19.717810,25.604081,2.552554,67.752293,66.769195,88.115368,58.632911,47.627855,32.590000,65.739116,6.600000,17.910828
54.670720,64.695193,139.474827,139.601216,39.920994,44.161185,59.183175,12.790065,136.935082,0.672759,64.383697,55.054219,138.219224,138.879148,135.500613,138.077985,73.898216,137.779957,0.002011,-1.970579,32.000000,-237.216744,138.364446,0.188900,9.613547,0.717921,207152.245261,0.706330,19.732314,25.600530,2.553479,67.752581,66.769477,88.115455,58.632911,47.569661,32.590000,65.766816,6.600000,17.912677
54.646011,64.700924,139.423237,139.609488,39.873490,44.136924,59.109825,12.790492,136.922117,0.672753,64.412211,55.026304,138.227149,138.866714,135.505280,138.063444,73.900542,137.767126,0.002010,-1.970559,32.000000,-237.216225,138.348404,0.188917,9.611876,0.717075,207043.469215,0.708330,19.752346,25.594075,2.552642,67.752760,66.770521,88.115913,58.632911,47.542271,32.590000,65.812500,6.600000,17.913833
54.622516,64.713838,139.356765,139.619706,39.726383,44.112569,58.816856,12.790440,136.904733,0.672813,64.457262,55.004735,138.236508,138.848936,135.511355,138.048149,73.903037,137.749521,0.002010,-1.970584,32.000000,-237.216343,138.328321,0.188993,9.614335,0.716217,206954.366571,0.703810,19.770884,25.590028,2.551180,67.753067,66.771239,88.116218,58.632911,47.537449,32.590000,65.865177,6.600000,17.916176
54.612119,64.733231,139.459349,139.630080,39.550286,44.096124,59.053631,12.790415,136.894164,0.672810,64.483286,54.996620,138.245430,138.832684,135.515025,138.030963,73.904621,137.737224,0.002052,-1.970572,32.000000,-237.216413,138.312479,0.188998,9.609832,0.716077,206847.896101,0.704659,19.800436,25.581555,2.551389,67.753852,66.771998,88.114799,58.632911,47.580262,32.590000,65.902492,6.600000,17.921012
54.604476,64.750216,139.423722,139.640356,39.428250,44.095872,58.716296,12.791929,136.882338,0.672860,64.498486,54.991167,138.253663,138.819876,135.518624,138.017888,73.906319,137.727749,0.002026,-1.970596,32.000000,-237.214647,138.296383,0.189006,9.612566,0.715527,206744.524955,0.708140,19.836007,25.570629,2.551270,67.753659,66.772365,88.112406,58.632911,47.591653,32.590000,65.936249,6.600000,17.925678
54.586372,64.761656,139.375800,139.650942,39.397463,44.095798,58.655937,12.792559,136.871018,0.672873,64.521142,54.973526,138.263410,138.803547,135.523407,138.000016,73.908720,137.708627,0.002027,-1.970598,32.000000,-237.214004,138.279232,0.188966,9.602127,0.716371,206679.515636,0.705223,19.865429,25.563153,2.553634,67.752053,66.773346,88.109744,58.632911,47.526820,32.590000,65.985600,6.600000,17.928872
54.557801,64.770391,139.286848,139.659295,39.178342,44.075343,58.665429,12.791679,136.854002,0.672894,64.559883,54.939551,138.271847,138.784421,135.528874,137.980684,73.910460,137.694138,0.002028,-1.972353,32.000000,-237.214993,138.260354,0.189007,9.601811,0.716120,206688.678483,0.709413,19.889786,25.556916,2.553339,67.752986,66.773661,88.107928,58.632911,47.518864,32.590000,66.043870,6.600000,17.930944
54.513267,64.791296,139.227031,139.671687,38.882693,44.050938,0.000000,12.792435,136.830296,0.596008,64.640058,54.890808,138.282261,138.752291,135.535215,137.949623,73.912022,137.666742,0.002070,-1.972960,32.000000,-237.214115,138.265842,0.161987,9.602152,0.716950,206696.978025,0.710424,19.918696,25.545353,2.553308,67.753527,66.774199,88.105113,58.632911,47.484691,32.590000,66.131672,6.600000,17.935248
54.474509,64.826111,139.182071,139.685832,38.747866,44.030376,58.630602,12.792131,136.800324,0.435477,64.727509,54.856405,138.291728,138.722318,135.540138,137.920041,73.913821,137.638201,0.002039,-1.972985,32.000000,-237.214508,138.242736,0.117892,9.604098,0.716624,206611.271125,0.710408,19.955006,25.536671,2.553014,67.752960,66.773645,88.103206,58.632911,47.501623,32.590000,66.216210,6.600000,17.944054
54.446810,64.885231,139.164026,139.707171,38.439551,44.006288,58.926118,12.792132,136.769014,0.427516,64.820680,54.836567,138.305582,138.686827,135.543832,137.884282,73.915394,137.606338,0.002028,-1.974189,32.000000,-237.214506,138.211842,0.118082,9.598659,0.716617,NaN,Inf,20.018918,25.521979,2.554003,67.752439,66.774641,88.102566,58.632911,47.497446,32.590000,66.305411,6.600000,17.959867
54.447805,64.944886,139.106123,139.728906,38.236563,44.006744,58.700388,12.792142,136.734467,0.427746,64.861922,54.838776,138.321152,138.654577,135.547248,137.853394,73.917035,137.576889,0.002025,-1.977704,32.000000,-237.214463,138.179279,0.117615,9.597808,0.716579,206449.025264,0.711412,20.091181,25.506502,2.554994,67.753952,66.775311,88.102681,58.632911,47.460582,32.590000,66.367641,6.600000,17.977134
54.454970,64.975220,139.169737,139.742759,38.284764,44.006700,0.000000,12.791665,136.713546,0.427706,64.859502,54.846669,138.333938,138.635239,135.551156,137.835523,73.919891,137.558681,0.002025,-1.980058,32.000000,-237.214972,138.159377,0.117756,9.602921,0.717055,206375.092151,0.707967,20.177078,25.489655,2.555963,67.756580,66.775519,88.103364,58.632911,47.496570,32.590000,66.406832,6.600000,17.986730
54.446356,64.981759,139.168549,139.752695,38.457940,44.007098,59.073719,12.792298,136.693685,0.428031,64.841608,54.837928,138.348810,138.614819,135.557483,137.815229,73.922344,137.540557,0.002027,-1.980090,32.000000,-237.214426,138.140629,0.117784,9.606925,0.716919,206409.808158,0.710796,20.235772,25.473894,2.554853,67.758479,66.775934,88.104335,58.632911,47.518705,32.590000,66.469404,6.600000,17.990319
54.428676,64.973570,139.090465,139.757615,38.704626,43.999049,58.593983,12.792478,136.673729,0.427899,64.850341,54.820623,138.359988,138.597570,135.564517,137.799520,73.923239,137.520221,0.002015,-1.980116,32.000000,-237.214341,138.121817,0.117525,9.603077,0.716834,NaN,Inf,20.259177,25.462306,2.555685,67.760549,66.776517,88.105327,58.632911,47.441549,32.590000,66.538370,6.600000,17.987857
54.410205,64.973542,139.061323,139.764622,38.835808,43.974473,0.000000,12.791825,136.644485,0.428299,64.873593,54.802300,138.370997,138.571594,135.573421,137.771275,73.924993,137.493202,0.002016,-1.980135,32.000000,-237.215095,138.097147,0.117795,9.608143,0.716687,206428.621863,0.706400,20.274046,25.451163,2.556067,67.763203,66.777262,88.105844,58.632911,47.440145,32.590000,66.621360,6.600000,17.987212
54.405134,64.985213,139.129200,139.772340,38.864625,43.954204,0.000000,12.792125,136.621015,0.428119,64.887889,54.793598,138.379876,138.551490,135.581449,137.746959,73.925974,137.470067,0.002018,-1.980716,32.000000,-237.214689,138.078369,0.117446,9.613851,0.716671,206389.338582,0.712294,20.282952,25.440514,2.555463,67.764902,66.777395,88.106291,58.632911,47.499354,32.590000,66.683822,6.600000,17.989888
54.404733,64.999873,139.102136,139.780676,38.941021,43.950265,58.434505,12.792042,136.601012,0.165209,64.888588,54.791667,138.390270,138.522578,135.590752,137.724180,73.928295,137.441570,0.002061,-1.980113,32.000000,-237.214724,138.096304,0.027450,9.610121,0.716034,NaN,Inf,20.300792,25.425799,2.555795,67.766721,66.777542,88.107015,58.632911,47.495294,32.590000,66.748969,6.600000,17.994182
54.402655,65.005200,138.988680,139.785325,39.021628,43.950721,58.552830,12.791785,136.577785,-0.029958,64.883231,54.788716,138.398391,138.502186,135.598506,137.705102,73.929566,137.421659,0.002030,-1.980110,32.000000,-237.214919,138.046841,-0.025403,9.606810,0.715759,NaN,Inf,20.317368,25.413720,2.557281,67.766652,66.777470,88.106231,58.632911,47.413456,32.590000,66.806419,6.600000,17.996067
54.406720,65.004474,139.025976,139.787996,39.089175,43.950936,58.610324,12.792359,136.553318,0.199924,64.879225,54.788920,138.407326,138.478914,135.609217,137.680939,73.931767,137.396931,0.002029,-1.980129,32.000000,-237.214263,138.018752,0.044474,9.607034,0.715855,206176.502326,0.713844,20.332416,25.397726,2.556802,67.765849,66.778089,88.104094,58.632911,47.444802,32.590000,66.868712,6.600000,17.996160
54.404853,65.003998,139.046485,139.788851,39.190362,43.951086,58.396577,12.792269,136.529879,0.199804,64.882611,54.788741,138.413567,138.455745,135.615479,137.661684,73.932303,137.376736,0.002029,-1.980132,32.000000,-237.214384,137.999004,0.044421,9.608932,0.715522,206180.929291,0.712449,20.339754,25.386901,2.554814,67.764046,66.777724,88.100790,58.632911,47.481085,32.590000,66.923615,6.600000,17.995971
54.403340,65.008717,138.944530,139.788400,39.430033,43.951277,58.575133,12.792526,136.498411,0.200137,64.900568,54.787825,138.420003,138.427028,135.622820,137.633199,73.932054,137.347109,0.002031,-1.981306,32.000000,-237.213920,137.971293,0.043977,9.607032,0.715649,206178.660867,0.711693,20.335095,25.372831,2.555309,67.761504,66.777245,88.095278,58.632911,47.387315,32.590000,66.991856,6.600000,17.996792
54.406873,65.019479,138.864359,139.787221,39.495635,43.951424,58.604696,12.792401,136.473324,0.200173,64.915089,54.792535,138.423382,138.402518,135.627768,137.607448,73.932264,137.320837,0.001999,-1.983621,32.000000,-237.213943,137.944774,0.044397,9.603234,0.715656,206178.892048,0.714327,20.336424,25.362602,2.555774,67.759435,66.776405,88.091909,58.632911,47.362164,32.590000,67.043483,6.600000,17.999624
54.422474,65.034640,138.834549,139.784436,39.552665,43.951555,58.662097,12.790404,136.442941,0.200335,64.918956,54.807529,138.427400,138.371067,135.634280,137.576173,73.931913,137.287850,0.001986,-1.984865,32.000000,-237.215992,137.916254,0.043861,9.608452,0.715268,206183.179755,0.712183,20.342609,25.348629,2.553971,67.755098,66.774889,88.090334,58.632911,47.348703,32.590000,67.093747,6.600000,18.003965
54.438813,65.041387,138.847766,139.778243,39.599940,43.961055,58.753863,12.790380,136.419864,0.200181,64.913968,54.819142,138.429024,138.348568,135.639768,137.553743,73.931854,137.267359,0.001983,-1.987212,32.000000,-237.216016,137.892009,0.043943,9.608861,0.715074,206188.920239,0.711796,20.349952,25.335804,2.552331,67.751501,66.773474,88.089935,58.632911,47.352473,32.590000,67.126696,6.600000,18.006566
54.454396,65.041824,138.772090,139.766905,39.796039,43.985471,58.737797,12.790698,136.393993,0.200262,64.912039,54.837554,138.427124,138.322777,135.645249,137.525731,73.931308,137.238523,0.001985,-1.987796,32.000000,-237.215696,137.864421,0.043891,9.611323,0.714309,206194.608453,0.710905,20.350021,25.320315,2.551052,67.747585,66.771740,88.089743,58.632911,47.315284,32.590000,67.169174,6.600000,18.006902
54.470655,65.041879,138.832531,139.755616,39.990000,44.005700,58.841496,12.791019,136.373305,0.200180,64.911784,54.855567,138.422932,138.302990,135.648740,137.503641,73.929947,137.216885,0.001986,-1.987223,32.000000,-237.215511,137.842734,0.043416,9.613855,0.714253,206239.231194,0.709725,20.340967,25.310532,2.550529,67.745119,66.769794,88.090317,58.632911,47.304013,32.590000,67.198355,6.600000,18.006921
54.493221,65.044354,138.806631,139.740303,40.073184,44.021909,58.653069,12.790698,136.349429,0.200173,64.911596,54.878009,138.417762,138.280033,135.651766,137.479411,73.928363,137.192926,0.001977,-1.987210,32.000000,-237.215842,137.816487,0.043888,9.607654,0.713799,206350.689712,0.710089,20.326336,25.297227,2.548409,67.743152,66.768341,88.090420,58.632911,47.274583,32.590000,67.228387,6.600000,18.007572
54.518116,65.045539,138.697824,139.725868,40.171486,44.021935,58.617069,12.790645,136.319689,0.468984,64.907565,54.900011,138.410740,138.256167,135.654817,137.457245,73.926438,137.169904,0.001976,-1.988374,32.000000,-237.216006,137.745688,0.134750,9.604549,0.714016,206442.764743,0.708930,20.310675,25.288192,2.548758,67.741752,66.766439,88.087283,58.632911,47.223647,32.590000,67.243234,6.600000,18.008104
54.536343,65.044574,138.730466,139.706018,40.207395,44.033735,58.804910,12.791298,136.294138,0.651159,64.914185,54.916139,138.400666,138.227964,135.656657,137.430777,73.923467,137.141750,0.001977,-1.987233,32.000000,-237.215316,137.718664,0.185449,9.597724,0.714238,206516.208779,0.711148,20.291342,25.278265,2.547227,67.741041,66.764737,88.081835,58.632911,47.267442,32.590000,67.265418,6.600000,18.007976
54.541142,65.046334,138.760009,139.688583,40.017806,44.053949,58.807554,12.792109,136.270775,0.651085,64.940132,54.920378,138.390538,138.203313,135.656653,137.404043,73.920234,137.116988,0.002020,-1.987228,32.000000,-237.214575,137.694553,0.185534,9.594415,0.713476,206512.445520,0.711228,20.268475,25.269128,2.544069,67.740296,66.763012,88.076218,58.632911,47.237173,32.590000,67.293846,6.600000,18.008185
54.547038,65.061405,138.739327,139.668922,39.719904,44.078116,58.932638,12.793054,136.236015,0.651200,65.002365,54.926426,138.376634,138.166728,135.656209,137.373448,73.916200,137.082486,0.001987,-1.990713,32.000000,-237.213644,137.665241,0.185437,9.588682,0.714057,206565.511278,0.708882,20.249908,25.258569,2.543817,67.739593,66.760349,88.069711,58.632911,47.244363,32.590000,67.329249,6.600000,18.011940
54.554436,65.090958,138.814852,139.655120,39.527646,44.078412,58.930284,12.792359,136.207492,0.651138,65.063296,54.932344,138.365892,138.137250,135.655045,137.338719,73.913673,137.054503,0.001987,-1.992403,32.000000,-237.214143,137.634013,0.185495,9.586147,0.714724,206662.770555,0.709110,20.247033,25.249900,2.544135,67.739346,66.758123,88.064726,58.632911,47.322514,32.590000,67.357361,6.600000,18.019254
54.569050,65.135586,138.799168,139.640028,39.310809,44.078401,58.780543,12.792177,136.173784,0.651022,65.135054,54.946168,138.353476,138.100015,135.650146,137.303979,73.908704,137.020573,0.001987,-1.995897,32.000000,-237.214162,137.598898,0.185588,9.580436,0.715364,206786.644163,0.707937,20.256410,25.237347,2.543480,67.737536,66.755986,88.057228,58.632911,47.280796,32.590000,67.381102,6.600000,18.031940
54.583090,65.174383,138.766642,139.627393,39.202915,44.094534,58.868090,12.792626,136.147080,0.651127,65.190653,54.961280,138.343378,138.069890,135.645589,137.270722,73.905346,136.990520,0.001988,-1.997622,32.000000,-237.213776,137.569803,0.185334,9.576432,0.715916,206805.281200,0.707920,20.278821,25.226419,2.544520,67.736893,66.754220,88.051011,58.632911,47.277961,32.590000,67.396906,6.600000,18.043077
54.593973,65.219052,138.645489,139.611350,39.146037,44.119225,58.970105,12.793169,136.111814,0.650850,65.265677,54.975360,138.330505,138.038499,135.638665,137.233190,73.900644,136.955381,0.001953,-1.996456,32.000000,-237.213132,137.538749,0.185351,9.570291,0.716113,206831.723386,0.709597,20.309342,25.215071,2.543551,67.735325,66.752928,88.043216,58.632911,47.206959,32.590000,67.418210,6.600000,18.056200
54.602902,65.257760,138.711717,139.597899,39.129655,44.139583,58.732010,12.792652,136.087832,0.650992,65.332530,54.984122,138.320133,138.010980,135.632441,137.201529,73.896413,136.924115,0.001948,-1.998230,32.000000,-237.213583,137.519604,0.185598,9.567528,0.716348,206929.098436,0.708673,20.334589,25.203973,2.542301,67.735215,66.752928,88.036656,58.632911,47.209806,32.590000,67.436528,6.600000,18.067246
54.614528,65.308396,138.625377,139.582447,39.091814,44.163996,58.921086,12.793232,136.053291,0.427176,65.405656,54.995760,138.308294,137.979575,135.624611,137.164093,73.891486,136.891372,0.001941,-1.998818,32.000000,-237.213052,137.504566,0.115930,9.561433,0.716446,207072.069968,0.707772,20.368756,25.191771,2.539575,67.736271,66.753337,88.029553,58.632911,47.158091,32.590000,67.455475,6.600000,18.082013
54.630651,65.348420,138.586454,139.569632,39.070338,44.184281,59.173874,12.792835,136.027875,0.420747,65.453777,55.011708,138.297955,137.953336,135.619029,137.133863,73.885854,136.865820,0.001942,-1.998810,32.000000,-237.213518,137.480268,0.115892,9.554367,0.717296,207191.108299,0.710914,20.398848,25.180958,2.540373,67.737015,66.753525,88.024419,58.632911,47.141550,32.590000,67.463473,6.600000,18.093972
54.654865,65.390163,138.704992,139.553712,38.966056,44.208809,58.734614,12.792207,136.003410,0.420541,65.485299,55.039220,138.284087,137.927491,135.612527,137.103083,73.880583,136.839892,0.001983,-1.997621,32.000000,-237.214271,137.455590,0.116281,9.554337,0.717580,207336.432363,0.708954,20.438270,25.170128,2.538251,67.738987,66.754502,88.019766,58.632911,47.183437,32.590000,67.462782,6.600000,18.106736
54.671140,65.410149,138.631064,139.538627,38.851941,44.229265,58.643927,12.792795,135.983339,0.420766,65.505413,55.053052,138.272930,137.908376,135.607411,137.086014,73.875605,136.821231,0.001976,-1.995906,32.000000,-237.213639,137.439657,0.115936,9.557683,0.718044,207455.524341,0.706094,20.462744,25.163460,2.536789,67.741194,66.756228,88.016248,58.632911,47.128521,32.590000,67.461755,6.600000,18.114088
54.673138,65.427085,138.594649,139.519848,38.766928,44.253738,58.592922,12.794372,135.960740,0.420555,65.553342,55.055693,138.258248,137.884319,135.600964,137.066297,73.869558,136.801035,0.001973,-1.994631,32.000000,-237.212021,137.419709,0.116502,9.556819,0.718799,207593.665379,0.711500,20.481137,25.156250,2.537834,67.743883,66.758043,88.012594,58.632911,47.100235,32.590000,67.476194,6.600000,18.119637
54.663167,65.448786,138.579151,139.506561,38.659152,44.268740,58.530835,12.794495,135.936405,0.420776,65.617243,55.049611,138.247006,137.858891,135.595943,137.044091,73.865688,136.775908,0.001979,-1.992357,32.000000,-237.211875,137.398632,0.116421,9.550354,0.718246,207701.636792,0.712734,20.485434,25.152244,2.535727,67.748165,66.761038,88.011034,58.632911,47.094526,32.590000,67.503728,6.600000,18.125888
54.655848,65.495349,138.576199,139.496951,38.522521,44.244186,58.509782,12.795091,135.899753,0.420547,65.715708,55.046915,138.234908,137.826627,135.589003,137.011348,73.860793,136.743797,0.002017,-1.993529,32.000000,-237.211328,137.369706,0.116220,9.548761,0.718509,207830.716060,0.713752,20.500447,25.148566,2.534968,67.751852,66.764453,88.009335,58.632911,47.055054,32.590000,67.535883,6.600000,18.138537
54.669571,65.547419,138.462270,139.492327,38.275259,44.244246,58.939034,12.795195,135.870425,0.420776,65.779143,55.068491,138.227325,137.802784,135.583151,136.986486,73.857415,136.720796,0.001999,-1.994097,32.000000,-237.211195,137.347767,0.116672,9.547587,0.719358,207919.307026,0.714937,20.531757,25.140336,2.535147,67.754285,66.768089,88.006688,58.632911,47.031728,32.590000,67.545437,6.600000,18.153630
54.709712,65.604153,138.475174,139.486198,38.140595,44.248513,58.854605,12.796100,135.850158,0.420655,65.803133,55.108030,138.219649,137.781359,135.576218,136.962839,73.854325,136.697152,0.001979,-1.997613,32.000000,-237.210236,137.329433,0.116318,9.542331,0.719274,207836.860639,0.714993,20.585376,25.129766,2.535432,67.757248,66.772557,88.004097,58.632911,47.012945,32.590000,67.521535,6.600000,18.172017
54.732303,65.627998,138.437088,139.476488,38.135501,44.268572,58.539552,12.796526,135.843668,0.258506,65.798823,55.128215,138.211971,137.771399,135.569422,136.951846,73.851329,136.683713,0.001977,-1.997060,32.000000,-237.209735,137.364850,0.060291,9.539340,0.718599,207866.678508,0.709688,20.624218,25.122062,2.532712,67.759373,66.776451,88.003941,58.632911,46.955825,32.590000,67.503801,6.600000,18.180824
54.737745,65.633059,138.383211,139.460496,38.378944,44.284912,58.610076,12.794755,135.831035,-0.030150,65.808688,55.131902,138.201934,137.760815,135.564291,136.936362,73.847891,136.672380,0.001979,-1.994734,32.000000,-237.211477,137.360752,-0.025368,9.543827,0.718612,207912.773099,0.710305,20.642272,25.113763,2.531089,67.760402,66.780397,88.005585,58.632911,46.893488,32.590000,67.504551,6.600000,18.184091
54.743720,65.638791,138.402937,139.447970,38.626053,44.284818,58.620520,12.793989,135.809841,0.240594,65.826737,55.140492,138.193180,137.751777,135.560949,136.924113,73.845178,136.660834,0.001961,-1.991827,32.000000,-237.212205,137.292600,0.066839,9.541345,0.718627,208018.123712,0.714171,20.644357,25.110284,2.529349,67.760719,66.783960,88.006753,58.632911,46.918140,32.590000,67.506566,6.600000,18.186039
54.767844,65.654773,138.400320,139.435863,38.789608,44.284784,58.770093,12.793696,135.796504,0.634567,65.829130,55.171891,138.184882,137.743416,135.557559,136.912319,73.842029,136.647862,0.001939,-1.988306,32.000000,-237.212414,137.266297,0.187058,9.538090,0.718179,208099.446158,0.713506,20.644178,25.108260,2.528113,67.760578,66.789398,88.009299,58.632911,46.904293,32.590000,67.491664,6.600000,18.191614
54.801439,65.662487,138.266756,139.422764,38.822741,44.304646,58.797579,12.794382,135.787766,0.641231,65.788683,55.204942,138.175058,137.739029,135.550852,136.910344,73.838746,136.641063,0.001933,-1.986027,32.000000,-237.211748,137.267067,0.187107,9.540619,0.718384,208103.167660,0.713302,20.644157,25.105410,2.528198,67.758519,66.794685,88.012191,58.632911,46.776893,32.590000,67.454588,6.600000,18.196269
54.818820,65.650964,138.295890,139.408673,38.927763,44.325052,58.881497,12.795216,135.788127,0.641134,65.754213,55.223715,138.164477,137.740041,135.546700,136.907878,73.836454,136.637793,0.001939,-1.983100,32.000000,-237.210996,137.267002,0.187302,9.541975,0.718258,208109.186163,0.711170,20.636914,25.102307,2.527036,67.758041,66.798511,88.015548,58.632911,46.809832,32.590000,67.433047,6.600000,18.194626
54.831588,65.629055,138.184812,139.390150,39.129823,44.333434,58.566350,12.795196,135.788443,0.641130,65.726528,55.239591,138.152682,137.739248,135.543287,136.912490,73.834539,136.637463,0.001976,-1.980770,32.000000,-237.211078,137.266757,0.187311,9.540770,0.717115,208201.684723,0.710689,20.612298,25.102313,2.523050,67.757885,66.805031,88.021307,58.632911,46.693874,32.590000,67.412497,6.600000,18.189697
54.842170,65.615746,138.276624,139.376136,39.167366,44.332886,58.829876,12.795115,135.790565,0.641197,65.707513,55.251702,138.142061,137.739887,135.541020,136.919363,73.832431,136.632819,0.001971,-1.980776,32.000000,-237.211160,137.264990,0.187571,9.544189,0.717206,208288.720377,0.709732,20.584054,25.103029,2.522781,67.758006,66.809615,88.026501,58.632911,46.740408,32.590000,67.394534,6.600000,18.186399
54.857856,65.605012,138.316679,139.361044,39.077858,44.332781,59.078670,12.796369,135.794112,0.641180,65.683724,55.273212,138.129226,137.744438,135.536447,136.923044,73.830938,136.633580,0.001967,-1.978995,32.000000,-237.210047,137.270270,0.187576,9.544865,0.716548,208313.976254,0.713460,20.549866,25.104784,2.520168,67.758065,66.814981,88.031681,58.632911,46.745735,32.590000,67.368375,6.600000,18.184465
54.871657,65.596403,138.400667,139.349526,38.984080,44.332841,58.705582,12.795662,135.797280,0.641136,65.660707,55.289883,138.117908,137.747240,135.532073,136.927350,73.828599,136.635542,0.001974,-1.978397,32.000000,-237.210859,137.271152,0.187471,9.546026,0.716608,208303.101106,0.710079,20.526382,25.104655,2.521356,67.756859,66.817791,88.034592,58.632911,46.769416,32.590000,67.343969,6.600000,18.182984
54.888586,65.585088,138.487387,139.335942,38.874106,44.332894,58.714891,12.795478,135.804385,0.641063,65.634548,55.307544,138.105752,137.755695,135.526673,136.932309,73.828214,136.639909,0.002015,-1.978409,32.000000,-237.211131,137.273575,0.187433,9.551352,0.716503,208293.965940,0.706843,20.500565,25.106515,2.521365,67.756424,66.821965,88.038837,58.632911,46.787068,32.590000,67.310142,6.600000,18.180955
54.909316,65.575179,138.401679,139.324724,38.822301,44.332870,58.664770,12.796820,135.812372,0.641008,65.605898,55.329849,138.096212,137.763528,135.521915,136.942396,73.827260,136.650111,0.001996,-1.978408,32.000000,-237.209603,137.283043,0.187194,9.549003,0.716655,208287.925669,0.711121,20.478691,25.109799,2.522261,67.754619,66.825752,88.042290,58.632911,46.760536,32.590000,67.275908,6.600000,18.179095
54.938934,65.559626,138.453295,139.311513,38.854834,44.345150,58.521665,12.795732,135.826991,0.640758,65.552154,55.361940,138.084965,137.777191,135.514757,136.953568,73.825723,136.661148,0.001978,-1.978370,32.000000,-237.210718,137.295001,0.187248,9.548321,0.716450,208277.938091,0.710745,20.451106,25.112288,2.523063,67.752097,66.829479,88.047210,58.632911,46.771363,32.590000,67.222713,6.600000,18.176265
54.970494,65.537602,138.377945,139.299080,38.895629,44.365652,58.634101,12.795803,135.844276,0.640821,65.484343,55.391343,138.075727,137.792117,135.509936,136.966991,73.826100,136.677614,0.001977,-1.978370,32.000000,-237.210704,137.307293,0.187267,9.549381,0.715785,208268.158804,0.711036,20.421279,25.118160,2.520550,67.751175,66.833254,88.052032,58.632911,46.734456,32.590000,67.165591,6.600000,18.171366
55.009755,65.495929,138.417140,139.281600,38.919937,44.390186,58.610912,12.796006,135.869184,0.640795,65.383945,55.425141,138.063346,137.818486,135.506591,136.990333,73.825825,136.700125,0.001982,-1.977712,32.000000,-237.210511,137.331209,0.186980,9.559264,0.715824,208311.126816,0.712517,20.377279,25.125016,2.520131,67.748579,66.837874,88.057227,58.632911,46.723207,32.590000,67.090157,6.600000,18.161254
55.034654,65.446776,138.428170,139.264050,39.002565,44.415370,58.527020,12.796389,135.895081,0.641092,65.295031,55.445398,138.051750,137.846349,135.502636,137.015184,73.824149,136.722135,0.001965,-1.974780,32.000000,-237.210163,137.356974,0.187094,9.556449,0.715102,208386.882529,0.710986,20.324955,25.132573,2.517313,67.745163,66.840852,88.060911,58.632911,46.716287,32.590000,67.029083,6.600000,18.148997
55.047663,65.381783,138.480965,139.241943,39.169262,44.431844,58.563979,12.796589,135.924827,0.641058,65.213355,55.457209,138.036947,137.870833,135.498267,137.042538,73.823769,136.750104,0.001944,-1.973607,32.000000,-237.210038,137.384668,0.186870,9.555878,0.714257,208469.260305,0.711019,20.245611,25.143695,2.516229,67.741203,66.844670,88.066484,58.632911,46.726685,32.590000,66.968822,6.600000,18.131463
55.045430,65.334969,138.468231,139.225425,39.175260,44.432004,58.566424,12.796048,135.943642,0.641331,65.176637,55.459285,138.023690,137.888293,135.493669,137.062023,73.822849,136.769648,0.001941,-1.970693,32.000000,-237.210555,137.402361,0.186854,9.564437,0.714437,208554.313693,0.711991,20.172575,25.155975,2.515291,67.738031,66.847683,88.070294,58.632911,46.719212,32.590000,66.933898,6.600000,18.118293
55.053016,65.303246,138.597308,139.211640,38.962237,44.440433,58.652055,12.796130,135.961863,0.641311,65.148502,55.473230,138.009559,137.909272,135.487929,137.081830,73.822408,136.790345,0.001950,-1.969498,32.000000,-237.210511,137.423025,0.187092,9.566995,0.714704,208591.352969,0.711496,20.095108,25.169828,2.515656,67.735507,66.851931,88.074351,58.632911,46.771443,32.590000,66.885882,6.600000,18.108391
55.075126,65.288634,138.642095,139.202738,38.575412,44.461054,58.604686,12.796953,135.973572,0.728576,65.111709,55.494809,137.998684,137.924245,135.481847,137.100137,73.823326,136.806434,0.001969,-1.969485,32.000000,-237.209703,137.402133,0.218997,9.565635,0.713941,208566.299166,0.711411,20.050434,25.180160,2.515526,67.733918,66.855976,88.076962,58.632911,46.806627,32.590000,66.825451,6.600000,18.104465
55.104810,65.265364,138.646043,139.191103,38.238787,44.485774,58.734201,12.797633,135.998518,1.000175,65.052673,55.520200,137.985464,137.943182,135.472826,137.123608,73.823257,136.830400,0.001985,-1.969476,32.000000,-237.209077,137.438197,0.302920,9.570319,0.714425,208585.902851,0.710339,20.011440,25.190567,2.517524,67.731629,66.860073,88.079013,58.632911,46.808437,32.590000,66.742376,6.600000,18.099256
55.113870,65.236674,138.492927,139.179406,38.051829,44.506339,58.771496,12.796913,136.020519,0.653285,65.015680,55.524739,137.973359,137.963913,135.464639,137.144000,73.823731,136.853332,0.001984,-1.969476,32.000000,-237.209896,137.471264,0.189640,9.572847,0.714721,208668.305677,0.710899,19.975633,25.197399,2.517327,67.729995,66.863679,88.080400,58.632911,46.717199,32.590000,66.684907,6.600000,18.091734
55.116401,65.205387,138.596207,139.166039,37.873395,44.531093,58.569724,12.797382,136.044045,0.640068,65.004124,55.529577,137.958425,137.984743,135.456678,137.165434,73.824355,136.876357,0.001993,-1.969490,32.000000,-237.209362,137.492617,0.189665,9.571632,0.714267,208764.057064,0.709258,19.923917,25.209006,2.516042,67.729526,66.867318,88.078996,58.632911,46.747423,32.590000,66.626607,6.600000,18.082945
55.128195,65.195277,138.571052,139.158211,37.646904,44.551506,58.674604,12.797056,136.059180,0.640139,64.993845,55.541624,137.948446,138.001247,135.450862,137.185238,73.826523,136.892504,0.002009,-1.969485,32.000000,-237.209587,137.510572,0.189947,9.573070,0.713346,208841.346847,0.708952,19.886547,25.219573,2.512851,67.729294,66.871581,88.077401,58.632911,46.733219,32.590000,66.569374,6.600000,18.079328
55.143213,65.187621,138.583217,139.151012,37.256446,44.575804,59.090085,12.796976,136.079690,0.640178,64.970442,55.557617,137.936301,138.021791,135.441292,137.208086,73.827382,136.916909,0.002007,-1.969482,32.000000,-237.209538,137.535427,0.189746,9.578255,0.714317,208938.295734,0.711694,19.852838,25.230032,2.514609,67.727370,66.874341,88.071695,58.632911,46.745689,32.590000,66.493268,6.600000,18.077715
55.148474,65.176004,138.523995,139.144457,37.144705,44.596416,59.041063,12.797347,136.096896,0.640263,64.957316,55.558973,137.926706,138.041597,135.432050,137.224460,73.828142,136.938844,0.001988,-1.969498,32.000000,-237.209068,137.556799,0.189715,9.579399,0.714186,209023.442437,0.710559,19.831431,25.235636,2.513615,67.724374,66.876458,88.065023,58.632911,46.673969,32.590000,66.435550,6.600000,18.074977
55.149580,65.164354,138.492016,139.137796,37.169028,44.596495,58.607104,12.796693,136.111990,0.640291,64.957862,55.552792,137.916944,138.057628,135.423223,137.247448,73.829360,136.963584,0.001987,-1.969513,32.000000,-237.209588,137.575388,0.189436,9.579190,0.714000,209128.764083,0.705721,19.809392,25.246522,2.513151,67.720146,66.878895,88.059676,58.632911,46.650062,32.590000,66.372844,6.600000,18.071681
55.149173,65.161516,138.535560,139.134139,37.197533,44.596319,58.662857,12.797305,136.129357,0.640222,64.971320,55.549777,137.910234,138.068906,135.416003,137.266555,73.833462,136.981295,0.001989,-1.969524,32.000000,-237.208903,137.594483,0.189532,9.577307,0.713805,209217.101246,0.706536,19.792737,25.256317,2.511837,67.717967,66.882210,88.057018,58.632911,46.661486,32.590000,66.323055,6.600000,18.070772
55.152205,65.167341,138.423187,139.132818,37.224650,44.596364,58.743385,12.797303,136.148748,0.640201,64.980496,55.553774,137.902019,138.084320,135.406002,137.288406,73.836406,137.000636,0.001972,-1.969503,32.000000,-237.208758,137.615090,0.189765,9.582124,0.713594,209209.421611,0.711731,19.780029,25.267001,2.511207,67.714236,66.885322,88.052562,58.632911,46.599305,32.590000,66.259368,6.600000,18.072354
55.156026,65.172775,138.415665,139.132991,37.141248,44.596395,58.652221,12.797219,136.164774,0.640141,64.988340,55.554426,137.897757,138.104442,135.399443,137.306183,73.840296,137.015651,0.001953,-1.969522,32.000000,-237.208875,137.632888,0.189480,9.582080,0.713980,209203.484311,0.711052,19.777581,25.271420,2.512015,67.712376,66.887540,88.048860,58.632911,46.564051,32.590000,66.202172,6.600000,18.074266
55.158243,65.176235,138.483881,139.133420,37.116252,44.604547,58.789210,12.798112,136.188718,0.640087,64.990347,55.555491,137.892550,138.124483,135.392785,137.330486,73.845313,137.038483,0.001948,-1.969563,32.000000,-237.208084,137.656095,0.189577,9.581046,0.712946,209204.127981,0.710046,19.780503,25.277780,2.509840,67.708473,66.889934,88.043015,58.632911,46.578202,32.590000,66.137879,6.600000,18.075683
55.153291,65.175980,138.561621,139.133983,37.205113,44.600264,58.732544,12.797895,136.203955,0.640120,64.997101,55.552184,137.888696,138.143531,135.386939,137.352939,73.848831,137.057072,0.001952,-1.969588,32.000000,-237.208139,137.677491,0.189675,9.585425,0.712866,209203.328443,0.711106,19.782278,25.281112,2.509529,67.705264,66.891786,88.037469,58.632911,46.613244,32.590000,66.089798,6.600000,18.075990
55.147565,65.177795,138.572729,139.135856,37.432029,44.575911,0.000000,12.798600,136.223654,0.640048,65.008369,55.550260,137.885221,138.170549,135.378774,137.377376,73.853223,137.082845,0.001972,-1.969624,32.000000,-237.207491,137.701529,0.189513,9.584633,0.713420,209238.875484,0.709554,19.783616,25.287075,2.510665,67.701543,66.892706,88.030212,58.632911,46.631467,32.590000,66.035522,6.600000,18.076703
55.148451,65.182517,138.647350,139.139117,37.492969,44.571510,58.869375,12.799032,136.243621,0.639936,65.009451,55.554773,137.883205,138.192526,135.373842,137.401213,73.857626,137.108373,0.001985,-1.969630,32.000000,-237.207109,137.721159,0.189720,9.581562,0.713544,209216.903200,0.710240,19.788102,25.292495,2.512300,67.700928,66.894089,88.023755,58.632911,46.662676,32.590000,65.985321,6.600000,18.078170
55.153773,65.182055,138.586531,139.144050,37.484624,44.554924,59.135731,12.799447,136.276574,0.640128,64.985656,55.554994,137.881783,138.221525,135.368128,137.432434,73.862765,137.133712,0.001982,-1.969622,32.000000,-237.206391,137.753789,0.189763,9.583716,0.713371,NaN,Inf,19.795398,25.300496,2.512762,67.701564,66.895240,88.015259,58.632911,46.603222,32.590000,65.918141,6.600000,18.078972
55.156119,65.171090,138.682618,139.147366,37.446378,44.554732,58.783298,12.799097,136.303755,0.639953,64.952615,55.556485,137.881897,138.248699,135.366152,137.460664,73.867203,137.162110,0.001987,-1.967882,32.000000,-237.206651,137.781833,0.189814,9.587848,0.713950,209079.898502,0.708214,19.799272,25.308366,2.514075,67.702366,66.896634,88.008183,58.632911,46.651498,32.590000,65.863113,6.600000,18.076700
55.152379,65.145288,138.684332,139.150725,37.522788,44.546434,58.725805,12.799184,136.341756,0.640028,64.906013,55.551432,137.882378,138.283121,135.362675,137.497901,73.871911,137.201475,0.002008,-1.967316,32.000000,-237.206479,137.818714,0.190108,9.588751,0.713094,208996.053348,0.704685,19.793716,25.315408,2.512730,67.701340,66.897453,88.001191,58.632911,46.654566,32.590000,65.802553,6.600000,18.070403
55.137309,65.118412,138.624052,139.154351,37.717675,44.530138,58.766198,12.800077,136.379198,0.637215,64.877753,55.538214,137.883061,138.318729,135.361249,137.532048,73.875616,137.236896,0.002023,-1.967292,32.000000,-237.205637,137.877284,0.187211,9.589198,0.713272,208984.642610,0.708853,19.780505,25.324617,2.514365,67.701437,66.897352,87.995974,58.632911,46.640646,32.590000,65.766091,6.600000,18.063033
55.105298,65.090774,138.652302,139.162137,37.876375,44.505668,58.800186,12.800447,136.424183,0.038815,64.874170,55.507321,137.886814,138.359505,135.362413,137.575656,73.882182,137.277012,0.001987,-1.967310,32.000000,-237.205188,137.970651,-0.010746,9.587673,0.713089,208927.648987,0.709419,19.758283,25.338826,2.514567,67.703026,66.898899,87.991698,58.632911,46.621143,32.590000,65.741139,6.600000,18.055106
55.079225,65.082941,138.708948,139.173860,38.035943,44.485294,58.863747,12.801478,136.453365,-0.030114,64.887878,55.480327,137.891737,138.386929,135.362701,137.607405,73.886992,137.305502,0.001981,-1.967324,32.000000,-237.204222,138.001012,-0.024948,9.592273,0.712635,208836.174253,0.708835,19.745836,25.352137,2.514161,67.704179,66.899535,87.988580,58.632911,46.638381,32.590000,65.727054,6.600000,18.051795
55.059302,65.086162,138.709475,139.193029,38.044653,44.460886,58.697497,12.801014,136.478172,0.065318,64.892125,55.461915,137.900823,138.418800,135.362315,137.641401,73.893209,137.337705,0.001982,-1.967381,32.000000,-237.204747,137.993114,0.010153,9.596253,0.712977,208707.358665,0.708440,19.748859,25.364840,2.516134,67.705840,66.900214,87.986926,58.632911,46.649053,32.590000,65.703900,6.600000,18.052500
55.052737,65.090001,138.746017,139.211771,38.035819,44.440423,58.979383,12.800090,136.505918,0.418195,64.879287,55.448795,137.910131,138.445207,135.361647,137.667424,73.897998,137.366081,0.001985,-1.967420,32.000000,-237.205686,138.000853,0.117885,9.595737,0.713018,208609.541456,0.707707,19.766010,25.373713,2.518353,67.706272,66.899835,87.985947,58.632911,46.653090,32.590000,65.673879,6.600000,18.053958
55.043831,65.081597,138.817918,139.232189,38.109473,44.416000,58.778307,12.800419,136.545419,0.430298,64.844449,55.431974,137.923449,138.481704,135.362551,137.705909,73.904381,137.401389,0.001953,-1.967467,32.000000,-237.205404,138.034988,0.117998,9.595040,0.712665,208496.524341,0.709612,19.788329,25.382959,2.519274,67.708042,66.900262,87.987244,58.632911,46.703763,32.590000,65.639505,6.600000,18.052597
55.034550,65.065646,138.954074,139.247997,38.076656,44.395594,58.811829,12.800189,136.578831,0.430333,64.808806,55.423753,137.935292,138.510537,135.365482,137.739293,73.909550,137.436248,0.001949,-1.967524,32.000000,-237.205668,138.065416,0.118119,9.590098,0.712691,208400.496662,0.705996,19.798461,25.391792,2.520238,67.712931,66.900456,87.989929,58.632911,46.773518,32.590000,65.614193,6.600000,18.048588
55.027089,65.038195,139.048034,139.266349,38.047931,44.391374,58.637633,12.800170,136.618518,0.430227,64.756741,55.414906,137.949152,138.550530,135.369997,137.777596,73.915008,137.475286,0.001957,-1.967586,32.000000,-237.205654,138.101309,0.117674,9.590954,0.712876,208278.028422,0.708133,19.798596,25.402356,2.521952,67.720383,66.900811,87.992618,58.632911,46.823491,32.590000,65.579701,6.600000,18.041351
55.019722,65.010436,138.992257,139.281463,38.031429,44.391408,58.688489,12.800563,136.651827,0.430395,64.703876,55.411053,137.961399,138.587728,135.374392,137.812178,73.918945,137.509305,0.001965,-1.967631,32.000000,-237.205249,138.135968,0.118196,9.597669,0.713796,208171.065345,0.707506,19.791546,25.413917,2.524852,67.726897,66.900786,87.995400,58.632911,46.826727,32.590000,65.554597,6.600000,18.033843
55.003890,64.969645,139.117771,139.299005,37.901543,44.391371,0.000000,12.801624,136.695892,0.430362,64.644767,55.389181,137.978175,138.631616,135.382353,137.857892,73.923579,137.556302,0.001992,-1.967698,32.000000,-237.204162,138.181980,0.117874,9.596227,0.714251,208132.551291,0.709594,19.771250,25.427190,2.526902,67.734988,66.900332,87.999056,58.632911,46.892130,32.590000,65.532187,6.600000,18.022598
54.974595,64.934715,139.127931,139.314256,37.898967,44.391099,58.650615,12.801891,136.727601,0.430621,64.614740,55.360653,137.990873,138.661279,135.388335,137.891658,73.925782,137.591392,0.001991,-1.967716,32.000000,-237.203970,138.214048,0.117886,9.598701,0.713507,208115.068592,0.709032,19.750556,25.439572,2.526226,67.742610,66.900740,88.003278,58.632911,46.909112,32.590000,65.530034,6.600000,18.012418
54.933187,64.904815,139.142702,139.335452,37.921752,44.358345,58.603756,12.801877,136.758950,0.430623,64.617770,55.322736,138.006911,138.691901,135.395348,137.921519,73.929126,137.624845,0.002000,-1.967709,32.000000,-237.203888,138.244262,0.118091,9.595818,0.714487,NaN,Inf,19.724954,25.457479,2.529235,67.752012,66.900040,88.007950,58.632911,46.944903,32.590000,65.547236,6.600000,18.003136
54.912525,64.899680,139.086760,139.357378,37.844780,44.334331,58.588338,12.802813,136.784791,0.430911,64.624839,55.302722,138.023269,138.716117,135.400465,137.944231,73.931302,137.649581,0.002011,-1.967729,32.000000,-237.203091,138.264441,0.117572,9.595277,0.714744,208075.028315,0.709986,19.718134,25.472100,2.530768,67.759566,66.900122,88.011236,58.632911,46.883693,32.590000,65.553855,6.600000,18.000573
54.898626,64.903520,139.198146,139.387250,37.673706,44.334357,58.771257,12.803381,136.815948,0.430917,64.614798,55.292157,138.044037,138.741167,135.406100,137.969406,73.934733,137.676252,0.002030,-1.967754,32.000000,-237.202556,138.293820,0.118231,9.597500,0.715119,207910.988341,0.710565,19.727989,25.484794,2.532944,67.767720,66.899439,88.014276,58.632911,46.947068,32.590000,65.550977,6.600000,18.001261
54.894142,64.900684,139.134376,139.410664,37.633063,44.333940,58.443396,12.802007,136.839621,0.431012,64.588166,55.288565,138.062556,138.758965,135.410580,137.992079,73.937774,137.697596,0.001999,-1.967780,32.000000,-237.203866,138.317318,0.117968,9.606661,0.714775,207798.718324,0.710654,19.742699,25.494475,2.532879,67.773697,66.899172,88.016915,58.632911,46.936866,32.590000,65.541417,6.600000,18.000766
54.886474,64.883728,139.228098,139.435140,37.665612,44.334108,58.682555,12.801570,136.865875,0.430784,64.549563,55.281545,138.084923,138.788827,135.418148,138.019971,73.941841,137.723832,0.001993,-1.967832,32.000000,-237.204439,138.343464,0.117500,9.604767,0.715459,207801.470698,0.708648,19.759891,25.503825,2.535549,67.780681,66.898292,88.019839,58.632911,47.006628,32.590000,65.531286,6.600000,17.996588
54.878911,64.862831,139.257646,139.453309,37.689936,44.334174,58.793991,12.802384,136.884713,0.430800,64.522324,55.268747,138.101128,138.812553,135.424180,138.042130,73.945576,137.745752,0.001994,-1.969010,32.000000,-237.203786,138.366398,0.118190,9.598936,0.714486,207796.682081,0.712676,19.761365,25.511014,2.534594,67.786628,66.897285,88.022838,58.632911,47.032965,32.590000,65.526434,6.600000,17.990581
54.860582,64.839423,139.232874,139.473632,37.733789,44.334111,58.564298,12.801717,136.909986,0.430660,64.506629,55.251176,138.120055,138.838674,135.434300,138.067631,73.949468,137.765180,0.001998,-1.970206,32.000000,-237.204495,138.391594,0.117543,9.602246,0.715239,207785.891827,0.709852,19.751775,25.519517,2.536656,67.793805,66.895686,88.025738,58.632911,47.025302,32.590000,65.530416,6.600000,17.983508
