OSU 80 Ton Compressor Load Stand
54.851725,64.826730,139.372891,139.493376,37.785852,44.333854,58.548300,12.801087,136.931257,0.430649,64.495555,55.238763,138.138150,138.856686,135.445349,138.087983,73.953254,137.785353,0.001965,-1.970248,32.000000,-237.205201,138.405708,0.117789,9.605592,0.715919,207772.946854,0.708576,19.738147,25.526282,2.537544,67.801090,66.894797,88.028212,58.632911,47.085638,32.590000,65.531336,6.600000,17.978976
54.851062,64.819426,139.277042,139.509101,37.724659,44.333822,58.690324,12.800886,136.940685,0.723661,64.477564,55.237300,138.153434,138.873406,135.453385,138.100033,73.956451,137.799019,0.001962,-1.970233,32.000000,-237.205338,138.373078,0.217003,9.606772,0.715778,207760.162930,0.711572,19.732356,25.531699,2.537940,67.807579,66.893630,88.030599,58.632911,47.074336,32.590000,65.523759,6.600000,17.976665
54.854106,64.804865,139.424218,139.524979,37.588875,44.325731,58.857011,12.800396,136.958827,0.892664,64.439061,55.243385,138.170263,138.894194,135.463411,138.117431,73.960708,137.813231,0.001973,-1.970225,32.000000,-237.205718,138.388467,0.260179,9.608257,0.716423,207750.463385,0.711866,19.728178,25.537575,2.540903,67.815584,66.892192,88.033620,58.632911,47.191506,32.590000,65.510474,6.600000,17.972797
54.851692,64.785526,139.477256,139.535130,37.569922,44.325476,58.611245,12.800846,136.983227,0.887510,64.407497,55.236855,138.182570,138.910851,135.471930,138.133353,73.962768,137.830627,0.001985,-1.970209,32.000000,-237.205317,138.430123,0.254870,9.604132,0.715791,207743.661811,0.710138,19.721512,25.540922,2.539186,67.820778,66.890569,88.036025,58.632911,47.192706,32.590000,65.502107,6.600000,17.967451
54.828869,64.761084,139.426208,139.542677,37.614617,44.325566,59.156052,12.801296,136.998702,0.475236,64.402068,55.217420,138.193808,138.927191,135.481241,138.148489,73.965496,137.845685,0.002001,-1.970178,32.000000,-237.204931,138.474043,0.123654,9.611958,0.716293,207693.035109,0.707926,19.704024,25.543472,2.541728,67.826076,66.890117,88.039025,58.632911,47.221208,32.590000,65.515070,6.600000,17.960108
54.804924,64.747113,139.470342,139.554322,37.699598,44.325663,58.691780,12.801227,137.005725,0.435851,64.425636,55.197009,138.207692,138.941380,135.491894,138.160233,73.970028,137.858274,0.001998,-1.970165,32.000000,-237.204977,138.488065,0.117120,9.612565,0.716892,207679.567914,0.710889,19.687006,25.549742,2.542807,67.831514,66.889616,88.043103,58.632911,47.244008,32.590000,65.537814,6.600000,17.954283
54.796952,64.753895,139.422907,139.570041,37.748789,44.325896,58.670297,12.801170,137.012732,0.435818,64.442721,55.191827,138.219864,138.953207,135.500456,138.169736,73.974680,137.863594,0.002009,-1.970139,32.000000,-237.205077,138.498308,0.116951,9.616506,0.716343,207668.923925,0.704621,19.684510,25.554223,2.542934,67.834824,66.888087,88.047068,58.632911,47.217319,32.590000,65.547645,6.600000,17.955249
54.799848,64.762788,139.483331,139.583375,37.810390,44.326006,58.731510,12.800916,137.022375,0.435846,64.430446,55.198749,138.229655,138.963836,135.506544,138.180732,73.977270,137.869146,0.002019,-1.970115,32.000000,-237.205454,138.508212,0.117593,9.618427,0.716896,207663.071900,0.710514,19.693571,25.555719,2.544851,67.836289,66.886331,88.049454,58.632911,47.283442,32.590000,65.544941,6.600000,17.957448
54.804259,64.755814,139.499413,139.594947,37.888424,44.326227,58.646582,12.800387,137.035278,0.435624,64.405473,55.199647,138.240751,138.980964,135.513390,138.192300,73.980440,137.880463,0.002035,-1.970097,32.000000,-237.206045,138.522753,0.117049,9.617603,0.716483,207666.147773,0.710905,19.708024,25.553615,2.544355,67.837796,66.884372,88.052826,58.632911,47.308565,32.590000,65.537303,6.600000,17.956194
54.801516,64.741850,139.510639,139.601249,38.021520,44.326032,58.677370,12.799097,137.044909,0.435686,64.386901,55.197897,138.247655,138.994237,135.519706,138.201507,73.983530,137.888220,0.002003,-1.970100,32.000000,-237.207310,138.533548,0.117490,9.619897,0.716649,207668.907774,0.710141,19.714131,25.553681,2.545323,67.839490,66.883261,88.056441,58.632911,47.323073,32.590000,65.537539,6.600000,17.952056
54.804049,64.723420,139.547478,139.606572,38.164016,44.326035,58.524949,12.797897,137.060759,0.435513,64.366332,55.198653,138.253864,139.005785,135.527506,138.211468,73.987478,137.897879,0.001999,-1.970059,32.000000,-237.208471,138.543350,0.117616,9.620701,0.716714,207662.279298,0.711096,19.702913,25.555929,2.545412,67.839937,66.880603,88.059505,58.632911,47.363083,32.590000,65.534313,6.600000,17.946220
54.808251,64.709879,139.510882,139.610405,38.256774,44.342294,58.579515,12.797237,137.070268,0.435527,64.338904,55.201633,138.259430,139.017556,135.534479,138.221746,73.990880,137.907294,0.002000,-1.970078,32.000000,-237.209142,138.554806,0.117287,9.623982,0.716620,207651.336381,0.710733,19.691588,25.556553,2.545744,67.841269,66.879100,88.063562,58.632911,47.410765,32.590000,65.527380,6.600000,17.942054
54.806607,64.688197,139.547202,139.613733,38.273046,44.349863,58.879203,12.794219,137.079576,0.435373,64.308615,55.199570,138.264499,139.027385,135.543797,138.233435,73.995056,137.914174,0.002004,-1.970074,32.000000,-237.212069,138.565372,0.118080,9.625355,0.716686,207636.511848,0.712512,19.670720,25.557227,2.546299,67.841662,66.877374,88.070183,58.632911,47.426915,32.590000,65.523531,6.600000,17.935675
54.796457,64.668807,139.592084,139.615168,38.346154,44.349716,58.686306,12.794283,137.086644,0.435388,64.300918,55.187911,138.268386,139.036723,135.551493,138.243791,73.998553,137.921000,0.001976,-1.970063,32.000000,-237.212109,138.573324,0.117667,9.627989,0.716403,207701.237324,0.712023,19.653138,25.558332,2.545436,67.841665,66.876720,88.076590,58.632911,47.480034,32.590000,65.531125,6.600000,17.929591
54.774802,64.654220,139.685297,139.618279,38.370312,44.349895,58.760587,12.794135,137.089189,0.435235,64.322113,55.164286,138.271931,139.041173,135.559919,138.248287,74.001581,137.923330,0.001969,-1.970006,32.000000,-237.212187,138.575905,0.117816,9.627600,0.716615,207720.942472,0.708502,19.633037,25.557450,2.546175,67.840173,66.875584,88.081989,58.632911,47.527579,32.590000,65.553005,6.600000,17.924203
54.760271,64.657694,139.686016,139.623488,38.288924,44.349732,58.871482,12.793352,137.089133,0.435385,64.352232,55.150833,138.275419,139.038439,135.565240,138.246792,74.004562,137.926233,0.001970,-1.969968,32.000000,-237.212919,138.575574,0.118163,9.628196,0.716783,207708.492837,0.710938,19.623411,25.557219,2.547466,67.837456,66.874285,88.085432,58.632911,47.564653,32.590000,65.573802,6.600000,17.923940
54.753774,64.675590,139.642613,139.632279,38.126290,44.349653,58.708801,12.792632,137.087668,0.630959,64.372802,55.149148,138.281808,139.042046,135.572116,138.246473,74.007535,137.931102,0.001994,-1.969952,32.000000,-237.213793,138.527636,0.187736,9.631947,0.717649,207703.405520,0.710325,19.629665,25.555306,2.550174,67.834003,66.873093,88.090092,58.632911,47.541856,32.590000,65.588008,6.600000,17.927824
54.758640,64.686419,139.615065,139.639191,37.977255,44.349790,58.585826,12.792682,137.086641,0.893780,64.368593,55.151264,138.287648,139.041877,135.576718,138.245982,74.009709,137.933991,0.002007,-1.969915,32.000000,-237.213725,138.529853,0.262060,9.629995,0.717847,207705.539517,0.709199,19.647124,25.553715,2.550864,67.830648,66.871723,88.093328,58.632911,47.568781,32.590000,65.590106,6.600000,17.930819
54.759194,64.684624,139.550358,139.644796,37.837006,44.349947,58.803391,12.791492,137.087540,0.899626,64.350890,55.152271,138.294644,139.043384,135.580549,138.244220,74.014059,137.936161,0.002006,-1.969874,32.000000,-237.214790,138.530986,0.262029,9.632436,0.717470,207714.556135,0.711291,19.671274,25.553071,2.550374,67.824465,66.869482,88.097979,58.632911,47.558062,32.590000,65.592091,6.600000,17.930670
54.754728,64.674336,139.592538,139.647107,37.840872,44.350194,58.778317,12.792152,137.100492,0.711613,64.335137,55.151975,138.298909,139.044799,135.584937,138.249657,74.016015,137.938804,0.002006,-1.969869,32.000000,-237.214273,138.582105,0.194575,9.634584,0.717403,207718.418549,0.712736,19.677420,25.552279,2.549645,67.818251,66.867754,88.101144,58.632911,47.592614,32.590000,65.600934,6.600000,17.927450
54.742548,64.659575,139.447516,139.649242,38.067880,44.358183,58.356840,12.791188,137.102463,0.441153,64.330085,55.136207,138.303966,139.045916,135.590287,138.249534,74.019329,137.942659,0.002030,-1.969886,32.000000,-237.215290,138.592581,0.119220,9.637022,0.716855,207714.455008,0.710091,19.675091,25.548968,2.548437,67.811088,66.866034,88.105150,58.632911,47.551444,32.590000,65.617957,6.600000,17.922671
54.730410,64.652835,139.570829,139.652525,38.230357,44.354262,58.697073,12.791298,137.102024,0.433978,64.336442,55.124813,138.307989,139.046967,135.595141,138.249153,74.021619,137.938456,0.002035,-1.969870,32.000000,-237.215103,138.594282,0.119451,9.639132,0.716988,207709.080043,0.710442,19.669104,25.548277,2.549415,67.805204,66.864066,88.107926,58.632911,47.623160,32.590000,65.639519,6.600000,17.919616
54.722651,64.653140,139.558376,139.658286,38.314704,44.333704,58.822496,12.790232,137.100813,0.433755,64.340832,55.113010,138.313517,139.042147,135.599627,138.247006,74.023689,137.937163,0.002008,-1.969871,32.000000,-237.216185,138.592016,0.119163,9.635449,0.716291,207737.908020,0.715850,19.666068,25.546808,2.547333,67.799718,66.861523,88.111465,58.632911,47.625253,32.590000,65.659453,6.600000,17.918862
54.711478,64.654141,139.611602,139.663490,38.351037,44.317571,58.843179,12.790378,137.101274,0.433787,64.346532,55.100739,138.317832,139.040098,135.602451,138.245302,74.024130,137.936867,0.002006,-1.969870,32.000000,-237.216110,138.590394,0.119729,9.637290,0.716930,207716.576987,0.711800,19.671017,25.542506,2.550151,67.795483,66.858830,88.113818,58.632911,47.671378,32.590000,65.680986,6.600000,17.918669
54.693750,64.656286,139.579616,139.669794,38.294873,44.292970,58.914939,12.789764,137.097231,0.433715,64.367291,55.080694,138.323744,139.034685,135.606450,138.240955,74.025073,137.933072,0.002005,-1.969911,32.000000,-237.216717,138.584640,0.119703,9.632489,0.716934,207620.396419,0.710065,19.678796,25.539818,2.550285,67.790315,66.856478,88.116852,58.632911,47.682783,32.590000,65.712592,6.600000,17.918478
54.675525,64.662675,139.527841,139.676096,38.142620,44.276336,58.671692,12.789337,137.090176,0.433805,64.395004,55.064489,138.330759,139.026501,135.611035,138.231721,74.027394,137.929862,0.002011,-1.969873,32.000000,-237.217143,138.579255,0.119404,9.636964,0.717011,207547.749342,0.709719,19.690557,25.539235,2.551779,67.785975,66.854682,88.120777,58.632911,47.663012,32.590000,65.747257,6.600000,17.919467
54.654171,64.678636,139.506829,139.685422,37.920482,44.264266,58.816801,12.788831,137.078848,0.433683,64.434577,55.043950,138.338646,139.010735,135.615900,138.218912,74.029247,137.919010,0.001984,-1.969848,32.000000,-237.217635,138.569838,0.119615,9.633932,0.717073,207437.015428,0.708720,19.709783,25.536476,2.552021,67.780467,66.851518,88.123785,58.632911,47.675723,32.590000,65.791279,6.600000,17.922922
54.639063,64.696194,139.521512,139.694222,37.815300,44.244096,58.957677,12.788668,137.063209,0.433838,64.472847,55.024961,138.346125,138.996608,135.619608,138.205246,74.031150,137.904996,0.001982,-1.969818,32.000000,-237.218006,138.555426,0.119342,9.632758,0.716489,207365.214609,0.711665,19.733734,25.532619,2.551925,67.775526,66.848623,88.126224,58.632911,47.685704,32.590000,65.827466,6.600000,17.927155
54.622203,64.721791,139.483740,139.705610,37.649928,44.220072,58.721226,12.788341,137.041158,0.433604,64.509152,55.008913,138.356545,138.977466,135.622300,138.187826,74.032254,137.889194,0.001982,-1.969801,32.000000,-237.218297,138.537347,0.119379,9.627117,0.716780,207321.399692,0.710053,19.770280,25.525572,2.552538,67.769328,66.845625,88.128458,58.632911,47.686366,32.590000,65.873527,6.600000,17.933714
54.613988,64.740277,139.443317,139.714407,37.513527,44.199950,58.774619,12.788737,137.027934,0.433654,64.537102,54.998097,138.366543,138.964946,135.624454,138.175322,74.033666,137.873189,0.002007,-1.970963,32.000000,-237.217964,138.521332,0.119396,9.624067,0.716905,207239.090387,0.708284,19.802405,25.516962,2.553512,67.763773,66.843504,88.130204,58.632911,47.677059,32.590000,65.906452,6.600000,17.938781
54.601306,64.759442,139.467270,139.723153,37.354725,44.175683,58.867991,12.790011,137.009143,0.433528,64.563077,54.978964,138.376611,138.950915,135.627360,138.160981,74.035350,137.860504,0.002012,-1.970909,32.000000,-237.216834,138.506801,0.118947,9.625763,0.717049,207144.422413,0.711042,19.844262,25.508295,2.553609,67.758357,66.840814,88.130738,58.632911,47.710505,32.590000,65.950725,6.600000,17.943849
54.590541,64.771754,139.417999,139.729045,37.219931,44.155331,58.961193,12.790384,136.992421,0.433424,64.589840,54.962309,138.384372,138.933484,135.630035,138.145701,74.036670,137.844057,0.002011,-1.970880,32.000000,-237.216294,138.489881,0.119250,9.625177,0.716895,207061.536009,0.710226,19.870671,25.499220,2.553253,67.754846,66.838115,88.129808,58.632911,47.696904,32.590000,65.989950,6.600000,17.947131
54.571747,64.788617,139.393282,139.735835,37.081679,44.130897,58.653117,12.790175,136.974907,0.433391,64.623434,54.941425,138.393540,138.912598,135.633838,138.127441,74.038711,137.828246,0.002013,-1.970890,32.000000,-237.216463,138.469950,0.119182,9.616144,0.716741,206960.353312,0.708929,19.902071,25.491464,2.554285,67.752974,66.835392,88.131376,58.632911,47.697943,32.590000,66.043998,6.600000,17.951325
54.551541,64.803374,139.359888,139.741811,37.024735,44.110706,58.712407,12.790251,136.957726,0.433549,64.657907,54.916221,138.400851,138.896619,135.638025,138.112384,74.039658,137.810615,0.002039,-1.972052,32.000000,-237.216525,138.451825,0.119038,9.615177,0.716378,206873.390467,0.707660,19.924769,25.482270,2.553886,67.752175,66.833704,88.134847,58.632911,47.671438,32.590000,66.096503,6.600000,17.955127
54.523489,64.826194,139.331390,139.750276,37.085833,44.086346,58.681437,12.790358,136.938577,0.327704,64.715487,54.882456,138.409694,138.869626,135.641848,138.090770,74.040924,137.784360,0.002044,-1.972044,32.000000,-237.216295,138.459018,0.079479,9.612039,0.716859,206771.186750,0.711286,19.959771,25.472657,2.554312,67.750723,66.830878,88.138570,58.632911,47.694367,32.590000,66.168511,6.600000,17.960731
54.497086,64.853090,139.254485,139.759231,37.179462,44.065909,58.729317,12.790879,136.919683,-0.018947,64.779842,54.854978,138.417558,138.846029,135.644769,138.068851,74.042312,137.758799,0.002015,-1.972004,32.000000,-237.215739,138.446657,-0.025336,9.615649,0.716767,206689.242831,0.710562,19.994032,25.463269,2.554646,67.750690,66.829090,88.141492,58.632911,47.660940,32.590000,66.234385,6.600000,17.967597
54.473739,64.896584,139.358788,139.772560,37.151891,44.041654,58.673015,12.791164,136.888453,-0.030610,64.854399,54.832840,138.428006,138.817205,135.649230,138.044652,74.042250,137.731884,0.002013,-1.972041,32.000000,-237.215527,138.420105,-0.025039,9.607523,0.716948,206593.614888,0.710992,20.043941,25.449428,2.555438,67.752344,66.826864,88.143858,58.632911,47.741091,32.590000,66.314399,6.600000,17.979253
54.463301,64.937092,139.265980,139.785493,37.163683,44.021067,58.810311,12.790517,136.857794,0.077388,64.897284,54.820598,138.436952,138.789578,135.652076,138.020052,74.043045,137.705234,0.002011,-1.973233,32.000000,-237.216110,138.370068,0.012813,9.604346,0.716392,206518.319991,0.710515,20.096342,25.435799,2.555265,67.754251,66.825319,88.145063,58.632911,47.653726,32.590000,66.372106,6.600000,17.990376
54.453931,64.973828,139.291542,139.798512,37.097654,43.996526,58.674672,12.788021,136.826189,0.216042,64.926740,54.813972,138.448561,138.759473,135.656802,137.994044,74.042658,137.677658,0.002018,-1.973202,32.000000,-237.218537,138.338094,0.047712,9.603037,0.717648,206434.921040,0.711225,20.162400,25.422965,2.558275,67.756338,66.823673,88.146664,58.632911,47.705504,32.590000,66.440203,6.600000,18.001505
54.456657,64.993414,139.150676,139.806631,36.959551,43.976141,58.695274,12.789692,136.809065,0.216241,64.934613,54.815440,138.457275,138.740617,135.660970,137.978156,74.043378,137.664888,0.001995,-1.973199,32.000000,-237.216766,138.316708,0.047350,9.594098,0.717278,206363.611434,0.709460,20.212996,25.409403,2.557061,67.758580,66.822117,88.148012,58.632911,47.649773,32.590000,66.485879,6.600000,18.007481
54.458195,65.001058,139.084877,139.812629,36.831674,43.976183,58.811252,12.789181,136.783342,0.216085,64.923118,54.822271,138.467521,138.716883,135.668179,137.957116,74.044907,137.641493,0.001991,-1.973224,32.000000,-237.217277,138.294359,0.047866,9.591541,0.717341,206271.945306,0.710909,20.258790,25.396576,2.557970,67.762281,66.821054,88.149705,58.632911,47.598492,32.590000,66.539843,6.600000,18.010586
54.458871,64.997283,139.067399,139.814957,36.829196,43.967709,58.923888,12.789228,136.767349,0.216210,64.906978,54.820702,138.473734,138.699519,135.675648,137.939449,74.045579,137.621749,0.001990,-1.973228,32.000000,-237.217284,138.274979,0.047249,9.590554,0.716894,206186.385952,0.710328,20.275740,25.389736,2.555256,67.764841,66.820669,88.151009,58.632911,47.600952,32.590000,66.584819,6.600000,18.009972
54.442587,64.986230,139.112824,139.815369,36.937297,43.967827,58.496252,12.788308,136.743059,0.216135,64.905891,54.809626,138.480196,138.677964,135.684719,137.916730,74.047437,137.595405,0.002018,-1.973183,32.000000,-237.218074,138.252033,0.047535,9.589196,0.716718,206189.356398,0.708921,20.281898,25.376993,2.553975,67.768348,66.820105,88.151621,58.632911,47.603927,32.590000,66.656578,6.600000,18.006810
54.426993,64.983238,139.172197,139.815801,37.051386,43.968026,58.783753,12.788908,136.723571,0.216097,64.925758,54.792561,138.484952,138.653986,135.691181,137.894360,74.048492,137.571523,0.002015,-1.973188,32.000000,-237.217416,138.232197,0.047367,9.579456,0.716537,206146.654335,0.707412,20.277469,25.366857,2.553622,67.772411,66.820186,88.151788,58.632911,47.680051,32.590000,66.723367,6.600000,18.005455
54.420702,64.993997,139.147877,139.818215,37.111411,43.951597,58.640869,12.789372,136.697542,0.216145,64.956650,54.787168,138.490157,138.622082,135.697344,137.869964,74.049161,137.541520,0.002013,-1.973176,32.000000,-237.216869,138.200846,0.046901,9.576111,0.717132,206142.757275,0.712800,20.282160,25.352370,2.555221,67.777641,66.820487,88.152128,58.632911,47.647426,32.590000,66.796575,6.600000,18.007890
54.425283,65.012700,139.103042,139.821047,37.177639,43.951603,58.862433,12.789592,136.676448,0.216024,64.966317,54.796130,138.493707,138.594106,135.701322,137.846977,74.048290,137.516634,0.002012,-1.973770,32.000000,-237.216420,138.175760,0.047542,9.574227,0.718431,206144.675544,0.709536,20.294248,25.339863,2.557044,67.780833,66.820712,88.151921,58.632911,47.643709,32.590000,66.844676,6.600000,18.013035
54.426516,65.026742,139.060525,139.821306,37.265348,43.951414,58.475304,12.789651,136.651820,0.216218,64.979321,54.796582,138.498106,138.563720,135.706623,137.819758,74.049514,137.488835,0.002044,-1.975544,32.000000,-237.216356,138.146123,0.047244,9.572583,0.718403,206074.683410,0.711111,20.311092,25.324807,2.556892,67.784863,66.821651,88.154063,58.632911,47.614686,32.590000,66.902319,6.600000,18.017377
54.415934,65.034710,139.129360,139.819308,37.338786,43.951471,58.429887,12.789592,136.624160,0.216025,65.008425,54.785049,138.498167,138.536462,135.709593,137.794102,74.049070,137.462405,0.002037,-1.974389,32.000000,-237.216384,138.118798,0.047343,9.574432,0.718262,206085.038674,0.708404,20.325364,25.313742,2.555853,67.787619,66.822179,88.154773,58.632911,47.655941,32.590000,66.964721,6.600000,18.019720
54.400310,65.056640,139.130383,139.817825,37.509540,43.951288,58.788383,12.789054,136.581915,0.426238,65.070520,54.774790,138.499287,138.493628,135.712661,137.752310,74.048204,137.421246,0.002012,-1.975580,32.000000,-237.216716,138.031468,0.123314,9.569491,0.718153,206090.679670,0.713100,20.338213,25.299183,2.555014,67.791015,66.823057,88.156112,58.632911,47.672531,32.590000,67.046205,6.600000,18.024955
54.402411,65.088427,139.153046,139.818287,37.435092,43.951264,58.608082,12.789861,136.547404,0.674546,65.123083,54.782955,138.499815,138.461751,135.714807,137.718644,74.046472,137.388863,0.002010,-1.978530,32.000000,-237.216019,137.999575,0.191147,9.565405,0.718582,206098.021608,0.713823,20.356417,25.286948,2.556776,67.793491,66.823523,88.158186,58.632911,47.706480,32.590000,67.103001,6.600000,18.033493
54.419679,65.132869,139.134387,139.818491,37.463216,43.955295,58.837866,12.787984,136.505525,0.680152,65.161045,54.802918,138.499936,138.422100,135.716259,137.675873,74.044458,137.347395,0.002010,-1.981413,32.000000,-237.217997,137.960562,0.191209,9.565385,0.719249,206114.087956,0.709734,20.393462,25.268065,2.557529,67.796364,66.824121,88.160748,58.632911,47.692258,32.590000,67.151706,6.600000,18.046398
54.440401,65.161084,139.127564,139.815216,37.617673,43.975522,58.716527,12.787508,136.474018,0.680017,65.171893,54.824136,138.498981,138.390255,135.717245,137.641582,74.041837,137.314834,0.002014,-1.980253,32.000000,-237.218370,137.928226,0.191266,9.567436,0.719720,206133.056959,0.711948,20.423217,25.254253,2.557847,67.799376,66.824380,88.162104,58.632911,47.717758,32.590000,67.181662,6.600000,18.055213
54.465430,65.178834,139.161059,139.805828,37.725821,43.999935,0.000000,12.788283,136.437777,0.679767,65.171644,54.856300,138.496869,138.353148,135.718309,137.607381,74.038427,137.278165,0.001991,-1.981429,32.000000,-237.217622,137.892482,0.191604,9.562649,0.719492,206175.095404,0.709067,20.450953,25.236361,2.556693,67.803567,66.825650,88.164736,58.632911,47.710035,32.590000,67.211989,6.600000,18.061111
54.493107,65.181980,139.181357,139.790365,37.817839,44.024128,0.000000,12.788781,136.406836,0.679600,65.155104,54.887343,138.491323,138.320969,135.719210,137.574544,74.034283,137.246949,0.001990,-1.982628,32.000000,-237.217149,137.857947,0.191566,9.553532,0.719361,206283.272834,0.710614,20.459129,25.223350,2.555594,67.807316,66.826240,88.166877,58.632911,47.726775,32.590000,67.237217,6.600000,18.063101
54.512891,65.175732,139.206019,139.771133,37.948454,44.048399,58.433958,12.788998,136.377210,0.679596,65.144933,54.904090,138.480916,138.287184,135.719681,137.536827,74.030113,137.210819,0.001988,-1.982585,32.000000,-237.216935,137.821356,0.191499,9.550107,0.719940,NaN,Inf,20.452679,25.209150,2.555035,67.811212,66.826199,88.168653,58.632911,47.738477,32.590000,67.261991,6.600000,18.061937
54.515369,65.170160,139.158549,139.753077,38.067180,44.068799,58.697398,12.788185,136.351476,0.571569,65.166388,54.905429,138.470919,138.258550,135.720529,137.501734,74.026413,137.181373,0.002024,-1.981405,32.000000,-237.217819,137.813974,0.153667,9.548491,0.720691,NaN,Inf,20.429078,25.198300,2.554109,67.814848,66.826292,88.171370,58.632911,47.762822,32.590000,67.296329,6.600000,18.060455
54.524506,65.184120,139.157473,139.737257,38.101111,44.089074,58.543458,12.790152,136.319747,0.432802,65.210076,54.912542,138.459049,138.225280,135.719144,137.466423,74.022417,137.148797,0.001995,-1.981384,32.000000,-237.215948,137.781720,0.118760,9.543052,0.721162,206625.789501,0.714210,20.403717,25.185113,2.553635,67.818457,66.826156,88.173341,58.632911,47.760547,32.590000,67.327715,6.600000,18.063020
54.535449,65.212329,139.168843,139.723329,38.123279,44.107538,58.515216,12.789852,136.283527,0.432589,65.252178,54.926423,138.447006,138.190127,135.715872,137.429685,74.017123,137.110922,0.001994,-1.981392,32.000000,-237.216357,137.743982,0.118830,9.544056,0.721295,206720.867074,0.711287,20.395751,25.174665,2.552648,67.821923,66.825689,88.175047,58.632911,47.737609,32.590000,67.353281,6.600000,18.070975
