OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, January 31, 2020
4:13:05 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.406097,68.216962,14.400224,68.388755,-0.049360,0.033645,0.000000,14.299011,80.014455,-0.000626,67.937832,79.926657,68.205523,239.720603,68.206841,79.439074,67.704240,79.218296,-0.000556,0.029870,67.953123,13.990579,80.472203,-0.992766,-40.000525,-0.000000,NaN,Inf,83.862383,-2.344589,1.002436,0.245389,0.157028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.251713,67.889886,68.362060,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697285,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.402092,68.216962,14.481797,68.388755,-0.048131,0.033645,0.000000,14.307431,79.932984,-0.000423,67.930502,79.973574,68.227931,239.781586,68.220941,79.378717,67.699354,79.196189,-0.000556,0.029866,67.953228,14.019768,80.456312,-0.992754,-40.001416,0.000000,NaN,Inf,83.845945,-2.384998,0.998736,0.245639,0.158137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.260818,67.881108,68.364245,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.401718,68.216962,14.370607,68.389581,-0.050420,0.033629,0.000000,14.304434,79.915605,-0.000234,67.925748,79.920384,68.184735,239.728645,68.212248,79.461610,67.697479,79.280526,-0.000556,0.029882,67.941021,14.002543,80.387399,-0.992762,-40.001338,0.000000,NaN,Inf,83.932078,-2.347918,0.999592,0.244683,0.156629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.223853,67.877407,68.364449,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415521,68.218337,14.474836,68.388479,-0.051893,0.033642,0.000000,14.302436,79.876997,-0.000385,67.916416,79.912863,68.203839,239.658037,68.194342,79.455375,67.724271,79.180910,-0.000555,0.029857,67.945326,14.068413,80.419991,-0.992795,-40.001705,-0.000001,NaN,Inf,83.942973,-2.359100,1.005534,0.243727,0.155914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.242128,67.870730,68.375843,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435991,68.216686,14.463112,68.390132,-0.050345,0.033598,0.000000,14.303007,80.015999,-0.000414,67.951008,79.944297,68.218222,239.666795,68.244085,79.369078,67.733733,79.275998,-0.000556,0.029845,67.962595,14.119516,80.490067,-0.992802,-40.001338,0.000000,NaN,Inf,83.943992,-2.295935,0.997840,0.244794,0.156483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.251939,67.885953,68.389873,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.412060,68.216686,14.529257,68.390132,-0.048783,0.033635,0.000000,14.303007,79.942126,-0.000141,67.956147,79.940399,68.238757,239.705112,68.224701,79.423676,67.726429,79.288241,-0.000556,0.029849,67.971051,14.093514,80.414525,-0.992810,-40.001626,-0.000000,NaN,Inf,83.850554,-2.335480,1.001879,0.244050,0.156089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.249608,67.886533,68.398371,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424214,68.214485,14.458448,68.390407,-0.048785,0.033686,0.000000,14.301295,79.975552,-0.000249,67.927317,79.924879,68.197661,239.746630,68.196065,79.367365,67.716530,79.202786,-0.000557,0.029843,67.948383,13.991717,80.469918,-0.992835,-40.000761,-0.000001,NaN,Inf,83.915587,-2.319282,1.008132,0.244458,0.156337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.218486,67.866629,68.356882,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427730,68.217512,14.480078,68.386276,-0.051124,0.033808,0.000000,14.303007,79.890479,-0.000445,67.955034,79.922206,68.247945,239.755711,68.232229,79.391569,67.726140,79.234698,-0.000557,0.029840,67.976141,14.024175,80.449114,-0.992856,-40.000682,-0.000000,NaN,Inf,83.880346,-2.371481,1.002373,0.244120,0.155624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.245077,67.877839,68.396419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.403617,68.215311,14.526199,68.388755,-0.052124,0.033799,0.000000,14.304006,79.930867,-0.000152,67.947781,79.951631,68.217970,239.778488,68.204321,79.382463,67.715508,79.242226,-0.000558,0.029841,67.951504,14.048886,80.439019,-0.992849,-40.000052,-0.000001,NaN,Inf,83.873821,-2.357896,1.003628,0.244647,0.156482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.217175,67.881125,68.379558,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.394496,68.215311,14.420506,68.388755,-0.051024,0.033821,0.000000,14.299868,79.940784,-0.000135,67.942705,80.022539,68.214165,239.781391,68.215072,79.422655,67.719131,79.135246,-0.000561,0.029841,67.956762,14.001574,80.416606,-0.992832,-40.001731,-0.000001,NaN,Inf,83.937173,-2.341793,1.008510,0.244259,0.155981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.177192,67.872327,68.388999,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435333,68.217512,14.521575,68.389030,-0.048813,0.033835,0.000000,14.302579,79.987950,-0.000478,67.959676,79.871097,68.215450,239.679467,68.203048,79.385437,67.716671,79.145467,-0.000562,0.029819,67.958866,14.017042,80.431718,-0.992816,-40.001338,-0.000000,NaN,Inf,83.961994,-2.423199,1.001807,0.244767,0.156784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.189705,67.886924,68.374484,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.395838,68.217237,14.512010,68.389581,-0.048896,0.033850,0.000000,14.301865,79.921535,-0.000376,67.932190,79.932110,68.216177,239.737703,68.215420,79.410474,67.708126,79.126797,-0.000561,0.029837,67.964846,14.101040,80.415504,-0.992803,-40.001206,-0.000001,NaN,Inf,83.853166,-2.413305,1.005974,0.243747,0.155623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.167145,67.882243,68.378416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693397,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.399203,68.216962,14.432623,68.390132,-0.051357,0.033865,0.000000,14.306575,79.981976,-0.000100,67.958955,79.946565,68.204910,239.748635,68.185847,79.484612,67.725513,79.231899,-0.000561,0.029847,67.948629,14.006973,80.345324,-0.992789,-40.001206,-0.000001,NaN,Inf,83.853166,-2.413305,1.005974,0.244692,0.157210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.175004,67.863066,68.361286,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416886,68.216686,14.497102,68.389305,-0.052358,0.033877,0.000000,14.299868,79.977884,-0.000364,67.975973,79.915168,68.229897,239.810702,68.243287,79.364146,67.730589,79.242985,-0.000561,0.029820,67.972705,14.080235,80.427375,-0.992775,-40.000970,-0.000000,NaN,Inf,83.950834,-2.359303,1.002321,0.245482,0.155921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.192095,67.909282,68.415832,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427716,68.216686,14.427780,68.389305,-0.051181,0.033904,0.000000,14.300010,79.921314,-0.000457,67.907798,79.926681,68.198442,239.644640,68.205165,79.397862,67.707689,79.178974,-0.000561,0.029793,67.955724,14.073346,80.481523,-0.992752,-40.001495,-0.000001,NaN,Inf,83.902463,-2.356323,1.005564,0.245211,0.156859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.171031,67.865747,68.383799,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424162,68.218337,14.510993,68.387102,-0.049301,0.033903,0.000000,14.304291,79.940958,-0.000168,67.946192,79.957602,68.203247,239.730304,68.219538,79.394972,67.697684,79.213781,-0.000560,0.029761,67.957772,14.018263,80.458067,-0.992737,-40.000944,-0.000000,NaN,Inf,83.873031,-2.379952,1.000004,0.245202,0.156561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.183737,67.873465,68.373385,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.407871,68.214485,14.378548,68.388479,-0.048165,0.033957,0.000000,14.302294,79.921963,-0.000173,67.950595,79.955929,68.219398,239.741897,68.217395,79.367712,67.698374,79.201826,-0.000560,0.029729,67.951012,13.982414,80.323258,-0.992721,-40.001233,-0.000001,NaN,Inf,83.884339,-2.344643,1.006020,0.246300,0.157080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.184921,67.870906,68.361187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.998997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.391893,68.217512,14.433795,68.387377,-0.050630,0.033915,0.000000,14.301723,79.997881,-0.000292,67.955677,79.985084,68.221208,239.724624,68.219206,79.382950,67.731364,79.164689,-0.000558,0.029727,67.954861,14.042188,80.451746,-0.992708,-40.002124,0.000000,NaN,Inf,83.924776,-2.354024,0.997965,0.244376,0.156766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.226235,67.886029,68.387089,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.400337,68.217512,14.435617,68.387377,-0.052057,0.033886,0.000000,14.306004,79.916358,-0.000099,67.934779,79.959964,68.202978,239.709419,68.217605,79.449000,67.736940,79.186111,-0.000559,0.029710,67.950065,14.047613,80.410995,-0.992703,-40.001705,-0.000000,NaN,Inf,83.971282,-2.414017,1.002912,0.245872,0.156489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.214655,67.891084,68.374786,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434730,68.218337,14.396761,68.387377,-0.051982,0.033928,0.000000,14.306860,79.983406,0.000033,67.949530,79.911277,68.230233,239.711585,68.209933,79.473163,67.697301,79.242469,-0.000558,0.029679,67.937122,14.024103,80.371062,-0.992696,-40.002072,-0.000000,NaN,Inf,83.948299,-2.404017,1.002450,0.245867,0.156835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.233598,67.888403,68.397947,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697799,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433636,68.216136,14.488437,68.389030,-0.049703,0.033957,0.000000,14.299439,79.996578,-0.000132,67.933175,79.967044,68.204977,239.715300,68.205879,79.391261,67.699134,79.179546,-0.000557,0.029656,67.942667,13.985774,80.421073,-0.992695,-40.001364,0.000000,NaN,Inf,83.855631,-2.323409,0.997370,0.244853,0.157387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.237445,67.866461,68.378160,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.408211,68.216686,14.395132,68.388755,-0.048829,0.033929,0.000000,14.304862,79.960325,-0.000074,67.933265,79.964670,68.208887,239.785239,68.200224,79.410863,67.710457,79.128651,-0.000556,0.029641,67.940276,14.079343,80.379017,-0.992686,-40.000525,-0.000001,NaN,Inf,83.856400,-2.370982,1.003797,0.244634,0.156793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.233039,67.872037,68.380745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.397722,68.216411,14.416953,68.387102,-0.051362,0.033990,0.000000,14.305290,79.994421,0.000129,67.927363,80.038683,68.213170,239.751772,68.207421,79.442094,67.713248,79.295911,-0.000556,0.029634,67.939328,14.015174,80.450092,-0.992709,-40.001364,0.000000,NaN,Inf,83.932264,-2.420983,0.999092,0.245258,0.156322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.233997,67.883810,68.402659,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698313,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.411292,68.216411,14.438968,68.387102,-0.052842,0.033975,0.000000,14.300010,79.919516,0.000008,67.933999,79.982884,68.190929,239.729134,68.194737,79.410900,67.709532,79.170649,-0.000556,0.029620,67.939769,14.080214,80.477281,-0.992709,-40.001075,-0.000000,NaN,Inf,83.954314,-2.300530,1.001336,0.244189,0.155831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.228385,67.866965,68.360281,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435150,68.217512,14.426091,68.389581,-0.051159,0.033931,0.000000,14.305576,79.898115,-0.000024,67.948525,79.987150,68.231736,239.712430,68.216012,79.437490,67.714177,79.211148,-0.000557,0.029562,67.960935,14.024944,80.445646,-0.992703,-40.001442,-0.000000,NaN,Inf,83.917399,-2.387851,1.001920,0.244556,0.155415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.237596,67.887411,68.404419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427171,68.218888,14.474453,68.387102,-0.049688,0.033865,0.000000,14.305005,79.950661,0.000303,67.939088,79.933138,68.227641,239.772610,68.235624,79.455662,67.717568,79.226575,-0.000558,0.029544,67.944452,13.999353,80.531060,-0.992720,-40.000839,0.000000,NaN,Inf,83.853664,-2.363050,0.999372,0.245045,0.157167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.231838,67.907441,68.392426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416283,68.218337,14.397493,68.387653,-0.049859,0.033855,0.000000,14.304149,79.932154,0.000106,67.929369,79.999855,68.223194,239.663024,68.192494,79.418461,67.716101,79.185725,-0.000558,0.029536,67.945061,13.975438,80.424803,-0.992736,-40.001783,-0.000000,NaN,Inf,83.876716,-2.355227,1.003277,0.244665,0.155765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.225726,67.886768,68.380981,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429589,68.218337,14.482979,68.387653,-0.052517,0.033942,0.000000,14.300867,79.971365,-0.000137,67.938645,79.973345,68.196107,239.752751,68.211147,79.497157,67.720034,79.187666,-0.000558,0.029531,67.939458,14.036098,80.452521,-0.992762,-40.001285,0.000000,NaN,Inf,83.905755,-2.383456,0.998697,0.244813,0.156611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.227327,67.880049,68.363710,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440851,68.218888,14.388965,68.388755,-0.053358,0.033937,0.000000,14.304720,79.971459,-0.000046,67.934164,80.023005,68.203574,239.735972,68.217369,79.429789,67.710114,79.249633,-0.000558,0.029531,67.933730,14.039134,80.467469,-0.992766,-40.000157,-0.000001,NaN,Inf,83.869595,-2.385978,1.003700,0.244682,0.156272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.210677,67.877537,68.385392,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.407488,68.218062,14.482768,68.389305,-0.051998,0.033945,0.000000,14.302008,79.971036,-0.000016,67.957421,79.954994,68.228809,239.794666,68.233048,79.439952,67.731456,79.120736,-0.000559,0.029515,67.975222,13.941898,80.491026,-0.992751,-40.000734,0.000001,NaN,Inf,83.839562,-2.331017,0.996407,0.243667,0.156322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.233005,67.888642,68.398406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.402962,68.219438,14.490085,68.387653,-0.049988,0.034005,0.000000,14.301580,79.924682,-0.000281,67.940465,79.922241,68.225130,239.740693,68.207324,79.419804,67.708140,79.191808,-0.000559,0.029522,67.957000,14.015879,80.382587,-0.992772,-40.001967,-0.000001,NaN,Inf,83.929397,-2.446079,1.005225,0.245000,0.156428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.199387,67.885377,68.378846,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430811,68.219438,14.453555,68.387653,-0.048960,0.034026,0.000000,14.300581,79.948198,-0.000359,67.944203,79.848307,68.220057,239.777192,68.235107,79.338783,67.720640,79.242393,-0.000560,0.029504,67.955780,13.999835,80.451746,-0.992747,-40.001600,-0.000001,NaN,Inf,83.943085,-2.371072,1.006049,0.243886,0.156534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.203877,67.884877,68.377204,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.411153,68.217512,14.554973,68.387102,-0.052422,0.033999,0.000000,14.303150,80.006499,-0.000009,67.937882,79.942166,68.208374,239.738824,68.224251,79.414692,67.713858,79.193377,-0.000560,0.029490,67.937867,14.020229,80.491678,-0.992772,-40.002019,-0.000000,NaN,Inf,83.867375,-2.346804,1.001576,0.244449,0.156245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.174311,67.876932,68.367515,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.412787,68.218337,14.514894,68.387377,-0.053272,0.034028,0.000000,14.306717,79.942731,-0.000314,67.950686,79.935825,68.211330,239.807727,68.205996,79.429505,67.719266,79.193027,-0.000560,0.029482,67.971373,14.014475,80.433572,-0.992768,-40.001993,-0.000001,NaN,Inf,83.931685,-2.387082,1.009983,0.243853,0.155803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.188079,67.880306,68.371672,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.404894,68.216962,14.448380,68.389030,-0.051929,0.034030,0.000000,14.298726,79.919540,-0.000416,67.939408,79.959996,68.230346,239.731288,68.232506,79.409127,67.709987,79.131819,-0.000560,0.029493,67.976211,13.972141,80.442875,-0.992775,-40.000734,-0.000001,NaN,Inf,83.915261,-2.381313,1.007085,0.244597,0.155424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.204604,67.918882,68.409793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421197,68.220539,14.523240,68.386551,-0.049963,0.034032,0.000000,14.305718,79.994195,-0.000135,67.912804,79.952044,68.202469,239.783803,68.208778,79.414327,67.703579,79.237409,-0.000561,0.029505,67.953292,14.049290,80.432736,-0.992770,-40.001049,-0.000000,NaN,Inf,83.935352,-2.416548,1.003019,0.244187,0.155941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.177553,67.864368,68.373872,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.403941,68.220539,14.425353,68.386551,-0.048816,0.034029,0.000000,14.305576,79.966268,-0.000191,67.971473,79.999171,68.256726,239.847359,68.245173,79.366757,67.714825,79.220779,-0.000561,0.029513,67.985158,14.068609,80.486436,-0.992741,-40.000813,-0.000001,NaN,Inf,83.894601,-2.333364,1.007076,0.244653,0.155880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.216851,67.921151,68.394673,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418345,68.218613,14.476855,68.388479,-0.051411,0.034060,0.000000,14.308144,80.008062,-0.000375,67.936343,80.052745,68.226776,239.760848,68.231015,79.291748,67.709396,79.241794,-0.000561,0.029522,67.972314,14.028985,80.421457,-0.992722,-40.001731,-0.000000,NaN,Inf,83.941519,-2.356698,1.001487,0.243860,0.155445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.185232,67.879953,68.390911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438982,68.215586,14.422809,68.387102,-0.052801,0.033999,0.000000,14.302294,79.949584,-0.000210,67.939444,80.018142,68.239227,239.786601,68.213941,79.399819,67.734566,79.194806,-0.000562,0.029503,67.944809,14.053879,80.467980,-0.992701,-40.001888,-0.000001,NaN,Inf,83.900425,-2.335996,1.004058,0.244203,0.155675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.186874,67.880764,68.388627,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.399049,68.218062,14.457083,68.388204,-0.050907,0.033954,0.000000,14.303863,79.875319,-0.000127,67.947908,80.026697,68.233491,239.746742,68.228582,79.369445,67.738931,79.189520,-0.000561,0.029512,67.970660,14.064280,80.458944,-0.992668,-40.001442,0.000000,NaN,Inf,83.841332,-2.395319,0.998880,0.244475,0.155599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.179057,67.894575,68.395068,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416435,68.218062,14.485839,68.388204,-0.049472,0.033903,0.000000,14.306432,79.944243,-0.000275,67.940949,79.998403,68.215782,239.770762,68.215025,79.423515,67.728179,79.254773,-0.000562,0.029505,67.966586,14.117381,80.415502,-0.992630,-40.000813,-0.000001,NaN,Inf,83.952354,-2.403527,1.004030,0.243556,0.155390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.169245,67.900151,68.381828,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434269,68.217512,14.421235,68.388204,-0.048760,0.033903,0.000000,14.301580,79.958350,-0.000300,67.941377,79.945956,68.233806,239.732669,68.224738,79.416218,67.719042,79.250248,-0.000561,0.029510,67.957087,14.064449,80.373287,-0.992644,-40.000839,-0.000001,NaN,Inf,83.905066,-2.345347,1.004814,0.243230,0.156146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.163986,67.904458,68.359808,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428330,68.218337,14.528447,68.386551,-0.050490,0.033911,0.000000,14.305148,79.998364,0.000037,67.958893,79.979250,68.233369,239.803537,68.226797,79.405770,67.727947,79.204517,-0.000562,0.029498,67.971319,14.109064,80.432981,-0.992663,-40.001888,0.000000,NaN,Inf,83.856058,-2.339498,0.999097,0.244215,0.156124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.182262,67.888213,68.389079,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.399969,68.218062,14.380456,68.387928,-0.052834,0.033935,0.000000,14.301865,79.964356,-0.000300,67.936959,79.917490,68.234347,239.745235,68.215298,79.409496,67.731648,79.233230,-0.000562,0.029478,67.989064,14.058030,80.457436,-0.992661,-40.001311,-0.000001,NaN,Inf,83.873015,-2.381640,1.006939,0.243604,0.155815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.181993,67.883785,68.390700,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.413398,68.218888,14.463024,68.387102,-0.050754,0.033885,0.000000,14.304149,79.955525,-0.000454,67.930057,80.019510,68.228216,239.740805,68.203341,79.405749,67.714297,79.288893,-0.000562,0.029473,67.952782,14.056388,80.393150,-0.992651,-40.001521,0.000000,NaN,Inf,83.945192,-2.363227,0.998645,0.243182,0.155513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.175445,67.893041,68.379595,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427822,68.218888,14.513555,68.387102,-0.049282,0.033885,0.000000,14.304149,79.966966,-0.000262,67.945690,79.930819,68.228758,239.750466,68.238820,79.433781,67.723386,79.161891,-0.000562,0.029472,67.989121,14.053117,80.377487,-0.992639,-40.000656,-0.000001,NaN,Inf,83.914148,-2.306677,1.003443,0.244372,0.156141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.201768,67.898575,68.401981,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426126,68.219713,14.420319,68.386276,-0.049519,0.033886,0.000000,14.308287,79.956395,-0.000497,67.956962,79.914653,68.244829,239.773436,68.239509,79.412169,67.735570,79.174682,-0.000563,0.029480,67.979727,14.054966,80.489147,-0.992647,-40.000656,-0.000001,NaN,Inf,83.874944,-2.408073,1.005942,0.243713,0.155530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.222000,67.897600,68.384641,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421056,68.218337,14.522173,68.385174,-0.052144,0.033886,0.000000,14.306004,79.993500,-0.000733,67.948435,79.941934,68.237950,239.722683,68.234707,79.366696,67.718246,79.210760,-0.000563,0.029511,67.974496,14.112537,80.423232,-0.992667,-40.001075,0.000000,NaN,Inf,83.880380,-2.410955,0.999598,0.244734,0.155987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.225100,67.892797,68.384789,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417517,68.217512,14.439497,68.387102,-0.052971,0.033905,0.000000,14.296728,79.891555,-0.000631,67.923666,79.974567,68.223920,239.746157,68.210273,79.376815,67.710357,79.161980,-0.000562,0.029516,67.976993,13.980937,80.386219,-0.992664,-40.002098,-0.000001,NaN,Inf,83.892781,-2.367402,1.007012,0.244285,0.155663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.215225,67.899974,68.387714,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433534,68.217512,14.540505,68.387102,-0.051524,0.033899,0.000000,14.303435,79.932421,-0.000387,67.949871,79.950248,68.231533,239.746969,68.216642,79.340007,67.726348,79.214068,-0.000564,0.029535,67.976762,14.091325,80.435511,-0.992662,-40.000708,-0.000000,NaN,Inf,83.901575,-2.394980,1.001525,0.244124,0.155829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.240304,67.924230,68.382493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693177,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415361,68.218062,14.434102,68.385725,-0.049540,0.033950,0.000000,14.305718,79.979976,-0.000639,67.931613,80.016369,68.205858,239.752527,68.207177,79.363477,67.712537,79.216841,-0.000564,0.029530,67.953099,14.023452,80.474179,-0.992669,-40.000577,-0.000001,NaN,Inf,83.858053,-2.373099,1.007411,0.243551,0.155389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.213377,67.874830,68.379498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.395595,68.218613,14.501693,68.387102,-0.048521,0.033955,0.000000,14.303721,79.885146,-0.000724,67.933903,80.006412,68.224483,239.770670,68.213331,79.416566,67.708187,79.204232,-0.000565,0.029536,67.959943,14.146068,80.399249,-0.992679,-40.001390,-0.000000,NaN,Inf,83.907986,-2.357271,1.001300,0.244141,0.155568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.222026,67.888474,68.386376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
