OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, January 31, 2020
4:20:18 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.399560,68.223015,14.418554,68.378288,-0.048816,0.032965,0.000000,14.300867,79.951916,0.000138,67.942076,79.968634,68.259161,465.226253,68.255095,79.439789,67.734305,79.251493,-0.000550,0.030037,67.958200,13.951223,80.493311,-0.992707,-40.001338,-0.000001,NaN,Inf,83.853013,-2.382584,1.004836,0.243952,0.155624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.337787,67.833734,68.379220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415105,68.222190,14.483156,68.376911,-0.050210,0.032899,0.000000,14.302151,79.925089,-0.000270,67.948188,79.979664,68.261239,465.315471,68.248856,79.372785,67.760011,79.198908,-0.000551,0.030044,67.951497,14.054881,80.330458,-0.992709,-40.001259,-0.000001,NaN,Inf,83.936530,-2.345264,1.004904,0.243852,0.155663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.344023,67.856614,68.386619,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432399,68.222190,14.397872,68.376911,-0.051967,0.032914,0.000000,14.306004,79.991375,-0.000489,67.948846,80.022178,68.261092,465.384168,68.275327,79.414449,67.759426,79.265282,-0.000550,0.030028,67.967462,13.958814,80.519006,-0.992715,-40.001206,-0.000001,NaN,Inf,83.912812,-2.417781,1.004721,0.244142,0.156249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.338472,67.843571,68.402664,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423013,68.224116,14.469042,68.378013,-0.050700,0.032899,0.000000,14.301437,79.936143,-0.000326,67.940382,80.002180,68.248289,465.264159,68.257943,79.425854,67.728023,79.240474,-0.000550,0.030043,67.949885,13.931516,80.467450,-0.992698,-40.001652,-0.000001,NaN,Inf,83.912812,-2.417781,1.004721,0.243275,0.155885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.324004,67.824103,68.398717,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.411142,68.224116,14.393277,68.375258,-0.048995,0.032885,0.000000,14.303007,80.004722,-0.000402,67.924853,79.991242,68.250175,465.224464,68.248600,79.437366,67.723200,79.242370,-0.000551,0.030067,67.925232,14.018451,80.517804,-0.992691,-40.001731,-0.000000,NaN,Inf,83.893240,-2.355582,1.003191,0.243235,0.155096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.342104,67.834726,68.374773,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.399589,68.222190,14.414894,68.376635,-0.048236,0.032808,0.000000,14.307288,79.863871,-0.000718,67.946410,79.890913,68.255247,465.365312,68.251596,79.370751,67.727855,79.213513,-0.000551,0.030077,67.945167,13.911201,80.474606,-0.992694,-40.001574,0.000000,NaN,Inf,83.925512,-2.349381,0.998760,0.243755,0.155998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.323895,67.845626,68.393144,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.408589,68.222190,14.516434,68.376635,-0.049734,0.032824,0.000000,14.306289,79.932006,-0.000768,67.935425,79.954402,68.265242,465.270321,68.259515,79.396970,67.738423,79.237817,-0.000550,0.030059,67.963536,14.003090,80.554697,-0.992723,-40.001364,0.000000,NaN,Inf,83.925512,-2.349381,0.998760,0.244153,0.155246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.320586,67.842315,68.380841,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430968,68.223290,14.412310,68.376635,-0.052063,0.032796,0.000000,14.303721,79.942022,-0.000423,67.943273,79.916584,68.228178,465.248594,68.243647,79.426508,67.704728,79.276711,-0.000551,0.030037,67.939957,13.897330,80.451949,-0.992728,-40.000892,-0.000001,NaN,Inf,83.930529,-2.367911,1.007485,0.242959,0.155299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.298071,67.819372,68.362548,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418443,68.223565,14.424578,68.375809,-0.050800,0.032786,0.000000,14.300867,79.937534,-0.000695,67.944135,79.982116,68.240940,465.300923,68.252255,79.366448,67.747610,79.222110,-0.000552,0.030044,67.947439,13.987528,80.457253,-0.992759,-40.001810,0.000000,NaN,Inf,83.851423,-2.300773,0.998708,0.243232,0.155581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.326217,67.836302,68.378382,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.404692,68.226042,14.429505,68.376911,-0.049008,0.032755,0.000000,14.307146,79.897396,-0.000721,67.953243,79.978162,68.242771,465.402831,68.245769,79.358711,67.716017,79.222022,-0.000552,0.030033,67.940841,14.068870,80.434326,-0.992778,-40.001495,-0.000000,NaN,Inf,83.905112,-2.388514,1.000426,0.242689,0.155097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.326385,67.841046,68.375078,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.403982,68.227418,14.371862,68.377186,-0.048165,0.032775,0.000000,14.307288,79.889040,-0.000401,67.950373,80.035482,68.252846,465.386763,68.244202,79.360647,67.711878,79.225920,-0.000553,0.030022,67.952031,13.975634,80.398901,-0.992765,-40.000944,-0.000000,NaN,Inf,83.944981,-2.356986,1.001723,0.244031,0.155517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.305694,67.848631,68.392975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441221,68.227418,14.502865,68.377186,-0.049647,0.032768,0.000000,14.306860,79.973763,-0.000621,67.939529,79.960658,68.250087,465.301677,68.254751,79.353210,67.739227,79.171132,-0.000552,0.030007,67.957717,14.059263,80.389988,-0.992757,-40.001626,0.000000,NaN,Inf,83.948289,-2.350014,0.997770,0.243838,0.155932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.328296,67.836718,68.370836,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.998918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433164,68.224941,14.420056,68.376360,-0.051378,0.032811,0.000000,14.303721,79.954280,-0.000683,67.938044,79.948584,68.262349,465.274466,68.260779,79.372399,67.741476,79.193132,-0.000551,0.029998,67.951267,14.048110,80.465981,-0.992732,-40.001678,-0.000001,NaN,Inf,83.847085,-2.417194,1.004269,0.243586,0.155058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.314782,67.843996,68.381398,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.413581,68.224941,14.494821,68.378013,-0.051175,0.032829,0.000000,14.301152,80.004828,-0.000414,67.940873,79.911741,68.245430,465.271242,68.255083,79.415953,67.731429,79.181585,-0.000551,0.030008,67.947481,14.027062,80.418706,-0.992745,-40.001495,0.000000,NaN,Inf,83.866488,-2.403446,0.999092,0.244005,0.155845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.308671,67.837050,68.368031,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.408556,68.225491,14.477090,68.376085,-0.049778,0.032851,0.000000,14.306289,79.939851,-0.000245,67.933108,80.007032,68.240088,465.439310,68.244332,79.373664,67.725690,79.285973,-0.000550,0.030008,67.947565,14.050515,80.415849,-0.992750,-40.001652,-0.000001,NaN,Inf,83.919705,-2.401796,1.005636,0.243954,0.156162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.320791,67.821305,68.382251,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697579,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422311,68.225491,14.387907,68.376085,-0.047787,0.032796,0.000000,14.303292,79.979185,-0.000414,67.947551,79.902511,68.251002,465.348380,68.234871,79.430969,67.732747,79.203151,-0.000550,0.030005,67.932244,13.935333,80.424600,-0.992732,-40.001233,-0.000001,NaN,Inf,83.933921,-2.320190,1.004756,0.243662,0.155679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.291792,67.841794,68.386393,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.414198,68.223841,14.490373,68.378563,-0.049181,0.032817,0.000000,14.297442,79.879684,-0.000291,67.932184,79.916803,68.254744,465.325663,68.253171,79.418436,67.730583,79.233213,-0.000551,0.029956,67.944570,14.024169,80.475039,-0.992712,-40.001915,0.000000,NaN,Inf,83.896524,-2.387434,0.997615,0.244697,0.156389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.315491,67.843042,68.390050,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.998918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.398397,68.224391,14.534199,68.375534,-0.050847,0.032785,0.000000,14.302294,79.905292,0.000039,67.943644,80.004498,68.250964,465.324947,68.278087,79.378306,67.719246,79.214559,-0.000550,0.029980,67.953566,14.028531,80.425559,-0.992716,-40.001783,-0.000001,NaN,Inf,83.916927,-2.363417,1.005285,0.244019,0.156463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.321690,67.855900,68.381214,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.402603,68.224116,14.441916,68.375809,-0.049898,0.032770,0.000000,14.304434,79.973462,-0.000395,67.939421,79.978699,68.242255,465.399137,68.256481,79.328130,67.747023,79.226004,-0.000550,0.029985,67.943959,14.009902,80.463268,-0.992695,-40.000918,0.000000,NaN,Inf,83.922803,-2.404384,0.998905,0.244568,0.156138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.298428,67.839281,68.392762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425653,68.225767,14.470313,68.375534,-0.048247,0.032799,0.000000,14.305290,80.026455,-0.000467,67.945309,80.011068,68.260240,465.389677,68.274474,79.410802,67.732569,79.151443,-0.000550,0.029976,67.942823,13.983121,80.536240,-0.992670,-40.001128,-0.000000,NaN,Inf,83.948738,-2.385097,1.002730,0.244268,0.156235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.293547,67.846046,68.389957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432387,68.225767,14.371419,68.375534,-0.048718,0.032790,0.000000,14.305861,79.951844,-0.000169,67.923794,79.998644,68.259119,465.363066,68.252141,79.389045,67.726710,79.284565,-0.000550,0.029983,67.945683,14.004624,80.503527,-0.992674,-40.001101,-0.000000,NaN,Inf,83.887718,-2.424856,1.003096,0.243645,0.155553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.309889,67.859068,68.389090,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.411339,68.225491,14.374712,68.377186,-0.050442,0.032832,0.000000,14.303007,79.934117,-0.000597,67.948437,79.943485,68.248310,465.283741,68.257132,79.410800,67.754022,79.178216,-0.000550,0.030008,67.956297,14.055246,80.443078,-0.992646,-40.001600,0.000001,NaN,Inf,83.869423,-2.322232,0.995776,0.243978,0.156128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.303652,67.879452,68.401420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.397801,68.225767,14.461048,68.379390,-0.051998,0.032819,0.000000,14.305861,79.905755,-0.000775,67.945588,79.937730,68.254483,465.350457,68.254990,79.423433,67.744913,79.248489,-0.000551,0.030016,67.945170,14.037168,80.461432,-0.992627,-40.001023,0.000000,NaN,Inf,83.926354,-2.426837,0.997459,0.244299,0.156264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.309826,67.854013,68.392316,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.408315,68.225491,14.393343,68.376360,-0.050592,0.032811,0.000000,14.306147,79.986942,-0.000630,67.936093,79.997630,68.240600,465.310952,68.268966,79.426652,67.739096,79.178418,-0.000551,0.030026,67.933594,13.994771,80.392538,-0.992641,-40.001600,-0.000001,NaN,Inf,83.963453,-2.366647,1.004393,0.243762,0.156188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.299683,67.865081,68.389412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420176,68.225491,14.501794,68.376360,-0.048962,0.032801,0.000000,14.300010,79.916248,-0.000433,67.937003,79.962905,68.251640,465.285821,68.262127,79.394602,67.724205,79.237741,-0.000552,0.030023,67.944019,14.047180,80.483318,-0.992654,-40.000918,0.000000,NaN,Inf,83.934576,-2.411765,0.998961,0.244032,0.155853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.311971,67.861984,68.394070,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432379,68.224391,14.430467,68.375809,-0.048283,0.032803,0.000000,14.311427,79.935673,-0.000759,67.946202,80.007946,68.250040,465.421195,68.245970,79.394447,67.730972,79.152356,-0.000552,0.030051,67.944130,14.051237,80.477929,-0.992626,-40.000393,-0.000001,NaN,Inf,83.902325,-2.353749,1.005660,0.243530,0.155921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.309956,67.868287,68.390856,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697139,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.396475,68.225767,14.475540,68.375809,-0.049824,0.032814,0.000000,14.304862,79.956239,-0.000797,67.932472,80.031270,68.251707,465.303609,68.248885,79.413144,67.727129,79.232798,-0.000553,0.030071,67.952305,13.985146,80.493391,-0.992616,-40.000262,0.000000,NaN,Inf,83.868069,-2.422595,0.999867,0.243317,0.155133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.275865,67.859555,68.370385,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.406743,68.223841,14.485433,68.376635,-0.051405,0.032755,0.000000,14.301723,79.958983,-0.000505,67.939788,79.995643,68.246428,465.369244,68.260657,79.466070,67.755295,79.259858,-0.000552,0.030068,67.943912,13.954205,80.456641,-0.992626,-40.000787,-0.000001,NaN,Inf,83.967064,-2.360265,1.005492,0.243516,0.156046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.295949,67.865505,68.392715,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431745,68.223841,14.459618,68.376635,-0.051016,0.032739,0.000000,14.308858,79.960234,-0.000742,67.948028,79.969965,68.252996,465.371958,68.243520,79.437187,67.725324,79.209206,-0.000554,0.030086,67.922794,14.001243,80.555797,-0.992642,-40.001652,-0.000001,NaN,Inf,83.937200,-2.368767,1.005462,0.244160,0.156284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.270918,67.849197,68.372322,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424390,68.224666,14.475927,68.378013,-0.048778,0.032808,0.000000,14.301437,79.947420,-0.000785,67.912427,79.975702,68.238470,465.394012,68.243961,79.374190,67.725246,79.217294,-0.000555,0.030124,67.929748,14.008214,80.509219,-0.992646,-40.001652,-0.000000,NaN,Inf,83.869241,-2.375608,1.001931,0.244308,0.155711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.259716,67.849223,68.368087,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.402674,68.225216,14.473077,68.376911,-0.048091,0.032848,0.000000,14.305718,79.970333,-0.000454,67.933493,79.969587,68.260899,465.284160,68.253506,79.420194,67.737309,79.143709,-0.000555,0.030127,67.944227,13.991889,80.329620,-0.992647,-40.002046,-0.000000,NaN,Inf,83.869241,-2.375608,1.001931,0.244300,0.156049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.270506,67.856274,68.373491,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.398565,68.226317,14.471918,68.377737,-0.049793,0.032878,0.000000,14.308002,79.950226,-0.000659,67.944918,79.968135,68.254936,465.479667,68.267088,79.408787,67.746735,79.160031,-0.000554,0.030139,67.956082,13.958849,80.353930,-0.992663,-40.000708,-0.000001,NaN,Inf,83.949644,-2.435221,1.004888,0.244253,0.155624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.295310,67.876930,68.383743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420219,68.225216,14.464927,68.376360,-0.051406,0.032916,0.000000,14.304577,79.978181,-0.000691,67.963988,79.909806,68.287089,465.264842,68.277212,79.422475,67.744309,79.217005,-0.000556,0.030126,67.986762,14.066138,80.517090,-0.992693,-40.001233,-0.000001,NaN,Inf,83.961926,-2.432776,1.005094,0.243677,0.156140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.314579,67.879985,68.403352,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435648,68.225216,14.398885,68.376360,-0.051000,0.032986,0.000000,14.304434,79.944206,-0.000400,67.933499,80.017359,68.256620,465.367206,68.243403,79.442052,67.731907,79.146342,-0.000555,0.030130,67.955402,14.095595,80.469142,-0.992677,-40.000210,-0.000000,NaN,Inf,83.901935,-2.388924,1.003100,0.245151,0.156146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.301984,67.868215,68.372250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999636,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420229,68.226867,14.479608,68.376911,-0.049311,0.032982,0.000000,14.306717,79.918215,-0.000202,67.950869,79.991703,68.270481,465.370472,68.272659,79.383545,67.753559,79.139974,-0.000556,0.030141,67.959973,14.046855,80.473546,-0.992698,-40.001075,0.000000,NaN,Inf,83.860017,-2.427904,0.997453,0.243891,0.156446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.314184,67.878758,68.377260,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.400324,68.223290,14.473529,68.377462,-0.048657,0.033019,0.000000,14.305433,79.935236,-0.000343,67.930958,79.949160,68.255477,465.372463,68.261807,79.410456,67.721445,79.150280,-0.000556,0.030151,67.953684,13.993076,80.459046,-0.992704,-40.001128,-0.000001,NaN,Inf,83.903559,-2.454187,1.004118,0.243581,0.155702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.285042,67.869568,68.395053,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.398596,68.224941,14.355862,68.375534,-0.050508,0.033045,0.000000,14.302722,79.918959,-0.000234,67.938330,79.948885,68.249199,465.365003,68.245961,79.472773,67.743428,79.170096,-0.000557,0.030136,67.960240,14.027651,80.490271,-0.992717,-40.002072,-0.000001,NaN,Inf,83.954113,-2.414578,1.005084,0.244570,0.155742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.281674,67.867862,68.379191,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417440,68.224941,14.440272,68.375534,-0.052131,0.033058,0.000000,14.301437,79.984521,0.000204,67.959893,79.916413,68.283226,465.300511,68.262950,79.442804,67.747672,79.275734,-0.000556,0.030116,67.948328,13.981721,80.497308,-0.992713,-40.001626,0.000000,NaN,Inf,83.960466,-2.422149,0.997032,0.243573,0.155727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.286600,67.876119,68.402141,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436649,68.225491,14.369173,68.374707,-0.051393,0.033111,0.000000,14.308287,79.915209,-0.000202,67.945618,79.998796,68.270171,465.400698,68.259455,79.359527,67.753264,79.276544,-0.000556,0.030124,67.949338,14.082931,80.466631,-0.992729,-40.001993,-0.000000,NaN,Inf,83.909215,-2.349610,1.001584,0.244626,0.156958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.282690,67.870543,68.401493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.411420,68.223841,14.475422,68.375534,-0.049169,0.033163,0.000000,14.304006,79.829045,-0.000354,67.931140,79.981845,68.248532,465.335993,68.246541,79.375781,67.751995,79.228841,-0.000555,0.030134,67.943525,14.069492,80.361844,-0.992747,-40.001180,0.000001,NaN,Inf,83.857574,-2.354613,0.995326,0.244746,0.156669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.277264,67.866362,68.374034,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420564,68.224116,14.381340,68.376911,-0.049828,0.033175,0.000000,14.301152,79.972141,-0.000070,67.934648,79.964209,68.255100,465.348368,68.260182,79.466477,67.743464,79.193502,-0.000553,0.030145,67.943315,14.010708,80.452643,-0.992735,-40.000708,-0.000001,NaN,Inf,83.929343,-2.409266,1.004281,0.244254,0.156570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.265953,67.889990,68.380059,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426160,68.226042,14.392937,68.374707,-0.051557,0.033145,0.000000,14.301437,79.973243,-0.000183,67.962862,79.993245,68.255641,465.329495,68.285677,79.455353,67.750246,79.174361,-0.000552,0.030151,67.972811,14.026039,80.446403,-0.992717,-40.001495,-0.000001,NaN,Inf,83.929343,-2.409266,1.004281,0.244238,0.156657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.290195,67.898435,68.387669,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.411504,68.226042,14.498580,68.374707,-0.053098,0.033129,0.000000,14.303435,79.957427,-0.000384,67.932457,79.960807,68.235329,465.346558,68.257455,79.468923,67.728778,79.201662,-0.000552,0.030158,67.963873,13.912908,80.448564,-0.992701,-40.001626,0.000000,NaN,Inf,83.886615,-2.425865,0.997697,0.243486,0.156442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.269465,67.876447,68.372033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.395580,68.226867,14.368984,68.377462,-0.051548,0.033084,0.000000,14.305148,79.916482,-0.000229,67.964753,79.938641,68.269566,465.352855,68.269663,79.448633,67.738424,79.195049,-0.000552,0.030175,67.963951,13.992627,80.437876,-0.992691,-40.000577,-0.000001,NaN,Inf,83.926452,-2.384547,1.006042,0.244306,0.155877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.282917,67.895313,68.394977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.401355,68.225767,14.477389,68.375258,-0.049914,0.033060,0.000000,14.304006,79.988724,-0.000065,67.941329,79.950332,68.263078,465.336157,68.254439,79.418970,67.729393,79.122897,-0.000552,0.030183,67.944628,13.982818,80.447340,-0.992689,-40.000944,0.000000,NaN,Inf,83.970600,-2.399000,0.998153,0.244154,0.156056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.290981,67.876342,68.379715,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433798,68.226592,14.449247,68.376360,-0.049313,0.033078,0.000000,14.301437,79.915550,-0.000330,67.942134,79.876615,68.256028,465.278405,68.236988,79.511744,67.743931,79.192155,-0.000551,0.030196,67.952053,14.044846,80.390439,-0.992673,-40.001101,-0.000001,NaN,Inf,83.953784,-2.442445,1.005280,0.244866,0.156754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.279771,67.878439,68.371379,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430051,68.226592,14.488540,68.376360,-0.051096,0.033019,0.000000,14.299297,79.908506,-0.000335,67.964265,79.866190,68.258539,465.418399,68.266118,79.407579,67.742092,79.199972,-0.000551,0.030201,67.963462,14.017848,80.523231,-0.992657,-40.001469,-0.000000,NaN,Inf,83.866416,-2.406612,1.001070,0.243220,0.155753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.299746,67.864728,68.379935,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.404072,68.223290,14.517597,68.376085,-0.052547,0.033097,0.000000,14.303150,79.945374,0.000004,67.956992,79.982775,68.265275,465.365103,68.267866,79.457718,67.748910,79.219822,-0.000550,0.030238,67.974378,14.082046,80.419073,-0.992646,-40.000970,-0.000001,NaN,Inf,83.876593,-2.399090,1.004053,0.243030,0.156296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.313135,67.897259,68.389659,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.391947,68.224666,14.394981,68.375534,-0.052083,0.033073,0.000000,14.306432,79.918093,-0.000224,67.958266,79.873326,68.256209,465.275212,68.254637,79.500441,67.741043,79.207923,-0.000549,0.030272,67.973587,14.043299,80.488434,-0.992650,-40.001023,-0.000001,NaN,Inf,83.943915,-2.391478,1.007881,0.244454,0.157098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.279952,67.885276,68.399673,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416553,68.225216,14.456253,68.374156,-0.050425,0.033100,0.000000,14.305861,79.985349,-0.000276,67.958736,79.972816,68.274933,465.373055,68.267131,79.411210,67.750667,79.277709,-0.000549,0.030296,67.963302,14.004134,80.433042,-0.992644,-40.001049,-0.000000,NaN,Inf,83.978288,-2.392259,1.000211,0.243175,0.156395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.297016,67.890701,68.392663,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999636,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430862,68.226042,14.486177,68.374707,-0.049439,0.033072,0.000000,14.304434,79.892724,0.000144,67.949706,79.954821,68.245144,465.384564,68.254797,79.456558,67.739909,79.177358,-0.000549,0.030304,67.964600,13.968201,80.449726,-0.992617,-40.000865,-0.000000,NaN,Inf,83.911900,-2.351170,1.002754,0.243938,0.157012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.273044,67.884604,68.378169,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423800,68.226042,14.487172,68.374707,-0.051398,0.033090,0.000000,14.306289,79.949984,0.000031,67.958500,79.933935,68.272561,465.396408,68.266421,79.386865,67.757084,79.176765,-0.000548,0.030340,67.963893,13.985265,80.494002,-0.992612,-40.001600,-0.000000,NaN,Inf,83.911900,-2.351170,1.002754,0.244653,0.156219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.287575,67.887911,68.388267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
