OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, January 31, 2020
4:23:44 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.423686,68.227968,14.451994,68.372228,-0.048854,0.032922,0.000000,14.305290,79.918422,-0.000124,67.937871,79.885504,68.257265,665.347505,68.263180,79.431011,67.736726,79.226534,-0.000551,0.030053,67.949438,13.966277,80.405224,-0.992694,-40.001731,0.000000,NaN,Inf,83.852589,-2.408704,0.998434,0.245400,0.155490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.286829,67.870525,68.359189,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.409456,68.229069,14.418648,68.370851,-0.051470,0.032983,0.000000,14.302436,79.872748,-0.000403,67.964228,79.928620,68.276430,665.318123,68.268628,79.352698,67.743719,79.219599,-0.000553,0.030056,67.967975,14.045354,80.465675,-0.992717,-40.001233,0.000000,NaN,Inf,83.852589,-2.408704,0.998434,0.243810,0.156090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.281466,67.884711,68.384056,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442315,68.229069,14.506475,68.370851,-0.052850,0.033011,0.000000,14.314281,79.925779,-0.000373,67.948365,79.998454,68.252772,665.285592,68.254110,79.385404,67.741471,79.205488,-0.000554,0.030033,67.931818,13.955807,80.430693,-0.992712,-40.001259,-0.000000,NaN,Inf,83.895264,-2.374415,1.001963,0.244836,0.156074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.277762,67.870605,68.383055,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418564,68.229894,14.429806,68.373330,-0.052682,0.032963,0.000000,14.308430,79.975169,-0.000089,67.950613,79.893517,68.270690,665.344422,68.269124,79.346468,67.755381,79.154419,-0.000553,0.030036,67.960131,14.046769,80.410811,-0.992716,-40.001652,-0.000000,NaN,Inf,83.935048,-2.386449,1.000638,0.244433,0.156091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.294020,67.883127,68.382823,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.401971,68.227693,14.513724,68.371127,-0.050326,0.032917,0.000000,14.307146,79.950023,-0.000313,67.937766,79.926831,68.264698,665.326926,68.260218,79.420154,67.737036,79.219411,-0.000554,0.030037,67.959261,14.013595,80.399084,-0.992714,-40.001233,-0.000000,NaN,Inf,83.911109,-2.445503,1.000780,0.243999,0.155631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.282206,67.868395,68.391096,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434315,68.227693,14.471689,68.369474,-0.048887,0.032881,0.000000,14.304577,79.879791,-0.000375,67.948470,79.953989,68.241837,665.268683,68.247745,79.461916,67.734504,79.161177,-0.000555,0.030006,67.945988,13.964582,80.329457,-0.992692,-40.001705,-0.000001,NaN,Inf,83.954036,-2.379903,1.007760,0.244175,0.156524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.267241,67.873391,68.357385,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417002,68.229069,14.459210,68.373055,-0.051480,0.032899,0.000000,14.308573,79.868914,0.000064,67.943157,79.944177,68.258756,665.335067,68.266335,79.383933,67.727490,79.164193,-0.000556,0.029971,67.955146,14.034156,80.468222,-0.992671,-40.000472,-0.000000,NaN,Inf,83.869213,-2.420542,1.002589,0.244011,0.156351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.272936,67.874513,68.361599,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.410814,68.229069,14.527224,68.373055,-0.053048,0.032878,0.000000,14.307859,79.945997,-0.000068,67.958628,79.896519,68.255287,665.277041,68.262033,79.463405,67.742239,79.262240,-0.000555,0.029951,67.950784,14.001389,80.417093,-0.992649,-40.001547,-0.000000,NaN,Inf,83.914530,-2.410503,1.002928,0.244018,0.155647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.277783,67.896001,68.363036,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430621,68.226592,14.455109,68.372779,-0.052913,0.032863,0.000000,14.309143,80.024587,-0.000112,67.924904,79.975611,68.244205,665.393769,68.234310,79.398194,67.709940,79.149583,-0.000556,0.029940,67.933557,14.077082,80.449867,-0.992633,-40.000970,-0.000001,NaN,Inf,83.931356,-2.353982,1.008078,0.244007,0.155870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.263789,67.866193,68.357363,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.998928,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431637,68.227418,14.481519,68.372228,-0.050516,0.032890,0.000000,14.301865,79.954549,0.000189,67.944381,80.003582,68.260503,665.321646,68.239385,79.406725,67.744530,79.190950,-0.000557,0.029950,67.932793,14.008478,80.429536,-0.992617,-40.001390,-0.000000,NaN,Inf,83.875047,-2.403579,1.001697,0.244388,0.155837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.257636,67.865445,68.364079,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424999,68.229619,14.530092,68.371678,-0.049481,0.032939,0.000000,14.308144,79.964751,0.000293,67.957745,79.877312,68.280205,665.244577,68.278228,79.400455,67.763812,79.264974,-0.000558,0.029934,67.955278,13.994315,80.414931,-0.992611,-40.001023,-0.000001,NaN,Inf,83.873112,-2.408087,1.003456,0.244187,0.155783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.276511,67.885992,68.392497,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416462,68.229619,14.473211,68.371678,-0.050927,0.032968,0.000000,14.307574,79.935905,-0.000094,67.940221,79.948052,68.262082,665.273153,68.254690,79.452526,67.736597,79.204168,-0.000559,0.029946,67.945173,14.012878,80.405549,-0.992620,-40.002019,-0.000001,NaN,Inf,83.893345,-2.373568,1.007285,0.243743,0.155742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.281668,67.877009,68.366543,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.398520,68.228793,14.494127,68.371953,-0.053008,0.032977,0.000000,14.300581,79.954899,-0.000034,67.957527,80.035273,68.259814,665.361790,68.262403,79.353614,67.736970,79.262308,-0.000559,0.029923,67.936858,14.145218,80.374735,-0.992608,-40.001128,-0.000001,NaN,Inf,83.916549,-2.390544,1.003936,0.244760,0.155688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.289795,67.885139,68.376895,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.413016,68.229619,14.417676,68.369474,-0.052067,0.033011,0.000000,14.304291,79.917097,0.000220,67.957596,79.946231,68.268191,665.293615,68.272031,79.378511,67.756591,79.231901,-0.000559,0.029930,67.944787,13.949251,80.409935,-0.992598,-40.001547,-0.000001,NaN,Inf,83.964523,-2.348662,1.006640,0.243167,0.155067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.294847,67.898514,68.381537,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428819,68.229344,14.381163,68.370851,-0.050060,0.033032,0.000000,14.299868,79.904664,-0.000128,67.945232,79.934985,68.254078,665.404798,68.261655,79.406357,67.743307,79.216703,-0.000559,0.029935,67.930335,14.082034,80.401922,-0.992607,-40.001521,-0.000000,NaN,Inf,83.925918,-2.390379,1.000323,0.244783,0.156661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.278653,67.889799,68.380733,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434526,68.229344,14.455260,68.370851,-0.049188,0.033060,0.000000,14.307574,79.970391,-0.000219,67.924564,79.883401,68.256862,665.419545,68.231584,79.370874,67.727069,79.164663,-0.000559,0.029920,67.917083,14.072732,80.529550,-0.992593,-40.000918,0.000000,NaN,Inf,83.882691,-2.388142,0.996697,0.244262,0.156663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.273953,67.868458,68.349537,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.403004,68.227418,14.461399,68.371953,-0.051923,0.033072,0.000000,14.301295,79.897102,-0.000045,67.954247,79.931539,68.259335,665.426366,68.264835,79.430438,67.735331,79.116431,-0.000558,0.029921,67.942674,14.013631,80.412812,-0.992607,-40.001626,-0.000000,NaN,Inf,83.867191,-2.409740,1.001436,0.244267,0.155589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.267279,67.882997,68.385234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.405054,68.226592,14.500784,68.370851,-0.053640,0.033179,0.000000,14.305148,79.983328,-0.000103,67.934552,79.908102,68.253183,665.402709,68.244540,79.469983,67.717577,79.243041,-0.000558,0.029924,67.928327,14.099089,80.397086,-0.992597,-40.001128,-0.000001,NaN,Inf,83.950949,-2.453086,1.004054,0.245071,0.155922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.274432,67.889320,68.355849,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697139,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424228,68.228243,14.459199,68.372779,-0.052278,0.033237,0.000000,14.306717,79.894353,-0.000272,67.937534,80.006972,68.256492,665.415577,68.266566,79.435535,67.758849,79.190252,-0.000559,0.029935,67.928831,13.998122,80.358193,-0.992588,-40.001154,-0.000002,NaN,Inf,83.959136,-2.418560,1.014388,0.244907,0.155572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.276909,67.892631,68.374233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697872,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438513,68.229894,14.418143,68.373330,-0.050262,0.033235,0.000000,14.305005,79.934808,-0.000101,67.955134,79.930701,68.284988,665.405186,68.282597,79.352659,67.754527,79.183806,-0.000558,0.029951,67.941493,14.063949,80.395638,-0.992588,-40.001547,-0.000000,NaN,Inf,83.894066,-2.422914,1.002424,0.244184,0.155941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.282957,67.904506,68.407744,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434431,68.229894,14.455625,68.373330,-0.049228,0.033252,0.000000,14.308430,79.958335,-0.000061,67.942027,79.974410,68.275859,665.391090,68.246846,79.450449,67.740911,79.222164,-0.000559,0.029950,67.922161,14.051675,80.365289,-0.992603,-40.001862,0.000000,NaN,Inf,83.856913,-2.423279,0.998589,0.244818,0.156128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.270085,67.891211,68.377508,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698679,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.408726,68.229069,14.425171,68.370576,-0.051872,0.033207,0.000000,14.305148,79.911906,-0.000293,67.930012,79.965605,68.252873,665.424488,68.247140,79.397947,67.730060,79.156034,-0.000560,0.029920,67.904337,14.019120,80.353033,-0.992599,-40.001049,-0.000000,NaN,Inf,83.867999,-2.381776,1.001468,0.243713,0.155908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.248341,67.862802,68.369988,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.399101,68.229069,14.487651,68.371953,-0.053248,0.033173,0.000000,14.300867,79.917267,-0.000257,67.937020,79.946380,68.281931,665.351104,68.264566,79.393014,67.745852,79.220641,-0.000561,0.029898,67.939899,14.030865,80.374858,-0.992600,-40.001757,-0.000000,NaN,Inf,83.937035,-2.419006,1.001141,0.245040,0.156782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.271584,67.903111,68.389097,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425186,68.228518,14.490149,68.371678,-0.053025,0.033207,0.000000,14.301152,79.960700,-0.000007,67.960094,79.926848,68.266881,665.417708,68.255748,79.438933,67.747875,79.165424,-0.000562,0.029877,67.946461,14.004658,80.474344,-0.992574,-40.001338,-0.000001,NaN,Inf,83.963220,-2.387825,1.006150,0.244957,0.156013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.269421,67.884723,68.384051,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439485,68.228518,14.493155,68.371678,-0.050590,0.033232,0.000000,14.302436,79.937469,-0.000280,67.950118,79.874041,68.289952,665.353984,68.284235,79.451137,67.758627,79.234290,-0.000563,0.029857,67.956739,13.987626,80.411507,-0.992595,-40.000997,-0.000001,NaN,Inf,83.891737,-2.429994,1.004503,0.245078,0.155312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.295406,67.884929,68.397292,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.413080,68.229894,14.490893,68.371402,-0.049641,0.033271,0.000000,14.303863,79.934973,-0.000301,67.955452,79.835833,68.271849,665.425823,68.260718,79.387536,67.736128,79.228371,-0.000561,0.029849,67.943466,13.998375,80.416686,-0.992600,-40.001495,-0.000001,NaN,Inf,83.852898,-2.390678,1.003717,0.244581,0.156124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.277300,67.869311,68.362333,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442268,68.229894,14.529117,68.370025,-0.051131,0.033331,0.000000,14.306432,79.903547,-0.000022,67.933763,79.866503,68.271929,665.355687,68.269116,79.450406,67.750476,79.187681,-0.000561,0.029856,67.957735,14.022694,80.459229,-0.992631,-40.001574,-0.000001,NaN,Inf,83.926020,-2.372482,1.005399,0.244420,0.156158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.277796,67.882703,68.393303,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.405652,68.228518,14.545930,68.370300,-0.053154,0.033317,0.000000,14.304434,79.867391,0.000049,67.914987,79.873602,68.246901,665.406253,68.247405,79.444986,67.722000,79.239716,-0.000561,0.029857,67.949686,14.025765,80.415952,-0.992627,-40.001101,-0.000001,NaN,Inf,83.846720,-2.416409,1.006014,0.244532,0.155893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.254427,67.868059,68.378147,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697872,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418397,68.229894,14.418007,68.370576,-0.051161,0.033286,0.000000,14.307574,79.946856,-0.000336,67.957532,79.953087,68.291275,665.335542,68.279736,79.415204,67.745711,79.231429,-0.000562,0.029829,67.957132,14.037899,80.442260,-0.992629,-40.000131,-0.000001,NaN,Inf,83.944846,-2.350108,1.009738,0.244468,0.155763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.282593,67.892493,68.393113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433137,68.229894,14.483887,68.370576,-0.049713,0.033247,0.000000,14.307431,79.982506,-0.000256,67.954598,79.923381,68.290586,665.418747,68.287365,79.478460,67.763555,79.251854,-0.000563,0.029815,67.969086,14.064740,80.428249,-0.992626,-40.000865,0.000000,NaN,Inf,83.911566,-2.379841,0.999973,0.243955,0.155536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.292299,67.898460,68.398475,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439194,68.226867,14.512510,68.370025,-0.049183,0.033270,0.000000,14.308144,79.889733,-0.000158,67.943958,79.904764,68.267659,665.449754,68.265676,79.419034,67.747432,79.176171,-0.000563,0.029812,67.965048,13.962917,80.415910,-0.992640,-40.001442,0.000000,NaN,Inf,83.911566,-2.379841,0.999973,0.244150,0.155673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.276436,67.890077,68.362821,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429917,68.229619,14.468216,68.370851,-0.050998,0.033268,0.000000,14.310570,79.937268,-0.000502,67.946457,79.995394,68.277758,665.520463,68.301980,79.395384,67.754108,79.248464,-0.000561,0.029839,67.975411,14.032883,80.392393,-0.992630,-40.001888,-0.000001,NaN,Inf,83.852038,-2.421735,1.005078,0.244332,0.156211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.290279,67.874392,68.395686,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.389910,68.228518,14.509147,68.369750,-0.053121,0.033226,0.000000,14.300724,79.893099,-0.000450,67.932308,79.965567,68.266223,665.377325,68.257585,79.410636,67.736532,79.193563,-0.000559,0.029833,67.955450,14.005538,80.429536,-0.992646,-40.001626,-0.000000,NaN,Inf,83.879986,-2.375860,1.002654,0.244209,0.156339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.282484,67.868673,68.386434,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.401363,68.228518,14.378776,68.369750,-0.052086,0.033181,0.000000,14.305718,79.940424,-0.000209,67.946765,79.858155,68.293219,665.487119,68.267541,79.392162,67.735700,79.214719,-0.000559,0.029839,67.960001,13.985512,80.376446,-0.992650,-40.001338,-0.000001,NaN,Inf,83.987684,-2.398188,1.008286,0.243669,0.155459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.276638,67.872392,68.384771,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427387,68.229894,14.517799,68.370851,-0.050160,0.033179,0.000000,14.311712,80.005255,-0.000382,67.965801,79.876332,68.254956,665.353108,68.263781,79.420483,67.744471,79.226426,-0.000558,0.029852,67.953831,14.069021,80.408872,-0.992644,-40.001390,0.000000,NaN,Inf,83.956514,-2.381977,0.998432,0.243780,0.155370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.273710,67.877783,68.381481,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435789,68.227418,14.410861,68.368648,-0.049357,0.033176,0.000000,14.306575,79.912516,-0.000541,67.944266,79.861286,68.271665,665.484537,68.273011,79.435229,67.742750,79.239408,-0.000558,0.029849,67.938883,13.928313,80.456108,-0.992644,-40.001810,-0.000001,NaN,Inf,83.887133,-2.382240,1.006267,0.245213,0.155784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.277948,67.883270,68.387244,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424542,68.229619,14.426269,68.369750,-0.052041,0.033240,0.000000,14.298869,79.915760,-0.000395,67.916507,79.831488,68.244353,665.379728,68.259412,79.392809,67.728107,79.202972,-0.000557,0.029844,67.929284,13.933362,80.383302,-0.992662,-40.001836,0.000000,NaN,Inf,83.861836,-2.371083,0.998273,0.244055,0.155036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.275163,67.864677,68.373025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.411555,68.229619,14.429492,68.369750,-0.053473,0.033294,0.000000,14.309714,79.973185,-0.000345,67.951932,79.983329,68.263536,665.351928,68.263630,79.373177,67.739655,79.158642,-0.000557,0.029852,67.932908,14.031863,80.465448,-0.992677,-40.001338,-0.000000,NaN,Inf,83.894589,-2.382923,1.000120,0.244133,0.155988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.259838,67.871392,68.373757,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.412586,68.227693,14.395271,68.370025,-0.053124,0.033281,0.000000,14.305861,79.942528,-0.000602,67.939204,79.914176,68.273681,665.360357,68.263798,79.371769,67.732661,79.237878,-0.000556,0.029895,67.930918,14.038803,80.372837,-0.992677,-40.001442,-0.000000,NaN,Inf,83.929892,-2.426706,1.001245,0.243892,0.155877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.247532,67.869896,68.364689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434516,68.229619,14.444514,68.370576,-0.050250,0.033283,0.000000,14.305433,79.942264,-0.000411,67.930327,79.964916,68.263766,665.334875,68.255127,79.423820,67.728713,79.233859,-0.000556,0.029923,67.924923,13.981465,80.383503,-0.992684,-40.001285,0.000000,NaN,Inf,83.925162,-2.362105,0.998799,0.244771,0.155394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.248842,67.866631,68.357416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430329,68.229344,14.411032,68.370300,-0.049303,0.033311,0.000000,14.305148,79.898667,-0.000322,67.943901,79.900955,68.261331,665.416300,68.264752,79.324607,67.739887,79.226881,-0.000556,0.029966,67.946377,14.056079,80.427597,-0.992681,-40.001075,0.000000,NaN,Inf,83.925162,-2.362105,0.998799,0.244071,0.155986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.257217,67.880418,68.381057,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416939,68.227418,14.410885,68.370576,-0.051941,0.033274,0.000000,14.313853,79.960653,-0.000541,67.948109,79.920219,68.279123,665.346242,68.269659,79.370471,67.758684,79.220731,-0.000555,0.029974,67.936940,14.039926,80.434997,-0.992670,-40.001233,0.000000,NaN,Inf,83.878589,-2.377324,0.998663,0.243983,0.155986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.265033,67.866606,68.388203,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.400096,68.227418,14.468916,68.370576,-0.053348,0.033245,0.000000,14.305861,79.984205,-0.000503,67.935619,79.925222,68.269335,665.253429,68.267352,79.399964,67.733210,79.267262,-0.000554,0.029983,67.930636,14.063170,80.383442,-0.992654,-40.001285,0.000000,NaN,Inf,83.913052,-2.400591,0.999580,0.244334,0.155981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.276449,67.876363,68.374384,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.409547,68.228518,14.408543,68.370851,-0.052826,0.033228,0.000000,14.303150,79.942759,-0.000174,67.918109,79.960684,68.249481,665.354698,68.249570,79.411106,67.729720,79.271080,-0.000554,0.029973,67.930888,14.017122,80.369309,-0.992652,-40.001731,-0.000001,NaN,Inf,83.958860,-2.341304,1.004779,0.244226,0.155998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.254512,67.861904,68.373806,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426719,68.226867,14.495748,68.372504,-0.050098,0.033198,0.000000,14.304291,79.934421,-0.000319,67.936696,79.933886,68.258278,665.460802,68.262530,79.461793,67.733463,79.210517,-0.000555,0.030003,67.919305,13.997821,80.404877,-0.992637,-40.000656,0.000000,NaN,Inf,83.934251,-2.335040,0.999930,0.244179,0.155690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.275369,67.858643,68.353850,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454321,68.229619,14.479114,68.370851,-0.049373,0.033206,0.000000,14.311141,79.947645,-0.000338,67.951013,80.012046,68.281890,665.328629,68.255375,79.365967,67.743305,79.229773,-0.000555,0.030023,67.946467,14.015301,80.377627,-0.992647,-40.000420,-0.000001,NaN,Inf,83.885921,-2.382795,1.004785,0.243895,0.155593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.293580,67.876863,68.381147,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.407084,68.229619,14.417678,68.370851,-0.050991,0.033203,0.000000,14.299868,79.993901,-0.000058,67.947274,79.992975,68.265240,665.365334,68.268247,79.363005,67.751188,79.239884,-0.000555,0.030006,67.933622,14.018255,80.394743,-0.992643,-40.000892,-0.000000,NaN,Inf,83.813735,-2.378640,1.001715,0.243619,0.155862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.294806,67.873930,68.390272,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.401292,68.228243,14.522201,68.370576,-0.052979,0.033163,0.000000,14.304434,79.917893,-0.000014,67.936478,79.932404,68.261083,665.303910,68.252443,79.411901,67.756954,79.210006,-0.000556,0.029999,67.928187,13.995184,80.499489,-0.992657,-40.001442,-0.000000,NaN,Inf,83.813735,-2.378640,1.001715,0.243922,0.155966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.293559,67.859786,68.388552,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419158,68.226867,14.417138,68.370300,-0.051755,0.033116,0.000000,14.309286,79.931244,-0.000381,67.939495,79.983064,68.248922,665.407502,68.263151,79.393936,67.750425,79.206043,-0.000557,0.029997,67.929141,13.927263,80.487209,-0.992668,-40.002439,-0.000001,NaN,Inf,83.956433,-2.406657,1.008396,0.244237,0.155628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.303017,67.855937,68.369971,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437939,68.229619,14.458944,68.372228,-0.049685,0.033051,0.000000,14.308430,79.853245,-0.000308,67.970824,79.974898,68.251752,665.307578,68.270974,79.411497,67.750778,79.185598,-0.000558,0.029994,67.936110,14.005721,80.416521,-0.992670,-40.000944,0.000000,NaN,Inf,83.906468,-2.403010,0.999860,0.244236,0.155823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.303768,67.882065,68.390694,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429589,68.229619,14.404136,68.372228,-0.048898,0.033040,0.000000,14.303292,79.925250,-0.000087,67.951564,79.940197,68.267634,665.316032,68.250263,79.288526,67.735541,79.204457,-0.000557,0.029983,67.941227,14.032637,80.468000,-0.992710,-40.001547,-0.000000,NaN,Inf,83.858198,-2.418227,1.001455,0.244467,0.155841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.313415,67.889220,68.390017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697139,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
