OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, February 1, 2019
11:39:11 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
54.745029,65.621670,139.115257,140.451975,51.866096,48.830260,58.651710,12.893704,136.549605,0.490143,65.461529,55.165151,139.162281,138.361858,136.547428,137.491504,75.347141,137.041956,0.002019,-1.910958,32.000000,-237.112744,137.803728,0.132777,10.764317,0.705647,228038.999579,0.787118,20.597731,23.796136,2.543662,66.830786,67.647973,87.746505,27.098226,43.746508,49.240506,55.880604,18.000000,6.799410
54.743633,65.630763,139.030441,140.457355,51.871121,48.830312,58.581965,12.892828,136.538838,0.627417,65.460891,55.167820,139.166717,138.354666,136.552791,137.485886,75.349098,137.036598,0.002018,-1.910946,32.000000,-237.113522,137.646670,0.183937,10.759194,0.705772,228044.951778,0.788761,20.613634,23.792623,2.543220,66.821744,67.653646,87.753337,27.098226,43.693800,49.240506,55.890959,18.000000,6.803631
54.746312,65.631816,139.063296,140.460416,51.875081,48.830333,58.372549,12.892448,136.528094,0.988323,65.459344,55.169170,139.169247,138.346823,136.556802,137.482052,75.349608,137.030403,0.002013,-1.910955,32.000000,-237.113983,137.662357,0.293159,10.760225,0.705995,228049.459971,0.786041,20.625774,23.786918,2.541149,66.813407,67.657674,87.758438,27.098226,43.703728,49.240506,55.893433,18.000000,6.804971
54.748343,65.630746,139.045818,140.462091,51.915173,48.830186,58.667826,12.891674,136.520129,0.998992,65.455835,55.170303,139.172128,138.335647,136.561060,137.479177,75.349092,137.019380,0.002007,-1.911002,32.000000,-237.114822,137.653536,0.295011,10.762644,0.705900,228054.126500,0.787019,20.636212,23.782384,2.539664,66.803502,67.661749,87.762897,27.098226,43.691132,49.240506,55.897296,18.000000,6.805942
54.742790,65.629074,139.050916,140.462456,51.976416,48.830129,58.392431,12.890401,136.518188,0.866885,65.454236,55.162115,139.173285,138.325934,136.564255,137.476138,75.350106,137.008849,0.002014,-1.910987,32.000000,-237.116024,137.661163,0.246010,10.765904,0.705976,228053.845648,0.789803,20.634686,23.778895,2.540140,66.795611,67.665072,87.765481,27.098226,43.715382,49.240506,55.909413,18.000000,6.806559
54.731317,65.626797,139.070394,140.462735,51.975959,48.830228,58.727280,12.890313,136.510673,0.738488,65.467522,55.146598,139.175769,138.316681,136.569063,137.473018,75.351983,137.003612,0.002051,-1.910976,32.000000,-237.116224,137.654264,0.214796,10.764116,0.705682,228052.295014,0.785791,20.631659,23.774109,2.539726,66.786871,67.668267,87.767565,27.098226,43.729015,49.240506,55.929818,18.000000,6.807019
54.724791,65.628824,139.117680,140.464327,51.951271,48.830307,58.592502,12.890262,136.500207,0.738220,65.484554,55.137943,139.176119,138.308892,136.572031,137.466475,75.352820,136.994797,0.002035,-1.910971,32.000000,-237.116485,137.646817,0.214800,10.763009,0.705584,228051.348393,0.789581,20.635335,23.768030,2.540077,66.779642,67.670360,87.767385,27.098226,43.729040,49.240506,55.946218,18.000000,6.808053
54.719810,65.638098,139.157498,140.467529,51.908454,48.830467,58.473915,12.889859,136.489931,0.738200,65.508408,55.130942,139.177303,138.298942,136.574815,137.456145,75.353893,136.987282,0.002016,-1.910953,32.000000,-237.116899,137.639246,0.214823,10.766451,0.705987,228051.592346,0.785258,20.644106,23.763634,2.540966,66.771381,67.672346,87.765075,27.098226,43.768086,49.240506,55.963759,18.000000,6.811854
54.717053,65.647765,139.230052,140.470362,51.915173,48.830360,58.529476,12.889200,136.480488,0.737950,65.519029,55.133657,139.178286,138.288907,136.577404,137.446578,75.355613,136.979789,0.002013,-1.910890,32.000000,-237.117438,137.631758,0.214780,10.764522,0.706428,228053.905656,0.787173,20.652417,23.758556,2.542133,66.765621,67.673851,87.761605,27.098226,43.824214,49.240506,55.976407,18.000000,6.815448
54.721067,65.654328,139.270215,140.472714,51.975623,48.830548,58.578053,12.888626,136.468679,0.738148,65.518009,55.134294,139.180026,138.279615,136.578752,137.437650,75.357925,136.969596,0.002049,-1.910903,32.000000,-237.117839,137.625646,0.214735,10.755338,0.706524,228060.833987,0.788871,20.666490,23.753869,2.543092,66.758624,67.675483,87.753591,27.098226,43.845615,49.240506,55.985081,18.000000,6.818895
54.721001,65.654682,139.234781,140.473411,52.063901,48.830711,58.704791,12.888759,136.459190,0.737915,65.513285,55.131944,139.180950,138.273686,136.578947,137.432701,75.359449,136.966763,0.002032,-1.910856,32.000000,-237.117831,137.619284,0.214983,10.749903,0.707109,228065.829426,0.788185,20.678812,23.748545,2.544546,66.753117,67.676995,87.745138,27.098226,43.859644,49.240506,55.994142,18.000000,6.820314
54.714682,65.652402,139.232059,140.473250,52.084364,48.830740,58.826269,12.887392,136.445694,0.738058,65.523809,55.123100,139.181543,138.265631,136.579627,137.423097,75.361351,136.958775,0.002009,-1.910876,32.000000,-237.119237,137.609529,0.214869,10.749134,0.707888,228067.392342,0.787484,20.681508,23.741328,2.545093,66.747029,67.678377,87.732318,27.098226,43.881616,49.240506,56.012445,18.000000,6.820756
54.706865,65.654658,139.214433,140.473757,52.173141,48.830811,58.408585,12.888719,136.434051,0.879210,65.544327,55.119904,139.182228,138.256498,136.580703,137.417370,75.362684,136.951243,0.002005,-1.910894,32.000000,-237.117962,137.532745,0.266764,10.748638,0.708047,228066.985087,0.785789,20.681926,23.738442,2.544449,66.742955,67.680200,87.720912,27.098226,43.859373,49.240506,56.031685,18.000000,6.822198
54.710680,65.665654,139.106169,140.475390,52.167218,48.830916,58.762150,12.888990,136.419786,0.982982,65.557635,55.124477,139.182373,138.245873,136.579974,137.407537,75.364026,136.940221,0.002008,-1.910896,32.000000,-237.117655,137.781256,0.296709,10.739245,0.708178,228065.549059,0.784262,20.685733,23.732697,2.544693,66.739316,67.681340,87.706460,27.098226,43.802783,49.240506,56.042926,18.000000,6.826142
54.709706,65.672615,139.141477,140.476190,52.184854,48.830937,58.432466,12.888020,136.409906,0.982873,65.558991,55.122317,139.182655,138.239130,136.578641,137.399478,75.364358,136.935593,0.002005,-1.911611,32.000000,-237.118669,137.775214,0.296537,10.744114,0.708245,228068.308974,0.790001,20.695518,23.727740,2.544734,66.736086,67.681488,87.693772,27.098226,43.831226,49.240506,56.054328,18.000000,6.829501
54.711536,65.674727,139.180164,140.476466,52.227787,48.830960,58.579987,12.886190,136.398072,0.982989,65.543651,55.121757,139.182976,138.231042,136.579484,137.394866,75.364985,136.928732,0.001999,-1.911564,32.000000,-237.120453,137.767101,0.297016,10.753609,0.708233,228073.428250,0.785212,20.702840,23.721096,2.542578,66.732925,67.683255,87.677439,27.098226,43.863056,49.240506,56.066474,18.000000,6.831757
54.711087,65.669020,139.300667,140.476048,52.297083,48.830832,58.607561,12.886063,136.395269,0.982768,65.523599,55.121047,139.184070,138.228264,136.580851,137.390268,75.366843,136.927510,0.001993,-1.911591,32.000000,-237.120736,137.765459,0.296491,10.757893,0.708136,228077.883664,0.789673,20.710739,23.718537,2.543269,66.730498,67.684667,87.663799,27.098226,43.923044,49.240506,56.077598,18.000000,6.831477
54.706658,65.655565,139.238196,140.474158,52.411028,48.831162,58.572116,12.885175,136.390262,0.982758,65.507729,55.115223,139.182657,138.224573,136.580605,137.388760,75.367388,136.923295,0.002000,-1.911627,32.000000,-237.121637,137.759608,0.296862,10.754641,0.707697,228078.163834,0.787660,20.711088,23.714609,2.543891,66.726491,67.685158,87.644907,27.098226,43.942352,49.240506,56.094726,18.000000,6.829155
54.701462,65.645818,139.271744,140.472703,52.440786,48.831440,58.397961,12.885423,136.381433,0.982764,65.497583,55.106905,139.180500,138.218463,136.581837,137.379937,75.368633,136.925437,0.002034,-1.911622,32.000000,-237.121209,137.753888,0.296736,10.758827,0.708072,228072.262181,0.787282,20.705814,23.712162,2.546114,66.724977,67.685984,87.626219,27.098226,43.938314,49.240506,56.116070,18.000000,6.827400
54.698663,65.641024,139.318576,140.472541,52.488650,48.831377,58.769703,12.885655,136.375881,0.913895,65.497847,55.103032,139.180040,138.215506,136.582119,137.372522,75.368463,136.920862,0.002014,-1.911657,32.000000,-237.121010,137.890342,0.271051,10.752086,0.707991,228065.997063,0.787806,20.696626,23.709589,2.545178,66.724457,67.686353,87.610718,27.098226,43.990087,49.240506,56.130805,18.000000,6.826675
54.689430,65.641164,139.285146,140.473227,52.524991,48.831542,58.430843,12.885101,136.375312,0.484549,65.491817,55.094571,139.181316,138.215543,136.584552,137.365426,75.370085,136.915692,0.001995,-1.911693,32.000000,-237.121525,137.869150,0.136365,10.744484,0.707967,228061.003530,0.790223,20.691884,23.709375,2.546033,66.725654,67.687035,87.593011,27.098226,43.988165,49.240506,56.156427,18.000000,6.827892
54.686274,65.637875,139.331739,140.474108,52.568411,48.831786,58.640759,12.886138,136.372714,0.473899,65.484192,55.094309,139.183153,138.214111,136.585986,137.357434,75.371929,136.917111,0.001995,-1.911670,32.000000,-237.120439,137.833731,0.134465,10.746036,0.708702,228058.727168,0.785257,20.689786,23.707344,2.547020,66.727716,67.687921,87.579345,27.098226,44.001362,49.240506,56.175694,18.000000,6.828219
54.692663,65.631857,139.183198,140.475418,52.527753,48.831823,58.651040,12.886740,136.359353,0.964813,65.463686,55.100477,139.184505,138.211471,136.588193,137.351006,75.372699,136.916904,0.002025,-1.911673,32.000000,-237.119888,137.683865,0.293813,10.738649,0.709170,228060.238964,0.789962,20.698824,23.703232,2.546838,66.729873,67.687370,87.563965,27.098226,43.949047,49.240506,56.188787,18.000000,6.827910
54.694181,65.623763,139.133757,140.475215,52.578942,48.831941,58.416027,12.886360,136.354926,0.984073,65.447358,55.102737,139.185133,138.209133,136.588642,137.348062,75.372736,136.915474,0.002008,-1.911707,32.000000,-237.120304,137.684113,0.297549,10.735182,0.709367,228058.334709,0.787181,20.698575,23.702072,2.547837,66.732212,67.687482,87.551959,27.098226,43.906711,49.240506,56.197717,18.000000,6.826925
54.688870,65.614246,139.155183,140.473771,52.601592,48.831862,58.723926,12.886708,136.350110,0.984325,65.445519,55.095017,139.186404,138.206601,136.591009,137.344900,75.373585,136.913795,0.001985,-1.911730,32.000000,-237.119877,137.681250,0.297432,10.734174,0.708922,228052.275816,0.786930,20.686401,23.701202,2.544824,66.735711,67.688204,87.537852,27.098226,43.951843,49.240506,56.220139,18.000000,6.825183
54.686712,65.611427,139.207104,140.473361,52.620956,48.831734,58.598276,12.887143,136.345523,0.984339,65.440486,55.095974,139.186060,138.201042,136.592259,137.344035,75.374073,136.909455,0.001981,-1.911750,32.000000,-237.119521,137.675095,0.297154,10.735466,0.708840,228047.248606,0.790056,20.676845,23.700477,2.543849,66.738382,67.687835,87.528626,27.098226,43.955674,49.240506,56.238501,18.000000,6.825108
54.683943,65.609645,139.167639,140.473517,52.632423,48.831881,58.298271,12.887885,136.343705,0.984606,65.424108,55.093044,139.186548,138.198168,136.593785,137.341074,75.374821,136.907222,0.001991,-1.911782,32.000000,-237.118901,137.671839,0.297407,10.741018,0.709094,228041.472670,0.785977,20.672446,23.698819,2.544488,66.742782,67.687700,87.520956,27.098226,43.971339,49.240506,56.257406,18.000000,6.825852
54.676785,65.602684,139.132773,140.472745,52.755196,48.831744,58.469749,12.888205,136.341825,0.984405,65.419831,55.090747,139.187282,138.196919,136.596170,137.337593,75.375125,136.906073,0.001989,-1.911779,32.000000,-237.118645,137.662823,0.297225,10.746181,0.709318,228039.280299,0.787689,20.671706,23.696243,2.545538,66.746398,67.687430,87.517724,27.098226,43.963423,49.240506,56.280252,18.000000,6.825028
54.668334,65.598665,139.054339,140.472553,52.786525,48.831763,58.741083,12.887452,136.335109,0.984632,65.426368,55.081806,139.188039,138.189119,136.599419,137.331985,75.375116,136.899680,0.001984,-1.911806,32.000000,-237.119280,137.654138,0.297251,10.742491,0.708775,228038.844727,0.791785,20.672591,23.694421,2.544945,66.749962,67.687979,87.516220,27.098226,43.907468,49.240506,56.309160,18.000000,6.824780
54.661575,65.600844,139.047776,140.473328,52.724190,48.831597,58.598607,12.887490,136.328785,0.984422,65.426769,55.081692,139.188211,138.183142,136.600844,137.326696,75.373928,136.898182,0.001980,-1.911831,32.000000,-237.119305,137.647363,0.297410,10.745869,0.708346,228035.271369,0.789560,20.672529,23.693564,2.544641,66.751484,67.687476,87.514800,27.098226,43.899558,49.240506,56.333629,18.000000,6.826092
54.661438,65.602769,139.051903,140.474030,52.537662,48.831608,58.653587,12.886996,136.325711,0.843331,65.417653,55.076295,139.188674,138.181254,136.603336,137.320452,75.373330,136.896052,0.001994,-1.911837,32.000000,-237.119659,137.710761,0.245274,10.743264,0.708282,228034.995869,0.786039,20.676656,23.690495,2.543599,66.754529,67.686797,87.512384,27.098226,43.913140,49.240506,56.357886,18.000000,6.827952
54.648790,65.599785,138.991120,140.473949,52.530462,48.831503,58.523124,12.886259,136.324422,0.489115,65.415694,55.068588,139.188758,138.176824,136.606431,137.313155,75.372736,136.893856,0.002010,-1.911835,32.000000,-237.120483,137.467518,0.136811,10.746485,0.708135,228038.445785,0.788060,20.685349,23.690963,2.543794,66.755870,67.686579,87.509536,27.098226,43.884265,49.240506,56.388354,18.000000,6.828303
54.643035,65.594963,139.013840,140.474886,52.598267,48.831605,58.579914,12.887106,136.322043,0.479381,65.404832,55.067445,139.188498,138.167453,136.609576,137.304970,75.373261,136.886675,0.002008,-1.911120,32.000000,-237.119465,137.460140,0.134930,10.733512,0.708329,228040.115929,0.787328,20.687407,23.690535,2.543876,66.758660,67.686820,87.507579,27.098226,43.868657,49.240506,56.417599,18.000000,6.828200
54.634303,65.588665,139.055818,140.475814,52.632544,48.831487,58.346355,12.888853,136.305351,0.628084,65.411357,55.064417,139.187892,138.158512,136.609646,137.296454,75.373413,136.882180,0.001992,-1.911155,32.000000,-237.117612,137.441586,0.189036,10.728545,0.707976,228041.731728,0.789277,20.696616,23.690072,2.543352,66.759955,67.686305,87.505460,27.098226,43.915463,49.240506,56.450133,18.000000,6.827225
54.632272,65.589468,138.817738,140.478033,52.648658,48.807321,58.552517,12.888800,136.299934,0.982108,65.424747,55.060300,139.187217,138.150410,136.610877,137.288806,75.371441,136.874415,0.001991,-1.911152,32.000000,-237.117609,137.553421,0.297881,10.723060,0.709044,228039.923692,0.788595,20.697344,23.686092,2.544036,66.760180,67.685163,87.501594,27.098226,43.815993,49.240506,56.480270,18.000000,6.828076
54.628734,65.594595,138.860823,140.480372,52.607905,48.807148,58.519936,12.888095,136.294732,0.982115,65.429905,55.062245,139.188114,138.141762,136.613330,137.281122,75.370212,136.866837,0.002005,-1.911136,32.000000,-237.118142,137.541897,0.297774,10.731401,0.709721,228037.626768,0.791877,20.699466,23.683776,2.545211,66.760800,67.685214,87.499987,27.098226,43.794978,49.240506,56.505428,18.000000,6.830271
54.625510,65.598968,138.970862,140.482111,52.592260,48.807150,58.670336,12.887766,136.291893,0.982104,65.433968,55.061535,139.189558,138.134797,136.614209,137.276136,75.369333,136.860297,0.002003,-1.911120,32.000000,-237.118515,137.533829,0.298144,10.736797,0.708460,227927.580218,0.788732,20.702227,23.682012,2.540948,66.759774,67.684042,87.499788,27.098226,43.874858,49.240506,56.535742,18.000000,6.832959
54.618858,65.599138,138.946680,140.482359,52.592116,48.807116,58.683843,12.887253,136.290444,0.982135,65.439122,55.056059,139.190750,138.127399,136.615531,137.275505,75.368509,136.853691,0.001984,-1.911103,32.000000,-237.118962,137.528956,0.298156,10.736131,0.708203,227932.035415,0.789236,20.710767,23.679591,2.541901,66.759867,67.683464,87.499822,27.098226,43.873417,49.240506,56.566340,18.000000,6.833761
54.613844,65.600871,138.964200,140.482794,52.509136,48.806996,58.628047,12.887209,136.287516,0.982138,65.451544,55.049735,139.192229,138.119453,136.616922,137.270934,75.367615,136.846376,0.001978,-1.911068,32.000000,-237.118941,137.524213,0.297884,10.741029,0.708517,227936.392889,0.787273,20.718249,23.677323,2.544065,66.761575,67.683070,87.499994,27.098226,43.861922,49.240506,56.602971,18.000000,6.835285
54.609774,65.605420,138.992941,140.484520,52.445250,48.806943,58.778113,12.887170,136.283819,0.982142,65.455654,55.046758,139.192871,138.112974,136.617527,137.270003,75.367624,136.841415,0.001983,-1.911074,32.000000,-237.118855,137.534189,0.298402,10.743170,0.708533,227938.789963,0.787198,20.724834,23.674968,2.543932,66.763803,67.681483,87.499506,27.098226,43.896730,49.240506,56.629978,18.000000,6.837291
54.601738,65.608272,139.091869,140.487017,52.510361,48.798865,58.630784,12.888377,136.288997,0.547051,65.461222,55.040487,139.194071,138.108198,136.618177,137.264595,75.367179,136.840835,0.001989,-1.911634,32.000000,-237.117661,137.693947,0.153024,10.746821,0.708392,227941.703687,0.788029,20.731404,23.672339,2.544487,66.767299,67.680773,87.498546,27.098226,43.930203,49.240506,56.669532,18.000000,6.839490
54.592238,65.609128,139.090268,140.489624,52.539534,48.790624,58.416901,12.887680,136.286183,0.471909,65.460425,55.029330,139.194430,138.099537,136.618748,137.259941,75.366283,136.836207,0.001988,-1.912218,32.000000,-237.118257,137.685034,0.135372,10.755856,0.708474,227945.080549,0.786090,20.739880,23.669943,2.545203,66.768023,67.679798,87.497774,27.098226,43.958835,49.240506,56.706476,18.000000,6.840892
54.584739,65.607466,138.982540,140.493521,52.498325,48.768745,58.546903,12.887569,136.282339,0.471676,65.467966,55.026084,139.195808,138.091683,136.620451,137.253239,75.365204,136.829768,0.001981,-1.912222,32.000000,-237.118401,137.675025,0.135685,10.752066,0.708801,227911.983856,0.788069,20.750483,23.670107,2.547389,66.765890,67.678904,87.499115,27.098226,43.926658,49.240506,56.749646,18.000000,6.841590
54.579707,65.610087,138.968882,140.497030,52.517086,48.752198,58.549845,12.888012,136.279487,0.471752,65.479119,55.023934,139.198264,138.085624,136.621959,137.243500,75.364430,136.822676,0.001986,-1.912229,32.000000,-237.117784,137.670854,0.135547,10.748731,0.708222,227877.231985,0.790975,20.760506,23.668777,2.547803,66.765565,67.678278,87.500905,27.098226,43.905713,49.240506,56.784586,18.000000,6.842983
54.573665,65.615979,138.875425,140.501145,52.560771,48.752009,58.780403,12.887587,136.272525,0.471631,65.500403,55.018050,139.201966,138.078167,136.624000,137.232869,75.363926,136.816574,0.002008,-1.912236,32.000000,-237.118189,137.659421,0.135731,10.744936,0.707684,227777.000201,0.788981,20.766081,23.666754,2.546179,66.766498,67.678811,87.501831,27.098226,43.827962,49.240506,56.829004,18.000000,6.845734
54.570952,65.625916,138.966217,140.505574,52.510852,48.751983,58.757472,12.887932,136.263304,0.471852,65.507218,55.018417,139.204735,138.069535,136.624091,137.223561,75.363009,136.807392,0.002006,-1.912251,32.000000,-237.117751,137.653776,0.135766,10.737206,0.707671,227703.410059,0.788760,20.773558,23.664114,2.546164,66.768122,67.678352,87.501479,27.098226,43.886206,49.240506,56.868359,18.000000,6.849823
54.571727,65.628870,139.085799,140.508323,52.515142,48.751870,58.405026,12.887763,136.252981,0.625447,65.507055,55.019690,139.206706,138.062684,136.624654,137.213754,75.362122,136.799806,0.001989,-1.912275,32.000000,-237.117905,137.596502,0.190465,10.741574,0.707513,227708.222989,0.785772,20.785280,23.661681,2.544733,66.770315,67.677694,87.500964,27.098226,43.939972,49.240506,56.899359,18.000000,6.851874
54.576025,65.628672,139.046421,140.509884,52.607218,48.751775,58.580274,12.888772,136.245912,0.968338,65.506461,55.022698,139.209029,138.058675,136.626927,137.203253,75.362310,136.792487,0.001990,-1.912256,32.000000,-237.116962,137.522881,0.296133,10.737419,0.708580,227715.862535,0.786142,20.797836,23.658176,2.546524,66.775149,67.677905,87.500703,27.098226,43.949967,49.240506,56.925718,18.000000,6.852898
54.579118,65.628449,139.039720,140.510375,52.822948,48.751794,59.018682,12.889454,136.244977,0.977219,65.511650,55.026805,139.210557,138.048471,136.629658,137.192480,75.360573,136.781314,0.001999,-1.913402,32.000000,-237.116368,137.512293,0.298134,10.740867,0.708945,227717.724551,0.790878,20.800041,23.655410,2.548679,66.779813,67.677342,87.499916,27.098226,43.939486,49.240506,56.957959,18.000000,6.853922
54.577645,65.629398,139.049813,140.510090,52.957705,48.751747,58.728991,12.890169,136.240324,0.977307,65.516778,55.026466,139.213278,138.041647,136.632896,137.186998,75.360804,136.770322,0.001993,-1.913454,32.000000,-237.115576,137.502361,0.297452,10.746348,0.708928,227716.034457,0.788441,20.795696,23.651699,2.547756,66.786512,67.678792,87.500414,27.098226,43.954101,49.240506,56.995043,18.000000,6.855418
54.573693,65.631285,138.949927,140.509477,52.957870,48.751581,58.794698,12.889066,136.232638,0.977356,65.532841,55.022175,139.214678,138.032174,136.634709,137.178416,75.359764,136.759753,0.001978,-1.915826,32.000000,-237.116848,137.491914,0.297980,10.752705,0.708618,227716.577615,0.782535,20.792487,23.648054,2.547489,66.790037,67.678703,87.499135,27.098226,43.913101,49.240506,57.030375,18.000000,6.856856
54.582667,65.639054,138.833483,140.509533,52.933410,48.751495,58.702922,12.889817,136.237197,0.903075,65.539203,55.029044,139.217430,138.024735,136.637176,137.172076,75.359343,136.754817,0.001972,-1.916984,32.000000,-237.116208,137.485591,0.270712,10.751012,0.708342,227716.996708,0.786420,20.794858,23.642529,2.547743,66.793932,67.679122,87.498491,27.098226,43.853105,49.240506,57.050717,18.000000,6.859687
54.581247,65.645284,138.923349,140.508655,52.861480,48.771614,58.614693,12.889304,136.226188,0.483828,65.552446,55.029796,139.220074,138.012591,136.638261,137.161402,75.359389,136.743289,0.001983,-1.916974,32.000000,-237.116785,137.356961,0.136444,10.748849,0.707429,227719.519690,0.785605,20.800559,23.638478,2.546097,66.800463,67.680473,87.499204,27.098226,43.866643,49.240506,57.087293,18.000000,6.863132
54.581913,65.650634,138.888690,140.506834,52.730253,48.775493,58.643846,12.890289,136.214274,0.474842,65.562893,55.029114,139.221831,138.003238,136.638338,137.148370,75.358676,136.728105,0.001992,-1.916988,32.000000,-237.115942,137.351091,0.135396,10.746625,0.706779,227722.085988,0.786705,20.799667,23.636524,2.543545,66.808323,67.680771,87.499494,27.098226,43.881773,49.240506,57.122772,18.000000,6.864783
54.581477,65.654393,138.788375,140.505195,52.545257,48.775276,58.676498,12.889902,136.202600,0.475010,65.581637,55.029667,139.221484,137.988864,136.636761,137.132008,75.356261,136.713298,0.001992,-1.917009,32.000000,-237.116396,137.338519,0.134817,10.744791,0.707736,227820.066893,0.788251,20.807268,23.630925,2.545258,66.815020,67.681218,87.498295,27.098226,43.819312,49.240506,57.152167,18.000000,12.151899
54.592153,65.667700,138.758143,140.503846,52.323663,48.775270,58.595445,12.891013,136.185841,0.474994,65.601457,55.046756,139.221154,137.971807,136.636958,137.113095,75.355532,136.696701,0.001989,-1.917019,32.000000,-237.115167,137.324219,0.134857,10.743279,0.707748,227842.137002,0.787922,20.811975,23.624325,2.544592,66.824490,67.681822,87.498508,27.098226,43.787010,49.240506,57.179685,18.000000,12.151899
54.616878,65.679059,138.810128,140.501532,52.282813,48.775404,58.743441,12.890741,136.173738,0.474985,65.602640,55.073103,139.220189,137.954343,136.636002,137.098145,75.354680,136.686166,0.002001,-1.917017,32.000000,-237.115494,137.312971,0.134959,10.743952,0.707334,227845.751656,0.787495,20.816156,23.619604,2.542774,66.829295,67.682369,87.498034,27.098226,43.827152,49.240506,57.181777,18.000000,12.151899
54.657267,65.685503,138.666484,140.493738,52.146567,48.787542,58.768841,12.891096,136.163661,0.474921,65.599235,55.118113,139.217659,137.946103,136.636490,137.085790,75.353733,136.676436,0.002021,-1.916989,32.000000,-237.115154,137.303419,0.134362,10.740933,0.707126,227852.147700,0.788442,20.819160,23.612338,2.541723,66.833151,67.683468,87.498764,27.098226,43.730294,49.240506,57.169146,18.000000,7.088608
54.695407,65.687855,138.581432,140.482928,52.012479,48.815913,58.533422,12.890543,136.155528,0.474793,65.578365,55.154577,139.213296,137.945250,136.636857,137.080229,75.352045,136.667722,0.002031,-1.917008,32.000000,-237.115673,137.278831,0.134859,10.745496,0.706995,227854.277446,0.786087,20.806665,23.608113,2.541524,66.833603,67.684131,87.499952,27.098226,43.666920,49.240506,57.143611,18.000000,7.088608
54.743555,65.678416,138.626290,140.463416,51.891232,48.848619,58.477080,12.891049,136.159210,0.960235,65.547447,55.204476,139.206678,137.951791,136.638846,137.082312,75.351554,136.666011,0.002001,-1.915840,32.000000,-237.115265,137.283187,0.293562,10.738412,0.705949,227905.250918,0.785314,20.774163,23.604372,2.537018,66.836148,67.685361,87.501334,27.098226,43.660357,49.240506,57.106219,18.000000,7.088608
54.779308,65.663644,138.711309,140.443148,51.895568,48.886784,58.576772,12.890202,136.164111,0.976960,65.499962,55.236658,139.198627,137.957575,136.639905,137.085129,75.351236,136.667575,0.002002,-1.915817,32.000000,-237.116122,137.296548,0.296540,10.740617,0.704999,228031.081344,0.788328,20.739755,23.601862,2.533694,66.840355,67.685977,87.501776,27.098226,43.690341,49.240506,57.070317,18.000000,7.088608
54.812889,65.631661,138.725824,140.415437,51.871168,48.931786,58.638831,12.889583,136.173714,0.977015,65.431650,55.270499,139.187137,137.971517,136.641178,137.097530,75.351465,136.678129,0.002006,-1.915818,32.000000,-237.116819,137.308199,0.296516,10.744679,0.705406,228165.576814,0.788828,20.683940,23.601529,2.532285,66.844746,67.687164,87.502950,27.098226,43.718409,49.240506,57.032577,18.000000,7.088608
54.838121,65.597640,138.880307,140.391303,51.834423,48.952304,58.616543,12.889436,136.184039,0.976900,65.378370,55.292539,139.174213,137.979039,136.640836,137.110746,75.350796,136.684105,0.002007,-1.915814,32.000000,-237.116973,137.322739,0.296255,10.744016,0.705686,228325.365630,0.787501,20.634751,23.602601,2.532184,66.848372,67.687687,87.504622,27.098226,43.795957,49.240506,57.000316,18.000000,7.088608
54.866570,65.556623,138.767826,140.362764,51.696007,48.976827,58.532144,12.889287,136.200172,0.976884,65.319674,55.316044,139.157797,137.991281,136.640536,137.125989,75.350237,136.694322,0.001975,-1.915820,32.000000,-237.117191,137.335157,0.296513,10.747988,0.705551,228505.877194,0.786791,20.570458,23.607457,2.530898,66.852941,67.689310,87.507672,27.098226,43.772157,49.240506,56.960465,18.000000,7.088608
54.891183,65.524968,138.756876,140.339695,51.576185,48.997072,58.491298,12.889359,136.216013,0.978888,65.273858,55.340738,139.143123,138.001736,136.638340,137.138616,75.349748,136.705432,0.001972,-1.915814,32.000000,-237.117034,137.321951,0.297089,10.749912,0.706281,228573.950670,0.786948,20.512169,23.611005,2.532550,66.856976,67.689800,87.511351,27.098226,43.757766,49.240506,56.921595,18.000000,7.088608
54.920951,65.489358,138.738225,140.312826,51.421068,49.021475,58.530896,12.889024,136.240450,0.734316,65.219936,55.370591,139.125230,138.014442,136.631245,137.156588,75.349073,136.715971,0.001983,-1.915809,32.000000,-237.117337,137.375606,0.215453,10.748295,0.705217,228655.359313,0.787938,20.443800,23.616486,2.529187,66.861924,67.690727,87.516164,27.098226,43.737551,49.240506,56.872130,18.000000,7.088608
54.944866,65.461498,138.777581,140.291025,51.307226,49.041746,58.740961,12.888190,136.253656,0.725403,65.170782,55.395708,139.111136,138.028773,136.625248,137.173603,75.351324,136.726895,0.001997,-1.914658,32.000000,-237.118035,137.392452,0.213684,10.753430,0.704870,228723.433259,0.788356,20.388491,23.622328,2.527854,66.867820,67.692401,87.521330,27.098226,43.747400,49.240506,56.823411,18.000000,7.088608
54.977768,65.425777,138.734301,140.265007,51.128031,49.066343,58.695341,12.887709,136.269881,0.725388,65.117347,55.424046,139.092232,138.046187,136.615717,137.192549,75.351421,136.743985,0.001990,-1.914603,32.000000,-237.118694,137.411533,0.213675,10.754057,0.704691,228807.343484,0.787667,20.324282,23.628081,2.526144,66.875667,67.692393,87.527662,27.098226,43.710474,49.240506,56.762923,18.000000,7.088608
55.004651,65.396640,138.818953,140.243780,51.014404,49.086845,58.520246,12.888549,136.284991,0.725418,65.076025,55.452041,139.075642,138.065047,136.607352,137.210513,75.351510,136.759946,0.001985,-1.912811,32.000000,-237.117744,137.430544,0.213631,10.757178,0.704420,228875.985409,0.784738,20.273456,23.631094,2.525761,66.884102,67.692726,87.532368,27.098226,43.732007,49.240506,56.704133,18.000000,7.088608
55.026509,65.364907,138.934381,140.218174,50.879619,49.111444,58.596913,12.886628,136.307502,0.725470,65.032639,55.479175,139.055433,138.088401,136.597249,137.231151,75.351220,136.774481,0.001995,-1.911068,32.000000,-237.119652,137.456179,0.213412,10.768762,0.703912,228959.137400,0.785147,20.206150,23.639228,2.523462,66.895846,67.692475,87.537201,27.098226,43.806546,49.240506,56.644076,18.000000,7.088608
55.053765,65.340429,138.946296,140.197048,50.809603,49.132243,58.629858,12.887019,136.319811,0.884601,64.990953,55.505264,139.039124,138.108901,136.588512,137.250391,75.352062,136.794001,0.002006,-1.911091,32.000000,-237.119262,137.443684,0.270704,10.768577,0.703987,229028.975654,0.787337,20.151218,23.646826,2.523768,66.906232,67.692884,87.540415,27.098226,43.845579,49.240506,56.579208,18.000000,7.088608
55.092053,65.310759,138.971657,140.172111,50.799002,49.156803,58.466681,12.887522,136.340165,1.228307,64.939057,55.540642,139.017801,138.134101,136.578506,137.280093,75.351940,136.823303,0.002016,-1.911082,32.000000,-237.118786,137.482418,0.375327,10.778823,0.703811,229117.907531,0.786288,20.098518,23.654117,2.524863,66.917348,67.693046,87.543166,27.098226,43.871861,49.240506,56.492509,18.000000,7.088608
55.119700,65.283993,139.056679,140.150427,50.916810,49.177203,58.466483,12.888052,136.365552,1.228376,64.889334,55.566529,139.001309,138.153668,136.571326,137.309494,75.353503,136.846590,0.001983,-1.911074,32.000000,-237.118272,137.506405,0.375493,10.777989,0.703703,229191.273869,0.785697,20.047904,23.662676,2.523829,66.926431,67.694164,87.546148,27.098226,43.907618,49.240506,56.418601,18.000000,7.088608
55.145757,65.245964,139.073089,140.123342,51.031352,49.201802,58.476531,12.887320,136.395328,1.228396,64.832011,55.585689,138.980523,138.185037,136.561249,137.342782,75.354091,136.874669,0.001983,-1.911082,32.000000,-237.118990,137.535721,0.375970,10.779127,0.702869,229276.975748,0.787614,19.981536,23.676906,2.522535,66.937175,67.694807,87.548446,27.098226,43.903865,49.240506,56.327531,18.000000,7.088608
55.151915,65.212232,139.072314,140.100551,50.996078,49.222105,58.673627,12.887517,136.420781,1.228294,64.799628,55.593696,138.961788,138.215657,136.551538,137.367399,75.354662,136.901354,0.001981,-1.909934,32.000000,-237.118833,137.557956,0.375621,10.781486,0.703198,229346.145725,0.787449,19.928283,23.686555,2.522813,66.945896,67.694799,87.550717,27.098226,43.912523,49.240506,56.268355,18.000000,7.088608
55.148975,65.180735,139.121505,140.077293,50.976087,49.238424,58.448941,12.887290,136.449532,1.228320,64.765303,55.586692,138.940288,138.242424,136.539520,137.393206,75.355596,136.929419,0.001987,-1.909914,32.000000,-237.119158,137.582157,0.376124,10.781799,0.703079,229429.084500,0.787215,19.865301,23.699484,2.521918,66.955865,67.695698,87.553364,27.098226,43.966882,49.240506,56.208913,18.000000,7.088608
55.139315,65.156755,139.172171,140.061488,50.882475,49.238414,58.537506,12.886973,136.469448,1.228349,64.754631,55.579402,138.923211,138.257487,136.528534,137.411250,75.357748,136.945583,0.001959,-1.909915,32.000000,-237.119467,137.612949,0.375997,10.785743,0.703042,229499.983430,0.784726,19.825671,23.711756,2.521623,66.965415,67.696876,87.554906,27.098226,44.000891,49.240506,56.168755,18.000000,7.088608
55.128501,65.139855,139.191454,140.047648,50.599753,49.238290,58.687487,12.887026,136.484084,0.791028,64.749058,55.568922,138.903901,138.274288,136.513423,137.429008,75.359755,136.962401,0.001953,-1.909883,32.000000,-237.119375,137.641583,0.229315,10.796633,0.703514,229555.776617,0.787984,19.796990,23.724327,2.522649,66.976768,67.698469,87.556483,27.098226,44.023976,49.240506,56.120457,18.000000,7.088608
55.120452,65.132016,139.250500,140.040716,50.404985,49.238408,58.827694,12.887896,136.499254,0.726232,64.755735,55.564128,138.889977,138.284164,136.500869,137.443028,75.362674,136.974675,0.001953,-1.909885,32.000000,-237.118385,137.649054,0.214160,10.798066,0.703635,229540.640132,0.786894,19.782258,23.729953,2.524010,66.985010,67.699634,87.557573,27.098226,44.053194,49.240506,56.083108,18.000000,7.088608
55.112891,65.129349,139.169644,140.035693,50.160572,49.238550,58.650469,12.887846,136.509078,0.726013,64.782720,55.550462,138.875109,138.291790,136.485375,137.453318,75.368255,136.984915,0.001978,-1.909886,32.000000,-237.118537,137.656480,0.214242,10.792090,0.703166,229530.216938,0.785016,19.775715,23.736037,2.524855,66.994093,67.701815,87.556791,27.098226,44.037478,49.240506,56.035359,18.000000,7.088608
55.110827,65.137885,139.092882,140.033731,49.917612,49.238589,58.395974,12.887567,136.512276,0.726224,64.811116,55.551859,138.864918,138.299986,136.471909,137.456621,75.374975,136.991215,0.001987,-1.909904,32.000000,-237.118830,137.659953,0.214235,10.788497,0.703514,229525.332659,0.783257,19.775586,23.739024,2.526295,67.001132,67.703242,87.555172,27.098226,43.998216,49.240506,55.993538,18.000000,7.088608
55.111978,65.153289,139.086686,140.032443,49.746407,49.238710,58.712917,12.887687,136.520336,0.726085,64.832371,55.555167,138.854078,138.310268,136.457727,137.463940,75.383377,137.000524,0.001984,-1.909903,32.000000,-237.118763,137.669214,0.214253,10.789716,0.703578,229520.925170,0.785740,19.780160,23.738369,2.525174,67.007153,67.705588,87.551733,27.098226,43.978218,49.240506,55.937365,18.000000,7.088608
55.110771,65.162350,139.142851,140.031267,49.762752,49.238681,58.679205,12.887836,136.528086,0.726255,64.837417,55.558207,138.846806,138.318755,136.447913,137.475512,75.389918,137.007566,0.001983,-1.909883,32.000000,-237.118681,137.687402,0.214324,10.788505,0.703430,229521.116173,0.789215,19.790675,23.734679,2.523876,67.011450,67.707673,87.548200,27.098226,44.005796,49.240506,55.892186,18.000000,7.088608
55.110462,65.165381,139.194657,140.029706,49.763502,49.238970,58.537337,12.887262,136.535425,0.963183,64.837834,55.560515,138.839522,138.330353,136.439429,137.486978,75.399928,137.022222,0.002007,-1.909921,32.000000,-237.119187,137.707167,0.293418,10.793356,0.703334,229523.495989,0.784971,19.804977,23.730755,2.523711,67.016048,67.710112,87.543985,27.098226,44.039145,49.240506,55.837898,18.000000,7.088608
55.105247,65.163475,139.058541,140.028262,49.726384,49.239151,58.461588,12.887138,136.543759,0.979860,64.838629,55.554380,138.832491,138.340783,136.431078,137.495329,75.405810,137.035775,0.002007,-1.909935,32.000000,-237.119316,137.718718,0.295533,10.796841,0.703758,229523.127979,0.785460,19.815194,23.727601,2.524785,67.017935,67.711556,87.540975,27.098226,44.002645,49.240506,55.798129,18.000000,7.088608
55.098801,65.161831,139.120505,140.027200,49.750438,49.239389,58.720765,12.886408,136.555494,0.980000,64.834034,55.550226,138.825657,138.355237,136.423226,137.509997,75.414169,137.051393,0.001982,-1.909953,32.000000,-237.119913,137.734834,0.295631,10.794888,0.703743,229517.255140,0.787379,19.818520,23.724640,2.525739,67.020035,67.714274,87.537595,27.098226,44.018995,49.240506,55.751018,18.000000,7.088608
55.090098,65.157912,139.160650,140.027002,49.803479,49.239494,58.561063,12.885752,136.568519,0.979882,64.821554,55.542573,138.822302,138.367377,136.418072,137.524143,75.421506,137.066250,0.001983,-1.909958,32.000000,-237.120700,137.747207,0.295645,10.794491,0.702852,229512.902757,0.788481,19.821611,23.725277,2.523508,67.020646,67.717591,87.536518,27.098226,44.047586,49.240506,55.716171,18.000000,7.088116
55.086711,65.146290,139.082282,140.027387,49.876445,49.239332,58.641809,12.886336,136.586192,0.980058,64.802205,55.532962,138.816751,138.382362,136.412012,137.543112,75.429791,137.084902,0.001984,-1.906584,32.000000,-237.120089,137.759790,0.295647,10.782405,0.703418,229506.820347,0.785103,19.826142,23.724427,2.524928,67.019348,67.721464,87.536342,27.098226,44.017617,49.240506,55.670966,18.000000,7.085456
55.074319,65.134332,139.019895,140.028981,50.028887,49.218756,58.522072,12.886806,136.605998,0.900406,64.783330,55.522179,138.812481,138.394708,136.407559,137.555600,75.435686,137.096325,0.001988,-1.906570,32.000000,-237.119570,137.796910,0.267061,10.785236,0.703799,229500.311137,0.787375,19.830560,23.724234,2.526056,67.017420,67.724206,87.537260,27.098226,43.963274,49.240506,55.640831,18.000000,7.082438
55.057317,65.117806,139.014413,140.032343,50.152402,49.198487,58.402887,12.886355,136.628345,0.485468,64.756525,55.507745,138.810873,138.407719,136.403822,137.570825,75.445193,137.106764,0.001964,-1.906559,32.000000,-237.119900,137.808787,0.134985,10.773797,0.704182,229485.102480,0.786318,19.822186,23.724917,2.524788,67.016110,67.728372,87.541706,27.098226,43.959111,49.240506,55.611911,18.000000,7.077836
55.044085,65.103607,139.055471,140.036942,50.192282,49.198458,58.582911,12.885708,136.636968,0.477143,64.717256,55.495668,138.809356,138.423680,136.400635,137.584085,75.452264,137.119909,0.001961,-1.906507,32.000000,-237.120636,137.803495,0.133613,10.772490,0.703534,229379.415404,0.787768,19.822104,23.724515,2.524224,67.014951,67.730842,87.546080,27.098226,44.022054,49.240506,55.588775,18.000000,7.074066
55.035067,65.079533,139.107747,140.043247,50.200087,49.175377,58.475861,12.885075,136.650515,0.737645,64.674035,55.486495,138.808893,138.441585,136.398109,137.600425,75.460907,137.137794,0.001962,-1.905373,32.000000,-237.121354,137.831970,0.211573,10.772865,0.704190,229269.879810,0.789286,19.821876,23.720025,2.524904,67.013619,67.734255,87.551416,27.098226,44.058719,49.240506,55.557547,18.000000,7.067632
55.025241,65.060142,139.139384,140.049324,50.232276,49.171464,58.470634,12.885593,136.668952,0.737794,64.632167,55.473809,138.810175,138.456730,136.398104,137.619327,75.469020,137.154480,0.001994,-1.906518,32.000000,-237.120901,137.853358,0.211862,10.770836,0.704678,229257.311512,0.787039,19.820363,23.719274,2.526256,67.014633,67.738389,87.556478,27.098226,44.084591,49.240506,55.532976,18.000000,7.062225
55.007852,65.032488,139.206523,140.056822,50.337613,49.147106,58.480471,12.885048,136.684865,0.737715,64.593152,55.451665,138.811403,138.472475,136.397135,137.640707,75.475930,137.172655,0.001989,-1.906539,32.000000,-237.121445,137.871910,0.211871,10.761804,0.704704,229128.782108,0.788202,19.804937,23.719228,2.527620,67.017815,67.741872,87.560586,27.098226,44.121828,49.240506,55.511343,18.000000,7.054465
54.992691,65.015505,139.252277,140.064342,50.402829,49.127071,58.717258,12.884376,136.699276,0.737799,64.571138,55.436938,138.814784,138.488004,136.397457,137.658271,75.481770,137.188667,0.001989,-1.906560,32.000000,-237.122098,137.884725,0.211511,10.765761,0.705073,229092.808786,0.788325,19.794969,23.719133,2.528646,67.022196,67.744869,87.563644,27.098226,44.166909,49.240506,55.497855,18.000000,7.049179
54.974673,65.001524,139.283504,140.075620,50.768950,49.102878,58.613112,12.883234,136.718040,0.737780,64.550548,55.421796,138.819478,138.503579,136.397929,137.676536,75.487903,137.211625,0.001992,-1.906558,32.000000,-237.123218,137.900672,0.211924,10.755386,0.705907,228959.682391,0.788019,19.783994,23.720959,2.530666,67.028907,67.748038,87.566077,27.098226,44.180912,49.240506,55.484335,18.000000,7.045174
54.957462,64.989429,139.226101,140.087338,50.971975,49.078733,58.678223,12.882621,136.733346,0.737761,64.531394,55.402107,138.825415,138.523184,136.399269,137.695429,75.492451,137.231192,0.002020,-1.906536,32.000000,-237.123887,137.918473,0.211242,10.752275,0.705815,228854.069738,0.784725,19.781558,23.722812,2.532196,67.035688,67.751442,87.568504,27.098226,44.188398,49.240506,55.471228,18.000000,7.041628
54.949043,64.980133,139.276874,140.096916,51.135761,49.058369,58.422663,12.881931,136.751964,0.737862,64.509248,55.394959,138.830930,138.541584,136.400167,137.714314,75.495028,137.246560,0.002018,-1.906524,32.000000,-237.124617,137.932645,0.211274,10.755859,0.706577,228731.437655,0.785988,19.784867,23.727710,2.533594,67.041467,67.754069,87.571895,27.098226,44.210354,49.240506,55.457396,18.000000,7.038884
54.930035,64.965574,139.330973,140.108475,51.341220,49.034025,58.674511,12.881549,136.774433,0.737752,64.487018,55.374925,138.838293,138.558214,136.401586,137.736228,75.496492,137.266097,0.001993,-1.906501,32.000000,-237.124869,137.952681,0.211574,10.748059,0.706370,228611.811999,0.784976,19.789292,23.732563,2.533343,67.047695,67.756870,87.576524,27.098226,44.230076,49.240506,55.451605,18.000000,7.034921
54.913744,64.953963,139.285782,140.118568,51.483698,49.013488,58.739700,12.882689,136.790228,0.737991,64.475360,55.359071,138.845685,138.575339,136.402898,137.754358,75.496799,137.282926,0.001990,-1.906494,32.000000,-237.123749,137.970919,0.211299,10.740968,0.706226,228510.711527,0.788197,19.788081,23.737368,2.534655,67.055578,67.758736,87.579696,27.098226,44.250833,49.240506,55.449477,18.000000,7.031331
54.892097,64.944651,139.333715,140.131948,51.524466,48.989012,58.605651,12.882247,136.802537,0.906907,64.482498,55.337632,138.854973,138.590768,136.401915,137.771745,75.496879,137.300094,0.001988,-1.906510,32.000000,-237.124258,137.959929,0.271177,10.745619,0.706959,228391.896955,0.784694,19.791774,23.745289,2.536517,67.065959,67.760469,87.582605,27.098226,44.291211,49.240506,55.454637,18.000000,7.028436
54.877177,64.945204,139.392405,140.144517,51.555137,48.968675,58.743452,12.882721,136.816253,0.793052,64.495314,55.319002,138.863129,138.600553,136.401668,137.784510,75.495481,137.312114,0.001997,-1.906505,32.000000,-237.123914,138.040444,0.224461,10.744935,0.707117,228292.716944,0.783728,19.795810,23.753064,2.536447,67.075625,67.762606,87.582747,27.098226,44.332628,49.240506,55.457268,18.000000,7.027908
54.862950,64.949890,139.387856,140.160004,51.643436,48.944191,58.537825,12.882704,136.832045,0.738912,64.497008,55.306080,138.875552,138.614299,136.404855,137.799951,75.495962,137.322329,0.001972,-1.906490,32.000000,-237.123945,138.049700,0.212290,10.743590,0.707045,228178.432643,0.785452,19.807295,23.761228,2.538320,67.089365,67.765845,87.581594,27.098226,44.322047,49.240506,55.459272,18.000000,7.029103
54.850863,64.947500,139.444509,140.172411,51.765506,48.923705,58.724263,12.883246,136.843827,0.738801,64.494191,55.294871,138.886209,138.622863,136.407607,137.811290,75.495676,137.331799,0.001970,-1.906475,32.000000,-237.123392,138.059167,0.212256,10.740426,0.707351,228089.409977,0.783521,19.822185,23.768399,2.540080,67.100298,67.767664,87.579512,27.098226,44.376698,49.240506,55.461683,18.000000,7.028817
54.836295,64.942412,139.534441,140.185840,51.831648,48.899292,58.607295,12.881732,136.854300,0.739011,64.489359,55.280427,138.897729,138.629450,136.410417,137.818560,75.495226,137.340347,0.001969,-1.906504,32.000000,-237.124880,138.067899,0.212225,10.744098,0.707292,227981.769054,0.786116,19.840548,23.772823,2.540656,67.113950,67.768729,87.574571,27.098226,44.448442,49.240506,55.467696,18.000000,7.027279
54.823408,64.937795,139.615786,140.196438,51.896612,48.879269,58.556778,12.882131,136.862586,0.738814,64.493287,55.268186,138.907062,138.637453,136.414778,137.822142,75.495111,137.350542,0.002001,-1.909330,32.000000,-237.124408,138.073573,0.212327,10.746797,0.707703,227888.344935,0.783478,19.849777,23.777655,2.542248,67.126067,67.770714,87.568817,27.098226,44.515785,49.240506,55.475306,18.000000,7.025888
54.807798,64.935452,139.643604,140.208419,51.928584,48.875107,58.563784,12.880800,136.866635,0.738749,64.503876,55.252325,138.918530,138.641241,136.420283,137.828705,75.496115,137.354656,0.001996,-1.909909,32.000000,-237.125877,138.076002,0.212376,10.750186,0.707822,227775.551130,0.784870,19.858697,23.782209,2.544564,67.141078,67.772519,87.560154,27.098226,44.578536,49.240506,55.489581,18.000000,7.024729
54.796467,64.937495,139.637104,140.218214,51.952490,48.875052,58.747221,12.880220,136.870020,0.738686,64.516092,55.237587,138.927091,138.643326,136.423848,137.832746,75.495988,137.358312,0.001991,-1.909906,32.000000,-237.126527,138.076731,0.212312,10.755763,0.707999,227683.069346,0.785420,19.866474,23.787218,2.546646,67.151952,67.773636,87.550959,27.098226,44.573463,49.240506,55.496868,18.000000,7.025161
54.777941,64.941725,139.530738,140.229286,51.967341,48.850691,58.690179,12.879445,136.871007,0.738527,64.565972,55.220049,138.938559,138.643547,136.428648,137.831658,75.496980,137.357567,0.001991,-1.910001,32.000000,-237.127209,138.098166,0.212370,10.751727,0.708102,227665.225211,0.785502,19.879147,23.788191,2.547878,67.166597,67.775647,87.538844,27.098226,44.536264,49.240506,55.517737,18.000000,7.026172
54.762437,64.957342,139.558980,140.239591,51.988229,48.849280,58.463532,12.879255,136.872408,0.485557,64.596465,55.206313,138.947890,138.638455,136.431555,137.831323,75.497302,137.353881,0.002024,-1.910547,32.000000,-237.127395,138.086287,0.133952,10.752658,0.707879,227669.612188,0.783232,19.892091,23.790073,2.548287,67.177460,67.776934,87.528140,27.098226,44.574576,49.240506,55.537725,18.000000,7.029969
54.746185,64.970906,139.560156,140.251114,52.029299,48.832652,58.532617,12.878218,136.866816,0.477898,64.620366,55.193301,138.957456,138.632260,136.432674,137.824553,75.496392,137.349107,0.002012,-1.911166,32.000000,-237.128340,138.081119,0.133916,10.758862,0.707514,227562.658570,0.783905,19.914147,23.788723,2.547207,67.187452,67.777270,87.512545,27.098226,44.582021,49.240506,55.560772,18.000000,7.034102
54.738322,64.980314,139.511721,140.259926,52.018931,48.832647,58.567205,12.878627,136.864831,0.477938,64.638572,55.187263,138.965043,138.627675,136.435720,137.821804,75.497365,137.344330,0.001993,-1.911165,32.000000,-237.127772,138.082131,0.133616,10.757572,0.707864,227569.813483,0.787201,19.944689,23.786631,2.548444,67.195724,67.779829,87.500653,27.098226,44.604979,49.240506,55.577243,18.000000,7.036679
54.725504,64.984433,139.583472,140.268951,52.098407,48.832463,58.714434,12.878253,136.850506,0.651513,64.648925,55.170892,138.973048,138.625686,136.438877,137.816997,75.497627,137.338741,0.001988,-1.911191,32.000000,-237.128189,138.084942,0.194447,10.752315,0.707509,227506.013264,0.786291,19.973898,23.785250,2.549222,67.204159,67.781643,87.487163,27.098226,44.634994,49.240506,55.598799,18.000000,7.038430
54.715452,64.982871,139.426380,140.275198,52.072685,48.832361,58.599239,12.878830,136.845405,0.733817,64.653601,55.156645,138.979688,138.622327,136.442045,137.812075,75.499377,137.332134,0.001987,-1.911209,32.000000,-237.127683,138.079963,0.212509,10.750453,0.707467,227513.373526,0.785971,19.990876,23.781983,2.548703,67.211214,67.784056,87.477835,27.098226,44.581432,49.240506,55.619964,18.000000,7.038015
54.702109,64.981573,139.385195,140.281888,52.044878,48.832203,58.671985,12.878237,136.836201,0.733764,64.666762,55.144675,138.986860,138.616232,136.445107,137.802356,75.500932,137.323213,0.001992,-1.911200,32.000000,-237.128343,138.070645,0.212894,10.749980,0.708417,227518.172135,0.784209,20.007340,23.779038,2.550611,67.219325,67.785533,87.466345,27.098226,44.552514,49.240506,55.646665,18.000000,7.037264
54.687512,64.984026,139.395337,140.287494,52.026820,48.832127,58.648497,12.878530,136.824584,0.733907,64.678474,55.132638,138.992900,138.605543,136.447596,137.793127,75.501716,137.319962,0.001972,-1.911232,32.000000,-237.128001,138.063124,0.212916,10.754323,0.707829,227517.573463,0.785906,20.015460,23.774117,2.548209,67.226226,67.786387,87.455851,27.098226,44.585768,49.240506,55.676292,18.000000,7.038172
