OSU 80 Ton Compressor Load Stand
54.681234,64.987244,139.389623,140.293977,52.069089,48.831980,58.776891,12.878574,136.815241,0.733751,64.683837,55.124070,138.998642,138.594942,136.452338,137.783510,75.502842,137.308047,0.001968,-1.912412,32.000000,-237.128189,138.050426,0.212605,10.760470,0.707838,227518.105229,0.785138,20.027016,23.768277,2.548077,67.232392,67.787554,87.441086,27.098226,44.600921,49.240506,55.702678,18.000000,7.038832
54.671320,64.986881,139.437995,140.298061,52.119785,48.832101,58.549517,12.877038,136.802310,0.733839,64.690068,55.114715,139.002709,138.580694,136.456603,137.773669,75.504341,137.297657,0.001970,-1.912409,32.000000,-237.129579,138.024431,0.212755,10.770258,0.707851,227522.454500,0.785688,20.043534,23.765933,2.548943,67.234169,67.788631,87.428653,27.098226,44.612746,49.240506,55.729145,18.000000,7.039127
54.671431,64.985272,139.471858,140.301464,52.172157,48.832397,58.641197,12.875943,136.794872,0.902985,64.683513,55.115047,139.007434,138.567186,136.462167,137.759294,75.506659,137.287892,0.002006,-1.912990,32.000000,-237.130635,138.059692,0.261717,10.771840,0.707512,227524.422174,0.784076,20.052802,23.759084,2.549131,67.234363,67.790972,87.414998,27.098226,44.660793,49.240506,55.749417,18.000000,7.038416
54.664919,64.980555,139.426639,140.302619,52.193525,48.832447,58.537575,12.874966,136.785894,0.501758,64.661881,55.108698,139.009710,138.563768,136.466431,137.750247,75.509068,137.279078,0.001992,-1.913531,32.000000,-237.131558,138.068234,0.132023,10.771759,0.707288,227525.594770,0.787280,20.061993,23.752596,2.550478,67.232371,67.791268,87.404698,27.098226,44.665844,49.240506,55.772589,18.000000,7.037424
54.654622,64.963906,139.471452,140.302234,52.285443,48.832374,58.352724,12.875451,136.775142,0.486017,64.644990,55.098567,139.011046,138.555165,136.469275,137.745566,75.510527,137.268104,0.001992,-1.913502,32.000000,-237.131180,138.060855,0.129676,10.759029,0.707369,227523.800042,0.786049,20.060278,23.745589,2.551092,67.227149,67.791508,87.394993,27.098226,44.694114,49.240506,55.805548,18.000000,7.033182
54.641690,64.953932,139.373357,140.302173,52.317316,48.832287,58.814837,12.875469,136.762914,0.486021,64.646457,55.087659,139.010620,138.542791,136.471541,137.737820,75.510910,137.258808,0.001992,-1.913502,32.000000,-237.131153,138.049490,0.129750,10.764166,0.707230,227520.607362,0.787535,20.061838,23.738946,2.550569,67.222719,67.791084,87.387037,27.098226,44.690388,49.240506,55.839483,18.000000,7.029705
54.633034,64.951611,139.262854,140.302945,52.414356,48.832156,58.553695,12.876901,136.748750,0.486012,64.653427,55.077960,139.010979,138.532731,136.476192,137.723543,75.513805,137.245342,0.002026,-1.913481,32.000000,-237.129754,138.028820,0.129790,10.759339,0.708433,227510.903157,0.790158,20.055116,23.732217,2.551869,67.218190,67.791655,87.379632,27.098226,44.608486,49.240506,55.874318,18.000000,7.028529
54.630700,64.953192,139.180796,140.303867,52.495508,48.832038,58.433530,12.877163,136.732346,0.898720,64.659534,55.075858,139.012234,138.522466,136.477596,137.712403,75.515392,137.226756,0.002012,-1.913486,32.000000,-237.129682,137.964779,0.270074,10.751604,0.707738,227506.810732,0.784133,20.057609,23.727370,2.550678,67.214943,67.790543,87.376105,27.098226,44.565464,49.240506,55.901122,18.000000,7.028874
54.629517,64.956465,139.136285,140.304648,52.560559,48.832028,58.545450,12.877581,136.719739,0.987135,64.660263,55.073125,139.012490,138.509958,136.478046,137.700595,75.517571,137.215571,0.001991,-1.913507,32.000000,-237.129319,137.952406,0.289888,10.750777,0.707586,227504.168264,0.787761,20.063634,23.718005,2.549059,67.209956,67.789218,87.373444,27.098226,44.543497,49.240506,55.930047,18.000000,7.029652
54.621271,64.956685,139.104482,140.303555,52.585766,48.832054,58.495498,12.877637,136.709697,0.987160,64.658392,55.066618,139.012908,138.504238,136.479792,137.689165,75.520332,137.208617,0.001990,-1.913497,32.000000,-237.129226,137.940619,0.289685,10.749872,0.707681,227503.833627,0.789420,20.067467,23.707491,2.547666,67.206950,67.788705,87.373384,27.098226,44.526232,49.240506,55.960490,18.000000,7.030002
54.619931,64.954482,139.136696,140.301933,52.654271,48.832030,58.409484,12.877737,136.700905,0.987056,64.648801,55.062496,139.011893,138.495816,136.480261,137.677922,75.523473,137.200789,0.001990,-1.913475,32.000000,-237.129074,137.928668,0.289807,10.754627,0.707516,227504.074243,0.787936,20.071881,23.699939,2.546907,67.203215,67.787571,87.374127,27.098226,44.546635,49.240506,55.992023,18.000000,7.029146
54.616104,64.950073,139.112297,140.300678,52.739601,48.832148,58.594422,12.878291,136.693321,0.987092,64.647594,55.054326,139.011724,138.490610,136.481702,137.670763,75.526654,137.197325,0.001993,-1.913482,32.000000,-237.128485,137.918510,0.289887,10.752125,0.707531,227504.036586,0.788742,20.080053,23.693837,2.546709,67.200311,67.786577,87.375932,27.098226,44.559374,49.240506,56.018245,18.000000,7.028085
54.605800,64.946509,139.144542,140.300171,52.739559,48.832206,58.808388,12.879060,136.684918,0.987259,64.663900,55.046661,139.011344,138.480740,136.483835,137.661785,75.529056,137.186536,0.001975,-1.913461,32.000000,-237.127736,137.903350,0.289771,10.744591,0.707414,227499.693710,0.789919,20.079143,23.686934,2.547361,67.197681,67.785436,87.379775,27.098226,44.563183,49.240506,56.060271,18.000000,7.026497
54.597453,64.950854,139.124166,140.301085,52.746061,48.832413,58.502583,12.878994,136.676899,0.987348,64.672067,55.042705,139.012252,138.471611,136.484692,137.655053,75.531726,137.180308,0.001973,-1.913445,32.000000,-237.127818,137.890966,0.290023,10.751897,0.707503,227495.606625,0.787480,20.078426,23.682090,2.547093,67.195319,67.783445,87.384282,27.098226,44.558261,49.240506,56.095532,18.000000,7.027515
54.592326,64.954350,139.063522,140.302387,52.825036,48.832473,58.584553,12.879358,136.673243,0.900675,64.667960,55.042837,139.014168,138.461734,136.486123,137.643173,75.535974,137.172470,0.001973,-1.913401,32.000000,-237.127503,137.886871,0.259579,10.747086,0.708327,227493.835131,0.784772,20.084804,23.674503,2.548164,67.193101,67.781517,87.389618,27.098226,44.554113,49.240506,56.134313,18.000000,7.028814
54.584013,64.952141,139.144726,140.302658,52.871459,48.832405,58.657815,12.879723,136.669913,0.731725,64.666936,55.032418,139.015855,138.452771,136.488193,137.638519,75.538121,137.164786,0.002012,-1.913414,32.000000,-237.126942,137.865103,0.211390,10.750539,0.707883,227497.308959,0.789020,20.097200,23.668841,2.548180,67.190986,67.779487,87.392788,27.098226,44.565429,49.240506,56.171380,18.000000,7.028211
54.568711,64.949710,139.272203,140.303042,52.937931,48.832552,58.589457,12.879000,136.659875,0.731736,64.669071,55.023213,139.017801,138.439135,136.489845,137.630264,75.541633,137.154396,0.001995,-1.913415,32.000000,-237.127613,137.855828,0.210899,10.752563,0.707957,227496.944291,0.788006,20.105642,23.660825,2.547309,67.188670,67.778034,87.396909,27.098226,44.658014,49.240506,56.222312,18.000000,7.027317
54.565704,64.947414,139.262362,140.304202,53.022078,48.832529,58.664203,12.879258,136.653689,0.731847,64.663199,55.018644,139.018686,138.433240,136.491207,137.624474,75.545160,137.142428,0.001995,-1.913384,32.000000,-237.127251,137.848662,0.211170,10.756419,0.708301,227495.637280,0.787149,20.111456,23.654986,2.549185,67.185694,67.776758,87.400279,27.098226,44.666645,49.240506,56.257784,18.000000,7.026508
54.560428,64.944485,139.268504,140.305582,53.045201,48.824427,58.470910,12.878455,136.632381,1.028454,64.649245,55.017253,139.019777,138.427581,136.492675,137.614026,75.547689,137.133122,0.001996,-1.912783,32.000000,-237.127929,137.812404,0.313079,10.762940,0.709106,227495.265499,0.788309,20.123794,23.646481,2.552236,67.183268,67.775117,87.403689,27.098226,44.677570,49.240506,56.303742,18.000000,7.025832
54.560169,64.938798,139.229121,140.306187,53.048199,48.816459,58.666121,12.879928,136.626645,1.233677,64.640378,55.018287,139.020636,138.422716,136.493074,137.608978,75.549576,137.127469,0.002035,-1.912242,32.000000,-237.126461,137.824467,0.371071,10.764327,0.708833,227491.301449,0.787348,20.124399,23.637201,2.552196,67.184533,67.773876,87.408379,27.098226,44.666283,49.240506,56.336280,18.000000,7.024185
54.551474,64.932990,139.119289,140.305434,53.072302,48.816333,58.529331,12.880518,136.619112,0.987306,64.628457,55.009979,139.022218,138.413587,136.493994,137.605301,75.551663,137.121729,0.002015,-1.912241,32.000000,-237.125760,137.809668,0.292094,10.754387,0.708397,227450.603460,0.789898,20.126563,23.630200,2.552555,67.187926,67.772553,87.414614,27.098226,44.615078,49.240506,56.383348,18.000000,7.022505
54.542431,64.927614,139.023771,140.304324,53.096844,48.816417,58.652995,12.880632,136.608858,0.972975,64.634763,54.999777,139.023130,138.403767,136.494053,137.598209,75.553252,137.114413,0.002000,-1.911067,32.000000,-237.125708,137.797530,0.292178,10.755531,0.707972,227408.150200,0.787133,20.121126,23.625596,2.551845,67.190468,67.772625,87.420407,27.098226,44.556965,49.240506,56.427829,18.000000,7.020643
54.537676,64.929885,139.011867,140.304377,53.069664,48.816464,58.424096,12.880400,136.597057,0.972941,64.637325,54.997580,139.023994,138.395259,136.494662,137.586890,75.555344,137.108192,0.001999,-1.911114,32.000000,-237.125834,137.789105,0.292109,10.766021,0.708142,227404.020460,0.789098,20.123713,23.620750,2.550239,67.194881,67.771811,87.427094,27.098226,44.557921,49.240506,56.476437,18.000000,7.020592
54.538982,64.931593,139.151667,140.304603,52.985703,48.816480,58.730463,12.879927,136.589863,0.972966,64.626967,54.996990,139.025008,138.391003,136.495552,137.575814,75.558218,137.104872,0.001999,-1.911154,32.000000,-237.126338,137.784361,0.291817,10.770012,0.707677,227401.941457,0.787568,20.127068,23.615643,2.548910,67.198649,67.772477,87.434787,27.098226,44.618486,49.240506,56.511820,18.000000,7.021582
54.534659,64.924905,139.238951,140.303778,52.912385,48.816385,58.645993,12.880008,136.585123,0.972957,64.615316,54.997718,139.025817,138.383153,136.495770,137.567547,75.560442,137.099991,0.002003,-1.911173,32.000000,-237.126280,137.777965,0.292222,10.772098,0.707002,227402.751504,0.790736,20.133930,23.610561,2.548914,67.202970,67.773624,87.445557,27.098226,44.701141,49.240506,56.557563,18.000000,7.019612
54.530435,64.917950,139.159417,140.302348,52.851209,48.816133,58.585396,12.878934,136.585986,0.678868,64.613574,54.995637,139.025316,138.378655,136.495954,137.563660,75.562528,137.098367,0.001987,-1.911159,32.000000,-237.127368,137.823530,0.191088,10.781656,0.707495,227400.752445,0.786594,20.134378,23.606091,2.551417,67.205593,67.775310,87.454260,27.098226,44.677053,49.240506,56.597191,18.000000,7.017367
54.524433,64.914147,139.182568,140.300358,52.751792,48.816312,58.503498,12.879338,136.577102,0.471767,64.617427,54.993330,139.025246,138.374655,136.497440,137.559255,75.565402,137.093747,0.001985,-1.911173,32.000000,-237.126877,137.833722,0.131943,10.784688,0.707883,227395.054317,0.787780,20.131864,23.601521,2.553219,67.210341,67.778367,87.465106,27.098226,44.700914,49.240506,56.649478,18.000000,7.016067
54.521923,64.911726,139.249189,140.298972,52.664086,48.816118,58.731613,12.879328,136.571283,0.471608,64.629577,54.993747,139.024708,138.366148,136.497668,137.551779,75.567211,137.086631,0.001988,-1.911179,32.000000,-237.126710,137.829016,0.132159,10.786764,0.706870,227388.781723,0.788644,20.128989,23.598655,2.551959,67.215169,67.780900,87.474338,27.098226,44.733604,49.240506,56.691163,18.000000,7.015219
54.519570,64.915676,139.233868,140.297239,52.590800,48.816097,58.338894,12.877807,136.559122,0.471675,64.637730,54.995800,139.024301,138.356832,136.498431,137.539384,75.569079,137.074019,0.002027,-1.911201,32.000000,-237.128146,137.818688,0.131798,10.784665,0.706889,227385.938360,0.789839,20.130982,23.593560,2.552664,67.221784,67.783889,87.483253,27.098226,44.754948,49.240506,56.738856,18.000000,7.015912
54.519465,64.918728,139.160009,140.294624,52.572057,48.815806,58.526117,12.877857,136.549709,0.471644,64.644464,54.996592,139.022859,138.348527,136.498742,137.529345,75.570806,137.064242,0.002005,-1.911204,32.000000,-237.128259,137.812479,0.132046,10.785621,0.707154,227382.383156,0.786803,20.130987,23.588328,2.554004,67.228838,67.787417,87.489313,27.098226,44.718690,49.240506,56.777089,18.000000,7.016589
54.519425,64.923197,139.125417,140.290156,52.470209,48.815887,58.635579,12.877927,136.535948,0.471507,64.655165,54.997862,139.021713,138.340535,136.498120,137.516226,75.572670,137.049068,0.002006,-1.911220,32.000000,-237.128235,137.801991,0.131992,10.792375,0.707248,227383.669505,0.792145,20.137207,23.580396,2.553833,67.236389,67.791983,87.494565,27.098226,44.717954,49.240506,56.823747,18.000000,7.017704
54.524103,64.926835,139.021953,140.285860,52.401093,48.815667,58.665505,12.877773,136.521249,0.471437,64.671090,54.997539,139.019974,138.330831,136.497914,137.502702,75.574176,137.039828,0.002007,-1.911558,32.000000,-237.128505,137.790117,0.131695,10.792726,0.706791,227382.531109,0.789615,20.140363,23.573969,2.552483,67.242888,67.796049,87.497047,27.098226,44.666164,49.240506,56.858901,18.000000,7.018629
54.529074,64.934508,138.932515,140.279638,52.222003,48.815913,58.779236,12.877920,136.500064,0.471557,64.696980,54.999749,139.017969,138.317612,136.497017,137.485710,75.575725,137.021379,0.002045,-1.911605,32.000000,-237.128374,137.773234,0.132160,10.797400,0.706171,227384.015836,0.788152,20.144869,23.564808,2.551850,67.250329,67.801637,87.499934,27.098226,44.605696,49.240506,56.898895,18.000000,7.020446
54.535113,64.945575,138.967412,140.273930,52.099477,48.815845,58.375089,12.877353,136.482300,0.471403,64.717897,55.007492,139.014950,138.302466,136.494455,137.467711,75.577819,137.007842,0.002022,-1.912794,32.000000,-237.129009,137.758049,0.131770,10.794678,0.705508,227382.675051,0.787679,20.143990,23.558859,2.549734,67.256140,67.805839,87.503539,27.098226,44.614487,49.240506,56.927879,18.000000,7.023362
54.544480,64.958231,138.885855,140.266069,51.955276,48.815850,58.663682,12.877867,136.464764,0.471466,64.740147,55.020524,139.010326,138.286576,136.492057,137.446771,75.578507,136.988637,0.002006,-1.912801,32.000000,-237.128467,137.738867,0.132005,10.795373,0.704655,227385.660492,0.786096,20.146862,23.548437,2.547861,67.262369,67.811818,87.507063,27.098226,44.566845,49.240506,56.962491,18.000000,7.026866
54.550779,64.968225,138.870446,140.258521,51.828285,48.815861,58.757541,12.877528,136.449962,0.471377,64.764702,55.027788,139.006300,138.270419,136.489605,137.426950,75.579607,136.973177,0.002004,-1.912799,32.000000,-237.128838,137.722364,0.132084,10.787932,0.704953,227389.069789,0.791464,20.152096,23.539832,2.548219,67.269162,67.817331,87.511129,27.098226,44.550349,49.240506,56.988084,18.000000,7.029711
54.559902,64.982932,138.914881,140.248307,51.711760,48.824422,58.395339,12.878413,136.442818,0.293792,64.798685,55.037788,138.999734,138.251817,136.485714,137.405382,75.580164,136.952840,0.002004,-1.915195,32.000000,-237.127993,137.744002,0.069520,10.779959,0.704337,227393.667967,0.787447,20.155707,23.529907,2.546286,67.276968,67.822438,87.516564,27.098226,44.582552,49.240506,57.018934,18.000000,7.033631
54.563976,64.999719,138.934685,140.237046,51.621756,48.832243,58.464391,12.878405,136.426751,-0.030409,64.835843,55.041520,138.993688,138.231957,136.484175,137.383073,75.582064,136.933734,0.002003,-1.915118,32.000000,-237.128040,137.694362,-0.027713,10.779581,0.704655,227397.394706,0.786110,20.159619,23.521371,2.545710,67.284532,67.828831,87.523275,27.098226,44.618783,49.240506,57.053188,18.000000,7.038395
54.571604,65.013701,139.037944,140.228190,51.536497,48.832287,58.483642,12.877741,136.410829,-0.030463,64.863829,55.051707,138.987172,138.213788,136.480849,137.359272,75.584040,136.912962,0.001990,-1.915082,32.000000,-237.128653,137.665954,-0.027145,10.782315,0.705426,227443.576884,0.791010,20.165519,23.511029,2.546098,67.290340,67.834248,87.528737,27.098226,44.637255,49.240506,57.078029,18.000000,7.042269
54.588503,65.030243,139.139012,140.217720,51.394895,48.832056,58.617950,12.877930,136.386488,0.422438,64.887401,55.068218,138.978398,138.194973,136.478097,137.337583,75.586607,136.891784,0.001988,-1.915101,32.000000,-237.128499,137.637712,0.123298,10.782822,0.705647,227487.919247,0.790172,20.178373,23.499937,2.546271,67.299152,67.840035,87.533624,27.098226,44.713398,49.240506,57.098065,18.000000,7.047319
54.602693,65.041378,139.167192,140.207298,51.303480,48.831954,58.587124,12.877447,136.371417,0.468260,64.905714,55.076005,138.969943,138.177366,136.475475,137.318925,75.588031,136.872941,0.001990,-1.915096,32.000000,-237.129067,137.618520,0.132128,10.777220,0.705945,227492.952721,0.789820,20.184993,23.487963,2.547808,67.306954,67.845502,87.536913,27.098226,44.765138,49.240506,57.108509,18.000000,7.050566
54.615194,65.053181,139.144885,140.192017,51.188513,48.832028,58.689732,12.877140,136.352975,0.468208,64.942688,55.086643,138.960633,138.158573,136.472169,137.297766,75.590673,136.845931,0.002032,-1.915030,32.000000,-237.129331,137.596719,0.132510,10.775384,0.706222,227495.547754,0.787772,20.185225,23.475204,2.548870,67.317305,67.852714,87.540369,27.098226,44.770294,49.240506,57.126701,18.000000,7.053862
54.628973,65.068755,139.062352,140.178925,51.151316,48.832392,58.707085,12.876394,136.334506,0.468293,64.965232,55.098480,138.951361,138.142409,136.467390,137.280912,75.592519,136.828646,0.002009,-1.915023,32.000000,-237.130013,137.574416,0.132124,10.770007,0.706548,227497.053617,0.787982,20.182667,23.464712,2.548724,67.324650,67.857832,87.541667,27.098226,44.699766,49.240506,57.138558,18.000000,7.058246
54.648222,65.084752,139.024093,140.162797,51.066923,48.832494,58.472212,12.876343,136.313829,0.468404,64.970930,55.112150,138.939398,138.123575,136.460937,137.257732,75.593546,136.807035,0.002009,-1.915010,32.000000,-237.129928,137.551736,0.132377,10.767237,0.706366,227499.191869,0.786431,20.182413,23.449067,2.547732,67.333888,67.863754,87.543097,27.098226,44.691757,49.240506,57.141075,18.000000,7.063472
54.658112,65.091176,139.042249,140.148651,51.063311,48.832426,58.843160,12.876691,136.297850,0.468296,64.980496,55.124952,138.928871,138.108890,136.455840,137.239956,75.594396,136.788877,0.002009,-1.914975,32.000000,-237.129570,137.532557,0.132435,10.760990,0.706087,227505.118222,0.786017,20.184697,23.438900,2.545579,67.340318,67.868218,87.543668,27.098226,44.685844,49.240506,57.150326,18.000000,7.065628
54.669016,65.098987,138.964653,140.131748,51.114461,48.832710,58.591274,12.876289,136.269447,0.651522,64.987065,55.140585,138.914485,138.087731,136.449322,137.219878,75.594691,136.767257,0.002049,-1.914923,32.000000,-237.130248,137.478370,0.197353,10.758440,0.705786,227509.714436,0.788903,20.182131,23.427469,2.543982,67.344993,67.873434,87.543636,27.098226,44.646373,49.240506,57.160542,18.000000,7.067866
54.687546,65.104025,139.026246,140.118011,51.160236,48.832717,58.351082,12.877763,136.261261,0.964458,64.994822,55.158739,138.902556,138.070430,136.443578,137.208187,75.594992,136.755482,0.002024,-1.914901,32.000000,-237.128871,137.455038,0.291545,10.756088,0.706159,227510.202282,0.783785,20.179020,23.417874,2.543854,67.346774,67.878732,87.545140,27.098226,44.682484,49.240506,57.157664,18.000000,7.069488
54.705330,65.110609,139.003046,140.100651,51.150005,48.832877,58.623329,12.876927,136.247448,0.971217,64.998662,55.177847,138.887464,138.052964,136.436597,137.189210,75.595187,136.734930,0.002012,-1.914868,32.000000,-237.129728,137.434465,0.291585,10.756081,0.705739,227513.301780,0.787002,20.176320,23.407166,2.541927,67.345751,67.883361,87.548698,27.098226,44.680853,49.240506,57.154966,18.000000,7.071756
54.723621,65.114134,139.017442,140.085165,51.215171,48.835448,58.432845,12.877597,136.239196,0.971498,64.994202,55.191047,138.874196,138.040851,136.430810,137.176468,75.595884,136.726214,0.002010,-1.914831,32.000000,-237.129035,137.422609,0.291373,10.753078,0.705956,227511.339645,0.789956,20.163501,23.401195,2.542192,67.345031,67.887085,87.553595,27.098226,44.684663,49.240506,57.145027,18.000000,7.072965
54.741361,65.112770,139.037036,140.065112,51.309948,48.843736,58.934467,12.877453,136.230102,0.971530,64.987613,55.206159,138.857712,138.027497,136.422403,137.165933,75.596878,136.708884,0.002011,-1.914503,32.000000,-237.129146,137.410645,0.291594,10.747744,0.705558,227511.273184,0.786021,20.152949,23.391101,2.540942,67.343567,67.891075,87.561101,27.098226,44.702140,49.240506,57.136596,18.000000,7.073072
54.745386,65.111038,139.025377,140.048856,51.353119,48.843641,58.649727,12.877004,136.224448,0.971499,64.991407,55.218530,138.842982,138.016866,136.415466,137.156367,75.598146,136.698743,0.002014,-1.914462,32.000000,-237.129610,137.399146,0.291424,10.749283,0.705598,227519.990665,0.788340,20.138854,23.386204,2.540355,67.341186,67.893985,87.568381,27.098226,44.703695,49.240506,57.137038,18.000000,7.072779
54.756784,65.114035,138.904834,140.030774,51.399768,48.843599,58.566875,12.877228,136.215641,0.971462,64.995277,55.233150,138.824964,138.003562,136.406174,137.147779,75.598910,136.684852,0.002001,-1.913254,32.000000,-237.129313,137.386513,0.291438,10.755269,0.705884,227552.009353,0.781480,20.120408,23.376861,2.539890,67.336600,67.897730,87.576608,27.098226,44.645150,49.240506,57.132504,18.000000,7.073553
54.767938,65.117050,138.810866,140.016517,51.401284,48.843552,58.608186,12.876976,136.204132,0.971391,64.998076,55.242530,138.811115,137.995135,136.398255,137.142629,75.600214,136.673976,0.001999,-1.913232,32.000000,-237.129637,137.376499,0.291404,10.755581,0.705658,227547.988965,0.785205,20.114798,23.370709,2.539490,67.332528,67.900244,87.583673,27.098226,44.590333,49.240506,57.125877,18.000000,7.074630
54.789936,65.120658,138.737064,140.000138,51.433833,48.843400,58.659020,12.877188,136.196993,0.971273,64.979879,55.267397,138.793205,137.987003,136.386517,137.137604,75.600653,136.664025,0.002001,-1.913229,32.000000,-237.129437,137.365454,0.291326,10.753256,0.704423,227546.010767,0.786140,20.106823,23.363252,2.536760,67.327624,67.902934,87.592645,27.098226,44.533296,49.240506,57.106142,18.000000,7.075856
54.803611,65.116167,138.720998,139.985652,51.491624,48.851426,58.669554,12.876356,136.188959,0.971262,64.954701,55.278731,138.779947,137.978821,136.377144,137.135278,75.601709,136.660896,0.002045,-1.911438,32.000000,-237.130294,137.360211,0.291437,10.755409,0.703716,227543.377394,0.785414,20.099100,23.356706,2.534528,67.324254,67.906190,87.601060,27.098226,44.493939,49.240506,57.088120,18.000000,7.075639
54.817581,65.103189,138.682112,139.967523,51.544578,48.851449,58.472689,12.875543,136.183067,0.971297,64.933488,55.292640,138.763422,137.972656,136.364749,137.132206,75.603493,136.653215,0.002018,-1.910835,32.000000,-237.131120,137.354252,0.291316,10.750164,0.703127,227538.846509,0.784390,20.081537,23.351472,2.532163,67.320281,67.910081,87.611221,27.098226,44.476135,49.240506,57.071062,18.000000,7.071988
54.827271,65.095819,138.665471,139.952876,51.590020,48.851337,58.450353,12.875220,136.180289,0.971225,64.918719,55.297224,138.749108,137.969175,136.354856,137.130296,75.604415,136.648478,0.002019,-1.910889,32.000000,-237.131654,137.354286,0.291126,10.750124,0.702788,227568.703671,0.784152,20.063888,23.348908,2.531238,67.316916,67.912457,87.619274,27.098226,44.480194,49.240506,57.055397,18.000000,7.069892
54.832949,65.087953,138.591567,139.935873,51.664235,48.851536,58.425519,12.876310,136.182347,0.551313,64.912968,55.303905,138.733254,137.968634,136.344722,137.129955,75.605422,136.650107,0.002022,-1.910869,32.000000,-237.130492,137.358793,0.150836,10.747170,0.702663,227555.062249,0.786543,20.037471,23.343423,2.529884,67.313389,67.915678,87.630519,27.098226,44.422703,49.240506,57.040958,18.000000,7.067532
54.841023,65.085990,138.482728,139.923458,51.704450,48.851762,58.413636,12.876584,136.176466,0.930502,64.907403,55.316548,138.721243,137.967417,136.336422,137.128319,75.606703,136.648775,0.002063,-1.910847,32.000000,-237.129921,137.354708,0.281276,10.744575,0.702409,227546.560091,0.786672,20.020781,23.340219,2.529133,67.310572,67.918169,87.640674,27.098226,44.348285,49.240506,57.028077,18.000000,7.067123
54.854498,65.082945,138.346164,139.909717,51.748956,48.863824,58.699434,12.876913,136.175458,0.976906,64.888270,55.334013,138.705742,137.966827,136.324982,137.125536,75.607243,136.652066,0.002034,-1.910846,32.000000,-237.129636,137.355070,0.289029,10.744248,0.702098,227539.898285,0.786903,20.007456,23.339996,2.527523,67.306460,67.920081,87.651260,27.098226,44.249050,49.240506,57.003045,18.000000,7.066508
54.856593,65.076513,138.363490,139.898272,51.689036,48.883990,58.435690,12.877966,136.176282,0.976864,64.879935,55.339055,138.694347,137.967787,136.315901,137.125241,75.607921,136.651753,0.002021,-1.910850,32.000000,-237.128584,137.356914,0.289389,10.738777,0.701538,227536.509037,0.786935,19.997727,23.338073,2.525167,67.305433,67.921813,87.660470,27.098226,44.237753,49.240506,56.989960,18.000000,7.065190
54.852559,65.069846,138.477667,139.885222,51.597674,48.883917,58.549878,12.877788,136.172649,0.977125,64.896347,55.341409,138.679552,137.960292,136.305562,137.125729,75.608345,136.652712,0.002018,-1.910819,32.000000,-237.128709,137.358385,0.288968,10.742336,0.700760,227586.490721,0.783077,19.981726,23.339119,2.522057,67.304402,67.923924,87.669917,27.098226,44.258765,49.240506,56.983413,18.000000,7.062997
54.860315,65.076889,138.503919,139.876720,51.460578,48.883817,58.522182,12.877323,136.172295,0.977051,64.910393,55.346164,138.669317,137.960099,136.296927,137.125325,75.609519,136.649081,0.002020,-1.910810,32.000000,-237.129044,137.358486,0.288903,10.742564,0.701458,227675.035500,0.786889,19.973281,23.338290,2.522276,67.304981,67.925837,87.677925,27.098226,44.295664,49.240506,56.966995,18.000000,7.064382
54.869700,65.085874,138.518484,139.867689,51.322254,48.883673,58.559045,12.877836,136.180519,0.885668,64.918567,55.353689,138.659198,137.961259,136.285476,137.126544,75.610359,136.651889,0.002020,-1.910859,32.000000,-237.128382,137.383704,0.256020,10.738198,0.701906,227671.126389,0.785403,19.970492,23.338328,2.524543,67.307038,67.927981,87.687697,27.098226,44.320203,49.240506,56.945507,18.000000,7.067380
54.871644,65.090638,138.358827,139.859913,51.235901,48.899822,58.498239,12.877738,136.180091,0.487831,64.913424,55.353805,138.651014,137.962989,136.275680,137.127328,75.611602,136.653285,0.002008,-1.910873,32.000000,-237.128612,137.402809,0.129909,10.737200,0.701920,227672.079709,0.785665,19.970080,23.335404,2.524665,67.309513,67.928868,87.696029,27.098226,44.195098,49.240506,56.929566,18.000000,7.068900
54.880506,65.088492,138.408401,139.851122,51.182952,48.916067,58.482428,12.878691,136.173925,0.902408,64.911431,55.364826,138.641535,137.966023,136.263023,137.130123,75.612645,136.656034,0.002006,-1.910907,32.000000,-237.127560,137.371385,0.273740,10.738455,0.702156,227673.993379,0.785038,19.970043,23.335917,2.524499,67.311366,67.930838,87.705004,27.098226,44.215351,49.240506,56.906814,18.000000,7.068770
54.883178,65.087797,138.402408,139.844438,51.174483,48.926897,58.915270,12.877471,136.169294,0.978006,64.916437,55.369317,138.634054,137.968650,136.253959,137.131296,75.615133,136.656970,0.002007,-1.910953,32.000000,-237.128826,137.374203,0.289123,10.737844,0.701554,227750.688132,0.786093,19.972938,23.335348,2.521500,67.315118,67.932751,87.712210,27.098226,44.209028,49.240506,56.889312,18.000000,7.068703
54.883121,65.091757,138.364632,139.836764,51.120543,48.937522,58.821713,12.877664,136.169245,0.978019,64.931482,55.378593,138.625347,137.973099,136.244104,137.131422,75.616283,136.662229,0.002048,-1.910950,32.000000,-237.128576,137.377708,0.288980,10.745968,0.701831,227821.583369,0.786422,19.962275,23.335630,2.521996,67.319253,67.934968,87.720247,27.098226,44.143335,49.240506,56.873604,18.000000,7.069524
54.892648,65.099306,138.400251,139.831739,51.086859,48.945668,58.447018,12.877933,136.173330,0.977689,64.937605,55.383401,138.619450,137.975108,136.236047,137.135590,75.616354,136.665155,0.002017,-1.910974,32.000000,-237.128348,137.384387,0.289055,10.741423,0.701953,227868.395014,0.780774,19.959012,23.333592,2.521764,67.323921,67.936947,87.726745,27.098226,44.157536,49.240506,56.851799,18.000000,7.071857
54.900933,65.104146,138.492903,139.826075,51.019075,48.953678,58.486748,12.878370,136.178729,0.977926,64.941428,55.389822,138.613607,137.978338,136.226617,137.139769,75.616253,136.671723,0.002016,-1.910979,32.000000,-237.127898,137.390407,0.289206,10.735909,0.701374,227919.374779,0.782194,19.963027,23.334976,2.521078,67.330820,67.939107,87.734621,27.098226,44.186583,49.240506,56.825002,18.000000,7.073710
54.909889,65.106198,138.567117,139.821116,51.026248,48.974036,58.368343,12.879961,136.188750,0.977852,64.942804,55.396621,138.608605,137.985690,136.219584,137.146703,75.617060,136.681385,0.002018,-1.911019,32.000000,-237.126371,137.397402,0.289028,10.733152,0.701849,227959.654429,0.787205,19.961421,23.336317,2.521289,67.337290,67.940662,87.741325,27.098226,44.226744,49.240506,56.799303,18.000000,7.074555
54.915557,65.107097,138.607132,139.814945,50.961985,48.998717,58.565529,12.880962,136.195331,0.978058,64.948843,55.396813,138.603648,137.994176,136.212746,137.155746,75.617974,136.691858,0.002060,-1.911076,32.000000,-237.125315,137.407545,0.289077,10.736957,0.702709,227998.240997,0.786677,19.958302,23.339582,2.522597,67.346124,67.942717,87.748880,27.098226,44.221713,49.240506,56.768870,18.000000,7.075020
54.920475,65.107238,138.610566,139.810109,50.815914,49.011023,58.659510,12.881421,136.198388,0.983392,64.967525,55.401866,138.599166,137.999029,136.207569,137.159509,75.619469,136.694781,0.002027,-1.911105,32.000000,-237.124909,137.397913,0.293387,10.735040,0.703461,228091.307889,0.788463,19.951748,23.343429,2.523537,67.354366,67.944257,87.755692,27.098226,44.231603,49.240506,56.748764,18.000000,7.075269
54.933165,65.117028,138.612558,139.805733,50.649240,49.035362,58.558532,12.881885,136.200190,1.471109,64.980683,55.415789,138.595204,138.002948,136.200923,137.163562,75.620399,136.704129,0.002015,-1.911146,32.000000,-237.124399,137.378220,0.447419,10.741522,0.703702,228204.276780,0.786116,19.947204,23.347563,2.524005,67.364409,67.946424,87.764587,27.098226,44.218715,49.240506,56.712448,18.000000,7.077995
54.936351,65.122564,138.604730,139.801441,50.559129,49.055854,58.623721,12.882259,136.205557,1.483464,64.992767,55.425518,138.591920,138.006879,136.196674,137.169467,75.621202,136.711477,0.002012,-1.911146,32.000000,-237.123918,137.386235,0.447639,10.737089,0.703947,228259.321976,0.784976,19.942619,23.347475,2.523841,67.373083,67.947834,87.771859,27.098226,44.226029,49.240506,56.687245,18.000000,7.079709
54.946083,65.131040,138.514921,139.796028,50.343069,49.080438,58.773897,12.881654,136.213270,1.483490,65.013863,55.438415,138.588199,138.011506,136.190802,137.176588,75.622662,136.714340,0.002010,-1.911126,32.000000,-237.124657,137.400267,0.446339,10.744076,0.703703,228374.566841,0.786540,19.940222,23.351049,2.523295,67.384332,67.950224,87.781148,27.098226,44.146957,49.240506,56.652756,18.000000,7.082224
54.947536,65.139172,138.549532,139.791847,50.228308,49.100602,58.745093,12.882035,136.227594,1.058856,65.027001,55.440922,138.584666,138.015780,136.185196,137.184016,75.624081,136.719989,0.002007,-1.911159,32.000000,-237.124502,137.418155,0.305531,10.745251,0.704198,228472.018841,0.785955,19.942698,23.353787,2.523006,67.393731,67.952111,87.788933,27.098226,44.151642,49.240506,56.626715,18.000000,7.084806
54.944686,65.147841,138.560821,139.787889,50.102676,49.116706,58.871204,12.882864,136.232218,0.979268,65.055013,55.437745,138.579882,138.017476,136.178748,137.191846,75.624252,136.721908,0.001996,-1.911170,32.000000,-237.123716,137.421959,0.289932,10.735548,0.703455,228587.983404,0.784203,19.941830,23.353705,2.520924,67.404727,67.953634,87.798662,27.098226,44.143050,49.240506,56.601138,18.000000,7.087589
54.952483,65.160073,138.613488,139.786518,49.939707,49.112635,58.561430,12.883356,136.236506,0.979257,65.081133,55.444997,138.576819,138.020365,136.172857,137.197646,75.625993,136.727004,0.001993,-1.911185,32.000000,-237.123213,137.427212,0.289748,10.743930,0.703859,228685.686125,0.784904,19.948567,23.355008,2.521488,67.413456,67.954940,87.806655,27.098226,44.167187,49.240506,56.575420,18.000000,7.090747
54.962563,65.177977,138.668883,139.785975,49.901889,49.128755,58.600249,12.883151,136.242249,0.979051,65.085428,55.453236,138.574100,138.029376,136.166661,137.204528,75.626468,136.733111,0.001995,-1.911240,32.000000,-237.123484,137.432751,0.290056,10.748152,0.704845,228766.673293,0.783543,19.959972,23.355762,2.521824,67.422613,67.956585,87.816244,27.098226,44.216755,49.240506,56.534992,18.000000,7.096430
54.969695,65.182713,138.624541,139.784099,49.903418,49.149076,58.555310,12.884396,136.249702,0.978998,65.081487,55.464355,138.571946,138.032627,136.162731,137.213233,75.627037,136.739517,0.002037,-1.911288,32.000000,-237.122281,137.442843,0.289965,10.750611,0.704435,228752.118195,0.787525,19.964718,23.356476,2.522424,67.430654,67.957740,87.825282,27.098226,44.183770,49.240506,56.502027,18.000000,7.098639
54.975696,65.181052,138.583398,139.779940,49.968531,49.173704,58.421215,12.885132,136.256220,0.978842,65.078628,55.472049,138.567353,138.041036,136.156891,137.220113,75.627216,136.746642,0.002004,-1.911273,32.000000,-237.121579,137.452771,0.290004,10.763733,0.704572,228835.722498,0.787139,19.972945,23.358943,2.522970,67.439325,67.959082,87.834503,27.098226,44.156276,49.240506,56.466545,18.000000,7.098719
54.980765,65.180458,138.672852,139.776431,49.944184,49.182003,58.521459,12.886073,136.263820,0.978928,65.078899,55.476131,138.563572,138.047404,136.152686,137.227870,75.627749,136.754589,0.002003,-1.911247,32.000000,-237.120509,137.459839,0.290169,10.761227,0.704357,228930.835689,0.787966,19.970835,23.361459,2.521836,67.446529,67.961066,87.842367,27.098226,44.183507,49.240506,56.431323,18.000000,7.098805
54.979886,65.181508,138.578715,139.772955,49.871831,49.186385,58.642725,12.885321,136.277247,0.669534,65.089615,55.474195,138.559901,138.053462,136.148834,137.233540,75.628527,136.760059,0.002002,-1.911200,32.000000,-237.121167,137.506944,0.183682,10.763918,0.703517,229042.892355,0.790071,19.963414,23.364713,2.520812,67.456857,67.962148,87.851670,27.098226,44.125396,49.240506,56.399467,18.000000,7.099122
54.982400,65.186717,138.613018,139.771266,49.733802,49.198778,58.683747,12.886046,136.284876,0.475372,65.094942,55.475056,138.556534,138.060801,136.144844,137.241693,75.627951,136.765150,0.002043,-1.911169,32.000000,-237.120382,137.516188,0.130960,10.760191,0.704222,229079.466450,0.788769,19.957955,23.368008,2.522207,67.463400,67.963159,87.858652,27.098226,44.136480,49.240506,56.371447,18.000000,7.100915
54.994681,65.192470,138.756070,139.770564,49.575186,49.199108,58.612694,12.886646,136.294504,0.475247,65.089711,55.484869,138.553796,138.067701,136.139526,137.254666,75.628317,136.773112,0.002008,-1.911168,32.000000,-237.119737,137.522466,0.131015,10.751669,0.703597,229100.079134,0.787224,19.959849,23.369863,2.520535,67.472136,67.964904,87.868094,27.098226,44.196874,49.240506,56.327649,18.000000,7.102940
55.001736,65.192195,138.783067,139.769064,49.444584,49.215304,58.643569,12.887162,136.302595,0.475431,65.080629,55.492115,138.550680,138.079430,136.135340,137.265112,75.629544,136.779078,0.002004,-1.911168,32.000000,-237.119198,137.531782,0.130956,10.753745,0.704187,229160.855408,0.786844,19.962644,23.372893,2.521043,67.477264,67.966223,87.875671,27.098226,44.217563,49.240506,56.287917,18.000000,7.103640
55.010717,65.187237,138.839046,139.765745,49.290077,49.231655,58.658414,12.887995,136.312625,0.475028,65.069701,55.502957,138.546365,138.093910,136.130557,137.275675,75.630662,136.787856,0.001998,-1.911177,32.000000,-237.118273,137.542491,0.130988,10.761429,0.705353,229162.862638,0.787620,19.956615,23.376360,2.523082,67.483755,67.966922,87.883266,27.098226,44.256215,49.240506,56.242873,18.000000,7.102642
55.011358,65.183835,138.787807,139.762971,49.123000,49.231988,58.736767,12.887026,136.315742,0.482179,65.068338,55.505460,138.542682,138.098866,136.128252,137.281944,75.631462,136.793411,0.002001,-1.911148,32.000000,-237.119304,137.533144,0.136694,10.764574,0.705485,229234.833320,0.787352,19.949570,23.378007,2.523249,67.489038,67.968163,87.889936,27.098226,44.230909,49.240506,56.209280,18.000000,7.101877
55.012287,65.182971,138.816945,139.760463,49.024436,49.231600,58.591640,12.886406,136.324285,0.735226,65.071651,55.509930,138.539316,138.108918,136.124888,137.293626,75.633388,136.798285,0.002002,-1.911118,32.000000,-237.119918,137.531940,0.209768,10.770651,0.705382,229304.700292,0.787261,19.935995,23.381117,2.523854,67.493650,67.969670,87.897181,27.098226,44.247451,49.240506,56.170494,18.000000,7.101679
55.011711,65.185705,138.760061,139.758938,48.938555,49.231736,58.529171,12.887465,136.330462,0.732476,65.083139,55.509680,138.536129,138.115746,136.122254,137.300617,75.634194,136.807605,0.001996,-1.911105,32.000000,-237.118766,137.546635,0.207796,10.767835,0.704882,229303.173197,0.786199,19.931977,23.382992,2.522894,67.495591,67.970758,87.901433,27.098226,44.209379,49.240506,56.138092,18.000000,7.102693
55.007014,65.193048,138.798138,139.758322,48.881239,49.231660,58.419490,12.886515,136.342304,0.272534,65.096736,55.502174,138.531268,138.128740,136.119538,137.311748,75.635024,136.816236,0.001989,-1.911108,32.000000,-237.119789,137.590489,0.058576,10.760485,0.704615,229298.780352,0.788124,19.930223,23.383412,2.523381,67.497292,67.971525,87.905308,27.098226,44.213057,49.240506,56.105891,18.000000,7.104817
55.009094,65.199824,138.859332,139.759526,48.791532,49.231741,58.753754,12.887060,136.350592,0.229631,65.093913,55.502469,138.527560,138.139676,136.114342,137.320510,75.635704,136.825613,0.001995,-1.911107,32.000000,-237.119355,137.596752,0.051284,10.761958,0.704502,229300.622365,0.788982,19.933509,23.387094,2.522373,67.497339,67.971978,87.907190,27.098226,44.272703,49.240506,56.075325,18.000000,7.107371
55.010012,65.199401,138.991876,139.761667,48.811517,49.231663,58.639932,12.886742,136.352653,0.432601,65.072086,55.502722,138.525032,138.151363,136.108163,137.330876,75.636026,136.834214,0.002035,-1.911145,32.000000,-237.119595,137.562574,0.125085,10.754517,0.705285,229305.541940,0.790553,19.945359,23.390421,2.523281,67.496950,67.972758,87.909061,27.098226,44.339961,49.240506,56.036120,18.000000,7.107964
55.014785,65.190298,138.971138,139.762528,48.882836,49.231531,58.605189,12.886100,136.360499,0.727935,65.047993,55.507677,138.522128,138.165142,136.103862,137.338157,75.635655,136.842027,0.002021,-1.911110,32.000000,-237.120381,137.570295,0.209623,10.758233,0.705511,229309.037233,0.786038,19.950139,23.394255,2.524298,67.496787,67.972910,87.909976,27.098226,44.335855,49.240506,55.999971,18.000000,7.106223
55.014285,65.174647,139.112989,139.761525,48.856538,49.231796,58.805659,12.884138,136.372198,0.733845,65.019759,55.503419,138.520200,138.180755,136.100572,137.351560,75.636274,136.857647,0.002002,-1.911119,32.000000,-237.122384,137.586564,0.209511,10.761383,0.706711,229307.797693,0.787547,19.948836,23.398073,2.526665,67.497470,67.973971,87.911619,27.098226,44.431783,49.240506,55.962552,18.000000,7.102233
55.013594,65.157766,139.129156,139.760098,48.910929,49.235904,58.438013,12.882975,136.386572,0.733968,64.988378,55.498954,138.517801,138.196759,136.099079,137.368488,75.636357,136.875822,0.002003,-1.911100,32.000000,-237.123565,137.604758,0.209776,10.758856,0.706256,229300.400452,0.787916,19.935154,23.402206,2.526069,67.496521,67.974859,87.912314,27.098226,44.438423,49.240506,55.921614,18.000000,7.097736
55.010486,65.143518,139.042192,139.759415,48.862578,49.240097,58.489410,12.882538,136.400533,0.733830,64.977655,55.493467,138.516414,138.209712,136.096527,137.384618,75.637144,136.887696,0.002043,-1.911085,32.000000,-237.124045,137.619509,0.209495,10.756040,0.706818,229291.298476,0.785210,19.919983,23.409107,2.528670,67.496660,67.975662,87.913117,27.098226,44.427303,49.240506,55.894755,18.000000,7.093902
55.007619,65.132715,139.034520,139.760953,48.883025,49.240307,58.576221,12.882794,136.416090,0.734097,64.959321,55.482855,138.515348,138.229954,136.092813,137.400053,75.638292,136.906597,0.002007,-1.911104,32.000000,-237.123976,137.634609,0.209789,10.746208,0.707111,229299.705271,0.790191,19.903765,23.417772,2.528996,67.496711,67.976869,87.913581,27.098226,44.397002,49.240506,55.861393,18.000000,7.090634
55.006700,65.123125,139.012037,139.763802,48.756767,49.236218,58.462819,12.883491,136.430707,0.734014,64.942042,55.474311,138.515361,138.242202,136.090486,137.414096,75.639990,136.921083,0.002004,-1.911120,32.000000,-237.123259,137.648124,0.209557,10.740652,0.706896,229310.140443,0.789583,19.892497,23.422700,2.527558,67.496703,67.977564,87.913994,27.098226,44.383547,49.240506,55.829909,18.000000,7.088263
54.996654,65.111550,139.036102,139.768209,48.772857,49.211897,58.577153,12.882164,136.445780,0.734098,64.930878,55.460335,138.516345,138.258130,136.088566,137.429396,75.641346,136.935279,0.001999,-1.911145,32.000000,-237.124771,137.661545,0.209493,10.744890,0.707520,229304.183991,0.788439,19.884445,23.430650,2.527550,67.497912,67.977646,87.913309,27.098226,44.403507,49.240506,55.805683,18.000000,7.085223
54.988284,65.104191,139.068920,139.772805,48.751770,49.191576,58.507223,12.882894,136.457102,0.733962,64.917876,55.449376,138.517324,138.273481,136.087488,137.447117,75.643216,136.950906,0.002007,-1.911190,32.000000,-237.124030,137.673508,0.209795,10.741085,0.707698,229277.409938,0.789897,19.875737,23.435923,2.527184,67.499839,67.978629,87.913341,27.098226,44.420544,49.240506,55.783354,18.000000,7.083104
54.975469,65.093674,139.038258,139.779622,48.776178,49.166979,58.336116,12.883284,136.474509,0.733852,64.909878,55.439344,138.519943,138.287032,136.086850,137.467364,75.645336,136.968694,0.002008,-1.911200,32.000000,-237.123722,137.688615,0.209373,10.749970,0.707340,229158.269647,0.788100,19.873801,23.441398,2.528083,67.504429,67.979259,87.913864,27.098226,44.425197,49.240506,55.765258,18.000000,7.080309
54.964358,65.086609,138.977654,139.786736,48.849244,49.146574,58.615478,12.882777,136.489736,0.733717,64.899456,55.428297,138.522963,138.300013,136.086103,137.478748,75.647948,136.982727,0.002005,-1.911212,32.000000,-237.124319,137.705419,0.209522,10.751738,0.707597,229059.326993,0.788834,19.874473,23.447047,2.529065,67.509023,67.979730,87.914567,27.098226,44.403773,49.240506,55.751681,18.000000,7.078437
54.955797,65.075311,138.932150,139.796307,48.949400,49.122253,58.298491,12.881919,136.496663,0.843684,64.857307,55.420396,138.528481,138.313341,136.085669,137.493188,75.649784,136.999596,0.002000,-1.911245,32.000000,-237.125165,137.691935,0.251419,10.750671,0.706670,228939.619373,0.790934,19.876254,23.453483,2.529096,67.515346,67.979887,87.915243,27.098226,44.373821,49.240506,55.733019,18.000000,7.075758
54.949111,65.057664,138.885306,139.804234,49.147078,49.102013,58.644929,12.881114,136.505870,1.228317,64.820437,55.408764,138.532558,138.327083,136.084765,137.509619,75.651124,137.013988,0.002005,-1.911227,32.000000,-237.125964,137.695266,0.369996,10.746711,0.706089,228840.498999,0.786999,19.879854,23.457623,2.528505,67.520744,67.979641,87.915840,27.098226,44.316020,49.240506,55.715346,18.000000,7.071358
54.939304,65.033084,139.008760,139.812763,49.354714,49.085494,58.742909,12.881212,136.527464,1.233109,64.787952,55.399081,138.539473,138.347044,136.085238,137.528532,75.653807,137.031952,0.002043,-1.911220,32.000000,-237.125885,137.726511,0.364312,10.744927,0.705676,228720.811825,0.790999,19.876775,23.463902,2.528071,67.528678,67.980709,87.916489,27.098226,44.369996,49.240506,55.700383,18.000000,7.064192
54.929028,65.017738,139.013958,139.820094,49.537816,49.065141,58.584050,12.881231,136.542079,0.985485,64.761527,55.387759,138.543821,138.360261,136.086433,137.540986,75.655897,137.045160,0.002025,-1.911196,32.000000,-237.125940,137.748380,0.291188,10.745303,0.705458,228615.548468,0.786071,19.865547,23.469484,2.527526,67.536134,67.980635,87.915472,27.098226,44.374787,49.240506,55.689067,18.000000,7.059813
54.915267,64.998176,139.122893,139.829451,49.802351,49.040634,58.534554,12.880518,136.559482,0.979813,64.730682,55.371342,138.550120,138.380353,136.087750,137.560063,75.656889,137.061240,0.002007,-1.911196,32.000000,-237.126699,137.765961,0.291193,10.746355,0.706117,228523.270511,0.784599,19.850382,23.475439,2.530224,67.546065,67.980128,87.915379,27.098226,44.454212,49.240506,55.681807,18.000000,7.054001
54.903662,64.983053,139.067202,139.838228,50.014362,49.020255,58.631720,12.880708,136.572431,0.979656,64.713279,55.359523,138.556270,138.394544,136.089597,137.572325,75.658042,137.075745,0.002009,-1.911168,32.000000,-237.126638,137.780173,0.291227,10.752599,0.705962,228419.222475,0.786531,19.844906,23.479702,2.530792,67.555123,67.980738,87.915875,27.098226,44.440430,49.240506,55.677121,18.000000,7.049737
54.888113,64.970194,138.950951,139.850052,50.188269,48.995669,58.751281,12.880574,136.588775,0.979853,64.701090,55.345894,138.564564,138.410631,136.092533,137.591279,75.659859,137.090723,0.002014,-1.911146,32.000000,-237.126592,137.796410,0.291252,10.759152,0.706319,228295.466521,0.786980,19.838560,23.486443,2.533410,67.564636,67.981026,87.917043,27.098226,44.366756,49.240506,55.676514,18.000000,7.045618
54.883753,64.963414,138.907932,139.860401,50.359283,48.975266,58.652894,12.880921,136.608025,0.873203,64.674701,55.335994,138.571126,138.423042,136.095456,137.606323,75.662117,137.106324,0.001996,-1.911100,32.000000,-237.126240,137.840728,0.250910,10.767290,0.705465,228192.870675,0.785501,19.834586,23.492263,2.532931,67.569830,67.981318,87.918010,27.098226,44.360902,49.240506,55.666835,18.000000,7.043484
54.862964,64.950299,139.007459,139.872030,50.545042,48.950725,58.442040,12.880948,136.625058,0.481253,64.666526,55.313628,138.579738,138.434149,136.099386,137.625155,75.664865,137.123230,0.001975,-1.911099,32.000000,-237.126066,137.869762,0.133008,10.763049,0.704259,228072.841328,0.783728,19.836666,23.497648,2.531531,67.575413,67.981922,87.919985,27.098226,44.389052,49.240506,55.673682,18.000000,7.039740
54.854132,64.945921,138.945025,139.883059,50.714091,48.930162,58.664916,12.881309,136.634495,0.474952,64.661528,55.304201,138.587231,138.442991,136.101542,137.635409,75.667070,137.136170,0.001972,-1.911083,32.000000,-237.125654,137.877566,0.133191,10.774726,0.703247,227972.537874,0.784771,19.834078,23.502890,2.530948,67.578793,67.982221,87.921174,27.098226,44.379343,49.240506,55.675898,18.000000,7.038007
54.841322,64.943606,138.908677,139.897397,50.865280,48.905859,58.622009,12.882178,136.647373,0.475289,64.649043,55.292779,138.596967,138.456564,136.103892,137.648120,75.668616,137.143748,0.001978,-1.911088,32.000000,-237.124739,137.890789,0.132547,10.778409,0.704023,227852.883122,0.787510,19.840943,23.508269,2.533721,67.582245,67.982312,87.921677,27.098226,44.352241,49.240506,55.678664,18.000000,7.037392
54.832575,64.937239,138.884684,139.908777,50.986046,48.885354,58.566879,12.883195,136.656179,0.475154,64.636701,55.284378,138.605276,138.462497,136.107333,137.656430,75.671543,137.150071,0.001976,-1.911080,32.000000,-237.123717,137.899930,0.132851,10.784338,0.702750,227754.564745,0.784319,19.845055,23.512284,2.532991,67.585894,67.982843,87.920716,27.098226,44.323255,49.240506,55.680835,18.000000,7.035737
54.821784,64.927949,138.979455,139.921011,51.070773,48.860773,58.505780,12.883972,136.662266,0.589052,64.626634,55.274549,138.615206,138.472555,136.111949,137.668676,75.674437,137.161089,0.001972,-1.911047,32.000000,-237.122906,137.880908,0.176999,10.786378,0.702165,227641.919325,0.784701,19.855057,23.514381,2.532920,67.589881,67.982934,87.917038,27.098226,44.383883,49.240506,55.685695,18.000000,7.033008
