OSU 80 Ton Compressor Load Stand
54.817322,64.922628,139.154480,139.930878,51.113580,48.840410,58.564875,12.883064,136.664664,0.971208,64.626226,55.267922,138.623380,138.478444,136.116157,137.679486,75.676628,137.169081,0.001965,-1.911034,32.000000,-237.123916,137.882342,0.292553,10.785013,0.701472,227542.223413,0.785236,19.857100,23.514492,2.532886,67.592822,67.983409,87.912802,27.098226,44.485406,49.240506,55.687380,18.000000,7.031166
54.804340,64.920087,139.220341,139.942055,51.056749,48.840237,58.635941,12.883045,136.672546,0.982291,64.634555,55.258936,138.633219,138.485319,136.122035,137.686123,75.679079,137.178429,0.001974,-1.911004,32.000000,-237.123829,137.890599,0.292831,10.776269,0.701664,227421.871202,0.785812,19.858191,23.516894,2.535114,67.594969,67.985023,87.906964,27.098226,44.538926,49.240506,55.696648,18.000000,7.030067
54.795266,64.922601,139.190389,139.951331,50.978073,48.840087,58.410787,12.881579,136.677250,0.982403,64.647171,55.251922,138.640823,138.488535,136.124954,137.688665,75.680414,137.181970,0.001991,-1.910982,32.000000,-237.125470,137.895154,0.292436,10.779244,0.702475,227323.090693,0.784752,19.857161,23.518542,2.538513,67.595984,67.986004,87.901224,27.098226,44.525889,49.240506,55.706233,18.000000,7.030354
54.791218,64.928794,139.199736,139.962453,51.032116,48.840066,58.601836,12.881547,136.682516,0.982598,64.649480,55.244272,138.649061,138.492481,136.127492,137.692236,75.682013,137.188264,0.001989,-1.910993,32.000000,-237.125392,137.901373,0.292745,10.781411,0.703598,227321.603941,0.783998,19.867108,23.520584,2.540316,67.597724,67.987019,87.893312,27.098226,44.544717,49.240506,55.709865,18.000000,7.032139
54.794391,64.930147,139.248889,139.970408,51.064570,48.840064,58.788808,12.881982,136.683999,0.982817,64.638854,55.246454,138.654227,138.497274,136.130457,137.698229,75.683211,137.195692,0.001971,-1.910959,32.000000,-237.124905,137.904560,0.292786,10.782121,0.703389,227323.847589,0.787167,19.878352,23.520949,2.540190,67.598894,67.987206,87.885013,27.098226,44.591894,49.240506,55.708185,18.000000,7.032491
54.785836,64.923794,139.282172,139.977872,51.121579,48.840158,58.570706,12.882025,136.698039,0.970837,64.625228,55.231254,138.660782,138.503408,136.135667,137.702539,75.685873,137.203185,0.001970,-1.910910,32.000000,-237.124767,137.930095,0.284187,10.782183,0.703369,227327.369195,0.784678,19.888440,23.522376,2.540548,67.601538,67.988037,87.874848,27.098226,44.630672,49.240506,55.713285,18.000000,7.031041
54.773663,64.917285,139.406264,139.982600,51.068048,48.840156,58.787335,12.882521,136.708298,0.515206,64.640427,55.219983,138.666462,138.506158,136.140405,137.703981,75.688262,137.209946,0.001971,-1.910902,32.000000,-237.124437,137.957885,0.138611,10.789510,0.703552,227326.331004,0.782135,19.886740,23.524746,2.541298,67.604170,67.989286,87.867136,27.098226,44.720149,49.240506,55.727868,18.000000,7.028306
54.762395,64.924380,139.349713,139.990895,51.035384,48.831928,58.657745,12.881505,136.709051,0.476890,64.649009,55.207871,138.673165,138.504889,136.145246,137.702305,75.690621,137.212236,0.001956,-1.910872,32.000000,-237.125607,137.963508,0.131975,10.792011,0.703850,227322.481488,0.785171,19.888619,23.525686,2.542303,67.605089,67.990189,87.858080,27.098226,44.713880,49.240506,55.744011,18.000000,7.030066
54.756510,64.927985,139.364458,139.998220,50.998906,48.832049,58.711208,12.880357,136.709292,0.476928,64.656671,55.196240,138.679548,138.505272,136.148098,137.698132,75.691682,137.213534,0.001937,-1.910899,32.000000,-237.126613,137.966031,0.131924,10.788324,0.704229,227319.387547,0.782457,19.893826,23.526544,2.545133,67.604344,67.991191,87.850796,27.098226,44.711137,49.240506,55.755198,18.000000,7.031215
54.751934,64.932649,139.241019,140.006292,50.990618,48.831792,58.420968,12.879660,136.707725,0.476918,64.651013,55.191759,138.686126,138.503972,136.151769,137.693993,75.694532,137.215482,0.001933,-1.910890,32.000000,-237.127346,137.962880,0.132027,10.800705,0.703831,227286.132606,0.784247,19.911766,23.525285,2.544624,67.602999,67.993034,87.841510,27.098226,44.662516,49.240506,55.765870,18.000000,7.032525
54.749994,64.931076,139.198737,140.011449,50.948296,48.831912,58.487031,12.880738,136.709982,0.477222,64.647117,55.189439,138.691006,138.502496,136.154293,137.694012,75.695964,137.211517,0.001937,-1.910910,32.000000,-237.126217,137.963587,0.132002,10.799146,0.704248,227289.847125,0.783635,19.921038,23.524848,2.545167,67.601503,67.993806,87.832743,27.098226,44.624002,49.240506,55.774091,18.000000,7.032200
54.743917,64.927746,139.290747,140.016221,50.934716,48.832096,58.650707,12.879755,136.703276,0.477219,64.650175,55.179015,138.696983,138.497707,136.158782,137.691465,75.698480,137.209168,0.001958,-1.910915,32.000000,-237.127299,137.959974,0.132048,10.792100,0.702846,227290.018921,0.787607,19.930106,23.522935,2.543125,67.601058,67.995219,87.822002,27.098226,44.693956,49.240506,55.784929,18.000000,7.031033
54.728876,64.927364,139.175432,140.019883,50.843699,48.832096,58.597423,12.879333,136.688292,0.696702,64.680588,55.164457,138.701199,138.492882,136.161988,137.683506,75.698834,137.202650,0.001973,-1.910934,32.000000,-237.127827,137.913801,0.212372,10.781301,0.702747,227288.672349,0.786747,19.930402,23.519598,2.542443,67.602516,67.995381,87.811890,27.098226,44.673216,49.240506,55.808662,18.000000,7.030613
54.723352,64.940009,139.185481,140.026350,50.681055,48.832148,58.390586,12.878723,136.679341,0.988537,64.715227,55.157889,138.706505,138.485835,136.164731,137.669382,75.699604,137.194381,0.001965,-1.910937,32.000000,-237.128431,137.898562,0.291142,10.786650,0.703802,227286.877396,0.784644,19.932921,23.515954,2.544406,67.603651,67.995983,87.799146,27.098226,44.658060,49.240506,55.828025,18.000000,7.033333
54.727115,64.954095,139.155218,140.032435,50.599360,48.832620,58.484172,12.879548,136.675168,0.988795,64.720251,55.162166,138.711405,138.479279,136.167518,137.663421,75.701675,137.184482,0.001970,-1.910956,32.000000,-237.127621,137.895148,0.291251,10.777800,0.704112,227290.239304,0.785595,19.947024,23.512467,2.542998,67.604944,67.995831,87.788940,27.098226,44.655645,49.240506,55.834762,18.000000,7.037603
54.731864,64.958368,139.220683,140.037469,50.660188,48.832668,58.671949,12.880952,136.669845,0.988390,64.712652,55.163902,138.717113,138.474530,136.171648,137.656652,75.703929,137.180847,0.001992,-1.910935,32.000000,-237.126289,137.892579,0.291305,10.769596,0.703923,227298.976976,0.788494,19.964989,23.507725,2.543439,67.606657,67.995728,87.778262,27.098226,44.683472,49.240506,55.839653,18.000000,7.039383
54.730333,64.956223,139.271889,140.039663,50.704644,48.832746,58.719217,12.879625,136.667871,0.988542,64.701956,55.160842,138.720907,138.470855,136.174771,137.651268,75.705121,137.180455,0.002004,-1.910919,32.000000,-237.127610,137.885172,0.291441,10.769243,0.704318,227307.438940,0.787210,19.975450,23.500896,2.542711,67.607829,67.996253,87.772110,27.098226,44.721805,49.240506,55.848143,18.000000,7.038711
54.728042,64.950487,139.306515,140.040711,50.824028,48.833119,58.575555,12.879225,136.670753,0.973165,64.691067,55.160107,138.724752,138.465542,136.179611,137.644082,75.705839,137.175308,0.001971,-1.910942,32.000000,-237.127888,137.898608,0.281110,10.767904,0.705143,227307.028095,0.784625,19.975150,23.496896,2.543686,67.609263,67.996743,87.766967,27.098226,44.758032,49.240506,55.860296,18.000000,7.037103
54.716900,64.946032,139.184537,140.041288,50.983038,48.833229,58.609485,12.878994,136.668168,0.518369,64.690790,55.153117,138.729132,138.460273,136.183703,137.637789,75.707583,137.171280,0.001973,-1.910927,32.000000,-237.127999,137.908029,0.137769,10.773271,0.705466,227305.011659,0.784014,19.974479,23.495516,2.544693,67.611957,67.997618,87.765544,27.098226,44.724988,49.240506,55.880083,18.000000,7.035769
54.715908,64.944830,139.075201,140.042949,51.129783,48.833221,58.670531,12.878985,136.661173,0.480681,64.680555,55.156938,138.732823,138.452666,136.186415,137.634981,75.709082,137.165566,0.001977,-1.910933,32.000000,-237.127920,137.900222,0.131516,10.774851,0.705780,227302.969175,0.785967,19.970949,23.492324,2.545432,67.616408,67.996528,87.765095,27.098226,44.638630,49.240506,55.897035,18.000000,7.035052
54.715814,64.941895,139.100633,140.044412,51.358433,48.833365,58.341057,12.879827,136.655723,0.480798,64.661705,55.156946,138.735491,138.449971,136.190036,137.631218,75.710666,137.165230,0.001978,-1.910962,32.000000,-237.126966,137.895748,0.131513,10.780232,0.704924,227302.151478,0.785682,19.977226,23.488643,2.543721,67.620821,67.995735,87.765613,27.098226,44.676940,49.240506,55.906311,18.000000,7.034563
54.714403,64.931627,139.126284,140.044680,51.524597,48.833323,58.571710,12.879544,136.647157,0.480455,64.651073,55.154776,138.739643,138.444618,136.195488,137.625276,75.714072,137.156952,0.001944,-1.910920,32.000000,-237.127226,137.888932,0.131537,10.784233,0.704237,227300.195337,0.784877,19.976980,23.484399,2.541769,67.625992,67.995849,87.768303,27.098226,44.690323,49.240506,55.921004,18.000000,7.031601
54.701329,64.926729,139.054696,140.044844,51.576023,48.833360,58.653455,12.878945,136.644740,0.480344,64.654878,55.145019,138.743309,138.438315,136.199208,137.619824,75.714091,137.151337,0.001938,-1.910913,32.000000,-237.127773,137.880133,0.131552,10.788021,0.704022,227297.248013,0.789307,19.974136,23.482653,2.542238,67.628245,67.995648,87.771035,27.098226,44.658386,49.240506,55.942247,18.000000,7.029862
54.692490,64.927785,139.067262,140.045814,51.596430,48.833250,58.379579,12.878498,136.631321,0.480159,64.689525,55.136286,138.746367,138.429519,136.202295,137.612239,75.714725,137.137160,0.001947,-1.912111,32.000000,-237.128201,137.868823,0.131716,10.785609,0.703904,227287.672841,0.786199,19.965226,23.475269,2.542773,67.629437,67.996573,87.775813,27.098226,44.670037,49.240506,55.970867,18.000000,7.029342
54.687868,64.940548,138.941293,140.048571,51.622564,48.833161,58.416781,12.878544,136.620880,0.480247,64.704091,55.133829,138.749624,138.419972,136.204671,137.604149,75.715332,137.125465,0.001955,-1.912100,32.000000,-237.128255,137.858227,0.131705,10.782762,0.703458,227288.150868,0.785301,19.972922,23.472553,2.542072,67.630363,67.996995,87.778970,27.098226,44.624229,49.240506,55.989105,18.000000,7.032457
54.683128,64.948270,138.980296,140.050784,51.704757,48.833260,58.695170,12.878668,136.611368,0.480186,64.715531,55.131620,138.752984,138.412308,136.205859,137.593236,75.716915,137.113607,0.001976,-1.912140,32.000000,-237.128059,137.847929,0.131567,10.778892,0.703826,227289.937801,0.789127,19.982496,23.465103,2.542712,67.630620,67.996906,87.781789,27.098226,44.616888,49.240506,56.014178,18.000000,7.035214
54.683002,64.952200,139.032358,140.052209,51.804255,48.832974,58.486008,12.879347,136.603421,0.480238,64.713655,55.132855,138.754239,138.402382,136.206174,137.590660,75.717696,137.107201,0.001973,-1.912131,32.000000,-237.127547,137.842135,0.131506,10.772612,0.703418,227298.205240,0.788724,19.999712,23.458877,2.540624,67.629939,67.996139,87.785183,27.098226,44.648937,49.240506,56.029060,18.000000,7.036144
54.681396,64.950778,139.008888,140.053195,51.873723,48.832896,58.498545,12.881030,136.593128,0.492688,64.719082,55.130179,138.757546,138.392921,136.208280,137.586703,75.718725,137.103092,0.001979,-1.912126,32.000000,-237.125858,137.824061,0.138340,10.763233,0.703970,227303.450946,0.785076,20.012003,23.451594,2.541557,67.626531,67.995594,87.791214,27.098226,44.650932,49.240506,56.049254,18.000000,7.035973
54.681416,64.950893,139.003882,140.053806,51.936150,48.832830,58.393123,12.880397,136.578422,0.931701,64.722150,55.133606,138.760856,138.387646,136.209276,137.577744,75.720340,137.097311,0.001988,-1.912140,32.000000,-237.126429,137.785921,0.279339,10.758771,0.704681,227303.964229,0.787889,20.016053,23.447733,2.542515,67.623994,67.995689,87.797419,27.098226,44.652878,49.240506,56.064533,18.000000,7.035770
54.679504,64.953803,139.036946,140.053912,52.015170,48.832626,58.588663,12.879660,136.573197,0.993189,64.723138,55.135302,138.764200,138.383245,136.211709,137.569272,75.722731,137.092343,0.002010,-1.912165,32.000000,-237.127126,137.779450,0.290539,10.761149,0.705182,227302.051047,0.787742,20.016179,23.444729,2.542161,67.621196,67.995651,87.804901,27.098226,44.653277,49.240506,56.085095,18.000000,7.036454
54.683309,64.954218,139.130925,140.053022,52.120622,48.832547,58.638820,12.879925,136.577838,0.873942,64.710811,55.139435,138.765574,138.380384,136.212663,137.564503,75.723150,137.091053,0.001976,-1.912165,32.000000,-237.126872,137.810228,0.244329,10.760440,0.705444,227300.404077,0.789163,20.016275,23.440335,2.542068,67.616955,67.995588,87.809699,27.098226,44.688527,49.240506,56.096859,18.000000,7.036705
54.680137,64.949375,139.191246,140.050505,52.211824,48.832293,58.769646,12.880157,136.577170,0.487846,64.692421,55.136449,138.767000,138.376145,136.213985,137.562259,75.724988,137.089175,0.001976,-1.912191,32.000000,-237.126567,137.823726,0.131480,10.758859,0.705505,227299.348624,0.786562,20.021028,23.435556,2.542762,67.613090,67.995404,87.814492,27.098226,44.765068,49.240506,56.116368,18.000000,7.035598
54.666637,64.940138,139.215737,140.047453,52.269319,48.831959,58.421424,12.880530,136.570077,0.482002,64.696495,55.128331,138.767624,138.368408,136.215336,137.558051,75.725768,137.084365,0.001981,-1.912156,32.000000,-237.126089,137.815902,0.131474,10.760931,0.706013,227297.892359,0.785829,20.017777,23.434516,2.544303,67.608373,67.995701,87.817913,27.098226,44.809871,49.240506,56.150202,18.000000,7.032613
54.658728,64.940652,139.172221,140.046603,52.212042,48.831912,58.459570,12.880292,136.559781,0.482225,64.712979,55.119236,138.768555,138.358199,136.216270,137.552068,75.726888,137.076929,0.001984,-1.912170,32.000000,-237.126376,137.805761,0.131459,10.765995,0.706477,227292.679149,0.784115,20.015990,23.431775,2.545554,67.604172,67.997045,87.820914,27.098226,44.782132,49.240506,56.176660,18.000000,7.032164
54.653389,64.946628,139.184383,140.047375,52.167410,48.831813,58.557624,12.880361,136.548386,0.481973,64.732301,55.115632,138.769453,138.351125,136.216542,137.543235,75.728290,137.069260,0.001954,-1.912183,32.000000,-237.126410,137.798223,0.131570,10.759070,0.706669,227288.065146,0.788980,20.019765,23.428682,2.546631,67.599872,67.997290,87.822726,27.098226,44.771432,49.240506,56.202343,18.000000,7.033760
54.646640,64.956938,139.174483,140.049672,52.043352,48.831461,58.600754,12.880297,136.532509,0.482256,64.747414,55.108206,138.771609,138.343344,136.216608,137.534069,75.730931,137.061242,0.001949,-1.912203,32.000000,-237.126588,137.789631,0.131373,10.758591,0.706223,227289.199730,0.788592,20.027902,23.423987,2.546203,67.594101,67.997325,87.824451,27.098226,44.783933,49.240506,56.233244,18.000000,7.036593
54.644807,64.964322,139.146878,140.052122,51.932350,48.831173,58.529062,12.879054,136.523598,0.481970,64.748993,55.104819,138.771539,138.335359,136.216345,137.524631,75.731256,137.053560,0.001959,-1.912211,32.000000,-237.127868,137.782896,0.131456,10.759455,0.706832,227292.555873,0.787367,20.039026,23.418898,2.546674,67.584797,67.997041,87.825210,27.098226,44.790341,49.240506,56.260752,18.000000,7.038659
54.638886,64.964770,139.225912,140.053633,51.943253,48.831225,58.386873,12.879515,136.517817,0.482301,64.750982,55.091754,138.771452,138.332039,136.218015,137.516160,75.731909,137.046971,0.001970,-1.912222,32.000000,-237.127503,137.780859,0.131563,10.771796,0.706933,227296.830632,0.786911,20.055843,23.412400,2.546808,67.576253,67.997959,87.826124,27.098226,44.834962,49.240506,56.286077,18.000000,7.039119
54.633179,64.965226,139.189525,140.055116,51.827992,48.830858,58.521108,12.879655,136.513466,0.482024,64.757789,55.086605,138.772810,138.321902,136.218569,137.509970,75.732574,137.038701,0.001988,-1.912220,32.000000,-237.127442,137.776689,0.131411,10.765287,0.706771,227300.343569,0.787915,20.064994,23.408382,2.546388,67.564421,67.997803,87.826145,27.098226,44.822053,49.240506,56.319570,18.000000,7.038830
54.625041,64.967817,139.196675,140.056941,51.713811,48.830853,58.726911,12.878725,136.504271,0.496892,64.756964,55.081855,138.773551,138.312902,136.219235,137.503668,75.731747,137.033432,0.001988,-1.912231,32.000000,-237.128431,137.761207,0.139109,10.758632,0.706488,227301.728076,0.789931,20.071150,23.404561,2.548110,67.553338,67.998229,87.825448,27.098226,44.828488,49.240506,56.349790,18.000000,7.039769
54.628659,64.966860,139.231598,140.058422,51.642306,48.830685,58.593577,12.878563,136.487665,0.956541,64.751158,55.082887,138.775326,138.304601,136.220506,137.494294,75.733241,137.024971,0.001996,-1.912257,32.000000,-237.128713,137.726257,0.284764,10.756741,0.706794,227301.110098,0.788205,20.077111,23.399918,2.547711,67.541666,67.999469,87.823155,27.098226,44.854776,49.240506,56.377048,18.000000,7.039487
54.630854,64.964572,139.149520,140.058895,51.646347,48.830491,58.670372,12.878043,136.481215,0.990269,64.736732,55.084252,138.776161,138.298205,136.221929,137.488333,75.733110,137.018841,0.002003,-1.911053,32.000000,-237.129396,137.721984,0.290070,10.761755,0.707414,227305.592864,0.785578,20.087550,23.398213,2.548221,67.532126,67.999126,87.819694,27.098226,44.843107,49.240506,56.396612,18.000000,7.039092
54.627446,64.956189,139.141814,140.057256,51.670650,48.830354,58.705618,12.877303,136.476746,0.990153,64.709217,55.080871,138.776615,138.292330,136.223661,137.483617,75.733924,137.016008,0.002021,-1.911365,32.000000,-237.130096,137.715358,0.290240,10.760630,0.707664,227301.834819,0.787303,20.083104,23.392649,2.548691,67.520931,67.999229,87.816034,27.098226,44.828725,49.240506,56.426513,18.000000,7.036747
54.627163,64.946122,139.116242,140.055459,51.629381,48.830147,58.637923,12.876400,136.469647,0.989915,64.688068,55.082422,138.775973,138.289802,136.226186,137.479278,75.732741,137.012897,0.001993,-1.911344,32.000000,-237.130912,137.714106,0.290190,10.760182,0.706845,227298.888611,0.786229,20.078698,23.389832,2.547087,67.513076,67.999821,87.814055,27.098226,44.843671,49.240506,56.448495,18.000000,7.033765
54.619750,64.934588,139.069853,140.053385,51.554141,48.830092,58.411750,12.876066,136.464730,0.989893,64.670026,55.078774,138.775748,138.286403,136.230336,137.472854,75.733639,137.008516,0.001992,-1.911341,32.000000,-237.131046,137.712660,0.290346,10.769229,0.706913,227293.080808,0.785792,20.073604,23.387655,2.547105,67.506721,68.001396,87.811158,27.098226,44.800052,49.240506,56.483839,18.000000,7.030640
54.617830,64.926533,139.099773,140.051615,51.525143,48.829882,58.804300,12.875994,136.461980,0.989644,64.656256,55.079864,138.775019,138.281913,136.231706,137.468455,75.733784,137.002293,0.001992,-1.911338,32.000000,-237.131061,137.711364,0.290348,10.775544,0.706783,227286.803707,0.786679,20.063808,23.387342,2.546650,67.503224,68.002493,87.808229,27.098226,44.810865,49.240506,56.513381,18.000000,7.027945
54.610354,64.916633,139.186965,140.049814,51.492458,48.829971,58.436983,12.875759,136.461711,0.750698,64.634465,55.071874,138.772227,138.280248,136.232853,137.464438,75.733080,136.995313,0.001995,-1.911319,32.000000,-237.131470,137.730567,0.212590,10.775034,0.706028,227280.411571,0.789818,20.059424,23.384336,2.546146,67.499491,68.002087,87.803855,27.098226,44.866621,49.240506,56.549644,18.000000,7.025252
54.613912,64.906147,139.107736,140.048671,51.419854,48.829922,58.632847,12.876838,136.458481,0.740004,64.615894,55.072065,138.770470,138.274731,136.233798,137.460637,75.731723,136.990153,0.001964,-1.911326,32.000000,-237.130295,137.728997,0.210883,10.776236,0.705782,227274.433216,0.784556,20.053221,23.381199,2.546783,67.497442,68.002660,87.800302,27.098226,44.864930,49.240506,56.572005,18.000000,7.021977
54.612222,64.894319,138.980844,140.047570,51.351247,48.829943,58.595083,12.876894,136.450638,0.739977,64.600972,55.069826,138.769764,138.270444,136.235911,137.457168,75.732517,136.981646,0.001959,-1.911329,32.000000,-237.130100,137.721415,0.211029,10.781257,0.706393,227271.186961,0.789588,20.050533,23.378545,2.548729,67.497602,68.003968,87.798400,27.098226,44.778017,49.240506,56.603381,18.000000,7.018414
54.610693,64.886267,138.948964,140.046854,51.312671,48.830113,58.443714,12.877567,136.445113,0.739776,64.597824,55.069651,138.769038,138.268311,136.237782,137.453613,75.732121,136.979230,0.001957,-1.911300,32.000000,-237.129540,137.718138,0.210869,10.778863,0.705803,227264.716072,0.786870,20.036615,23.377419,2.547112,67.496115,68.005592,87.797660,27.098226,44.760969,49.240506,56.630415,18.000000,7.015728
54.611099,64.880794,138.899345,140.046140,51.200200,48.830076,58.435402,12.876896,136.436306,0.739756,64.588924,55.069418,138.768188,138.267020,136.240230,137.444900,75.732012,136.976753,0.001980,-1.911327,32.000000,-237.130280,137.712715,0.210427,10.783235,0.704788,227256.628957,0.787380,20.026416,23.372534,2.544867,67.495710,68.007139,87.797694,27.098226,44.742819,49.240506,56.661056,18.000000,7.013837
54.609034,64.875146,138.849889,140.044872,51.185205,48.829916,58.524638,12.876163,136.433674,0.739806,64.581968,55.067381,138.767774,138.262964,136.242863,137.439781,75.732246,136.972537,0.001986,-1.911304,32.000000,-237.130990,137.706285,0.210935,10.782436,0.704781,227253.024771,0.789429,20.019840,23.371767,2.544355,67.496259,68.008960,87.797986,27.098226,44.697501,49.240506,56.687391,18.000000,7.012075
54.608160,64.870129,138.797999,140.042472,51.196890,48.829950,58.522697,12.876144,136.427832,0.739839,64.581267,55.069021,138.766546,138.258204,136.243552,137.433508,75.731932,136.964816,0.001984,-1.911891,32.000000,-237.130901,137.700375,0.210525,10.782015,0.704198,227249.595320,0.789523,20.013975,23.370684,2.543427,67.495670,68.011120,87.797930,27.098226,44.678475,49.240506,56.719990,18.000000,7.010342
54.606990,64.868419,138.819236,140.039874,51.188597,48.829924,58.569994,12.876798,136.420124,0.739845,64.591301,55.066790,138.764182,138.251847,136.242904,137.424320,75.730210,136.957759,0.001984,-1.912446,32.000000,-237.130128,137.692605,0.210547,10.783265,0.703997,227245.427313,0.788338,20.010319,23.368422,2.542618,67.494964,68.012666,87.797828,27.098226,44.659355,49.240506,56.746787,18.000000,7.009507
54.611273,64.872275,138.852082,140.036295,51.155366,48.829762,58.687758,12.878088,136.410725,0.739881,64.600426,55.067921,138.760956,138.247297,136.241145,137.416525,75.729851,136.944530,0.002010,-1.912430,32.000000,-237.129012,137.688099,0.210583,10.781809,0.703745,227242.958004,0.788368,20.006145,23.365023,2.541708,67.495222,68.014196,87.798205,27.098226,44.678296,49.240506,56.774531,18.000000,7.009949
54.615564,64.876408,138.910754,140.033023,51.161262,48.829685,58.608646,12.877753,136.397809,0.757380,64.602921,55.077026,138.759156,138.239875,136.239251,137.409946,75.729644,136.932614,0.002017,-1.912404,32.000000,-237.129169,137.666424,0.219427,10.774797,0.703803,227243.461476,0.787746,20.005563,23.363350,2.542151,67.496121,68.015667,87.797451,27.098226,44.707292,49.240506,56.795966,18.000000,7.011107
54.625105,64.877337,138.878411,140.027911,51.216052,48.829504,58.637695,12.878267,136.384531,0.994831,64.599830,55.087946,138.756005,138.233825,136.238210,137.399684,75.729296,136.920675,0.001988,-1.914156,32.000000,-237.128527,137.640897,0.288908,10.769796,0.704010,227244.395024,0.786102,20.005288,23.357344,2.542553,67.500124,68.018068,87.796029,27.098226,44.705795,49.240506,56.814874,18.000000,7.011522
54.633002,64.874810,138.882423,140.022102,51.297364,48.829567,58.525759,12.879018,136.375221,0.999994,64.595046,55.090263,138.752668,138.229526,136.237126,137.392558,75.728305,136.911412,0.001984,-1.914752,32.000000,-237.127719,137.632413,0.288631,10.767545,0.704730,227245.556415,0.787102,20.005283,23.351817,2.543428,67.504731,68.019467,87.794474,27.098226,44.689369,49.240506,56.828584,18.000000,7.010421
54.639673,64.872170,138.852598,140.014320,51.394879,48.829510,58.517790,12.879510,136.373385,0.548883,64.589554,55.096914,138.747353,138.225945,136.236471,137.385341,75.726814,136.901580,0.001984,-1.914800,32.000000,-237.127126,137.661487,0.140386,10.764937,0.704735,227243.147236,0.786559,19.997009,23.346421,2.542392,67.510349,68.020802,87.792483,27.098226,44.686676,49.240506,56.846320,18.000000,7.009565
54.636099,64.871527,138.919732,140.007689,51.375224,48.829407,58.721255,12.880335,136.366972,0.491988,64.599971,55.096281,138.743349,138.216581,136.235250,137.376463,75.727342,136.895286,0.001992,-1.914820,32.000000,-237.126251,137.649366,0.130208,10.765754,0.704770,227240.445958,0.787933,19.986866,23.342953,2.542098,67.517157,68.022836,87.791261,27.098226,44.722812,49.240506,56.871144,18.000000,7.008986
54.639864,64.876270,138.924533,140.001685,51.271246,48.829337,58.491618,12.880932,136.353442,0.492214,64.632180,55.101165,138.738380,138.203932,136.233573,137.362055,75.727889,136.881518,0.001965,-1.914533,32.000000,-237.125768,137.637240,0.129762,10.763107,0.704670,227238.139751,0.787928,19.977793,23.339712,2.541241,67.524479,68.024159,87.787627,27.098226,44.711330,49.240506,56.894383,18.000000,7.009688
54.642085,64.887966,139.009136,139.998265,51.235718,48.829337,58.485134,12.881509,136.344404,0.492168,64.653375,55.104118,138.735232,138.190195,136.230767,137.349621,75.728944,136.865002,0.001963,-1.914558,32.000000,-237.125224,137.624237,0.129970,10.769293,0.705031,227237.488783,0.785252,19.980594,23.336156,2.542636,67.531205,68.025851,87.783844,27.098226,44.754777,49.240506,56.912291,18.000000,7.012544
54.650509,64.899814,138.963438,139.994245,51.227645,48.829484,58.503532,12.882782,136.329666,0.492419,64.674354,55.111044,138.732373,138.173859,136.226523,137.339378,75.728662,136.853108,0.001964,-1.915463,32.000000,-237.124056,137.608522,0.129997,10.765810,0.705178,227238.850786,0.788283,19.981709,23.328981,2.542549,67.538312,68.027643,87.779036,27.098226,44.769121,49.240506,56.929689,18.000000,7.015875
54.653800,64.908240,138.982974,139.990636,51.192261,48.829615,58.498922,12.883028,136.318085,0.492519,64.686581,55.113884,138.729187,138.163644,136.223759,137.331836,75.728056,136.844152,0.001993,-1.915445,32.000000,-237.123699,137.596547,0.129829,10.762864,0.705235,227244.694461,0.788360,19.991263,23.319977,2.543994,67.544807,68.029403,87.774898,27.098226,44.773831,49.240506,56.942995,18.000000,7.018287
54.658359,64.915772,138.927556,139.985752,51.118138,48.829714,58.600349,12.883265,136.307268,0.370613,64.713442,55.117774,138.725940,138.149467,136.222302,137.321234,75.727781,136.832476,0.001995,-1.915461,32.000000,-237.123139,137.605878,0.087099,10.764548,0.705099,227250.740909,0.788005,19.994989,23.314534,2.542766,67.551428,68.031446,87.769363,27.098226,44.751110,49.240506,56.961805,18.000000,7.020063
54.655452,64.926082,138.906436,139.982148,51.099558,48.829793,58.461812,12.882664,136.289770,0.475408,64.730180,55.117491,138.722530,138.138541,136.219826,137.306934,75.727684,136.818859,0.001997,-1.917787,32.000000,-237.123791,137.549819,0.139536,10.763855,0.705372,227256.584513,0.788034,20.000242,23.310827,2.542970,67.555600,68.032370,87.765082,27.098226,44.705467,49.240506,56.983508,18.000000,7.022970
54.660522,64.936565,138.918881,139.977727,51.074689,48.829856,58.591351,12.882275,136.273715,0.736579,64.757336,55.123454,138.718133,138.123576,136.216334,137.290055,75.726895,136.805823,0.001997,-1.917782,32.000000,-237.124176,137.537028,0.207907,10.762690,0.704898,227260.669384,0.786615,20.003378,23.305482,2.541744,67.560697,68.033311,87.760170,27.098226,44.719196,49.240506,57.000924,18.000000,7.025887
54.664913,64.947873,138.815386,139.973259,51.074206,48.829998,58.430544,12.881191,136.259057,0.736852,64.776732,55.125050,138.715098,138.109716,136.214176,137.278681,75.726369,136.790987,0.002025,-1.917801,32.000000,-237.125157,137.522863,0.207962,10.759810,0.704900,227268.402238,0.788549,20.016491,23.299023,2.541493,67.566546,68.034370,87.756101,27.098226,44.670937,49.240506,57.013960,18.000000,7.028860
54.673829,64.960983,138.740586,139.967665,51.163040,48.830061,58.720709,12.882022,136.249330,0.736832,64.792472,55.133979,138.711671,138.098852,136.210940,137.266270,75.726489,136.772835,0.002025,-1.917791,32.000000,-237.124223,137.508829,0.207940,10.759489,0.704979,227274.775568,0.786748,20.022087,23.293534,2.541485,67.574669,68.035708,87.751034,27.098226,44.611960,49.240506,57.026591,18.000000,7.032556
54.677324,64.968488,138.706027,139.962564,51.195977,48.830076,58.659481,12.882268,136.237921,0.736830,64.809867,55.139619,138.707896,138.088131,136.207936,137.255066,75.726660,136.760395,0.002000,-1.917821,32.000000,-237.123905,137.498417,0.207951,10.758009,0.704562,227281.870082,0.788869,20.029162,23.286917,2.539387,67.581280,68.035870,87.747037,27.098226,44.610049,49.240506,57.038823,18.000000,7.034862
54.688936,64.978537,138.845493,139.956482,51.205341,48.830029,58.421727,12.881539,136.229096,0.736825,64.808400,55.152090,138.702782,138.080675,136.204935,137.245156,75.726599,136.747855,0.001997,-1.917796,32.000000,-237.124620,137.483771,0.207937,10.758778,0.704049,227287.854541,0.784858,20.033678,23.278055,2.537605,67.590098,68.035658,87.742768,27.098226,44.660917,49.240506,57.045622,18.000000,7.037592
54.693339,64.980913,138.780704,139.950788,51.207350,48.830058,58.549884,12.879841,136.223205,0.736826,64.799951,55.159721,138.699036,138.071088,136.204092,137.238262,75.727169,136.737154,0.001999,-1.916616,32.000000,-237.126260,137.473048,0.207952,10.757811,0.703922,227291.813144,0.785637,20.037814,23.271893,2.536811,67.597191,68.036109,87.739614,27.098226,44.639123,49.240506,57.053265,18.000000,7.038803
54.696398,64.977099,138.734609,139.943089,51.144943,48.830344,58.428568,12.878781,136.217608,0.736788,64.800268,55.166977,138.694598,138.060541,136.203218,137.230159,75.727500,136.727889,0.002002,-1.916641,32.000000,-237.127157,137.461530,0.207992,10.757010,0.704471,227294.967744,0.788670,20.036674,23.265914,2.538822,67.605170,68.036132,87.735799,27.098226,44.599611,49.240506,57.065672,18.000000,7.037784
54.697695,64.976771,138.653489,139.936631,50.998539,48.830223,58.587598,12.879008,136.210603,0.736782,64.813406,55.169688,138.690343,138.056543,136.201444,137.220645,75.726808,136.723182,0.001976,-1.916654,32.000000,-237.126955,137.448390,0.207930,10.751838,0.704116,227294.758436,0.786879,20.034805,23.260189,2.537433,67.611986,68.036462,87.733756,27.098226,44.571092,49.240506,57.078528,18.000000,7.037202
54.699851,64.983966,138.669005,139.929540,50.737933,48.830381,58.595433,12.877557,136.203997,0.486988,64.834147,55.167636,138.684718,138.044622,136.198336,137.210696,75.726445,136.713601,0.001973,-1.915445,32.000000,-237.128429,137.461874,0.129724,10.752711,0.703858,227292.488249,0.788460,20.028044,23.255396,2.536449,67.617797,68.035837,87.732576,27.098226,44.571016,49.240506,57.091193,18.000000,7.039081
54.704033,64.993258,138.687005,139.924311,50.562906,48.830000,58.571795,12.877613,136.197960,0.476634,64.846464,55.175620,138.681084,138.037247,136.195134,137.204409,75.726748,136.706946,0.001971,-1.914262,32.000000,-237.128388,137.453938,0.130040,10.754282,0.703728,227292.081472,0.786297,20.026468,23.253820,2.534906,67.620801,68.035659,87.731658,27.098226,44.549096,49.240506,57.101663,18.000000,7.041633
54.715216,65.000675,138.649508,139.918240,50.403540,48.829974,58.448607,12.876400,136.183225,0.829872,64.841180,55.187238,138.676626,138.025777,136.190119,137.193563,75.727848,136.696856,0.001999,-1.914255,32.000000,-237.129599,137.403406,0.250655,10.758046,0.703745,227297.205323,0.786175,20.031583,23.249568,2.535089,67.624326,68.035630,87.731771,27.098226,44.524089,49.240506,57.103004,18.000000,7.043981
54.728642,64.997584,138.621815,139.911668,50.328751,48.830186,58.497120,12.877244,136.175076,0.983041,64.840088,55.200057,138.672443,138.021931,136.185195,137.189480,75.728138,136.694473,0.001995,-1.914278,32.000000,-237.128748,137.398777,0.288749,10.753193,0.703686,227299.930844,0.786439,20.036847,23.246057,2.535224,67.623625,68.034829,87.733025,27.098226,44.505027,49.240506,57.099631,18.000000,7.043614
54.738797,64.996242,138.574946,139.901923,50.328934,48.830533,58.326049,12.876543,136.168547,0.983134,64.830031,55.209427,138.666706,138.020215,136.181402,137.186389,75.727061,136.692019,0.001991,-1.914281,32.000000,-237.129463,137.396758,0.288789,10.759260,0.703076,227300.201443,0.787934,20.033491,23.240097,2.534021,67.623219,68.035223,87.736115,27.098226,44.457493,49.240506,57.096890,18.000000,7.043161
54.747736,64.992549,138.546492,139.892784,50.308133,48.830556,58.673877,12.876504,136.165921,0.982908,64.829539,55.214085,138.660161,138.017764,136.178968,137.184928,75.726134,136.691544,0.001990,-1.914292,32.000000,-237.129287,137.394182,0.288827,10.752730,0.703026,227295.677606,0.787064,20.017469,23.238658,2.532893,67.620200,68.034121,87.740373,27.098226,44.465620,49.240506,57.094686,18.000000,7.042091
54.754145,64.991592,138.614287,139.881450,50.165128,48.830593,58.441900,12.876491,136.162335,0.982789,64.842642,55.222623,138.651100,138.018229,136.174780,137.179274,75.725037,136.688085,0.002019,-1.913384,32.000000,-237.129239,137.391017,0.288800,10.750969,0.702211,227294.462262,0.789213,20.006348,23.238553,2.531567,67.615230,68.032852,87.745876,27.098226,44.480114,49.240506,57.093553,18.000000,7.041332
54.759965,64.997342,138.605905,139.872506,50.042520,48.830659,58.602013,12.874879,136.158541,0.982670,64.854639,55.228308,138.644545,138.016636,136.172322,137.170833,75.725014,136.682254,0.002014,-1.913608,32.000000,-237.130898,137.383846,0.288862,10.750603,0.702327,227290.912042,0.784385,19.994047,23.239251,2.530634,67.610632,68.032737,87.751344,27.098226,44.445796,49.240506,57.092388,18.000000,7.042797
54.771749,65.005757,138.653261,139.862355,50.044665,48.838705,58.656452,12.874764,136.154730,0.982448,64.855683,55.238873,138.636891,138.015044,136.168239,137.164861,75.725648,136.675767,0.001992,-1.913587,32.000000,-237.131100,137.374056,0.288921,10.753635,0.702723,227289.841947,0.787395,19.986919,23.238682,2.531576,67.603106,68.033138,87.758279,27.098226,44.471866,49.240506,57.085504,18.000000,7.045244
54.782255,65.008400,138.686972,139.852591,50.085641,48.838829,58.574323,12.875461,136.155711,0.839896,64.846899,55.248465,138.629579,138.011913,136.164098,137.165187,75.725522,136.677881,0.001989,-1.911834,32.000000,-237.130439,137.402014,0.234630,10.755218,0.702622,227292.296897,0.785164,19.987068,23.235895,2.531154,67.595457,68.032938,87.763766,27.098226,44.485536,49.240506,57.076144,18.000000,7.046560
54.792337,65.004712,138.746914,139.840006,50.187922,48.838545,58.382743,12.876253,136.150192,0.630595,64.837002,55.255099,138.622131,138.012097,136.160540,137.164143,75.726437,136.675342,0.001988,-1.911267,32.000000,-237.129746,137.377654,0.188144,10.752662,0.702629,227331.334407,0.784396,19.984140,23.232137,2.531474,67.587487,68.033581,87.771389,27.098226,44.517944,49.240506,57.066058,18.000000,7.045546
54.802007,65.000785,138.793738,139.830134,50.273436,48.838669,58.549426,12.876064,136.144481,0.966517,64.833643,55.262975,138.614436,138.009829,136.156451,137.159091,75.726258,136.673107,0.001992,-1.911295,32.000000,-237.129856,137.365863,0.289280,10.758467,0.702547,227330.835668,0.785336,19.976670,23.233279,2.531604,67.579927,68.033460,87.778058,27.098226,44.526137,49.240506,57.053700,18.000000,7.044474
54.808732,64.999944,138.790522,139.818996,50.183805,48.838821,58.480532,12.874819,136.141885,0.976502,64.832464,55.270462,138.604510,138.006759,136.151106,137.159749,75.725148,136.671182,0.001971,-1.911282,32.000000,-237.131220,137.361351,0.289997,10.765579,0.702881,227323.795755,0.787741,19.963282,23.231142,2.532232,67.571523,68.034011,87.785602,27.098226,44.530919,49.240506,57.042625,18.000000,7.043968
54.813556,65.000780,138.834365,139.809956,50.047430,48.838996,58.644637,12.873872,136.139476,0.976778,64.831900,55.273864,138.596730,138.005550,136.146889,137.159941,75.724447,136.665857,0.001968,-1.911279,32.000000,-237.132141,137.364023,0.289497,10.766044,0.702593,227319.308998,0.785338,19.950051,23.230243,2.532640,67.564658,68.034682,87.791890,27.098226,44.552076,49.240506,57.035112,18.000000,7.044181
54.817796,65.002606,138.797095,139.799529,49.993671,48.839175,58.387409,12.873980,136.134552,0.976491,64.847881,55.279278,138.587172,137.997887,136.141278,137.159056,75.722789,136.663759,0.001967,-1.911321,32.000000,-237.131934,137.365006,0.289878,10.769414,0.702009,227318.767018,0.786157,19.942738,23.230426,2.532270,67.556229,68.034948,87.798050,27.098226,44.547110,49.240506,57.027176,18.000000,7.044470
54.828026,65.009289,138.874833,139.791864,49.997665,48.839141,58.594554,12.874229,136.131849,0.976804,64.854101,55.286185,138.579430,137.996362,136.136620,137.155267,75.722604,136.663560,0.002000,-1.911345,32.000000,-237.131669,137.368860,0.290123,10.772883,0.702145,227319.557240,0.783886,19.938934,23.228562,2.532847,67.550378,68.035562,87.803618,27.098226,44.565519,49.240506,57.012445,18.000000,7.046166
54.840311,65.016582,138.828042,139.782694,50.064342,48.838983,58.668339,12.875461,136.130872,0.976533,64.852987,55.294067,138.570958,137.996786,136.130100,137.155115,75.721707,136.665021,0.001989,-1.911351,32.000000,-237.130531,137.370570,0.289738,10.765035,0.701659,227321.852668,0.787278,19.936681,23.229208,2.531971,67.544405,68.036856,87.810289,27.098226,44.552656,49.240506,56.992897,18.000000,7.048523
54.848341,65.017635,138.817245,139.774915,50.161967,48.839054,58.489401,12.875251,136.131242,0.976701,64.849890,55.301817,138.563946,137.990889,136.124907,137.156645,75.722287,136.665564,0.001990,-1.911359,32.000000,-237.130784,137.372871,0.290447,10.769195,0.701721,227323.636375,0.784347,19.933525,23.229298,2.532917,67.540830,68.037384,87.815738,27.098226,44.517974,49.240506,56.975739,18.000000,7.049195
54.858494,65.016158,138.772796,139.765934,50.385954,48.839421,58.564320,12.876011,136.130412,0.976703,64.839877,55.314263,138.555989,137.990341,136.119413,137.156950,75.721841,136.663100,0.001990,-1.911389,32.000000,-237.130140,137.375137,0.290145,10.767004,0.701791,227325.048978,0.783179,19.929005,23.230899,2.531496,67.537370,68.039091,87.820924,27.098226,44.511608,49.240506,56.953670,18.000000,7.048787
54.863368,65.012492,138.758993,139.757447,50.486076,48.839676,58.371606,12.875370,136.128922,0.976857,64.835050,55.319956,138.547311,137.988129,136.114126,137.156117,75.721374,136.662388,0.002024,-1.911390,32.000000,-237.130803,137.377788,0.290078,10.769729,0.701343,227323.588510,0.785451,19.922336,23.230579,2.530929,67.536316,68.040793,87.826546,27.098226,44.499181,49.240506,56.935621,18.000000,7.047967
54.866347,65.010955,138.774740,139.750763,50.493079,48.839786,58.666380,12.875983,136.131230,0.775616,64.844161,55.322882,138.539649,137.987826,136.110354,137.156353,75.721387,136.662797,0.002017,-1.911356,32.000000,-237.130131,137.397621,0.222295,10.765552,0.701084,227322.033396,0.784288,19.911100,23.229838,2.529650,67.535239,68.041479,87.830425,27.098226,44.507472,49.240506,56.921694,18.000000,7.047115
54.870530,65.016956,138.819147,139.744486,50.533885,48.839681,58.692309,12.875647,136.128488,0.967344,64.850299,55.328128,138.532503,137.987794,136.106464,137.155805,75.721722,136.657567,0.001997,-1.912543,32.000000,-237.130427,137.375914,0.289475,10.762077,0.700747,227319.938202,0.786796,19.902747,23.229963,2.529174,67.537097,68.043672,87.834159,27.098226,44.537250,49.240506,56.903605,18.000000,7.048681
54.875420,65.020567,138.895816,139.739709,50.589472,48.852779,58.557281,12.876117,136.131214,0.977452,64.856943,55.334379,138.526510,137.987543,136.102956,137.156580,75.722387,136.658834,0.001996,-1.912571,32.000000,-237.129754,137.374397,0.290069,10.754093,0.701061,227318.683468,0.782794,19.898348,23.230146,2.529323,67.538948,68.045063,87.836196,27.098226,44.562580,49.240506,56.887405,18.000000,7.049930
54.879926,65.025203,138.895240,139.733931,50.666981,48.877226,58.583972,12.875711,136.130636,0.977559,64.860053,55.342940,138.520481,137.990007,136.099596,137.160414,75.723269,136.659463,0.001995,-1.912547,32.000000,-237.130293,137.370576,0.289657,10.760081,0.701470,227320.585755,0.782393,19.900327,23.227291,2.529940,67.542924,68.047691,87.836799,27.098226,44.558121,49.240506,56.867696,18.000000,7.051164
54.885118,65.027296,138.827196,139.729257,50.850718,48.881226,58.833812,12.875077,136.132648,0.977308,64.855981,55.346358,138.515493,137.991273,136.096730,137.159431,75.723029,136.660109,0.001999,-1.912555,32.000000,-237.130994,137.370463,0.289885,10.758560,0.702531,227381.871562,0.784338,19.899238,23.227236,2.531112,67.546904,68.049644,87.835255,27.098226,44.562013,49.240506,56.849694,18.000000,7.052012
54.891667,65.024574,138.780624,139.723682,50.950924,48.897325,58.575880,12.875471,136.133271,0.977573,64.851812,55.356272,138.509767,137.991083,136.092729,137.165154,75.724378,136.664734,0.001977,-1.912369,32.000000,-237.130603,137.370674,0.289952,10.752379,0.702432,227496.738355,0.784312,19.899544,23.226658,2.530893,67.552820,68.051834,87.833247,27.098226,44.515263,49.240506,56.826075,18.000000,7.051561
54.896469,65.022827,138.804153,139.718997,50.911813,48.913423,58.655555,12.875296,136.135109,0.977286,64.858558,55.362350,138.504277,137.991819,136.087821,137.167466,75.724292,136.670760,0.001975,-1.912349,32.000000,-237.130851,137.372150,0.289380,10.756012,0.702129,227515.683889,0.780967,19.896647,23.227210,2.529414,67.558010,68.052887,87.830261,27.098226,44.521790,49.240506,56.804244,18.000000,7.050935
54.900054,65.025470,138.818962,139.714504,50.800882,48.918215,58.476031,12.876673,136.139744,0.977237,64.875048,55.365991,138.498290,137.995581,136.081975,137.172013,75.724004,136.674904,0.001974,-1.912372,32.000000,-237.129405,137.377043,0.289830,10.757341,0.702402,227585.730791,0.784555,19.887632,23.228089,2.528264,67.565750,68.054526,87.827401,27.098226,44.544449,49.240506,56.782915,18.000000,7.051367
54.903929,65.032510,138.735759,139.712021,50.702745,48.938676,58.619532,12.876550,136.147304,0.930770,64.884757,55.370556,138.492827,137.995362,136.076862,137.176539,75.723076,136.679479,0.002009,-1.912402,32.000000,-237.129315,137.397316,0.267937,10.766503,0.702448,227658.274576,0.783668,19.881270,23.231079,2.528471,67.570717,68.055317,87.822666,27.098226,44.463111,49.240506,56.764390,18.000000,7.053250
54.908066,65.040200,138.730904,139.709646,50.603740,48.962910,58.590710,12.876504,136.155142,0.485986,64.882055,55.378028,138.487150,137.996331,136.071700,137.185194,75.723580,136.682613,0.001998,-1.912405,32.000000,-237.129518,137.421699,0.131599,10.757623,0.702463,227681.681842,0.786100,19.880470,23.233363,2.528576,67.575727,68.056835,87.815598,27.098226,44.463923,49.240506,56.739542,18.000000,7.055724
54.918021,65.038888,138.787958,139.706875,50.660820,48.971101,58.437032,12.877827,136.152905,0.837062,64.883156,55.382920,138.483641,138.000011,136.068455,137.188423,75.724419,136.684826,0.001998,-1.912422,32.000000,-237.128143,137.386107,0.253115,10.750684,0.701655,227781.471427,0.784457,19.883786,23.236495,2.526882,67.578140,68.058265,87.809830,27.098226,44.482060,49.240506,56.713065,18.000000,7.055816
54.930564,65.038343,138.785734,139.703205,50.749116,48.983373,58.553899,12.878317,136.154538,0.978467,64.880534,55.393031,138.478032,138.001821,136.063412,137.189697,75.724898,136.689184,0.001998,-1.912472,32.000000,-237.127728,137.385920,0.288349,10.751841,0.702499,227897.764222,0.785182,19.887501,23.237502,2.526603,67.579382,68.059035,87.803057,27.098226,44.480247,49.240506,56.677294,18.000000,7.055570
54.938985,65.037383,138.715301,139.699222,50.839823,49.003726,58.608510,12.879194,136.159780,0.978704,64.870626,55.396075,138.472728,138.009438,136.060652,137.192095,75.725657,136.693576,0.002037,-1.912492,32.000000,-237.127002,137.381788,0.288650,10.752365,0.703228,227931.358908,0.787218,19.876627,23.237728,2.527184,67.580368,68.060788,87.797899,27.098226,44.458317,49.240506,56.646082,18.000000,7.055494
54.944847,65.031834,138.684518,139.692817,50.898495,49.028375,58.694908,12.879845,136.164142,0.978652,64.865929,55.403204,138.466676,138.012187,136.055681,137.195393,75.725438,136.697832,0.002022,-1.912480,32.000000,-237.126478,137.381787,0.288155,10.747191,0.703116,227984.466814,0.785644,19.864035,23.239350,2.526567,67.580584,68.062081,87.791600,27.098226,44.438772,49.240506,56.615246,18.000000,7.054133
54.951321,65.028935,138.697006,139.688168,51.029401,49.048964,58.580004,12.880047,136.167177,0.979045,64.865036,55.411224,138.462061,138.017220,136.053409,137.198792,75.726253,136.700224,0.002006,-1.912473,32.000000,-237.126252,137.382308,0.288507,10.752575,0.702847,228075.647644,0.785102,19.854988,23.240708,2.524897,67.582107,68.062986,87.786607,27.098226,44.398657,49.240506,56.586278,18.000000,7.053230
54.960311,65.027552,138.745255,139.682936,51.112024,49.073624,58.354843,12.880287,136.172863,0.979062,64.853606,55.425497,138.456958,138.025101,136.050712,137.204637,75.726963,136.707981,0.002003,-1.912489,32.000000,-237.125991,137.387012,0.288175,10.752414,0.703275,228185.608589,0.784237,19.843810,23.242977,2.524068,67.582979,68.064460,87.780836,27.098226,44.459319,49.240506,56.548403,18.000000,7.052973
54.965360,65.023495,138.709251,139.677883,51.152360,49.093756,58.620347,12.880242,136.180281,0.979455,64.846598,55.433698,138.451955,138.033957,136.047479,137.210204,75.727151,136.717031,0.002004,-1.912471,32.000000,-237.126016,137.390413,0.288123,10.762483,0.703172,228277.148042,0.785996,19.834696,23.243314,2.523998,67.583263,68.065189,87.776171,27.098226,44.412366,49.240506,56.518149,18.000000,7.051934
54.971961,65.019244,138.790194,139.671428,51.250662,49.118059,58.580094,12.881764,136.188052,0.979197,64.848359,55.440735,138.446210,138.046199,136.044252,137.219343,75.728484,136.727028,0.002009,-1.912473,32.000000,-237.124576,137.393233,0.288725,10.758254,0.703664,228387.938167,0.789280,19.824681,23.246341,2.524463,67.583619,68.065529,87.770426,27.098226,44.446668,49.240506,56.481376,18.000000,7.050646
54.974274,65.019791,138.797733,139.666500,51.361586,49.138462,58.475955,12.881694,136.195022,0.983336,64.851612,55.442564,138.440729,138.049312,136.041728,137.225526,75.728314,136.736866,0.001990,-1.912442,32.000000,-237.124719,137.397926,0.289450,10.767082,0.703004,228477.687981,0.785939,19.815778,23.250514,2.523576,67.583531,68.066130,87.766188,27.098226,44.455309,49.240506,56.450767,18.000000,7.050733
54.979228,65.021111,138.786564,139.661048,51.451891,49.150637,58.567075,12.881319,136.199686,0.979650,64.858043,55.449292,138.434484,138.055304,136.038221,137.232220,75.727714,136.745769,0.001989,-1.911842,32.000000,-237.125175,137.405906,0.288120,10.775932,0.703963,228584.884829,0.786754,19.805190,23.253996,2.524745,67.583316,68.065639,87.760628,27.098226,44.454571,49.240506,56.416518,18.000000,7.050894
54.985752,65.025569,138.859461,139.657781,51.415568,49.157820,58.485810,12.881555,136.203468,0.977774,64.859706,55.456202,138.430500,138.060933,136.034195,137.238349,75.727253,136.753568,0.001987,-1.911219,32.000000,-237.124991,137.411380,0.287235,10.778808,0.703690,228679.930899,0.788447,19.803518,23.258906,2.524776,67.583465,68.065847,87.757726,27.098226,44.469946,49.240506,56.381284,18.000000,7.052122
54.991507,65.026691,138.827789,139.654253,51.425508,49.157758,58.660931,12.882787,136.211773,0.977795,64.867132,55.460357,138.425268,138.062308,136.028396,137.243629,75.728131,136.761965,0.002027,-1.911206,32.000000,-237.123727,137.421895,0.287989,10.771953,0.703139,228736.842889,0.787340,19.800084,23.263795,2.524345,67.584030,68.065484,87.755305,27.098226,44.480736,49.240506,56.341000,18.000000,7.052700
54.998848,65.029540,138.762190,139.651558,51.377152,49.170203,58.442080,12.884148,136.215856,0.978220,64.877869,55.467779,138.422386,138.065826,136.024560,137.252795,75.729158,136.765780,0.002008,-1.911208,32.000000,-237.122394,137.429196,0.287491,10.769771,0.703370,228771.778947,0.788455,19.798280,23.268011,2.525372,67.584073,68.065244,87.753864,27.098226,44.424287,49.240506,56.305274,18.000000,7.053390
