OSU 80 Ton Compressor Load Stand
55.003957,65.036971,138.894069,139.649027,51.384519,49.182685,58.531699,12.884016,136.223826,0.978227,64.886951,55.471233,138.418904,138.070410,136.018847,137.255390,75.728148,136.768905,0.002009,-1.911168,32.000000,-237.122458,137.436093,0.287575,10.769018,0.703553,228769.976930,0.786011,19.793879,23.271177,2.524531,67.584102,68.063695,87.752734,27.098226,44.516954,49.240506,56.263137,18.000000,7.055378
55.005540,65.043274,138.848497,139.647084,51.411309,49.182879,58.361729,12.883988,136.228338,0.978656,64.893793,55.472510,138.417009,138.075215,136.015755,137.261082,75.728591,136.767597,0.002008,-1.911169,32.000000,-237.122431,137.443801,0.287915,10.764022,0.703401,228826.723019,0.789044,19.789685,23.271988,2.523002,67.586757,68.062690,87.752173,27.098226,44.504994,49.240506,56.229395,18.000000,7.057405
55.008574,65.048835,138.862065,139.644893,51.492788,49.198374,58.581882,12.883429,136.235467,0.978447,64.908684,55.472718,138.415370,138.079942,136.013035,137.264892,75.729694,136.770127,0.002048,-1.911158,32.000000,-237.123163,137.448748,0.287400,10.755071,0.704289,228889.321257,0.787971,19.792215,23.274503,2.525165,67.589686,68.061610,87.752010,27.098226,44.483794,49.240506,56.191699,18.000000,7.059075
55.008265,65.056228,138.969510,139.643837,51.512816,49.198371,58.563688,12.883328,136.235390,0.978705,64.919920,55.475126,138.414044,138.082431,136.009997,137.267370,75.730126,136.771645,0.002029,-1.911121,32.000000,-237.123338,137.452308,0.287918,10.756606,0.704354,228893.516757,0.790257,19.796999,23.273430,2.524264,67.592109,68.060258,87.753017,27.098226,44.555113,49.240506,56.158641,18.000000,7.061192
55.009845,65.065625,138.992942,139.643118,51.462634,49.194377,58.599193,12.883359,136.240374,0.978285,64.936235,55.481717,138.413275,138.089283,136.006719,137.270715,75.731869,136.775721,0.002012,-1.911100,32.000000,-237.123356,137.454630,0.287790,10.761074,0.705201,228967.352326,0.787499,19.799649,23.273546,2.524371,67.596658,68.058573,87.755988,27.098226,44.576322,49.240506,56.122790,18.000000,7.063780
55.013227,65.074709,139.004925,139.643288,51.487286,49.198112,58.740879,12.883218,136.248579,0.712274,64.921349,55.485343,138.412381,138.095508,136.004157,137.274218,75.731912,136.784134,0.002010,-1.911109,32.000000,-237.123496,137.500369,0.192330,10.766137,0.705720,228971.838109,0.787764,19.807338,23.273845,2.526339,67.601662,68.057183,87.758959,27.098226,44.557581,49.240506,56.084680,18.000000,7.066525
55.009422,65.068757,138.990331,139.642379,51.599258,49.214163,58.458035,12.884064,136.259565,0.475443,64.907527,55.486958,138.411328,138.103910,136.001658,137.284461,75.731235,136.792492,0.002009,-1.911105,32.000000,-237.122526,137.508948,0.130935,10.765349,0.705489,228957.117390,0.787217,19.815220,23.274066,2.526692,67.608421,68.054507,87.762229,27.098226,44.578303,49.240506,56.050303,18.000000,7.065845
55.007345,65.062622,139.045297,139.642357,51.619453,49.213880,58.575335,12.883224,136.264836,0.475475,64.894680,55.485249,138.412817,138.108845,136.000356,137.291100,75.731735,136.797705,0.002010,-1.911071,32.000000,-237.123379,137.518712,0.130303,10.760225,0.705237,228979.469609,0.785344,19.821058,23.278074,2.526755,67.614272,68.052328,87.765048,27.098226,44.570720,49.240506,56.022274,18.000000,7.064163
55.002594,65.056470,139.127617,139.644024,51.565002,49.213972,58.429456,12.882105,136.268981,0.618110,64.895925,55.480573,138.413384,138.117858,135.998557,137.300956,75.731497,136.801294,0.001994,-1.910199,32.000000,-237.124405,137.505644,0.179696,10.761129,0.705488,229052.052229,0.789449,19.818758,23.282776,2.526664,67.622331,68.049762,87.767181,27.098226,44.649178,49.240506,55.991397,18.000000,7.062201
55.000794,65.056965,139.202684,139.646627,51.434882,49.197603,58.467078,12.881725,136.276600,0.739775,64.892865,55.475387,138.414090,138.125783,135.996261,137.309415,75.731225,136.808551,0.001990,-1.910218,32.000000,-237.124897,137.514252,0.208315,10.762710,0.706152,229046.965131,0.787883,19.814615,23.284785,2.527759,67.627353,68.047763,87.768044,27.098226,44.705006,49.240506,55.962861,18.000000,7.062314
54.988540,65.056481,139.192256,139.649888,51.278684,49.189383,58.408689,12.881609,136.279864,0.739774,64.902040,55.458183,138.415119,138.135181,135.995157,137.315662,75.731077,136.814256,0.001989,-1.910203,32.000000,-237.125059,137.520555,0.208125,10.767014,0.706609,229045.034202,0.789915,19.813020,23.286753,2.529474,67.633106,68.045446,87.768489,27.098226,44.720660,49.240506,55.939935,18.000000,7.062468
54.976547,65.060955,139.180005,139.654155,51.060376,49.169235,58.615554,12.881452,136.283437,0.739628,64.918672,55.443154,138.417495,138.138229,135.994042,137.319669,75.731794,136.817917,0.002027,-1.910259,32.000000,-237.125337,137.523909,0.208410,10.761167,0.706710,228970.005195,0.789173,19.815243,23.290519,2.530921,67.637938,68.043888,87.769117,27.098226,44.735830,49.240506,55.924761,18.000000,7.063314
54.968966,65.070064,139.207908,139.661539,50.839747,49.144885,58.584427,12.881111,136.290017,0.739707,64.927683,55.435773,138.421901,138.140762,135.993957,137.324036,75.732110,136.823536,0.002003,-1.910268,32.000000,-237.125585,137.529893,0.207818,10.763539,0.706451,228934.679431,0.790024,19.826517,23.293413,2.531296,67.643708,68.042578,87.770149,27.098226,44.731432,49.240506,55.903958,18.000000,7.066050
54.964221,65.074709,139.265181,139.668696,50.734303,49.124705,58.568920,12.880638,136.295207,0.739470,64.914650,55.432118,138.425299,138.150150,135.993077,137.328729,75.732082,136.824571,0.002002,-1.910276,32.000000,-237.126095,137.534301,0.208324,10.760839,0.706669,228846.255802,0.787113,19.842501,23.294459,2.531625,67.647266,68.040816,87.769626,27.098226,44.783286,49.240506,55.883282,18.000000,7.067694
54.954062,65.067999,139.284437,139.676651,50.628604,49.124889,58.525453,12.881378,136.313575,0.280818,64.890545,55.416907,138.430196,138.162805,135.992443,137.338723,75.731936,136.832915,0.002000,-1.910294,32.000000,-237.125398,137.585039,0.058170,10.757844,0.706451,228740.447718,0.787281,19.858885,23.296848,2.532482,67.651699,68.039171,87.770717,27.098226,44.823209,49.240506,55.862684,18.000000,7.066657
54.941861,65.058225,139.256900,139.683290,50.612561,49.112701,58.874076,12.880644,136.321427,0.234172,64.878485,55.401277,138.433420,138.168806,135.992888,137.341451,75.732202,136.837040,0.002042,-1.910292,32.000000,-237.126163,137.593363,0.050281,10.763636,0.706748,228651.128009,0.787251,19.868085,23.297375,2.533742,67.655013,68.037601,87.770769,27.098226,44.808424,49.240506,55.854032,18.000000,7.064036
54.930615,65.049279,139.323422,139.692842,50.529730,49.088437,58.715908,12.880482,136.329496,0.234203,64.856136,55.389352,138.438323,138.180574,135.993580,137.349114,75.732245,136.843626,0.002016,-1.910263,32.000000,-237.126392,137.597973,0.049936,10.768621,0.707193,228650.341538,0.787986,19.871128,23.301539,2.534561,67.659404,68.037043,87.771483,27.098226,44.835653,49.240506,55.841698,18.000000,7.061507
54.917484,65.039161,139.441740,139.701385,50.399655,49.067990,58.728200,12.879644,136.335847,0.234165,64.835395,55.376594,138.442129,138.189252,135.994795,137.352290,75.731948,136.849487,0.002002,-1.910237,32.000000,-237.127109,137.602952,0.049858,10.766407,0.706657,228590.185499,0.783297,19.873068,23.303258,2.534623,67.663109,68.036267,87.773008,27.098226,44.918181,49.240506,55.835799,18.000000,7.058863
54.901464,65.025075,139.437146,139.711932,50.374445,49.043545,58.539148,12.879254,136.343750,0.234140,64.814859,55.355457,138.447171,138.195068,135.996994,137.362937,75.733048,136.858956,0.002000,-1.910230,32.000000,-237.127503,137.611070,0.050115,10.772695,0.706509,228474.463706,0.785178,19.874922,23.306386,2.536353,67.667934,68.035578,87.774141,27.098226,44.951165,49.240506,55.830574,18.000000,7.054885
54.890300,65.013401,139.468960,139.721503,50.335337,49.023282,58.628123,12.879047,136.349054,0.267982,64.799703,55.346007,138.453698,138.201467,135.999522,137.366572,75.734806,136.868841,0.001999,-1.910233,32.000000,-237.127734,137.601527,0.064197,10.768676,0.707193,228376.606108,0.784874,19.877415,23.309503,2.539114,67.669390,68.035162,87.776248,27.098226,44.953927,49.240506,55.829634,18.000000,7.051315
54.883456,65.002502,139.557887,139.734029,50.327361,48.998997,58.646775,12.879344,136.348774,0.709158,64.764464,55.339149,138.460575,138.208112,136.001318,137.368587,75.734072,136.877933,0.001999,-1.910230,32.000000,-237.127381,137.571021,0.203997,10.775228,0.706628,228257.292758,0.787241,19.878719,23.312963,2.539771,67.671493,68.034792,87.777850,27.098226,45.043448,49.240506,55.819340,18.000000,7.048464
54.872358,64.988399,139.496645,139.743584,50.348201,48.978825,58.574439,12.878494,136.352227,0.735904,64.738124,55.326397,138.466480,138.215230,136.003127,137.373487,75.734210,136.880391,0.001983,-1.910206,32.000000,-237.128220,137.578014,0.207354,10.766618,0.706928,228156.650046,0.785873,19.877771,23.315963,2.540867,67.674561,68.034691,87.779170,27.098226,45.063691,49.240506,55.818883,18.000000,7.044638
54.859977,64.971090,139.472342,139.753657,50.428280,48.954717,58.519194,12.877504,136.356723,0.735901,64.711371,55.305873,138.473540,138.221927,136.006637,137.378374,75.733841,136.886185,0.001981,-1.910166,32.000000,-237.129079,137.581801,0.207641,10.759373,0.706721,228039.137993,0.785320,19.873450,23.321074,2.542804,67.678330,68.035200,87.780938,27.098226,45.062036,49.240506,55.818455,18.000000,7.039628
54.841668,64.958057,139.542966,139.761971,50.410813,48.942452,58.611141,12.877314,136.357778,0.735939,64.713309,55.288172,138.479572,138.221750,136.009090,137.381429,75.734093,136.888119,0.001981,-1.910162,32.000000,-237.129277,137.583178,0.207562,10.752648,0.706812,227939.125876,0.786112,19.870014,23.322119,2.542202,67.677758,68.035034,87.781549,27.098226,45.116369,49.240506,55.829528,18.000000,7.035732
54.828061,64.955522,139.524136,139.773583,50.320300,48.918234,58.402955,12.876968,136.359261,0.736148,64.713891,55.271556,138.487558,138.218564,136.011643,137.382340,75.734415,136.893614,0.002024,-1.910182,32.000000,-237.129695,137.582395,0.207446,10.748630,0.706962,227819.432748,0.786627,19.864604,23.325276,2.542333,67.677004,68.036141,87.784013,27.098226,45.116270,49.240506,55.835948,18.000000,7.034230
54.814834,64.955541,139.471103,139.783648,50.235778,48.898143,58.647143,12.878403,136.359017,0.736092,64.723843,55.258027,138.494033,138.218868,136.014015,137.381581,75.733654,136.896215,0.001997,-1.910186,32.000000,-237.128301,137.583473,0.207806,10.750488,0.707876,227758.467444,0.785459,19.869175,23.325955,2.544470,67.674839,68.037143,87.785994,27.098226,45.089789,49.240506,55.845228,18.000000,7.034156
54.804969,64.959270,139.462226,139.795828,50.171735,48.873609,58.695896,12.879324,136.358343,0.672875,64.720737,55.244124,138.503202,138.217264,136.017181,137.377916,75.734148,136.899301,0.001997,-1.911021,32.000000,-237.127321,137.606150,0.180223,10.742894,0.707902,227647.723255,0.788080,19.879724,23.328277,2.544758,67.670523,68.037492,87.788948,27.098226,45.094943,49.240506,55.852635,18.000000,7.034882
54.789423,64.958736,139.406481,139.805101,50.196528,48.865311,58.433857,12.879633,136.352975,0.476639,64.727638,55.229194,138.510378,138.210658,136.019250,137.370458,75.734604,136.894590,0.001995,-1.912176,32.000000,-237.127026,137.599652,0.130081,10.737567,0.707404,227558.433514,0.784686,19.892466,23.330290,2.544404,67.667083,68.038406,87.791820,27.098226,45.100051,49.240506,55.867815,18.000000,7.034970
54.781549,64.959743,139.309821,139.816406,50.317449,48.852978,58.494391,12.880244,136.349303,0.471894,64.728671,55.223078,138.518534,138.199552,136.022179,137.363997,75.734888,136.887242,0.002036,-1.912186,32.000000,-237.126201,137.596466,0.129940,10.735257,0.707660,227448.544013,0.783805,19.905684,23.331281,2.544700,67.661158,68.038839,87.795251,27.098226,45.046183,49.240506,55.879486,18.000000,7.034999
54.776467,64.961228,139.423832,139.825640,50.466400,48.848761,58.559802,12.879922,136.344379,0.471976,64.715776,55.219516,138.525332,138.192128,136.024918,137.362344,75.734968,136.881124,0.002008,-1.912165,32.000000,-237.126500,137.591503,0.129829,10.734317,0.707833,227413.323744,0.787432,19.920111,23.328558,2.544405,67.656835,68.039020,87.797803,27.098226,45.099393,49.240506,55.886106,18.000000,7.035427
54.770273,64.953143,139.432493,139.833840,50.659868,48.848882,58.635536,12.879898,136.330028,0.760060,64.698906,55.212061,138.532137,138.186195,136.027185,137.353708,75.734703,136.873636,0.001995,-1.912136,32.000000,-237.126629,137.537581,0.232675,10.730034,0.707405,227358.296405,0.786546,19.928693,23.324738,2.543006,67.652079,68.039425,87.802003,27.098226,45.163703,49.240506,55.895746,18.000000,7.033598
54.761152,64.945011,139.417592,139.838833,50.696915,48.848764,58.485678,12.879968,136.323173,0.974683,64.706558,55.202301,138.538831,138.178673,136.029924,137.344985,75.735474,136.869700,0.001996,-1.912144,32.000000,-237.126534,137.529022,0.287981,10.730080,0.708111,227340.958988,0.785683,19.935069,23.321713,2.545324,67.647806,68.040419,87.807247,27.098226,45.128162,49.240506,55.906658,18.000000,7.031156
54.752241,64.945283,139.391485,139.844343,50.800103,48.836439,58.783119,12.879518,136.310897,0.979492,64.711442,55.193397,138.545631,138.163581,136.035256,137.331899,75.736038,136.856801,0.001996,-1.912140,32.000000,-237.127007,137.515790,0.288316,10.724129,0.708528,227338.324881,0.784752,19.932945,23.318373,2.545770,67.641344,68.041317,87.813785,27.098226,45.160193,49.240506,55.921780,18.000000,7.030471
54.743640,64.945869,139.344827,139.849419,50.914696,48.832500,58.571609,12.879834,136.298273,0.979381,64.711881,55.184833,138.551651,138.148843,136.040677,137.319444,75.737323,136.844112,0.001999,-1.912131,32.000000,-237.126575,137.499910,0.288488,10.721800,0.708567,227333.908905,0.786889,19.933594,23.315709,2.545921,67.634175,68.042371,87.820646,27.098226,45.133993,49.240506,55.937936,18.000000,7.030898
54.732022,64.946267,139.306948,139.852721,50.930110,48.832390,58.724048,12.878668,136.287877,0.979181,64.722566,55.172490,138.556631,138.134445,136.045055,137.303760,75.737837,136.827946,0.001987,-1.912177,32.000000,-237.127573,137.486878,0.288162,10.718528,0.708774,227278.721621,0.782851,19.942443,23.308935,2.545859,67.626710,68.041958,87.825737,27.098226,45.142160,49.240506,55.957335,18.000000,7.030706
54.724555,64.952034,139.173111,139.855983,51.015057,48.832586,58.789522,12.878281,136.272788,0.979195,64.737177,55.162304,138.561326,138.121293,136.047358,137.289259,75.736532,136.815606,0.001986,-1.912209,32.000000,-237.128031,137.474318,0.288633,10.718982,0.708758,227261.616451,0.785752,19.951310,23.301542,2.545407,67.617897,68.041218,87.829055,27.098226,45.084619,49.240506,55.973923,18.000000,7.031832
54.716208,64.962611,139.075830,139.860005,51.016360,48.832510,58.470322,12.877853,136.252543,0.978995,64.757816,55.152849,138.565917,138.109263,136.050289,137.269610,75.735642,136.791913,0.001984,-1.913380,32.000000,-237.128451,137.460500,0.288334,10.721907,0.708951,227263.713029,0.783896,19.962898,23.293245,2.545255,67.607002,68.041816,87.834920,27.098226,45.004428,49.240506,55.995980,18.000000,7.034776
54.705799,64.974585,138.985542,139.863341,50.935224,48.832471,58.498613,12.877976,136.233591,0.945029,64.782583,55.141199,138.568211,138.090230,136.052024,137.250968,75.733916,136.771214,0.002028,-1.913378,32.000000,-237.128379,137.457447,0.273779,10.723940,0.707958,227273.008459,0.788173,19.979957,23.286825,2.542310,67.596760,68.041629,87.839344,27.098226,44.991132,49.240506,56.018662,18.000000,7.038065
54.693313,64.985390,138.911525,139.865721,50.900708,48.832494,58.379204,12.877260,136.222326,0.520467,64.809134,55.126772,138.570776,138.071714,136.054585,137.235527,75.733277,136.751365,0.001999,-1.913355,32.000000,-237.129110,137.477951,0.138073,10.723167,0.707733,227281.022527,0.787586,19.994471,23.278090,2.541767,67.588270,68.041505,87.843521,27.098226,44.911473,49.240506,56.045625,18.000000,7.040998
54.682559,65.000125,138.968360,139.868631,50.835747,48.832500,58.515029,12.877756,136.200796,0.477001,64.833858,55.116225,138.574345,138.052471,136.057683,137.215449,75.732055,136.732543,0.002000,-1.914551,32.000000,-237.128811,137.456757,0.130718,10.717115,0.707293,227292.658421,0.787395,20.016473,23.269848,2.540600,67.576399,68.041661,87.847761,27.098226,44.921975,49.240506,56.074461,18.000000,7.045172
54.671504,65.009531,138.881233,139.871054,50.800903,48.832350,58.572511,12.877528,136.184796,0.477226,64.850359,55.107665,138.577521,138.036220,136.059219,137.197850,75.731294,136.714377,0.002001,-1.915735,32.000000,-237.129092,137.439027,0.130653,10.724911,0.707159,227303.328620,0.789229,20.039308,23.260927,2.539826,67.564337,68.041115,87.849252,27.098226,44.880174,49.240506,56.102875,18.000000,7.048075
54.666553,65.019860,138.875175,139.874022,50.751750,48.832421,58.505812,12.877771,136.167195,0.477313,64.859090,55.100679,138.578573,138.013890,136.060609,137.178833,75.729954,136.693800,0.002001,-1.915709,32.000000,-237.128974,137.421380,0.130805,10.733668,0.708069,227316.677429,0.787599,20.064407,23.253082,2.541365,67.553378,68.040023,87.848645,27.098226,44.887315,49.240506,56.127703,18.000000,7.051061
54.657315,65.025294,138.816339,139.876101,50.742323,48.832379,58.522308,12.877460,136.146651,0.703898,64.871373,55.090400,138.580422,137.996748,136.061534,137.160333,75.728472,136.673095,0.001969,-1.916846,32.000000,-237.129339,137.382694,0.203413,10.735573,0.707271,227325.619192,0.787020,20.084467,23.245092,2.540286,67.545767,68.039476,87.846803,27.098226,44.861056,49.240506,56.156479,18.000000,7.052869
54.656626,65.032956,138.953542,139.878270,50.708778,48.832542,58.672174,12.877473,136.132455,0.744395,64.871890,55.090186,138.581977,137.977238,136.063533,137.140176,75.727803,136.649066,0.001957,-1.916831,32.000000,-237.129087,137.363623,0.209322,10.736209,0.706755,227334.925749,0.788019,20.099568,23.236519,2.540405,67.540205,68.037923,87.844251,27.098226,44.928697,49.240506,56.179699,18.000000,7.054913
54.651970,65.034153,138.886523,139.878986,50.768900,48.832654,58.443916,12.877398,136.117135,0.744166,64.868642,55.085688,138.583053,137.962778,136.065901,137.127174,75.728107,136.633213,0.001956,-1.916810,32.000000,-237.129335,137.347512,0.209317,10.737439,0.706461,227341.699683,0.787955,20.113907,23.228023,2.539758,67.537705,68.037857,87.841892,27.098226,44.912536,49.240506,56.204468,18.000000,7.055970
54.648107,65.031603,138.852089,139.878632,50.847980,48.832654,58.372154,12.876391,136.101661,0.744096,64.850302,55.081941,138.583954,137.947192,136.069755,137.112386,75.726727,136.616969,0.001958,-1.915655,32.000000,-237.130386,137.332624,0.209035,10.736539,0.707207,227348.249189,0.785972,20.122233,23.217113,2.542300,67.535812,68.036665,87.839608,27.098226,44.838664,49.240506,56.232274,18.000000,7.055437
54.644153,65.025603,138.921708,139.877528,50.818232,48.832846,58.757837,12.876366,136.088854,0.743988,64.840316,55.074541,138.584269,137.937712,136.072399,137.101594,75.725086,136.603913,0.001960,-1.915615,32.000000,-237.130365,137.319599,0.209112,10.737038,0.706834,227350.414322,0.789120,20.127919,23.209168,2.541290,67.536151,68.036258,87.838471,27.098226,44.899642,49.240506,56.256210,18.000000,7.053806
54.633079,65.018661,138.758546,139.875778,50.899449,48.833040,58.693727,12.877027,136.075244,0.743809,64.837865,55.062610,138.584438,137.925052,136.076066,137.086130,75.724368,136.590353,0.001951,-1.915559,32.000000,-237.129634,137.306412,0.208887,10.736837,0.706761,227350.857379,0.790147,20.129093,23.202720,2.540840,67.537413,68.035981,87.838644,27.098226,44.830861,49.240506,56.291421,18.000000,7.051815
54.620650,65.017019,138.684089,139.875597,50.892329,48.832932,58.645470,12.877640,136.068081,0.563082,64.850078,55.050015,138.584728,137.912951,136.079172,137.072943,75.722175,136.575832,0.001948,-1.915544,32.000000,-237.128918,137.330952,0.142523,10.734173,0.707164,227350.359187,0.785014,20.126905,23.198066,2.542298,67.537594,68.035417,87.838056,27.098226,44.759073,49.240506,56.326991,18.000000,7.050820
54.607377,65.024461,138.581066,139.877654,50.928604,48.832959,58.436396,12.877220,136.053138,0.240914,64.861630,55.038244,138.585353,137.894267,136.080813,137.059131,75.720697,136.555693,0.001950,-1.915553,32.000000,-237.129324,137.330212,0.050726,10.735470,0.706442,227350.442125,0.786036,20.130641,23.192248,2.539827,67.538947,68.034060,87.836179,27.098226,44.715656,49.240506,56.374263,18.000000,7.052756
54.600806,65.032412,138.541001,139.880873,50.943177,48.833061,58.722751,12.877330,136.046266,0.235821,64.868113,55.030614,138.585816,137.883010,136.081393,137.049737,75.719830,136.546480,0.001993,-1.915519,32.000000,-237.129181,137.321924,0.050744,10.738845,0.706400,227353.926498,0.786876,20.140988,23.187439,2.539041,67.541064,68.033362,87.833370,27.098226,44.689861,49.240506,56.405783,18.000000,7.055087
54.592031,65.037637,138.516178,139.884831,50.943129,48.833103,58.607373,12.877680,136.028905,0.699971,64.875101,55.022559,138.588068,137.871508,136.081569,137.037436,75.717432,136.532494,0.001959,-1.915538,32.000000,-237.128765,137.269659,0.200558,10.739734,0.705967,227363.720400,0.789920,20.161233,23.179208,2.537772,67.543818,68.031915,87.829594,27.098226,44.657246,49.240506,56.449059,18.000000,7.056699
54.586506,65.041647,138.432115,139.888209,51.025383,48.833171,58.581521,12.877476,136.019331,0.741939,64.872686,55.017517,138.590103,137.863666,136.082708,137.030309,75.714949,136.525406,0.001960,-1.915496,32.000000,-237.129124,137.259249,0.207280,10.740391,0.705652,227371.722389,0.786191,20.175523,23.175633,2.537344,67.546688,68.031513,87.826677,27.098226,44.569368,49.240506,56.483612,18.000000,7.058185
54.582370,65.042499,138.477111,139.891917,51.119460,48.833053,58.609378,12.878073,136.013981,0.742063,64.861684,55.011911,138.592368,137.854143,136.084849,137.020811,75.714806,136.517327,0.001960,-1.915520,32.000000,-237.128700,137.253253,0.207223,10.738481,0.705596,227379.690229,0.787890,20.189215,23.171286,2.537297,67.552335,68.031888,87.824082,27.098226,44.570367,49.240506,56.524133,18.000000,7.058683
54.579404,65.039391,138.497717,139.894275,51.210686,48.833124,58.593503,12.878364,136.012612,0.742148,64.839011,55.010729,138.594976,137.846790,136.086725,137.018051,75.713564,136.514291,0.001964,-1.914384,32.000000,-237.128451,137.245317,0.207096,10.740703,0.705190,227386.498856,0.788336,20.198557,23.170351,2.536014,67.557899,68.030820,87.820621,27.098226,44.590441,49.240506,56.555254,18.000000,7.058164
54.575965,65.027220,138.541864,139.895891,51.368179,48.833239,58.635905,12.878420,136.011219,0.742136,64.804552,55.007724,138.597834,137.843756,136.088562,137.016353,75.711834,136.514125,0.001930,-1.914396,32.000000,-237.128219,137.242919,0.207565,10.743437,0.705626,227387.584326,0.788027,20.203400,23.166597,2.537030,67.565637,68.030661,87.817159,27.098226,44.586450,49.240506,56.596081,18.000000,7.055085
54.570867,65.013530,138.621624,139.896716,51.458099,48.833271,58.553587,12.878994,136.010748,0.742222,64.775423,55.002703,138.600416,137.844661,136.089741,137.018657,75.710277,136.516041,0.001926,-1.914402,32.000000,-237.127699,137.241575,0.207267,10.741727,0.705644,227387.764288,0.788282,20.203154,23.166376,2.537545,67.573176,68.030052,87.813551,27.098226,44.631344,49.240506,56.629710,18.000000,7.051386
54.563123,64.997639,138.568643,139.898104,51.507366,48.833234,58.615271,12.879295,136.013144,0.742251,64.764491,54.992327,138.602764,137.841793,136.090763,137.016942,75.709692,136.517942,0.001921,-1.913793,32.000000,-237.127359,137.243599,0.207376,10.745851,0.705736,227383.181263,0.787744,20.194301,23.168027,2.538514,67.582586,68.029198,87.809294,27.098226,44.630824,49.240506,56.678154,18.000000,7.046641
54.560837,64.992612,138.599750,139.900819,51.536856,48.833418,58.691591,12.880305,136.013147,0.742302,64.758994,54.988240,138.604316,137.840633,136.092500,137.015680,75.708302,136.521300,0.001924,-1.912049,32.000000,-237.126264,137.245402,0.207722,10.740420,0.706343,227377.318779,0.788904,20.185533,23.170507,2.540213,67.591502,68.028909,87.808083,27.098226,44.594797,49.240506,56.712926,18.000000,7.044747
54.555190,64.990627,138.527084,139.904755,51.654730,48.809078,58.659278,12.881909,136.013644,0.742381,64.763520,54.983707,138.607614,137.841689,136.093996,137.015537,75.705289,136.523501,0.001967,-1.912092,32.000000,-237.124496,137.242722,0.207469,10.738017,0.705870,227369.370304,0.788164,20.177116,23.172008,2.539602,67.602263,68.028948,87.808737,27.098226,44.579711,49.240506,56.758720,18.000000,7.043977
54.549290,64.991892,138.659540,139.908194,51.744178,48.801139,58.384865,12.881582,136.014042,0.589166,64.763870,54.978390,138.610567,137.842253,136.095770,137.012066,75.704673,136.520471,0.001962,-1.911488,32.000000,-237.124678,137.265956,0.155073,10.735751,0.706420,227369.021810,0.787168,20.174296,23.175018,2.540279,67.610438,68.028256,87.810939,27.098226,44.625516,49.240506,56.796422,18.000000,7.044187
54.541064,64.993338,138.592998,139.912905,51.853842,48.801016,58.283433,12.881297,136.010607,0.475447,64.765887,54.975604,138.615060,137.839522,136.097787,137.013311,75.704082,136.519579,0.001957,-1.910919,32.000000,-237.125070,137.262698,0.128685,10.742137,0.705918,227258.733692,0.787295,20.177762,23.179093,2.539210,67.618108,68.029619,87.814544,27.098226,44.589980,49.240506,56.848116,18.000000,7.044653
54.533964,64.995186,138.557580,139.917432,51.915425,48.801073,58.823086,12.881378,136.009288,0.475449,64.774755,54.971210,138.618081,137.834134,136.097400,137.010752,75.702016,136.517286,0.001961,-1.910933,32.000000,-237.124965,137.259527,0.128693,10.746685,0.706773,227224.836156,0.790964,20.184724,23.178247,2.541913,67.623029,68.029281,87.817376,27.098226,44.562993,49.240506,56.890237,18.000000,7.045057
54.530250,65.000114,138.638544,139.922973,51.907127,48.801330,58.678665,12.882714,136.002971,0.475463,64.800938,54.973748,138.622402,137.829985,136.098156,137.005203,75.700910,136.513381,0.002001,-1.910927,32.000000,-237.123505,137.256379,0.128988,10.745205,0.706126,227227.706233,0.792473,20.194112,23.178409,2.541076,67.627470,68.029996,87.821180,27.098226,44.596525,49.240506,56.940456,18.000000,7.046368
54.528377,65.010898,138.598737,139.928297,51.920049,48.801501,58.338539,12.883361,136.002920,0.475497,64.810180,54.975420,138.626442,137.826363,136.097212,137.001628,75.699138,136.509356,0.001982,-1.910923,32.000000,-237.122843,137.252672,0.128747,10.742210,0.705740,227233.140977,0.785321,20.202817,23.179367,2.540758,67.630638,68.030457,87.821902,27.098226,44.564770,49.240506,56.979659,18.000000,7.049383
54.534348,65.017597,138.638389,139.933765,51.879637,48.801483,58.411295,12.882431,135.992202,0.860887,64.811685,54.983902,138.631665,137.820251,136.096940,136.994948,75.696883,136.501845,0.001964,-1.910924,32.000000,-237.123908,137.199102,0.259048,10.745179,0.706359,227239.525292,0.787328,20.211332,23.178590,2.542415,67.634464,68.030902,87.820157,27.098226,44.562746,49.240506,57.018745,18.000000,7.051359
54.542786,65.019530,138.621634,139.936686,51.826303,48.801598,58.921926,12.883324,135.990359,0.981003,64.809830,54.993461,138.635528,137.814113,136.096944,136.992964,75.696066,136.500612,0.001966,-1.910974,32.000000,-237.122984,137.192767,0.286738,10.752374,0.706386,227249.119265,0.791974,20.223923,23.178422,2.541773,67.636922,68.031583,87.817521,27.098226,44.566969,49.240506,57.045462,18.000000,7.052179
54.550633,65.018271,138.685776,139.937484,51.896205,48.801860,58.781796,12.882992,135.986743,0.981696,64.806096,55.003109,138.638960,137.807406,136.097603,136.986746,75.694674,136.498606,0.001968,-1.910974,32.000000,-237.123309,137.186715,0.286842,10.755005,0.706336,227253.862777,0.790905,20.224856,23.177053,2.542221,67.639081,68.032671,87.812937,27.098226,44.579341,49.240506,57.077242,18.000000,7.052005
54.553260,65.016117,138.612410,139.936954,51.962730,48.801803,58.699854,12.882961,135.979494,0.981825,64.815786,55.008864,138.642785,137.802303,136.099997,136.982003,75.692729,136.493378,0.001950,-1.910950,32.000000,-237.123248,137.180960,0.286798,10.756517,0.705641,227254.119665,0.783923,20.218641,23.177277,2.541521,67.640251,68.033666,87.810292,27.098226,44.521308,49.240506,57.109333,18.000000,7.051478
54.555058,65.020564,138.675698,139.935711,51.923393,48.801779,58.751654,12.883556,135.976917,0.600506,64.838331,55.010678,138.645463,137.796333,136.102453,136.973747,75.692047,136.487688,0.001928,-1.912117,32.000000,-237.122517,137.217059,0.159411,10.751983,0.705701,227253.879351,0.785668,20.209805,23.177700,2.542331,67.640643,68.035222,87.808082,27.098226,44.563728,49.240506,57.145444,18.000000,7.052298
54.561952,65.029425,138.708497,139.934680,51.866751,48.801939,58.768549,12.884104,135.970196,0.475957,64.863975,55.019555,138.647131,137.789931,136.102298,136.965347,75.691421,136.475626,0.001924,-1.912595,32.000000,-237.121991,137.214108,0.130139,10.751102,0.705148,227253.304987,0.786718,20.205116,23.177123,2.540864,67.640113,68.034871,87.807257,27.098226,44.575127,49.240506,57.174066,18.000000,7.054440
54.569454,65.043995,138.727880,139.933241,51.757276,48.802165,58.744140,12.885052,135.958007,0.475719,64.892894,55.033287,138.649086,137.782625,136.103106,136.957175,75.688885,136.467260,0.001928,-1.912560,32.000000,-237.120754,137.203081,0.130215,10.743621,0.705771,227256.270604,0.786004,20.207828,23.175061,2.541940,67.636200,68.033939,87.806657,27.098226,44.573155,49.240506,57.203895,18.000000,7.058771
54.581644,65.054630,138.695493,139.930373,51.628179,48.802369,58.637029,12.885183,135.945875,0.475708,64.901409,55.043136,138.650516,137.771026,136.103858,136.948962,75.687210,136.458154,0.001949,-1.912569,32.000000,-237.120536,137.192863,0.130221,10.732078,0.705928,227261.220770,0.785690,20.210032,23.169869,2.542220,67.631820,68.033269,87.805667,27.098226,44.572612,49.240506,57.220795,18.000000,7.062011
54.595888,65.065339,138.685281,139.925448,51.592989,48.802243,58.529768,12.885038,135.928406,0.675659,64.922332,55.057385,138.649664,137.758563,136.105501,136.934006,75.686665,136.441996,0.001964,-1.912552,32.000000,-237.120771,137.147155,0.202117,10.724995,0.706439,227272.085285,0.785931,20.217361,23.168369,2.542226,67.625949,68.031554,87.805158,27.098226,44.577045,49.240506,57.241804,18.000000,7.065229
54.614363,65.075666,138.630320,139.920375,51.581276,48.802254,58.523590,12.884453,135.915330,0.963760,64.939985,55.076826,138.648154,137.743555,136.106698,136.920336,75.685585,136.426651,0.001959,-1.912533,32.000000,-237.121415,137.120723,0.285262,10.726037,0.706849,227278.041947,0.787198,20.216231,23.165650,2.541065,67.619686,68.030289,87.805267,27.098226,44.519093,49.240506,57.248311,18.000000,7.068159
54.635145,65.086716,138.589469,139.911283,51.551701,48.801944,58.937419,12.884419,135.906278,0.972983,64.944717,55.101986,138.644817,137.734624,136.107904,136.912782,75.684663,136.413881,0.001966,-1.912531,32.000000,-237.121383,137.101485,0.285786,10.724927,0.707048,227280.909840,0.788433,20.213195,23.158400,2.540215,67.611785,68.028971,87.805383,27.098226,44.480923,49.240506,57.254071,18.000000,7.071734
54.651135,65.089807,138.594078,139.901352,51.530958,48.801860,58.514978,12.884246,135.900370,0.973064,64.947710,55.117462,138.641012,137.725022,136.107871,136.907826,75.684416,136.404065,0.001987,-1.912528,32.000000,-237.121700,137.090629,0.285146,10.729237,0.706408,227283.762560,0.788243,20.205698,23.152076,2.538349,67.605292,68.026474,87.804267,27.098226,44.479610,49.240506,57.257757,18.000000,7.073045
54.666947,65.090604,138.532323,139.888057,51.428252,48.821909,58.478999,12.884075,135.893023,0.973036,64.945947,55.135237,138.636004,137.715414,136.108357,136.900016,75.685301,136.394571,0.001989,-1.912509,32.000000,-237.122009,137.080231,0.285401,10.727528,0.705949,227284.628169,0.782397,20.196705,23.146836,2.536636,67.597945,68.023918,87.803134,27.098226,44.423048,49.240506,57.262493,18.000000,7.073509
54.682422,65.089895,138.507101,139.876743,51.338830,48.834005,58.773686,12.885058,135.887438,0.973125,64.948769,55.151388,138.630725,137.710611,136.107639,136.896627,75.685807,136.388554,0.001973,-1.912516,32.000000,-237.121259,137.072350,0.285512,10.734625,0.705444,227282.010819,0.787796,20.184377,23.142346,2.535978,67.592058,68.022359,87.802516,27.098226,44.412555,49.240506,57.265263,18.000000,7.073543
54.695947,65.090604,138.529590,139.862857,51.261327,48.833895,58.595231,12.884558,135.880645,0.973090,64.957025,55.163555,138.622453,137.703498,136.104779,136.888601,75.685430,136.383435,0.001974,-1.912517,32.000000,-237.121855,137.064675,0.285086,10.733515,0.705254,227371.028025,0.788354,20.169932,23.136880,2.534115,67.586420,68.018405,87.801096,27.098226,44.403113,49.240506,57.265221,18.000000,7.073721
54.711946,65.092241,138.484894,139.851295,51.164260,48.833738,58.671256,12.883064,135.873586,0.973250,64.966191,55.181105,138.614989,137.697126,136.103963,136.881880,75.685418,136.374936,0.001975,-1.912518,32.000000,-237.123404,137.057674,0.285558,10.738763,0.704575,227422.128672,0.784348,20.154308,23.133471,2.532936,67.582665,68.015710,87.799818,27.098226,44.370641,49.240506,57.262265,18.000000,7.074020
54.729518,65.097315,138.392844,139.837933,51.097612,48.833565,58.750746,12.882362,135.866501,0.973188,64.956996,55.196765,138.606631,137.690386,136.101679,136.878586,75.685473,136.371505,0.001959,-1.912495,32.000000,-237.124091,137.050554,0.285204,10.731500,0.704553,227418.864111,0.786521,20.141984,23.131376,2.532721,67.581404,68.012361,87.798121,27.098226,44.285418,49.240506,57.254442,18.000000,7.075988
54.742674,65.094146,138.391895,139.825652,51.036548,48.833145,58.736377,12.882589,135.859983,0.973258,64.960378,55.208083,138.598825,137.684365,136.098900,136.875146,75.686477,136.366063,0.001942,-1.912511,32.000000,-237.123961,137.042563,0.285287,10.734760,0.703718,227414.970625,0.785249,20.128207,23.127286,2.531164,67.579318,68.009346,87.797488,27.098226,44.271358,49.240506,57.248831,18.000000,7.075552
54.753083,65.097084,138.411355,139.811431,50.979995,48.832993,58.672534,12.882145,135.854776,0.763921,64.973748,55.218009,138.588610,137.678032,136.095900,136.870921,75.688262,136.363875,0.001936,-1.912514,32.000000,-237.124329,137.063819,0.214396,10.737406,0.703412,227412.791241,0.783915,20.116355,23.125576,2.528669,67.577796,68.006265,87.798587,27.098226,44.292443,49.240506,57.243710,18.000000,7.076174
54.765463,65.103673,138.449987,139.800366,50.934600,48.832985,58.627385,12.882061,135.849124,0.724512,64.983927,55.227992,138.579160,137.678532,136.091542,136.864867,75.688853,136.359096,0.001938,-1.912477,32.000000,-237.124378,137.066123,0.204797,10.727630,0.702969,227404.289247,0.783885,20.100519,23.121945,2.528044,67.577071,68.001733,87.800296,27.098226,44.295396,49.240506,57.235434,18.000000,7.077842
54.778630,65.112267,138.414563,139.788174,50.841688,48.836830,58.517679,12.881719,135.844861,0.723650,64.989187,55.239614,138.568191,137.677058,136.087237,136.864108,75.688639,136.358990,0.001958,-1.912444,32.000000,-237.124819,137.065636,0.204761,10.724638,0.702751,227400.960252,0.784577,20.093434,23.119104,2.527919,67.578440,67.998031,87.804571,27.098226,44.275174,49.240506,57.225166,18.000000,7.080754
54.784462,65.115818,138.463851,139.778268,50.677267,48.841034,58.422779,12.882402,135.843491,0.723589,64.990263,55.244854,138.559130,137.681672,136.082803,136.863032,75.688683,136.361491,0.001976,-1.912485,32.000000,-237.124190,137.067806,0.204951,10.719573,0.703423,227401.535336,0.784998,20.088105,23.116207,2.528053,67.581499,67.994612,87.808021,27.098226,44.265806,49.240506,57.216853,18.000000,7.082119
54.798159,65.117347,138.454641,139.766974,50.538354,48.840924,58.332184,12.882094,135.844137,0.723556,64.998769,55.256003,138.549367,137.682258,136.077174,136.862740,75.688493,136.360379,0.001976,-1.911308,32.000000,-237.124705,137.065843,0.204938,10.715456,0.703289,227421.480994,0.786341,20.084027,23.116369,2.526799,67.586885,67.991239,87.811406,27.098226,44.261452,49.240506,57.207366,18.000000,7.082819
54.807723,65.121719,138.545290,139.758958,50.480731,48.841095,58.685344,12.881475,135.845076,0.723514,64.993270,55.264113,138.540891,137.684066,136.072367,136.864974,75.689059,136.367523,0.001977,-1.911098,32.000000,-237.125247,137.065784,0.204957,10.718270,0.703869,227441.799824,0.787601,20.081965,23.117532,2.527429,67.592188,67.988814,87.813464,27.098226,44.291360,49.240506,57.192180,18.000000,7.084393
54.822132,65.119401,138.608126,139.749175,50.394861,48.841262,58.604053,12.880760,135.849162,0.723622,64.975826,55.279727,138.531127,137.685098,136.066391,136.871742,75.691050,136.377247,0.001999,-1.910870,32.000000,-237.126046,137.066648,0.204912,10.727080,0.703867,227439.017054,0.788607,20.070315,23.117185,2.526629,67.601033,67.986879,87.816438,27.098226,44.321399,49.240506,57.173828,18.000000,7.084027
54.831026,65.112457,138.662470,139.739768,50.440188,48.849343,58.433513,12.880520,135.847863,1.115743,64.968004,55.291374,138.521095,137.691536,136.061684,136.877221,75.693280,136.383526,0.001998,-1.910871,32.000000,-237.126383,137.026031,0.335885,10.735186,0.704051,227439.391726,0.783722,20.065486,23.120067,2.527842,67.611841,67.985247,87.820637,27.098226,44.330453,49.240506,57.158966,18.000000,7.082520
54.838970,65.106990,138.624689,139.731977,50.371486,48.865599,58.647210,12.881021,135.855672,1.136018,64.966322,55.299581,138.514540,137.693892,136.058353,136.886600,75.693714,136.390420,0.001979,-1.910872,32.000000,-237.125860,137.051322,0.325488,10.737164,0.703585,227433.134852,0.784578,20.049306,23.122770,2.528324,67.620238,67.984257,87.823609,27.098226,44.334355,49.240506,57.142499,18.000000,7.080919
54.842329,65.103750,138.629855,139.723136,50.281357,48.889960,58.736819,12.881958,135.864441,0.743781,64.970425,55.301415,138.506528,137.704695,136.054948,136.898675,75.694570,136.400864,0.001979,-1.910874,32.000000,-237.124785,137.083889,0.206149,10.734048,0.703316,227461.856867,0.786842,20.033808,23.123571,2.528905,67.631459,67.983943,87.827589,27.098226,44.314575,49.240506,57.130478,18.000000,7.080149
54.848648,65.104751,138.643126,139.718083,50.216747,48.889921,58.454561,12.881834,135.868622,0.734541,64.973984,55.309897,138.501427,137.706279,136.052353,136.904418,75.695466,136.405321,0.001980,-1.910882,32.000000,-237.125026,137.095596,0.205699,10.730679,0.703072,227531.606563,0.784099,20.020702,23.126463,2.527850,67.640908,67.983783,87.831223,27.098226,44.320985,49.240506,57.116030,18.000000,7.080300
54.858055,65.107309,138.647526,139.713660,50.139291,48.907126,58.428727,12.883056,135.874179,0.734398,64.970853,55.325328,138.495578,137.713055,136.048368,136.910621,75.695651,136.411225,0.001963,-1.910880,32.000000,-237.123743,137.104872,0.206032,10.735204,0.703597,227641.366136,0.783233,20.014233,23.130648,2.527789,67.651251,67.985139,87.835376,27.098226,44.309953,49.240506,57.096686,18.000000,7.081309
54.867795,65.107281,138.710241,139.710248,50.070191,48.927576,58.833894,12.883155,135.880478,0.734316,64.963114,55.336081,138.491309,137.720639,136.044981,136.916502,75.696599,136.415307,0.001944,-1.910872,32.000000,-237.123733,137.116282,0.205914,10.735800,0.703796,227639.455273,0.786916,20.009157,23.131903,2.527740,67.659073,67.987239,87.838261,27.098226,44.338907,49.240506,57.075143,18.000000,7.081577
54.873113,65.102463,138.760074,139.704969,49.964366,48.952041,58.533075,12.881335,135.886085,0.734255,64.956285,55.339966,138.484905,137.725592,136.040998,136.924907,75.696265,136.423095,0.001935,-1.910885,32.000000,-237.125257,137.128602,0.205696,10.730410,0.703633,227718.732475,0.787397,20.002671,23.134568,2.527387,67.667013,67.989344,87.840555,27.098226,44.360647,49.240506,57.053460,18.000000,7.080693
54.881675,65.098547,138.654912,139.700677,49.797611,48.962839,58.409460,12.881752,135.890895,0.734362,64.956526,55.345787,138.480151,137.735440,136.038973,136.933910,75.697757,136.428483,0.001937,-1.910867,32.000000,-237.124850,137.137776,0.206064,10.727774,0.704076,227810.305612,0.782148,19.993280,23.135588,2.528081,67.673195,67.992347,87.841692,27.098226,44.283566,49.240506,57.033565,18.000000,7.079582
54.886358,65.097691,138.794691,139.696206,49.601964,48.985705,58.794399,12.883066,135.902395,0.734174,64.962044,55.348989,138.475818,137.744992,136.034862,136.946010,75.698051,136.440754,0.001959,-1.912029,32.000000,-237.123506,137.148233,0.205601,10.725828,0.704959,227920.077231,0.786466,19.983350,23.139681,2.528744,67.679076,67.995969,87.841216,27.098226,44.366890,49.240506,57.013477,18.000000,7.079376
54.892785,65.099471,138.773391,139.693447,49.501092,49.006092,58.384139,12.883019,135.911379,0.734345,64.971833,55.356549,138.473200,137.752254,136.032375,136.952733,75.698522,136.447352,0.001976,-1.912057,32.000000,-237.123557,137.157485,0.205766,10.731868,0.704565,227964.166241,0.788160,19.971206,23.140788,2.526434,67.682996,68.000109,87.839610,27.098226,44.367893,49.240506,56.992629,18.000000,7.079747
54.903196,65.105048,138.749517,139.691273,49.403314,49.030914,58.600876,12.882668,135.923596,0.734344,64.973109,55.363842,138.469228,137.762943,136.029320,136.962056,75.697020,136.458150,0.001977,-1.912097,32.000000,-237.123853,137.169422,0.206019,10.735538,0.705724,228068.840777,0.783290,19.965851,23.146416,2.528765,67.686956,68.003674,87.834653,27.098226,44.351693,49.240506,56.964599,18.000000,7.081550
54.908791,65.104789,138.692423,139.688619,49.264747,49.050991,58.474506,12.882528,135.933573,0.686294,64.974452,55.371734,138.465484,137.770886,136.025723,136.967937,75.695719,136.466806,0.001982,-1.912140,32.000000,-237.123943,137.186651,0.187087,10.735469,0.705406,228162.853248,0.789023,19.961454,23.149128,2.528081,67.689298,68.006824,87.827489,27.098226,44.285075,49.240506,56.941034,18.000000,7.081888
54.915696,65.105433,138.750007,139.685233,49.138643,49.075370,58.664151,12.882537,135.944086,0.535352,64.969993,55.380337,138.461170,137.778896,136.022911,136.978979,75.695477,136.479377,0.002005,-1.912166,32.000000,-237.123909,137.193898,0.148540,10.741023,0.705237,228280.677328,0.786350,19.957029,23.155840,2.527166,67.691619,68.012397,87.816305,27.098226,44.333675,49.240506,56.913095,18.000000,7.082238
54.926003,65.103266,138.762388,139.682041,49.041426,49.095781,58.651312,12.882142,135.945210,0.945306,64.970667,55.389205,138.459495,137.785973,136.021051,136.983595,75.696802,136.485314,0.002021,-1.913353,32.000000,-237.124398,137.171044,0.279391,10.746235,0.705127,228373.576050,0.788283,19.951394,23.161316,2.525869,67.693557,68.016345,87.805037,27.098226,44.341014,49.240506,56.884032,18.000000,7.081999
54.940724,65.103409,138.729367,139.677320,49.032881,49.111832,58.780764,12.881791,135.954599,0.989312,64.968402,55.403106,138.456854,137.790940,136.018371,136.993253,75.698893,136.489667,0.001986,-1.914508,32.000000,-237.124762,137.180267,0.284404,10.741713,0.705324,228486.026436,0.786017,19.945406,23.167622,2.526600,67.694002,68.021742,87.790738,27.098226,44.331285,49.240506,56.845380,18.000000,7.082087
54.950337,65.102298,138.685886,139.672456,48.990505,49.132031,58.547376,12.882178,135.960777,0.989287,64.957031,55.415972,138.453367,137.794929,136.015267,137.003871,75.700119,136.495193,0.001979,-1.915084,32.000000,-237.124311,137.191285,0.283929,10.745659,0.705169,228575.869757,0.786348,19.933339,23.169161,2.526351,67.693696,68.025659,87.779257,27.098226,44.277609,49.240506,56.810568,18.000000,7.082010
54.963803,65.096454,138.677009,139.665301,48.927704,49.156184,58.592423,12.882761,135.968652,0.989312,64.945487,55.429111,138.449014,137.805441,136.011795,137.016142,75.700119,136.503074,0.001982,-1.916854,32.000000,-237.123876,137.203307,0.284528,10.743576,0.705279,228644.674053,0.784640,19.919345,23.169170,2.525074,67.693645,68.030807,87.764213,27.098226,44.279140,49.240506,56.770423,18.000000,7.080739
54.968043,65.090995,138.664331,139.659147,48.818620,49.176337,58.510520,12.882645,135.974291,0.989318,64.948405,55.429827,138.445148,137.815261,136.008808,137.023271,75.699691,136.507691,0.001983,-1.916873,32.000000,-237.123987,137.212454,0.284468,10.748212,0.704917,228734.384816,0.787937,19.909003,23.170610,2.523841,67.694279,68.034720,87.749821,27.098226,44.256573,49.240506,56.738748,18.000000,7.079352
54.969062,65.088987,138.576593,139.652452,48.598992,49.192531,58.550499,12.883159,135.986870,0.671371,64.970321,55.429935,138.440151,137.822059,136.004124,137.029164,75.699730,136.514800,0.001946,-1.916860,32.000000,-237.123600,137.266096,0.173465,10.749026,0.705125,228839.500884,0.787492,19.890232,23.174411,2.523061,67.695127,68.040691,87.731886,27.098226,44.219681,49.240506,56.707245,18.000000,7.078603
54.971647,65.097502,138.531413,139.649478,48.342580,49.200716,58.751555,12.882557,135.989786,0.490173,64.991263,55.430573,138.435385,137.824608,135.999564,137.032381,75.699105,136.521011,0.001942,-1.916857,32.000000,-237.124210,137.275400,0.128389,10.747946,0.704968,228929.389595,0.788839,19.880703,23.177067,2.522635,67.696699,68.044820,87.717261,27.098226,44.143450,49.240506,56.679816,18.000000,7.080594
54.976702,65.110067,138.641370,139.647363,48.037353,49.200661,58.690743,12.882824,135.996571,0.481039,65.012748,55.437729,138.431320,137.826748,135.993941,137.035516,75.700096,136.525803,0.001949,-1.916888,32.000000,-237.123962,137.283117,0.127961,10.753065,0.704634,229003.205847,0.788539,19.877716,23.180454,2.520992,67.698263,68.050343,87.699259,27.098226,44.218977,49.240506,56.643243,18.000000,7.084394
54.984437,65.119525,138.630780,139.645473,47.866635,49.216943,58.492456,12.883155,136.000346,0.481003,65.026773,55.444969,138.425921,137.832642,135.989116,137.036699,75.700562,136.530836,0.001956,-1.916918,32.000000,-237.123592,137.289113,0.128117,10.760015,0.704548,229046.481513,0.785949,19.883750,23.184076,2.520052,67.698307,68.053989,87.683452,27.098226,44.201240,49.240506,56.608038,18.000000,7.087338
54.991984,65.128644,138.625127,139.642441,47.788088,49.228347,58.537691,12.883386,136.005347,0.481153,65.033110,55.449301,138.421925,137.838331,135.984630,137.041803,75.702443,136.538782,0.001983,-1.916960,32.000000,-237.123426,137.298798,0.128197,10.757985,0.704774,229052.286955,0.786708,19.891463,23.185395,2.521820,67.700121,68.058974,87.666621,27.098226,44.208781,49.240506,56.565135,18.000000,7.090379
54.997490,65.132244,138.584247,139.639456,47.690357,49.228452,58.478048,12.883892,136.010292,0.480986,65.037123,55.451567,138.418608,137.845290,135.981780,137.048259,75.702892,136.548369,0.001980,-1.916982,32.000000,-237.122928,137.300942,0.127879,10.760254,0.704381,229131.794289,0.789534,19.893497,23.187357,2.521273,67.702303,68.062516,87.652947,27.098226,44.151585,49.240506,56.529717,18.000000,7.091815
55.003645,65.135319,138.533302,139.635877,47.507129,49.228455,58.359718,12.885349,136.013184,0.536327,65.052562,55.461581,138.415692,137.854007,135.977541,137.054134,75.704579,136.558869,0.001988,-1.917006,32.000000,-237.121673,137.294892,0.148918,10.766868,0.704550,229186.998392,0.789006,19.895376,23.189308,2.520824,67.705678,68.065656,87.637383,27.098226,44.104835,49.240506,56.490174,18.000000,7.092594
55.014264,65.142643,138.579409,139.633243,47.405349,49.236462,58.617453,12.885276,136.012055,0.944157,65.060703,55.473964,138.412440,137.857601,135.975043,137.054821,75.704885,136.565514,0.001995,-1.917025,32.000000,-237.121720,137.262626,0.279633,10.759512,0.704098,229187.998179,0.789732,19.893693,23.193481,2.519829,67.706967,68.068074,87.625285,27.098226,44.117231,49.240506,56.448012,18.000000,7.095051
55.023944,65.150129,138.576615,139.629519,47.256007,49.239421,58.430451,12.885719,136.017695,0.984918,65.066287,55.483666,138.407827,137.864138,135.971288,137.056705,75.704799,136.573887,0.002021,-1.915902,32.000000,-237.121096,137.272705,0.284584,10.763042,0.703296,229186.943256,0.791242,19.890861,23.196858,2.518620,67.709029,68.070773,87.612917,27.098226,44.114441,49.240506,56.398327,18.000000,7.097427
