OSU 80 Ton Compressor Load Stand
55.026718,65.154323,138.590936,139.625447,47.163040,49.239180,58.760588,12.886803,136.025212,0.984794,65.076190,55.487542,138.403192,137.871215,135.968193,137.061206,75.705016,136.579086,0.001986,-1.915927,32.000000,-237.119989,137.277578,0.284920,10.765773,0.703987,229225.787068,0.787738,19.887999,23.199756,2.518972,67.710270,68.073273,87.604063,27.098226,44.093193,49.240506,56.360573,18.000000,7.099064
55.027025,65.159587,138.621971,139.620982,47.061220,49.238962,58.618953,12.886639,136.030342,0.984808,65.089796,55.491210,138.399712,137.875565,135.965837,137.064915,75.706917,136.583713,0.001978,-1.915912,32.000000,-237.120172,137.284803,0.284405,10.769268,0.703649,229241.835092,0.790169,19.886199,23.203877,2.518478,67.712930,68.075662,87.596419,27.098226,44.134712,49.240506,56.320202,18.000000,7.100704
55.033846,65.166652,138.722167,139.618738,47.004151,49.239117,58.498176,12.886559,136.037942,0.984649,65.097652,55.495321,138.397909,137.882432,135.965185,137.070420,75.708696,136.588018,0.001979,-1.915902,32.000000,-237.120279,137.292191,0.284546,10.766220,0.703511,229242.687783,0.785690,19.887732,23.206168,2.518612,67.715264,68.077566,87.593468,27.098226,44.164056,49.240506,56.280681,18.000000,7.102887
55.041163,65.171569,138.726953,139.617010,46.939189,49.239169,58.335702,12.886739,136.045061,1.096327,65.095019,55.501050,138.395775,137.893353,135.963975,137.079613,75.708642,136.598057,0.001983,-1.915874,32.000000,-237.120254,137.277053,0.326491,10.771417,0.703450,229243.212494,0.787591,19.892701,23.206497,2.519162,67.718116,68.079491,87.590582,27.098226,44.189875,49.240506,56.231308,18.000000,7.104958
55.042665,65.170837,138.697940,139.615528,46.923161,49.239277,58.607118,12.886652,136.063223,0.844977,65.085130,55.500488,138.393538,137.904436,135.962467,137.091721,75.708528,136.607938,0.001949,-1.915316,32.000000,-237.120206,137.330998,0.231037,10.766616,0.704120,229244.912736,0.789127,19.893227,23.206794,2.520670,67.719811,68.081110,87.589371,27.098226,44.141588,49.240506,56.191083,18.000000,7.105218
55.041690,65.164963,138.731753,139.613939,46.842280,49.239340,58.510227,12.887298,136.075406,0.737767,65.079484,55.498894,138.389918,137.920612,135.959630,137.103402,75.707556,136.619047,0.001942,-1.913577,32.000000,-237.119554,137.342464,0.207430,10.770237,0.703706,229246.753564,0.791219,19.891126,23.211688,2.520422,67.721668,68.082349,87.589847,27.098226,44.155049,49.240506,56.150219,18.000000,7.103949
55.037381,65.161448,138.777648,139.614022,46.803733,49.239316,58.542768,12.886949,136.084898,0.734067,65.080683,55.495662,138.388508,137.931839,135.958286,137.111646,75.707009,136.633227,0.001940,-1.913590,32.000000,-237.119906,137.354095,0.207618,10.766616,0.703825,229246.383574,0.787531,19.888954,23.216564,2.519826,67.723440,68.083418,87.590376,27.098226,44.174584,49.240506,56.116861,18.000000,7.103183
55.033830,65.159941,138.682597,139.616052,46.803544,49.231185,58.351303,12.887450,136.097768,0.734231,65.083787,55.491186,138.387761,137.945126,135.957158,137.120954,75.707087,136.646252,0.001958,-1.911294,32.000000,-237.119395,137.365391,0.207328,10.769677,0.703785,229244.208110,0.788840,19.884014,23.222892,2.520485,67.724653,68.084481,87.591444,27.098226,44.153433,49.240506,56.078955,18.000000,7.102882
55.031745,65.161891,138.710333,139.618861,46.957350,49.230852,58.869889,12.887118,136.106521,0.790757,65.080287,55.487363,138.388385,137.956083,135.956528,137.129918,75.706438,136.658983,0.001982,-1.911290,32.000000,-237.119680,137.364226,0.228706,10.768816,0.704336,229243.679387,0.788462,19.884632,23.230273,2.521516,67.725081,68.085937,87.594546,27.098226,44.136785,49.240506,56.049315,18.000000,7.103620
55.037327,65.160802,138.689345,139.622365,47.140643,49.222485,58.494114,12.886780,136.114895,1.214333,65.058653,55.492016,138.387795,137.972864,135.954771,137.144130,75.706938,136.673070,0.001981,-1.911302,32.000000,-237.120017,137.344708,0.361315,10.765494,0.703545,229205.791186,0.790971,19.886531,23.236474,2.519952,67.723782,68.085309,87.597852,27.098226,44.110051,49.240506,56.001460,18.000000,7.103841
55.039490,65.153231,138.813287,139.624168,47.362361,49.222451,58.727521,12.887046,136.130709,1.243055,65.034848,55.493950,138.389813,137.992583,135.954300,137.158906,75.708493,136.689498,0.001978,-1.911310,32.000000,-237.119691,137.357537,0.363276,10.772318,0.703794,229206.764334,0.784035,19.890480,23.243257,2.520551,67.723995,68.086823,87.602276,27.098226,44.169856,49.240506,55.965072,18.000000,7.102264
55.031699,65.139288,138.690262,139.626269,47.671856,49.206573,58.570492,12.887852,136.152421,1.243041,65.012898,55.487413,138.390836,138.016341,135.953298,137.176328,75.708412,136.708385,0.001998,-1.911338,32.000000,-237.119092,137.376388,0.363547,10.773680,0.703679,229164.918276,0.788847,19.884038,23.249547,2.519914,67.722272,68.087800,87.607058,27.098226,44.142462,49.240506,55.928384,18.000000,7.098853
55.022837,65.129189,138.776909,139.629182,47.842542,49.186252,58.752841,12.887150,136.166614,1.242920,65.001833,55.477654,138.392862,138.032219,135.954651,137.192321,75.709868,136.722589,0.002013,-1.911316,32.000000,-237.119775,137.390302,0.363476,10.770677,0.703873,229158.229373,0.785661,19.874392,23.255906,2.522067,67.720206,68.088273,87.612557,27.098226,44.155656,49.240506,55.903960,18.000000,7.095827
55.015090,65.121302,138.816251,139.635147,48.033904,49.161888,58.581480,12.887046,136.188177,1.242901,64.991783,55.468023,138.394299,138.052028,135.954723,137.209626,75.709565,136.743722,0.001981,-1.911279,32.000000,-237.119809,137.407237,0.363545,10.773840,0.702967,229077.363733,0.787608,19.867920,23.265086,2.520189,67.717469,68.088933,87.617782,27.098226,44.184804,49.240506,55.873156,18.000000,7.093605
55.005808,65.117259,138.896196,139.641895,48.165293,49.141155,58.378928,12.886110,136.202761,1.242833,64.984141,55.456430,138.395931,138.066757,135.955373,137.223279,75.710853,136.757421,0.001977,-1.911247,32.000000,-237.120653,137.425190,0.363715,10.769482,0.703469,228977.517959,0.784958,19.866321,23.270474,2.522169,67.715205,68.089531,87.623054,27.098226,44.221774,49.240506,55.852412,18.000000,7.092648
54.996113,65.112166,138.954518,139.650624,48.474546,49.116721,58.591614,12.886229,136.227330,1.242846,64.959991,55.446805,138.400607,138.087808,135.956457,137.242029,75.710557,136.776116,0.001976,-1.911211,32.000000,-237.120380,137.444055,0.363456,10.769525,0.703238,228861.414794,0.786970,19.865864,23.280958,2.523240,67.712318,68.089081,87.628505,27.098226,44.252972,49.240506,55.825179,18.000000,7.091422
54.988079,65.102513,138.990251,139.658657,48.737400,49.096502,58.865932,12.885938,136.253791,0.845733,64.932146,55.433800,138.405866,138.105102,135.958068,137.261836,75.711182,136.792763,0.001981,-1.911183,32.000000,-237.120719,137.509089,0.230733,10.775329,0.703810,228763.676667,0.789506,19.870728,23.286266,2.525119,67.711127,68.089397,87.633359,27.098226,44.308074,49.240506,55.805889,18.000000,7.089098
54.976297,65.086210,138.902382,139.669134,49.178252,49.072302,58.587084,12.885876,136.277316,0.742538,64.890548,55.420955,138.412584,138.129214,135.960680,137.286877,75.711109,136.813327,0.001949,-1.911135,32.000000,-237.120928,137.531823,0.207165,10.770973,0.703916,228649.565034,0.786392,19.874935,23.295568,2.526624,67.708842,68.090242,87.639363,27.098226,44.257785,49.240506,55.785242,18.000000,7.085164
54.967958,65.068208,138.957488,139.678329,49.423756,49.052227,58.645774,12.885736,136.293908,0.738850,64.857267,55.410573,138.418378,138.149506,135.962755,137.305730,75.711731,136.833737,0.001945,-1.911131,32.000000,-237.121233,137.550546,0.207169,10.770215,0.703557,228550.632870,0.782511,19.872992,23.302958,2.527643,67.705875,68.089550,87.644223,27.098226,44.287988,49.240506,55.768436,18.000000,7.080126
54.953930,65.049925,138.940575,139.690743,49.588871,49.028008,58.635579,12.885818,136.314632,0.738826,64.830778,55.396201,138.425990,138.173841,135.965917,137.328769,75.712214,136.858599,0.001945,-1.911114,32.000000,-237.121214,137.575790,0.207446,10.770643,0.703164,228430.944962,0.786000,19.867995,23.312935,2.526587,67.701420,68.088645,87.650040,27.098226,44.269827,49.240506,55.753123,18.000000,7.074845
54.939458,65.037538,138.947233,139.702009,49.755715,49.007652,58.727754,12.885371,136.327057,0.738858,64.809426,55.383220,138.432078,138.192090,135.967703,137.346277,75.713966,136.876916,0.001966,-1.911123,32.000000,-237.121617,137.592313,0.207418,10.773999,0.703320,228327.756246,0.784986,19.857997,23.322139,2.527973,67.696548,68.088215,87.654638,27.098226,44.277697,49.240506,55.747264,18.000000,7.071141
54.919504,65.025107,138.934260,139.716475,49.991811,48.983410,58.649904,12.885672,136.343943,0.682882,64.797152,55.364979,138.441073,138.213477,135.970220,137.367055,75.716855,136.896743,0.001976,-1.911089,32.000000,-237.121378,137.625505,0.186456,10.773289,0.703039,228206.607407,0.784919,19.853180,23.333624,2.528310,67.689208,68.087750,87.661412,27.098226,44.280122,49.240506,55.742383,18.000000,7.067589
54.905300,65.018457,138.995378,139.729670,50.117883,48.962784,58.679671,12.885193,136.358410,0.486886,64.787523,55.349516,138.448734,138.227881,135.972131,137.380001,75.717991,136.911028,0.001975,-1.911100,32.000000,-237.121822,137.650936,0.128998,10.771579,0.702769,228106.297251,0.783564,19.854689,23.340691,2.529097,67.682506,68.087735,87.668148,27.098226,44.303514,49.240506,55.741119,18.000000,7.065299
54.889122,65.012952,138.906004,139.747152,50.264518,48.938282,58.731208,12.884602,136.363464,0.945950,64.780871,55.338405,138.459026,138.241631,135.975154,137.394091,75.719341,136.929983,0.001977,-1.911075,32.000000,-237.122253,137.622409,0.281223,10.775421,0.702682,227987.900199,0.784505,19.861421,23.347344,2.529780,67.675022,68.087393,87.673704,27.098226,44.274561,49.240506,55.740150,18.000000,7.063964
54.879798,65.010457,138.936593,139.761971,50.356261,48.918126,58.680285,12.884636,136.376271,0.981467,64.775555,55.330303,138.467656,138.254745,135.977548,137.406733,75.720152,136.940102,0.001999,-1.911088,32.000000,-237.122251,137.631972,0.285421,10.787948,0.703039,227890.312758,0.783988,19.868415,23.353082,2.531548,67.669361,68.085820,87.676572,27.098226,44.296486,49.240506,55.738786,18.000000,7.063017
54.869529,65.007570,138.958724,139.779013,50.461170,48.897621,58.727699,12.884035,136.392033,0.992276,64.764304,55.318042,138.478280,138.270378,135.983365,137.424903,75.720898,136.956331,0.002010,-1.911052,32.000000,-237.122836,137.646807,0.285603,10.794996,0.702198,227775.939319,0.783152,19.878454,23.360854,2.530665,67.664001,68.085760,87.680532,27.098226,44.284311,49.240506,55.732575,18.000000,7.062330
54.856694,65.002655,138.945707,139.792361,50.497144,48.881389,58.387046,12.884089,136.402967,0.992295,64.762210,55.303553,138.486224,138.280018,135.987993,137.436992,75.722274,136.968808,0.001980,-1.911041,32.000000,-237.122756,137.658708,0.285441,10.789055,0.701398,227682.272980,0.783650,19.884920,23.364912,2.531653,67.659691,68.084544,87.681770,27.098226,44.271528,49.240506,55.735068,18.000000,7.061040
54.834574,65.000631,138.960346,139.809185,50.505097,48.865211,58.419406,12.883662,136.424153,0.524819,64.777918,55.284650,138.498680,138.292063,135.994756,137.449261,75.721512,136.976516,0.001975,-1.911045,32.000000,-237.123052,137.717025,0.133860,10.791915,0.700928,227587.334573,0.782846,19.891902,23.371974,2.532530,67.656519,68.084327,87.680807,27.098226,44.295104,49.240506,55.749270,18.000000,7.060027
54.815643,65.005001,138.906022,139.824448,50.562129,48.844845,58.792218,12.883905,136.434125,0.487076,64.789611,55.267241,138.508164,138.300063,136.001127,137.456642,75.720755,136.981038,0.001976,-1.911035,32.000000,-237.122789,137.726654,0.129262,10.791631,0.701192,227510.597161,0.787345,19.899327,23.376602,2.532885,67.652541,68.082559,87.677044,27.098226,44.258266,49.240506,55.763129,18.000000,7.061087
54.803016,65.012028,138.917649,139.843298,50.598825,48.832400,58.606750,12.881494,136.441244,0.483450,64.791211,55.252702,138.520589,138.304697,136.009779,137.463358,75.721686,136.988947,0.001981,-1.911063,32.000000,-237.125135,137.734458,0.129125,10.786699,0.701201,227440.535422,0.786996,19.918570,23.381071,2.534174,67.649561,68.080425,87.672723,27.098226,44.254449,49.240506,55.776311,18.000000,7.062998
54.795229,65.014206,138.883324,139.858492,50.659758,48.832321,58.452827,12.881542,136.452632,0.483566,64.776093,55.240872,138.531838,138.312664,136.015853,137.474042,75.721379,136.998380,0.001956,-1.911085,32.000000,-237.125040,137.743281,0.129052,10.787855,0.700939,227354.231180,0.781987,19.941148,23.384003,2.534058,67.649311,68.079378,87.667840,27.098226,44.249652,49.240506,55.782018,18.000000,7.064424
54.786898,65.005064,138.850483,139.874786,50.617017,48.832075,58.547794,12.882108,136.461376,0.483388,64.754704,55.233666,138.546408,138.323800,136.023465,137.487356,75.721464,137.006785,0.001951,-1.911127,32.000000,-237.124524,137.753480,0.129120,10.789387,0.701353,227303.419019,0.784477,19.960321,23.386877,2.534854,67.650223,68.078108,87.662061,27.098226,44.235846,49.240506,55.791434,18.000000,7.061970
54.778558,64.994391,138.806930,139.886752,50.625040,48.832353,58.569282,12.882735,136.470141,0.483538,64.734085,55.228590,138.558154,138.330608,136.029914,137.494498,75.721522,137.012570,0.001951,-1.911173,32.000000,-237.123871,137.764110,0.129099,10.790222,0.701219,227306.850189,0.786670,19.969993,23.391721,2.534588,67.650951,68.075898,87.657071,27.098226,44.189044,49.240506,55.798985,18.000000,7.059150
54.765259,64.982816,138.769934,139.900750,50.584667,48.832256,58.416474,12.881564,136.477676,0.483520,64.729773,55.215688,138.570567,138.334247,136.039743,137.498897,75.721836,137.020256,0.001976,-1.911204,32.000000,-237.125089,137.768788,0.129287,10.790559,0.701049,227302.039844,0.785503,19.968867,23.395680,2.534374,67.652419,68.075039,87.651635,27.098226,44.170559,49.240506,55.818347,18.000000,7.055510
54.754360,64.980435,138.654738,139.913084,50.567871,48.832070,58.628988,12.882104,136.481158,0.483625,64.726297,55.204050,138.581545,138.341997,136.047033,137.507333,75.722799,137.025700,0.001984,-1.911199,32.000000,-237.124509,137.773900,0.129014,10.786761,0.700867,227298.694462,0.785329,19.966220,23.398404,2.533965,67.652135,68.073889,87.647519,27.098226,44.126097,49.240506,55.831698,18.000000,7.054477
54.740126,64.978554,138.686799,139.927282,50.497590,48.832201,58.682310,12.882484,136.483731,0.483679,64.744547,55.186854,138.595014,138.345131,136.054617,137.515859,75.723900,137.030961,0.001984,-1.911240,32.000000,-237.124132,137.776678,0.129013,10.788922,0.700825,227293.977110,0.787569,19.967446,23.401786,2.533904,67.653023,68.071550,87.642200,27.098226,44.122029,49.240506,55.856272,18.000000,7.053689
54.727922,64.985154,138.761038,139.942551,50.360943,48.831949,58.418469,12.882511,136.486082,0.483650,64.759543,55.171345,138.609042,138.349243,136.062885,137.518562,75.725253,137.031011,0.001983,-1.911261,32.000000,-237.124108,137.777981,0.129186,10.779705,0.700608,227293.748486,0.784879,19.975555,23.403441,2.532305,67.654094,68.069364,87.637046,27.098226,44.130192,49.240506,55.878419,18.000000,7.055276
54.720085,64.990393,138.766069,139.954807,50.347286,48.831925,58.600026,12.882391,136.488742,0.483679,64.768827,55.164629,138.620185,138.349529,136.069081,137.524519,75.726642,137.030246,0.002011,-1.911269,32.000000,-237.124151,137.778672,0.128973,10.779448,0.700867,227295.842864,0.784390,19.987379,23.404872,2.533549,67.655139,68.067947,87.632752,27.098226,44.172849,49.240506,55.896563,18.000000,7.056970
54.715733,64.994171,138.715036,139.968596,50.354580,48.831881,58.523773,12.883994,136.494161,0.483507,64.767799,55.158547,138.632082,138.353229,136.076163,137.532682,75.726639,137.035451,0.002014,-1.911287,32.000000,-237.122606,137.783753,0.129137,10.776767,0.702066,227300.698636,0.788137,20.005732,23.403542,2.535471,67.657294,68.065840,87.626159,27.098226,44.124680,49.240506,55.911650,18.000000,7.058041
54.712862,64.992777,138.692917,139.978631,50.399241,48.831818,58.782228,12.884315,136.488288,0.831024,64.768823,55.153365,138.643539,138.355138,136.082370,137.533988,75.726218,137.036060,0.001991,-1.911328,32.000000,-237.122219,137.736734,0.249041,10.775585,0.702242,227304.948778,0.785830,20.018520,23.401785,2.535926,67.660564,68.063764,87.621989,27.098226,44.096877,49.240506,55.928517,18.000000,7.057953
54.708568,64.992689,138.580547,139.989284,50.472165,48.831713,58.426746,12.885446,136.492898,0.986098,64.776052,55.147924,138.656643,138.358139,136.091069,137.537297,75.726117,137.040874,0.001988,-1.911356,32.000000,-237.121153,137.739553,0.285344,10.779162,0.702213,227308.307027,0.786931,20.026491,23.404291,2.535195,67.664835,68.060932,87.616108,27.098226,44.021826,49.240506,55.944615,18.000000,7.057706
54.700932,64.995293,138.660912,139.997005,50.561518,48.831642,58.628725,12.885362,136.504231,0.599015,64.789148,55.140211,138.666952,138.360107,136.099336,137.542797,75.727254,137.043958,0.001988,-1.911375,32.000000,-237.121416,137.787688,0.150261,10.772013,0.702210,227308.229245,0.783512,20.027861,23.405005,2.534923,67.666804,68.059224,87.612361,27.098226,44.039786,49.240506,55.965161,18.000000,7.058299
54.693527,65.002678,138.651256,140.006354,50.589685,48.831550,58.478440,12.885421,136.509006,0.522665,64.799878,55.130558,138.679041,138.364075,136.109021,137.546588,75.728306,137.047997,0.001994,-1.911406,32.000000,-237.121246,137.789434,0.128712,10.770831,0.701425,227308.814527,0.788346,20.031910,23.407421,2.533068,67.668044,68.057406,87.610112,27.098226,44.025638,49.240506,55.987751,18.000000,7.060323
54.686779,65.007479,138.656393,140.014080,50.626443,48.831660,58.733032,12.885802,136.511290,0.522696,64.803819,55.128264,138.688837,138.363982,136.115420,137.548213,75.729487,137.047495,0.001969,-1.911398,32.000000,-237.120810,137.790915,0.128870,10.768904,0.702466,227311.105412,0.785756,20.041871,23.407767,2.534891,67.668719,68.055816,87.607589,27.098226,44.053906,49.240506,56.010598,18.000000,7.061731
54.685837,65.010961,138.663628,140.023050,50.620269,48.831771,58.727714,12.885889,136.517062,0.532702,64.805335,55.128055,138.700172,138.371116,136.124252,137.551390,75.729778,137.051007,0.001965,-1.911420,32.000000,-237.120789,137.793374,0.128790,10.777566,0.702620,227316.649158,0.787907,20.056388,23.408658,2.535058,67.669633,68.053737,87.605300,27.098226,44.040545,49.240506,56.031004,18.000000,7.062880
54.682975,65.011541,138.653726,140.030021,50.665405,48.831826,58.450510,12.886068,136.519180,0.540079,64.800868,55.122865,138.709353,138.372058,136.132205,137.555917,75.730982,137.057010,0.001966,-1.911415,32.000000,-237.120748,137.794804,0.128773,10.780031,0.702889,227320.601867,0.784611,20.067693,23.407236,2.535465,67.669890,68.052209,87.605772,27.098226,44.018760,49.240506,56.046888,18.000000,7.063364
54.687564,65.008456,138.627023,140.037748,50.667665,48.831797,58.669378,12.886292,136.521876,0.546836,64.789480,55.129324,138.717922,138.375519,136.139987,137.561981,75.731633,137.063948,0.001996,-1.911407,32.000000,-237.120597,137.795350,0.129047,10.776984,0.702388,227323.591717,0.784706,20.072082,23.408633,2.535641,67.669799,68.050517,87.607104,27.098226,44.011846,49.240506,56.062860,18.000000,7.062436
54.687874,65.003437,138.638657,140.043799,50.680079,48.831802,58.592497,12.887369,136.526168,0.554061,64.779248,55.127456,138.726389,138.381271,136.146503,137.569758,75.733018,137.066147,0.001996,-1.911362,32.000000,-237.119430,137.798875,0.128976,10.780582,0.702215,227323.913572,0.788475,20.075422,23.410316,2.535592,67.668805,68.049117,87.609496,27.098226,43.994834,49.240506,56.074495,18.000000,7.061229
54.687743,64.995082,138.664022,140.049798,50.613371,48.831813,58.654975,12.886918,136.525053,0.696804,64.781818,55.132563,138.735313,138.385495,136.152682,137.569946,75.734769,137.069545,0.001996,-1.911319,32.000000,-237.119921,137.776880,0.176374,10.786917,0.702190,227319.889998,0.785454,20.067914,23.413000,2.534891,67.665723,68.047786,87.612342,27.098226,44.006692,49.240506,56.093125,18.000000,7.058547
54.689116,64.993668,138.655251,140.054823,50.618538,48.831915,58.598622,12.887040,136.526514,1.044646,64.778983,55.132118,138.742305,138.389187,136.157718,137.568908,75.735871,137.072885,0.001995,-1.911265,32.000000,-237.119913,137.751804,0.281532,10.781164,0.702008,227315.209536,0.786469,20.062596,23.412673,2.535090,67.660514,68.046283,87.615874,27.098226,44.015063,49.240506,56.104641,18.000000,7.058208
54.683019,64.992593,138.732607,140.059779,50.623361,48.831944,58.504674,12.886276,136.525274,1.071585,64.800846,55.125325,138.748756,138.392943,136.164163,137.571716,75.735256,137.073645,0.002025,-1.911224,32.000000,-237.120688,137.749560,0.283403,10.780432,0.701713,227308.532080,0.785616,20.054367,23.412555,2.535559,67.653418,68.045193,87.619977,27.098226,44.051081,49.240506,56.131051,18.000000,7.057424
54.682938,64.999339,138.779629,140.064493,50.576180,48.832028,58.447387,12.886663,136.526384,1.085580,64.813698,55.125870,138.753978,138.397456,136.167993,137.574173,75.736179,137.077015,0.002026,-1.911192,32.000000,-237.120221,137.752670,0.283396,10.780713,0.702018,227306.682214,0.786348,20.051630,23.413061,2.535335,67.646485,68.043467,87.623107,27.098226,44.070496,49.240506,56.144862,18.000000,7.059262
54.682177,65.006373,138.836492,140.070034,50.542094,48.832154,58.561547,12.887376,136.528600,1.099768,64.830949,55.127476,138.758955,138.397493,136.173163,137.575157,75.736627,137.078478,0.002002,-1.911179,32.000000,-237.119482,137.756581,0.283475,10.778754,0.702587,227308.440190,0.787706,20.056430,23.414041,2.537033,67.639539,68.042047,87.627152,27.098226,44.078729,49.240506,56.164522,18.000000,7.061425
54.683347,65.012165,138.874858,140.074368,50.549393,48.831844,58.386771,12.887405,136.532344,1.099778,64.832799,55.133876,138.763685,138.402944,136.178239,137.576582,75.737472,137.080202,0.001998,-1.911137,32.000000,-237.119432,137.763562,0.283472,10.775846,0.702843,227312.110963,0.788495,20.063254,23.414738,2.537896,67.635282,68.041256,87.630001,27.098226,44.087460,49.240506,56.179107,18.000000,7.063110
54.686554,65.013592,138.820216,140.078282,50.685094,48.831936,58.305547,12.887606,136.536989,1.099810,64.823995,55.139246,138.768089,138.405023,136.184180,137.579891,75.738653,137.083960,0.001999,-1.911110,32.000000,-237.119154,137.771228,0.283435,10.779016,0.703314,227317.049484,0.786987,20.071023,23.414994,2.538972,67.632236,68.039886,87.633272,27.098226,44.112987,49.240506,56.192569,18.000000,7.063945
54.690128,65.009080,138.776851,140.080370,50.791076,48.832012,58.792590,12.887409,136.539126,1.099769,64.817741,55.143256,138.770938,138.406586,136.189428,137.580444,75.738346,137.088773,0.002003,-1.911099,32.000000,-237.119393,137.773168,0.283462,10.784078,0.703704,227318.303587,0.789332,20.075686,23.414977,2.539619,67.630847,68.039408,87.636935,27.098226,44.066154,49.240506,56.204363,18.000000,7.062831
54.686882,65.004850,138.857953,140.081942,50.872540,48.831912,58.528232,12.886413,136.544838,1.099914,64.816893,55.142578,138.775687,138.409789,136.195846,137.586088,75.736205,137.091473,0.001982,-1.911093,32.000000,-237.120363,137.775889,0.283272,10.783962,0.703147,227317.741606,0.790384,20.074024,23.415603,2.538471,67.627955,68.039164,87.641600,27.098226,44.106376,49.240506,56.223558,18.000000,7.061683
54.687365,65.003024,138.905845,140.083678,50.917562,48.831988,58.455933,12.884679,136.555273,0.863928,64.812228,55.141475,138.777747,138.409062,136.201221,137.589499,75.735867,137.094453,0.001981,-1.911067,32.000000,-237.122020,137.813728,0.200151,10.783985,0.702512,227314.616719,0.783772,20.066066,23.418223,2.537512,67.626891,68.038982,87.644627,27.098226,44.149580,49.240506,56.236621,18.000000,7.060784
54.682143,65.000502,139.051006,140.086198,50.937884,48.831915,58.471621,12.883716,136.560830,0.601923,64.804625,55.138303,138.781325,138.412216,136.206857,137.596840,75.734912,137.096350,0.001980,-1.911030,32.000000,-237.122915,137.829169,0.126929,10.781869,0.703007,227314.064664,0.787353,20.064965,23.421661,2.539146,67.625310,68.038950,87.647492,27.098226,44.197375,49.240506,56.261608,18.000000,7.060396
54.687473,64.996099,139.045373,140.088760,50.913901,48.831802,58.631848,12.884612,136.567261,0.582654,64.786759,55.138984,138.783982,138.417498,136.212082,137.599424,75.734661,137.098790,0.002012,-1.911014,32.000000,-237.121941,137.831575,0.126562,10.789449,0.703260,227313.474729,0.788317,20.062673,23.423432,2.539999,67.625137,68.038471,87.650346,27.098226,44.221730,49.240506,56.271382,18.000000,7.059068
54.691092,64.985583,139.239760,140.091463,50.995643,48.831797,58.469477,12.884995,136.573992,0.561063,64.753919,55.143165,138.787600,138.425336,136.217636,137.601355,75.733586,137.104919,0.002006,-1.911021,32.000000,-237.121614,137.839744,0.126829,10.784940,0.704274,227313.953524,0.788182,20.065184,23.425300,2.542896,67.626713,68.037878,87.654458,27.098226,44.313722,49.240506,56.284837,18.000000,7.056486
54.689807,64.971615,139.230930,140.092824,51.095540,48.831915,58.464882,12.884523,136.577984,0.550160,64.736526,55.138894,138.790714,138.430364,136.222621,137.601171,75.733378,137.108702,0.002004,-1.911054,32.000000,-237.122107,137.844368,0.126662,10.782551,0.703652,227309.558142,0.785932,20.055645,23.426725,2.542545,67.628789,68.037194,87.658651,27.098226,44.329567,49.240506,56.297844,18.000000,7.052616
54.687364,64.959553,139.300241,140.094580,51.101179,48.832020,58.604666,12.884972,136.578079,0.610911,64.731316,55.135894,138.793924,138.433827,136.226632,137.608463,75.734104,137.111289,0.002003,-1.911053,32.000000,-237.121794,137.729403,0.150795,10.774797,0.704924,227302.905608,0.788035,20.041640,23.430746,2.545931,67.631209,68.036923,87.665745,27.098226,44.405942,49.240506,56.318310,18.000000,7.048660
54.689464,64.956443,139.397547,140.096849,51.190621,48.832190,58.673700,12.884278,136.574589,1.004110,64.724621,55.142025,138.795875,138.435539,136.229841,137.607014,75.735641,137.111342,0.002035,-1.911055,32.000000,-237.122452,137.703057,0.278281,10.779290,0.705025,227294.849500,0.788089,20.028911,23.432773,2.545830,67.633843,68.036895,87.672782,27.098226,44.436736,49.240506,56.332352,18.000000,7.047488
54.689683,64.953038,139.458321,140.098594,51.247227,48.832143,58.677228,12.884911,136.579317,1.033751,64.713299,55.135631,138.799085,138.436850,136.231115,137.608452,75.736529,137.116444,0.002027,-1.911068,32.000000,-237.121816,137.709564,0.281285,10.784743,0.705932,227287.554223,0.786225,20.019204,23.433290,2.547211,67.637983,68.036701,87.682168,27.098226,44.505389,49.240506,56.347828,18.000000,7.046590
54.687179,64.949147,139.417751,140.098847,51.267383,48.832306,58.363215,12.884559,136.579592,1.048278,64.709975,55.138143,138.800587,138.440921,136.233366,137.609572,75.736107,137.120412,0.002007,-1.911082,32.000000,-237.122266,137.707605,0.281449,10.781379,0.706137,227284.391717,0.785263,20.014070,23.431778,2.548892,67.642504,68.036160,87.688602,27.098226,44.528531,49.240506,56.366047,18.000000,7.045283
54.688360,64.947816,139.336915,140.099137,51.357444,48.832405,58.609664,12.884254,136.583892,0.987666,64.692095,55.137727,138.803858,138.444860,136.236828,137.611809,75.735293,137.125961,0.002000,-1.911079,32.000000,-237.122567,137.721156,0.257861,10.777923,0.706094,227281.229209,0.785204,20.010453,23.433344,2.549993,67.649817,68.035995,87.697520,27.098226,44.473748,49.240506,56.380667,18.000000,7.045037
54.679387,64.941268,139.355379,140.099112,51.459133,48.832390,58.840379,12.883636,136.589072,0.604583,64.692978,55.128782,138.806026,138.450166,136.240919,137.614564,75.734612,137.128749,0.002000,-1.911118,32.000000,-237.123176,137.761401,0.130444,10.775767,0.706127,227280.505863,0.789463,20.008975,23.435672,2.549368,67.657841,68.035731,87.703934,27.098226,44.503500,49.240506,56.403199,18.000000,7.043000
54.678607,64.939139,139.414885,140.100561,51.532560,48.832468,58.722607,12.883412,136.591773,0.588279,64.694042,55.123311,138.809520,138.452039,136.244890,137.618841,75.735514,137.131329,0.002003,-1.911145,32.000000,-237.123177,137.762756,0.126918,10.781463,0.705898,227280.865269,0.786123,20.006507,23.439154,2.547835,67.667720,68.035462,87.711226,27.098226,44.555838,49.240506,56.426034,18.000000,7.041940
54.674819,64.939134,139.400086,140.102822,51.628688,48.832447,58.505103,12.883256,136.591892,0.595735,64.694310,55.119448,138.811396,138.451512,136.247983,137.620185,75.734972,137.131717,0.001982,-1.911174,32.000000,-237.123480,137.761386,0.126959,10.783261,0.706261,227279.315597,0.783169,20.008606,23.441173,2.548591,67.675566,68.035619,87.718166,27.098226,44.534804,49.240506,56.445837,18.000000,7.041981
54.671894,64.936997,139.490040,140.105255,51.709528,48.832445,58.519634,12.881987,136.596042,0.603387,64.688215,55.114290,138.815338,138.451511,136.249778,137.621009,75.734350,137.132858,0.001977,-1.911164,32.000000,-237.124644,137.758699,0.126826,10.787706,0.706224,227277.820225,0.784749,20.007230,23.441514,2.549715,67.683876,68.034726,87.724749,27.098226,44.641984,49.240506,56.467829,18.000000,7.041202
54.666393,64.934409,139.518220,140.106694,51.789353,48.832594,58.555224,12.881895,136.592577,0.748158,64.691471,55.107405,138.817799,138.449025,136.251849,137.620287,75.734137,137.133142,0.001976,-1.911203,32.000000,-237.124773,137.779284,0.176319,10.787076,0.706082,227279.069355,0.787727,20.010875,23.442241,2.549621,67.690290,68.034164,87.730690,27.098226,44.658243,49.240506,56.489719,18.000000,7.040452
54.663040,64.935625,139.510263,140.109431,51.789578,48.832668,58.797821,12.881131,136.590888,0.869965,64.702672,55.101979,138.822365,138.446121,136.253534,137.616224,75.733244,137.134049,0.002010,-1.911224,32.000000,-237.125422,137.768466,0.204673,10.790748,0.706326,227279.165394,0.787573,20.011557,23.443413,2.551403,67.696637,68.034550,87.738094,27.098226,44.694236,49.240506,56.515651,18.000000,7.040269
54.665698,64.940652,139.480365,140.112322,51.745775,48.832492,58.713173,12.880955,136.588138,0.885816,64.701290,55.101959,138.825342,138.451106,136.254311,137.616417,75.731892,137.130313,0.001997,-1.911229,32.000000,-237.125688,137.766042,0.204611,10.785982,0.706604,227280.007211,0.787179,20.014272,23.443762,2.552175,67.699601,68.034364,87.742866,27.098226,44.677193,49.240506,56.531693,18.000000,7.041526
54.669904,64.942013,139.512100,140.115463,51.782853,48.832610,58.590260,12.880424,136.583952,0.904829,64.686054,55.103155,138.829804,138.451355,136.255711,137.612016,75.733953,137.129237,0.001996,-1.911204,32.000000,-237.126069,137.763692,0.204595,10.791638,0.706382,227282.715339,0.783988,20.018718,23.445090,2.552186,67.705476,68.034483,87.748183,27.098226,44.697470,49.240506,56.548158,18.000000,7.042359
54.672744,64.936021,139.505314,140.116394,51.807277,48.832426,58.624503,12.882142,136.584159,0.922885,64.670952,55.106759,138.832992,138.453765,136.257876,137.608386,75.734327,137.130611,0.001993,-1.911237,32.000000,-237.124444,137.763450,0.204591,10.794490,0.706489,227285.827049,0.785084,20.021182,23.444646,2.551515,67.708273,68.034046,87.752445,27.098226,44.718359,49.240506,56.562299,18.000000,7.040821
54.672414,64.925873,139.500875,140.116427,51.879718,48.832568,58.692240,12.881667,136.586154,0.922821,64.655112,55.105016,138.835458,138.456489,136.260227,137.604132,75.735594,137.125982,0.002027,-1.911249,32.000000,-237.125100,137.757936,0.204448,10.795892,0.706237,227284.022650,0.786669,20.018490,23.442069,2.551900,67.711738,68.033122,87.757614,27.098226,44.732447,49.240506,56.580070,18.000000,7.037763
54.666155,64.918561,139.423607,140.115923,51.916351,48.832515,58.607473,12.880381,136.581273,0.923028,64.663030,55.102207,138.837768,138.450060,136.262308,137.598622,75.735934,137.121680,0.002012,-1.911237,32.000000,-237.126320,137.750474,0.204588,10.785356,0.705953,227278.230336,0.786148,20.009760,23.442356,2.551643,67.714841,68.032392,87.761997,27.098226,44.695405,49.240506,56.604071,18.000000,7.035141
54.664460,64.920755,139.269900,140.116517,51.882874,48.832573,58.629361,12.880294,136.570253,1.173878,64.681284,55.098572,138.839789,138.441426,136.264061,137.593954,75.736439,137.113429,0.001991,-1.911194,32.000000,-237.126346,137.767295,0.291303,10.787782,0.705825,227271.421759,0.785227,19.999931,23.438863,2.551577,67.717342,68.032211,87.763840,27.098226,44.649524,49.240506,56.628582,18.000000,7.035280
54.667590,64.928612,139.176042,140.117520,51.831737,48.832473,58.680956,12.880855,136.562223,1.416586,64.691477,55.102265,138.841387,138.435385,136.264666,137.592946,75.736023,137.107074,0.001989,-1.911162,32.000000,-237.125855,137.838391,0.359575,10.783873,0.706174,227267.793032,0.786446,19.998652,23.436455,2.550456,67.718157,68.031797,87.763227,27.098226,44.568317,49.240506,56.643937,18.000000,7.037181
54.674571,64.932490,139.067175,140.117247,51.853454,48.832384,58.850331,12.880922,136.557969,1.432529,64.677282,55.110298,138.842573,138.430780,136.265540,137.581037,75.736574,137.102120,0.001990,-1.911130,32.000000,-237.125719,137.938915,0.359557,10.783249,0.705207,227269.206977,0.786185,20.002479,23.431983,2.547723,67.716421,68.031457,87.758608,27.098226,44.535020,49.240506,56.656579,18.000000,7.038733
54.675954,64.927243,139.060868,140.114925,51.796458,48.832235,58.566796,12.880775,136.562032,1.037344,64.665554,55.109747,138.844416,138.426909,136.267088,137.577102,75.736103,137.097562,0.001994,-1.911103,32.000000,-237.125826,137.972061,0.222689,10.777639,0.704917,227273.300805,0.785459,20.007321,23.429345,2.545860,67.713419,68.030703,87.752282,27.098226,44.539202,49.240506,56.669490,18.000000,7.037488
54.672879,64.918536,139.087541,140.111023,51.719369,48.832476,58.663956,12.880455,136.552966,0.968017,64.670967,55.107479,138.844958,138.422314,136.269732,137.568824,75.736534,137.085954,0.001976,-1.911092,32.000000,-237.126091,137.964105,0.204759,10.767669,0.704254,227273.175268,0.783095,20.004469,23.426412,2.543544,67.708732,68.030184,87.743974,27.098226,44.548930,49.240506,56.692754,18.000000,7.034539
54.672149,64.917496,139.079627,140.108862,51.699344,48.832269,58.485464,12.880040,136.544848,0.957108,64.677421,55.103097,138.844895,138.415278,136.270579,137.559987,75.737346,137.075723,0.001973,-1.911094,32.000000,-237.126422,137.957850,0.204760,10.774141,0.704549,227269.108749,0.786850,19.997889,23.424692,2.543364,67.704662,68.030550,87.737695,27.098226,44.546238,49.240506,56.710087,18.000000,7.033939
54.667258,64.918074,139.073884,140.106627,51.683570,48.831991,58.787886,12.879950,136.531565,0.942434,64.698941,55.098975,138.842198,138.399995,136.270060,137.546664,75.737126,137.060614,0.001972,-1.911086,32.000000,-237.126436,137.947856,0.204927,10.775064,0.705386,227265.115230,0.785582,19.992145,23.418680,2.543995,67.699585,68.029243,87.728357,27.098226,44.552380,49.240506,56.735587,18.000000,7.033973
54.670693,64.928739,139.039023,140.104821,51.580049,48.831886,58.765142,12.880212,136.518867,0.920951,64.709209,55.104442,138.839577,138.386372,136.269323,137.536307,75.737745,137.049725,0.002008,-1.911069,32.000000,-237.126062,137.935366,0.205044,10.777612,0.704930,227262.620375,0.787985,19.991810,23.412950,2.543884,67.693459,68.028770,87.719611,27.098226,44.526363,49.240506,56.754345,18.000000,7.036478
54.671150,64.934030,138.941447,140.102226,51.443716,48.831986,58.576525,12.880458,136.509562,0.906747,64.714442,55.105776,138.837400,138.374931,136.267900,137.524495,75.737147,137.038135,0.001993,-1.911074,32.000000,-237.125908,137.925643,0.205175,10.774263,0.704909,227262.984169,0.784006,19.997101,23.405905,2.544007,67.688428,68.027403,87.712104,27.098226,44.471383,49.240506,56.768565,18.000000,7.038066
54.673205,64.937451,138.987561,140.097766,51.225948,48.832324,58.423475,12.880674,136.495931,0.904392,64.721834,55.109658,138.836386,138.363252,136.266605,137.509117,75.737530,137.023723,0.001992,-1.911075,32.000000,-237.125556,137.918709,0.205020,10.759229,0.704516,227268.065504,0.784276,20.004456,23.400050,2.543209,67.685153,68.026409,87.701578,27.098226,44.511175,49.240506,56.787717,18.000000,7.038959
54.681262,64.940696,139.004953,140.093392,51.112006,48.832285,58.890130,12.881595,136.483941,0.897181,64.712592,55.120669,138.834803,138.353257,136.266054,137.498793,75.737891,137.011381,0.001990,-1.911076,32.000000,-237.124634,137.914308,0.205038,10.753559,0.704201,227272.149286,0.786806,20.009306,23.395073,2.541403,67.683766,68.026018,87.692125,27.098226,44.516990,49.240506,56.797138,18.000000,7.039800
54.694841,64.937071,139.017516,140.087327,50.957193,48.832237,58.691288,12.881028,136.477957,0.766614,64.681940,55.130777,138.830319,138.345568,136.264320,137.486205,75.736811,136.998068,0.002030,-1.911086,32.000000,-237.125102,137.880564,0.155624,10.749305,0.705428,227275.020414,0.788848,20.010747,23.387760,2.542151,67.681525,68.025059,87.679274,27.098226,44.513082,49.240506,56.800706,18.000000,7.039178
54.700377,64.926277,138.972445,140.079926,50.936759,48.832413,58.543049,12.880310,136.470705,0.666907,64.650728,55.138564,138.824994,138.337350,136.263069,137.479122,75.736918,136.991553,0.002010,-1.911092,32.000000,-237.125808,137.880210,0.127027,10.750505,0.705771,227274.439568,0.782475,20.006227,23.381463,2.542095,67.680082,68.024263,87.667444,27.098226,44.488843,49.240506,56.806775,18.000000,7.036440
54.701658,64.908515,139.070157,140.069541,50.870504,48.832613,58.815490,12.879277,136.450143,0.913537,64.635888,55.141187,138.818806,138.325124,136.262455,137.466232,75.737287,136.983003,0.001993,-1.911108,32.000000,-237.126727,137.794140,0.215149,10.759442,0.705900,227269.026555,0.784902,19.989517,23.376140,2.541693,67.679513,68.023490,87.653814,27.098226,44.552596,49.240506,56.818551,18.000000,7.031307
54.701603,64.898692,139.040290,140.060735,50.677629,48.832694,58.565218,12.878998,136.440707,1.130633,64.647011,55.145475,138.812399,138.315842,136.262063,137.451511,75.737737,136.971601,0.001991,-1.912265,32.000000,-237.127155,137.769851,0.281971,10.749891,0.705461,227261.475451,0.786781,19.973389,23.372898,2.540612,67.679040,68.022265,87.643942,27.098226,44.557907,49.240506,56.831350,18.000000,7.027936
54.697077,64.905094,138.938895,140.051910,50.400673,48.832846,58.712615,12.877080,136.429263,1.132373,64.671693,55.140951,138.804183,138.301438,136.259754,137.439263,75.738276,136.956878,0.001993,-1.912266,32.000000,-237.129149,137.756172,0.281975,10.749868,0.705363,227250.339903,0.783082,19.954392,23.368418,2.542339,67.679868,68.021391,87.633685,27.098226,44.502385,49.240506,56.850446,18.000000,7.028656
54.695640,64.914876,138.870924,140.045382,50.133701,48.833066,58.474774,12.877387,136.416219,1.150452,64.697894,55.143609,138.796945,138.288189,136.257795,137.429138,75.738871,136.947202,0.001997,-1.912275,32.000000,-237.128735,137.747764,0.281979,10.751430,0.705809,227243.736348,0.786410,19.944623,23.362481,2.541796,67.680381,68.021163,87.626678,27.098226,44.451798,49.240506,56.868063,18.000000,7.031110
54.698444,64.928260,138.864529,140.039875,49.866483,48.833066,58.637403,12.878303,136.405107,1.168521,64.713143,55.147950,138.790469,138.280759,136.254287,137.419644,75.738501,136.939479,0.001982,-1.912265,32.000000,-237.127919,137.742283,0.281977,10.758242,0.705331,227249.383347,0.784524,19.955384,23.354859,2.540152,67.680935,68.020373,87.619019,27.098226,44.462105,49.240506,56.876571,18.000000,7.034646
54.701440,64.937336,138.868369,140.033324,49.679289,48.833187,58.582437,12.877810,136.394978,1.051005,64.717193,55.156330,138.783278,138.266606,136.249333,137.409672,75.739140,136.927154,0.001983,-1.912289,32.000000,-237.128419,137.786454,0.232356,10.756540,0.704902,227256.344613,0.787762,19.966552,23.349610,2.538976,67.681821,68.018826,87.612146,27.098226,44.454309,49.240506,56.889062,18.000000,7.037645
54.705105,64.939602,138.956673,140.026083,49.508525,48.833271,58.503919,12.877591,136.389105,0.717648,64.717000,55.159769,138.775963,138.259151,136.245477,137.395121,75.738564,136.917830,0.001984,-1.912314,32.000000,-237.128693,137.616622,0.126843,10.760900,0.704403,227264.529907,0.785561,19.977235,23.346262,2.538729,67.684085,68.017166,87.607915,27.098226,44.508354,49.240506,56.900106,18.000000,7.038407
54.708921,64.938702,139.096064,140.019819,49.419358,48.833447,58.740863,12.878017,136.381431,0.716254,64.720466,55.164707,138.769524,138.249462,136.242379,137.389292,75.736828,136.908659,0.002023,-1.912330,32.000000,-237.128154,137.611304,0.126973,10.760132,0.704507,227269.406211,0.786271,19.983423,23.339694,2.538660,67.686472,68.015964,87.607103,27.098226,44.601971,49.240506,56.907564,18.000000,7.038049
54.709089,64.938991,139.074689,140.013004,49.265851,48.833719,58.654732,12.878781,136.370669,0.711216,64.732668,55.163721,138.761978,138.238437,136.237610,137.380450,75.736667,136.898347,0.001999,-1.912339,32.000000,-237.127318,137.606554,0.126874,10.762201,0.704655,227270.635113,0.787274,19.982159,23.335783,2.540104,67.690520,68.015587,87.609496,27.098226,44.574894,49.240506,56.921421,18.000000,7.038059
54.710960,64.942737,138.923339,140.008333,49.113464,48.833628,58.544460,12.878818,136.361573,0.711289,64.744110,55.167377,138.756860,138.228314,136.233524,137.374457,75.736333,136.891051,0.001998,-1.912344,32.000000,-237.127230,137.598635,0.126953,10.772813,0.705420,227271.636720,0.784039,19.977583,23.333105,2.542475,67.694292,68.014800,87.612364,27.098226,44.526524,49.240506,56.930965,18.000000,7.038757
54.714954,64.950651,138.960663,140.003494,48.950148,48.833481,58.403804,12.879808,136.349279,0.725810,64.760106,55.172889,138.751822,138.218561,136.231069,137.365590,75.734984,136.883631,0.001996,-1.912325,32.000000,-237.126201,137.564109,0.126944,10.774493,0.705167,227273.047174,0.785193,19.977709,23.328304,2.542076,67.697815,68.013283,87.615018,27.098226,44.500460,49.240506,56.940545,18.000000,7.040729
54.716542,64.958630,139.006648,139.999608,48.799235,48.833979,58.714308,12.879573,136.351484,1.140908,64.771000,55.175311,138.748703,138.211309,136.228430,137.358287,75.734699,136.876180,0.001997,-1.912345,32.000000,-237.126551,137.470321,0.265582,10.773949,0.703620,227274.878070,0.786648,19.979653,23.325126,2.539223,67.699898,68.013618,87.618850,27.098226,44.517838,49.240506,56.948495,18.000000,7.042933
54.717699,64.966569,139.041213,139.994666,48.694339,48.834333,58.373336,12.879018,136.342395,1.222626,64.791277,55.176391,138.745793,138.199855,136.225187,137.349873,75.735055,136.863187,0.001976,-1.912347,32.000000,-237.127255,137.465481,0.281574,10.773708,0.703663,227279.269599,0.788493,19.983720,23.322904,2.539720,67.702837,68.013970,87.622151,27.098226,44.593997,49.240506,56.960686,18.000000,7.044976
54.723997,64.975507,138.942825,139.990811,48.732881,48.834357,58.629979,12.878984,136.334393,1.240806,64.789773,55.184439,138.742262,138.193623,136.221803,137.346255,75.733869,136.853646,0.001959,-1.912343,32.000000,-237.127291,137.459594,0.281084,10.772441,0.703950,227286.632600,0.784323,19.990170,23.319603,2.540487,67.705633,68.014127,87.624235,27.098226,44.521849,49.240506,56.964315,18.000000,7.047726
54.732335,64.978323,138.865862,139.985599,48.861707,48.834315,58.698584,12.878204,136.328965,1.238362,64.775171,55.190355,138.737108,138.189329,136.217007,137.341919,75.731159,136.850231,0.001957,-1.912341,32.000000,-237.128198,137.452085,0.281407,10.784903,0.704151,227292.353814,0.788909,19.996993,23.312992,2.541065,67.707119,68.013958,87.626228,27.098226,44.492557,49.240506,56.964435,18.000000,7.048833
54.727247,64.973406,138.777033,139.980682,48.937792,48.834477,58.693277,12.878198,136.325257,1.245345,64.781571,55.184110,138.732031,138.186211,136.214474,137.336803,75.729742,136.849925,0.001957,-1.912331,32.000000,-237.128348,137.446281,0.281513,10.787178,0.703618,227297.586705,0.785374,19.999867,23.309584,2.538974,67.710316,68.014945,87.628198,27.098226,44.445380,49.240506,56.977046,18.000000,7.047740
54.722727,64.974157,138.711245,139.975623,48.938424,48.834726,58.461770,12.878555,136.319778,1.245506,64.810817,55.179079,138.727942,138.179784,136.212459,137.330966,75.727319,136.847616,0.001959,-1.912331,32.000000,-237.128178,137.439712,0.281320,10.789632,0.702257,227299.469541,0.784329,19.994651,23.310651,2.537181,67.715322,68.015819,87.629243,27.098226,44.390450,49.240506,56.993054,18.000000,7.047170
54.717972,64.983295,138.607815,139.973201,48.894256,48.834629,58.664052,12.879560,136.314179,1.245748,64.843871,55.176958,138.725431,138.172976,136.208792,137.325842,75.726283,136.843062,0.001946,-1.912341,32.000000,-237.127194,137.434851,0.281829,10.786845,0.701693,227299.828665,0.784473,19.994634,23.311921,2.535794,67.718522,68.016120,87.629167,27.098226,44.311331,49.240506,57.007769,18.000000,7.049594
54.717547,65.000390,138.654272,139.971695,48.917557,48.834561,58.454072,12.881522,136.316018,1.102510,64.878326,55.171913,138.722956,138.162929,136.205495,137.319261,75.724854,136.838195,0.001943,-1.912297,32.000000,-237.125254,137.488838,0.230662,10.780873,0.701249,227305.130910,0.787657,19.999739,23.313233,2.534801,67.723287,68.016443,87.628634,27.098226,44.325879,49.240506,57.021522,18.000000,7.054082
54.717754,65.015823,138.680940,139.971054,49.057063,48.834488,58.710221,12.881848,136.313003,0.785206,64.890066,55.168639,138.720744,138.156159,136.202020,137.316427,75.723134,136.831873,0.001942,-1.911713,32.000000,-237.124895,137.515256,0.128655,10.784981,0.700954,227312.488409,0.785035,20.013456,23.312076,2.533131,67.726155,68.017453,87.628206,27.098226,44.334054,49.240506,57.032469,18.000000,7.058576
54.725918,65.024912,138.684950,139.970132,49.252878,48.834556,58.753446,12.883394,136.303833,0.777326,64.893151,55.171795,138.718474,138.151016,136.197553,137.309664,75.720843,136.827776,0.001982,-1.911133,32.000000,-237.123204,137.507743,0.127107,10.786931,0.701641,227324.641264,0.787896,20.030961,23.311162,2.534000,67.728843,68.017854,87.625120,27.098226,44.335584,49.240506,57.037446,18.000000,7.061858
54.734973,65.027043,138.725832,139.968507,49.415211,48.834430,58.598239,12.883712,136.297513,0.777177,64.889246,55.174236,138.717991,138.148940,136.193942,137.307109,75.717769,136.824991,0.001956,-1.911127,32.000000,-237.122782,137.485245,0.127029,10.779286,0.701541,227335.538625,0.784487,20.046195,23.309838,2.534478,67.730440,68.018165,87.622150,27.098226,44.326879,49.240506,57.034655,18.000000,7.062716
54.742409,65.026020,138.766139,139.965664,49.511898,48.834818,58.678771,12.883764,136.284192,1.222347,64.890089,55.179047,138.716602,138.144173,136.190027,137.302734,75.716542,136.816795,0.001956,-1.911164,32.000000,-237.122639,137.464905,0.277909,10.774864,0.701335,227341.643733,0.783800,20.047420,23.310156,2.534173,67.733660,68.019511,87.619392,27.098226,44.343730,49.240506,57.035934,18.000000,7.062543
54.746028,65.026284,138.720365,139.962085,49.608608,48.834763,58.458472,12.883794,136.278297,1.234966,64.891974,55.178133,138.714698,138.139296,136.187400,137.298062,75.714189,136.814267,0.001955,-1.911177,32.000000,-237.122712,137.461941,0.280610,10.780181,0.701912,227343.215117,0.785735,20.040832,23.311891,2.534501,67.736615,68.021044,87.617075,27.098226,44.346716,49.240506,57.038207,18.000000,7.062450
54.750234,65.029642,138.692578,139.957260,49.783918,48.834816,58.559503,12.884251,136.272261,1.235369,64.902465,55.177353,138.712302,138.135319,136.185363,137.299368,75.713332,136.811195,0.001953,-1.911150,32.000000,-237.122140,137.456580,0.280837,10.780019,0.702307,227343.470188,0.784543,20.032648,23.309170,2.534893,67.741240,68.023225,87.615464,27.098226,44.317170,49.240506,57.040664,18.000000,7.063418
54.748826,65.035844,138.629512,139.953745,49.873109,48.834614,58.751091,12.884182,136.267495,1.235552,64.918613,55.173969,138.709606,138.132905,136.183337,137.298318,75.712519,136.806812,0.001926,-1.911149,32.000000,-237.122233,137.452088,0.280653,10.781645,0.701657,227344.546781,0.787441,20.029428,23.310307,2.533889,67.743956,68.024412,87.613633,27.098226,44.284502,49.240506,57.046944,18.000000,7.065023
