OSU 80 Ton Compressor Load Stand
54.666150,65.017149,138.992867,140.091463,51.133717,48.832641,58.518593,12.882208,136.458953,1.020957,64.792054,55.089479,138.786629,138.269794,136.229724,137.415723,75.737655,136.982268,0.001960,-1.910854,32.000000,-237.124217,137.680028,0.194458,10.762597,0.704942,227339.103440,0.783863,20.108557,23.367317,2.539084,67.712099,68.076318,87.712007,27.098226,44.436863,49.240506,56.435034,18.000000,7.071549
54.665061,65.020905,139.073494,140.094340,51.093295,48.832893,58.619873,12.881612,136.459171,1.020782,64.792771,55.085612,138.788889,138.274996,136.231061,137.421949,75.737956,136.981195,0.001954,-1.910808,32.000000,-237.124954,137.682297,0.194445,10.755945,0.704815,227331.802297,0.786896,20.097334,23.367982,2.540873,67.716993,68.076823,87.714872,27.098226,44.485541,49.240506,56.457507,18.000000,7.072249
54.660366,65.021315,139.112390,140.096879,51.044183,48.832995,58.794575,12.881309,136.463446,1.020888,64.792825,55.081960,138.790955,138.275866,136.232505,137.426380,75.737948,136.982130,0.001953,-1.910821,32.000000,-237.125286,137.681743,0.194444,10.758887,0.705505,227329.027382,0.787851,20.097244,23.367695,2.542576,67.721811,68.077284,87.717477,27.098226,44.534004,49.240506,56.480990,18.000000,7.072757
54.662374,65.020317,139.194622,140.100099,50.987329,48.833053,58.439123,12.882245,136.468371,1.020743,64.781078,55.084739,138.793273,138.282759,136.234576,137.428534,75.738316,136.988160,0.001975,-1.910793,32.000000,-237.124515,137.686417,0.194417,10.760065,0.706417,227332.539429,0.786519,20.102052,23.366878,2.544102,67.727967,68.078393,87.721015,27.098226,44.585414,49.240506,56.501029,18.000000,7.072520
54.668019,65.016670,139.169475,140.103037,50.946408,48.833140,58.452328,12.881727,136.469324,1.021176,64.754821,55.086367,138.795004,138.290356,136.236787,137.430861,75.738976,136.988874,0.001985,-1.910779,32.000000,-237.124994,137.690553,0.194448,10.769517,0.706506,227334.513462,0.784259,20.106987,23.367336,2.545032,67.733611,68.079254,87.725066,27.098226,44.608851,49.240506,56.513270,18.000000,7.071705
54.663201,65.001203,139.175580,140.105111,50.911394,48.833103,58.865502,12.880657,136.474258,0.854208,64.725766,55.081310,138.797839,138.296438,136.240298,137.434827,75.739510,136.988229,0.001984,-1.910764,32.000000,-237.126087,137.708664,0.135498,10.769878,0.706853,227333.261579,0.788996,20.104053,23.369869,2.546443,67.740307,68.079839,87.729227,27.098226,44.602904,49.240506,56.537280,18.000000,7.068043
54.659520,64.988520,139.142212,140.106256,50.834270,48.833043,58.589586,12.880701,136.473984,0.793768,64.713484,55.079654,138.800121,138.302907,136.241391,137.435965,75.740257,136.990371,0.001983,-1.910801,32.000000,-237.125956,137.714471,0.120859,10.773564,0.706002,227329.138232,0.788721,20.094965,23.369553,2.545720,67.745489,68.081002,87.732629,27.098226,44.581191,49.240506,56.558076,18.000000,7.063984
54.652581,64.980284,139.093488,140.108397,50.761614,48.832880,58.667330,12.880357,136.473587,0.793062,64.706235,55.075384,138.803480,138.307703,136.242409,137.440701,75.741201,136.991151,0.002005,-1.910805,32.000000,-237.126193,137.714886,0.120828,10.768369,0.706054,227319.981465,0.783229,20.084142,23.368707,2.546056,67.749985,68.082225,87.737492,27.098226,44.573289,49.240506,56.588710,18.000000,7.061284
54.651889,64.977069,138.993912,140.110552,50.637480,48.832841,58.482221,12.880351,136.463091,0.963741,64.707706,55.073731,138.806018,138.314513,136.243663,137.438267,75.742564,136.988201,0.002014,-1.910791,32.000000,-237.126199,137.672548,0.184484,10.771082,0.705662,227311.843883,0.786948,20.075007,23.368992,2.545617,67.753636,68.083354,87.742162,27.098226,44.533724,49.240506,56.611665,18.000000,7.060204
54.653020,64.975463,138.965519,140.113372,50.498975,48.832578,58.594259,12.881445,136.466515,1.246375,64.700334,55.074845,138.809640,138.322563,136.245547,137.438807,75.745493,136.994081,0.001982,-1.910856,32.000000,-237.125124,137.680769,0.270974,10.778822,0.705828,227306.582086,0.785996,20.073461,23.368422,2.545049,67.757060,68.084865,87.748141,27.098226,44.516120,49.240506,56.633064,18.000000,7.059655
54.654497,64.971134,138.966896,140.114588,50.470785,48.832736,58.699704,12.881947,136.467667,1.247200,64.697889,55.076717,138.811661,138.324118,136.245079,137.439237,75.745944,136.997960,0.001980,-1.910859,32.000000,-237.124739,137.681111,0.271181,10.783653,0.705100,227303.464953,0.788487,20.070912,23.365641,2.543259,67.756987,68.085751,87.751540,27.098226,44.494481,49.240506,56.650400,18.000000,7.058408
54.647976,64.967595,138.952892,140.115357,50.499489,48.832788,58.629483,12.881429,136.464762,1.247530,64.704011,55.072943,138.814929,138.325046,136.245728,137.435524,75.747536,136.998192,0.001982,-1.910842,32.000000,-237.125345,137.680501,0.271388,10.779451,0.704413,227298.095497,0.786954,20.068217,23.365539,2.542687,67.756126,68.086536,87.755751,27.098226,44.505356,49.240506,56.682467,18.000000,7.057492
54.653844,64.968059,138.934706,140.116394,50.570960,48.832652,58.431873,12.880698,136.461395,1.247625,64.701567,55.077005,138.817517,138.322550,136.245838,137.431029,75.749067,136.994829,0.001986,-1.910854,32.000000,-237.126085,137.680094,0.271319,10.772690,0.704079,227295.314993,0.785510,20.062463,23.366955,2.542643,67.756366,68.087281,87.760029,27.098226,44.479004,49.240506,56.696354,18.000000,7.057234
54.658313,64.964286,139.043334,140.116528,50.693219,48.832772,58.732984,12.881255,136.462092,1.247213,64.684693,55.083715,138.820067,138.322800,136.247131,137.434826,75.749413,136.993222,0.001959,-1.910905,32.000000,-237.125321,137.676243,0.271743,10.780842,0.704370,227293.600634,0.786548,20.065211,23.365475,2.542691,67.757225,68.088104,87.763691,27.098226,44.528697,49.240506,56.712692,18.000000,7.056643
54.658910,64.954639,139.106121,140.114950,50.758705,48.832778,58.434477,12.882705,136.460179,1.247331,64.680594,55.084653,138.821369,138.320022,136.249367,137.439131,75.750845,136.993901,0.001956,-1.910928,32.000000,-237.123991,137.675937,0.271439,10.778836,0.704623,227290.304966,0.789113,20.060018,23.362326,2.542085,67.759713,68.089121,87.765766,27.098226,44.575380,49.240506,56.729461,18.000000,7.053988
54.652126,64.947970,139.102143,140.112929,50.811783,48.832807,58.437941,12.883338,136.461733,0.968130,64.702738,55.078511,138.821667,138.317929,136.251589,137.439041,75.750499,136.991679,0.001957,-1.910965,32.000000,-237.123286,137.724414,0.174800,10.778819,0.704611,227286.921794,0.784991,20.051938,23.361205,2.543864,67.761858,68.089177,87.767043,27.098226,44.573102,49.240506,56.760220,18.000000,7.051195
54.652011,64.954996,139.047867,140.113267,50.848599,48.833024,58.768164,12.883742,136.456345,0.797027,64.722211,55.077190,138.822613,138.315686,136.251956,137.433904,75.750878,136.990727,0.001985,-1.910974,32.000000,-237.123050,137.700828,0.126054,10.775043,0.705057,227279.200246,0.788971,20.041714,23.360101,2.544985,67.763137,68.089802,87.767162,27.098226,44.592387,49.240506,56.781138,18.000000,7.052565
54.652880,64.966343,139.066260,140.115011,50.968576,48.833134,58.652789,12.882127,136.442086,1.244443,64.732399,55.081676,138.822233,138.310654,136.252265,137.419762,75.752291,136.982382,0.001987,-1.910964,32.000000,-237.124541,137.658511,0.273455,10.774268,0.705127,227277.206082,0.789019,20.041585,23.359378,2.545228,67.763233,68.090718,87.767932,27.098226,44.568466,49.240506,56.803024,18.000000,7.056024
54.657441,64.972330,139.063801,140.115404,50.999312,48.833011,58.673904,12.881655,136.436811,1.251808,64.740712,55.083961,138.822461,138.305824,136.252451,137.417197,75.752679,136.975780,0.001987,-1.910961,32.000000,-237.125101,137.649162,0.273512,10.769942,0.705101,227282.394349,0.784605,20.048723,23.358542,2.544241,67.762872,68.091567,87.769289,27.098226,44.582868,49.240506,56.818292,18.000000,7.057727
54.665395,64.977387,138.982603,140.114184,51.133468,48.832977,58.594320,12.882588,136.432444,1.251948,64.736073,55.091947,138.821073,138.300700,136.252474,137.409610,75.753597,136.971157,0.001986,-1.910966,32.000000,-237.123851,137.642216,0.273391,10.770672,0.705262,227288.530909,0.786161,20.059231,23.353115,2.544537,67.760606,68.092109,87.773453,27.098226,44.577979,49.240506,56.831059,18.000000,7.059442
54.672087,64.976969,138.917515,140.111845,51.265623,48.833030,58.490259,12.882658,136.425264,1.251583,64.736599,55.095459,138.820344,138.298152,136.252244,137.401847,75.754487,136.965372,0.002015,-1.910974,32.000000,-237.123830,137.636138,0.273267,10.776796,0.705473,227290.235392,0.785816,20.060822,23.349550,2.544279,67.759197,68.093251,87.776554,27.098226,44.499605,49.240506,56.842479,18.000000,7.059419
54.678806,64.976513,138.892902,140.108311,51.358905,48.833056,58.622782,12.882892,136.418336,1.251568,64.737402,55.101768,138.819038,138.290204,136.252780,137.393991,75.755578,136.959142,0.002017,-1.911009,32.000000,-237.123402,137.630737,0.273299,10.775619,0.704857,227290.161025,0.786766,20.058211,23.346408,2.542424,67.757370,68.094648,87.779268,27.098226,44.496587,49.240506,56.854617,18.000000,7.059271
54.679590,64.977552,138.832597,140.103973,51.471171,48.833030,58.693792,12.883754,136.409091,1.251024,64.755220,55.106343,138.818316,138.277842,136.252172,137.385204,75.757152,136.953163,0.001991,-1.911027,32.000000,-237.122455,137.620699,0.273322,10.771165,0.704000,227287.668777,0.788059,20.051344,23.342734,2.540922,67.755659,68.096395,87.779713,27.098226,44.437720,49.240506,56.871194,18.000000,7.059335
54.681716,64.984892,138.767094,140.100651,51.544379,48.833106,58.616710,12.882919,136.399485,1.251297,64.778485,55.106197,138.817586,138.268424,136.251632,137.373411,75.757970,136.944647,0.001987,-1.911069,32.000000,-237.123314,137.608372,0.273335,10.770407,0.703831,227284.670547,0.786170,20.044409,23.338647,2.540160,67.753745,68.098363,87.778174,27.098226,44.419175,49.240506,56.885568,18.000000,7.060738
54.680964,64.997502,138.811561,140.098198,51.570711,48.833439,58.513892,12.883351,136.389827,1.251348,64.800136,55.104170,138.815415,138.259316,136.251278,137.365837,75.757837,136.938154,0.001987,-1.911048,32.000000,-237.122953,137.595822,0.273553,10.769735,0.703777,227283.243208,0.785209,20.044695,23.334196,2.539020,67.749971,68.098764,87.774118,27.098226,44.438603,49.240506,56.899887,18.000000,7.064457
54.685986,65.013249,138.831537,140.095433,51.619065,48.833449,58.680839,12.883611,136.376643,1.251567,64.835982,55.107837,138.811876,138.247645,136.249621,137.353548,75.756878,136.923510,0.001994,-1.911037,32.000000,-237.122834,137.585353,0.273587,10.769425,0.703452,227287.030941,0.786224,20.049986,23.329281,2.537724,67.749027,68.100425,87.768498,27.098226,44.446962,49.240506,56.914671,18.000000,7.068797
54.692373,65.029301,139.013100,140.093359,51.703826,48.833565,58.434470,12.884455,136.375114,1.165450,64.851529,55.112302,138.808860,138.242231,136.247717,137.347183,75.756041,136.919796,0.001969,-1.911036,32.000000,-237.122028,137.613942,0.240645,10.764271,0.703788,227296.853492,0.787650,20.063319,23.326289,2.538572,67.748146,68.101209,87.762775,27.098226,44.533360,49.240506,56.921607,18.000000,7.073561
54.697094,65.042320,139.111972,140.089629,51.742722,48.833551,58.512001,12.883482,136.366116,0.801854,64.864460,55.117725,138.806137,138.229575,136.246933,137.338335,75.756333,136.912067,0.001967,-1.911035,32.000000,-237.122953,137.608837,0.123678,10.761729,0.703860,227306.720222,0.785362,20.074228,23.320201,2.538704,67.748261,68.103394,87.756407,27.098226,44.611014,49.240506,56.933278,18.000000,7.077421
54.702343,65.049418,139.131941,140.085195,51.724223,48.833572,58.597195,12.882119,136.359399,0.797697,64.867777,55.119119,138.804630,138.216817,136.247341,137.329076,75.758574,136.903837,0.001968,-1.911032,32.000000,-237.124213,137.598393,0.123471,10.761351,0.705129,227316.557985,0.788607,20.084124,23.319253,2.541727,67.751532,68.106134,87.751430,27.098226,44.650866,49.240506,56.942774,18.000000,7.079884
54.708685,65.052471,139.106877,140.080983,51.618362,48.833308,58.544778,12.881094,136.352052,0.797605,64.871796,55.121876,138.801206,138.208277,136.247815,137.322291,75.759330,136.897444,0.001998,-1.911029,32.000000,-237.125174,137.593229,0.123086,10.763759,0.705793,227323.237320,0.787514,20.092595,23.315240,2.543316,67.755502,68.107774,87.747320,27.098226,44.628546,49.240506,56.949010,18.000000,7.080982
54.715343,65.056228,139.179280,140.075363,51.489615,48.833475,58.575521,12.881777,136.345465,0.797960,64.876387,55.129521,138.797112,138.201420,136.247926,137.319216,75.759319,136.892335,0.001996,-1.911011,32.000000,-237.124314,137.586544,0.123285,10.757518,0.705855,227324.379722,0.786301,20.094637,23.309039,2.543437,67.760607,68.110009,87.743076,27.098226,44.675934,49.240506,56.954935,18.000000,7.082020
54.715062,65.058213,139.133317,140.070628,51.461010,48.833300,58.406292,12.880618,136.336130,0.798631,64.885067,55.128470,138.793455,138.194641,136.247558,137.316778,75.759679,136.885840,0.001997,-1.911001,32.000000,-237.125606,137.582584,0.122917,10.756535,0.705470,227322.727433,0.786906,20.091580,23.305205,2.542684,67.765083,68.111378,87.740544,27.098226,44.657081,49.240506,56.964569,18.000000,7.082699
54.720192,65.064500,139.105655,140.065552,51.566499,48.833137,58.780359,12.881027,136.324706,0.799007,64.897351,55.128043,138.788789,138.191092,136.245102,137.311412,75.760894,136.877913,0.001997,-1.910958,32.000000,-237.125205,137.574299,0.123080,10.752433,0.706172,227324.160837,0.786398,20.088921,23.302757,2.543697,67.771271,68.113323,87.738451,27.098226,44.636115,49.240506,56.972833,18.000000,7.084416
54.729255,65.071045,139.119569,140.062173,51.576875,48.832961,58.613028,12.880117,136.312036,0.977922,64.888907,55.138670,138.785569,138.182877,136.243411,137.301235,75.761250,136.869493,0.001996,-1.910958,32.000000,-237.126214,137.518860,0.190880,10.749410,0.705991,227324.335927,0.788682,20.091179,23.299273,2.542871,67.777357,68.115351,87.737222,27.098226,44.657509,49.240506,56.974468,18.000000,7.086419
54.735888,65.068713,139.145784,140.056186,51.592780,48.832877,58.683900,12.879448,136.308884,1.252597,64.878063,55.146403,138.781496,138.172261,136.241365,137.294800,75.761595,136.860659,0.001992,-1.910967,32.000000,-237.126853,137.527097,0.270068,10.756981,0.706047,227324.841418,0.783593,20.092523,23.294242,2.542127,67.784115,68.117182,87.736328,27.098226,44.683294,49.240506,56.973727,18.000000,7.086698
54.743739,65.065218,139.210480,140.050132,51.584764,48.832914,58.781202,12.879713,136.307513,0.833181,64.873616,55.155563,138.778338,138.165816,136.240209,137.295311,75.761997,136.857814,0.001969,-1.910960,32.000000,-237.126662,137.559288,0.129948,10.754464,0.706188,227325.477174,0.785697,20.090340,23.289832,2.541960,67.789822,68.118715,87.734822,27.098226,44.745476,49.240506,56.975350,18.000000,7.085402
54.751868,65.062184,139.286782,140.043049,51.573151,48.833024,58.454726,12.879255,136.305013,0.798989,64.849728,55.159996,138.774216,138.159273,136.238477,137.290207,75.763172,136.855012,0.001965,-1.910937,32.000000,-237.127160,137.555894,0.123217,10.750800,0.705721,227321.492908,0.784636,20.081619,23.285235,2.542131,67.796083,68.120164,87.732830,27.098226,44.798537,49.240506,56.970528,18.000000,7.085102
54.747818,65.054275,139.327186,140.036769,51.495579,48.833103,58.487870,12.879775,136.301140,0.799190,64.852162,55.154621,138.771813,138.151975,136.237566,137.289241,75.763559,136.850588,0.001965,-1.910922,32.000000,-237.126758,137.551493,0.122637,10.755018,0.706112,227317.006682,0.783206,20.070564,23.283464,2.542948,67.799796,68.122324,87.730812,27.098226,44.828133,49.240506,56.979794,18.000000,7.082860
54.751593,65.054820,139.389673,140.030710,51.430046,48.833045,58.439219,12.878310,136.291463,0.799691,64.862067,55.157863,138.768218,138.140523,136.237126,137.279574,75.763981,136.846344,0.001973,-1.913251,32.000000,-237.128017,137.545260,0.123020,10.754977,0.706636,227312.378957,0.787446,20.059704,23.280940,2.543964,67.803090,68.124574,87.730132,27.098226,44.889048,49.240506,56.984654,18.000000,7.082468
54.753107,65.060683,139.339785,140.026888,51.385694,48.833032,58.545620,12.877220,136.282426,0.799782,64.865584,55.159198,138.763927,138.133939,136.234768,137.274638,75.765590,136.839439,0.001950,-1.913257,32.000000,-237.129124,137.538553,0.123019,10.750879,0.706630,227308.393910,0.787049,20.055694,23.278423,2.544890,67.803858,68.125794,87.729000,27.098226,44.860676,49.240506,56.988221,18.000000,7.084186
54.760540,65.065782,139.286316,140.022473,51.330408,48.832872,58.591792,12.876747,136.275701,0.800141,64.863081,55.163777,138.759500,138.129067,136.233003,137.273428,75.767050,136.834265,0.001948,-1.913276,32.000000,-237.129744,137.534838,0.122447,10.750839,0.706919,227306.773483,0.787645,20.052604,23.275959,2.545856,67.803300,68.127356,87.729868,27.098226,44.863011,49.240506,56.986306,18.000000,7.085855
54.766051,65.065479,139.304748,140.018066,51.346856,48.832767,58.396054,12.877038,136.271214,0.800629,64.853407,55.168300,138.754756,138.125164,136.230843,137.271024,75.767382,136.831318,0.001949,-1.913253,32.000000,-237.129511,137.534986,0.122965,10.755545,0.706898,227308.657123,0.786201,20.057010,23.271025,2.544874,67.800014,68.127620,87.731185,27.098226,44.844740,49.240506,56.984813,18.000000,7.086140
54.769501,65.059302,139.309548,140.011510,51.401080,48.832626,58.539723,12.875893,136.267175,0.800456,64.845103,55.169916,138.751561,138.118420,136.229327,137.264934,75.769676,136.826718,0.001983,-1.913273,32.000000,-237.130732,137.531836,0.122384,10.748988,0.706502,227307.810444,0.785472,20.054953,23.267074,2.543553,67.796591,68.129169,87.735958,27.098226,44.864849,49.240506,56.984328,18.000000,7.084717
54.771393,65.053951,139.294054,140.006415,51.481959,48.832699,58.731194,12.875517,136.265085,0.800637,64.836831,55.172240,138.747579,138.116524,136.228189,137.264842,75.770605,136.827261,0.001973,-1.913275,32.000000,-237.131113,137.528447,0.122326,10.748586,0.706205,227305.325821,0.788015,20.049346,23.265324,2.543633,67.790483,68.129409,87.739312,27.098226,44.851487,49.240506,56.985277,18.000000,7.083301
54.774075,65.047273,139.234222,140.001108,51.586120,48.832670,58.545993,12.874269,136.259864,0.801246,64.827566,55.173378,138.742828,138.108801,136.226709,137.260660,75.772385,136.824710,0.001973,-1.913303,32.000000,-237.132384,137.523085,0.122499,10.748923,0.706586,227297.685902,0.786011,20.039848,23.260813,2.543561,67.783046,68.129589,87.743029,27.098226,44.860295,49.240506,56.984674,18.000000,7.081431
54.776239,65.043022,139.185582,139.997183,51.716832,48.832757,58.455400,12.874247,136.246591,0.983351,64.822995,55.179634,138.739092,138.101571,136.224341,137.258415,75.772572,136.821834,0.001971,-1.913299,32.000000,-237.132401,137.474387,0.191386,10.751279,0.706499,227293.395767,0.783408,20.032675,23.260148,2.543190,67.775238,68.129896,87.745688,27.098226,44.852621,49.240506,56.984213,18.000000,7.080259
54.781146,65.040684,139.130051,139.992378,51.838556,48.832605,58.554061,12.874527,136.234397,1.253543,64.822897,55.187760,138.734770,138.094344,136.220684,137.250908,75.772389,136.811937,0.001968,-1.913308,32.000000,-237.132124,137.473848,0.271598,10.753388,0.706090,227286.514929,0.785829,20.023416,23.257138,2.541973,67.766397,68.130648,87.748330,27.098226,44.816396,49.240506,56.981185,18.000000,7.079500
54.781484,65.038927,139.161149,139.987957,52.022876,48.832796,58.727308,12.874903,136.229788,1.254456,64.825651,55.188404,138.731972,138.089694,136.218113,137.248725,75.773626,136.807253,0.001955,-1.913307,32.000000,-237.131647,137.466506,0.271981,10.756898,0.705622,227283.272619,0.787005,20.017082,23.255567,2.540985,67.759382,68.131513,87.750514,27.098226,44.819380,49.240506,56.980714,18.000000,7.078883
54.781991,65.040931,139.099963,139.983333,52.235296,48.832704,58.589116,12.875741,136.222056,1.254581,64.829262,55.188482,138.729118,138.087420,136.215262,137.241212,75.775258,136.803491,0.001934,-1.913317,32.000000,-237.130851,137.460009,0.271564,10.770101,0.705100,227280.129043,0.785594,20.010023,23.250986,2.539743,67.751115,68.132632,87.752473,27.098226,44.793346,49.240506,56.982316,18.000000,7.079587
54.782831,65.043379,139.142739,139.980013,52.377593,48.832715,58.625563,12.876150,136.218761,1.254558,64.829538,55.188597,138.726865,138.081468,136.212636,137.230992,75.775676,136.797314,0.001930,-1.913321,32.000000,-237.130439,137.453692,0.271796,10.764314,0.705031,227278.394544,0.783270,20.007940,23.247493,2.540295,67.744161,68.132977,87.753044,27.098226,44.831425,49.240506,56.983486,18.000000,7.080262
54.784975,65.045332,139.173753,139.976283,52.418708,48.832793,58.848865,12.875681,136.213187,1.254159,64.827304,55.194135,138.723402,138.070840,136.209559,137.222068,75.776464,136.787241,0.001929,-1.913347,32.000000,-237.130898,137.446032,0.271430,10.778671,0.703831,227277.705491,0.785112,20.009457,23.244049,2.539155,67.737002,68.133870,87.753617,27.098226,44.852834,49.240506,56.982025,18.000000,7.080984
54.785418,65.045464,139.239705,139.973123,52.484729,48.832762,58.448987,12.875846,136.212321,1.163341,64.829092,55.193516,138.720696,138.066602,136.206730,137.220372,75.776062,136.780459,0.001964,-1.913359,32.000000,-237.130762,137.478862,0.234858,10.782379,0.704428,227278.747422,0.784616,20.011096,23.240656,2.539897,67.731300,68.134737,87.753565,27.098226,44.918797,49.240506,56.981929,18.000000,7.081211
54.782526,65.046764,139.200438,139.969546,52.644310,48.832649,58.513032,12.875397,136.205195,0.803055,64.826951,55.192049,138.716703,138.062396,136.203341,137.213040,75.776769,136.777000,0.001944,-1.913364,32.000000,-237.131231,137.496056,0.121645,10.775747,0.703639,227278.741063,0.781610,20.010984,23.235017,2.540364,67.725094,68.135448,87.753243,27.098226,44.875449,49.240506,56.985440,18.000000,7.081606
54.775561,65.046184,139.067263,139.966795,52.795052,48.832479,58.641181,12.875637,136.202875,0.798739,64.833249,55.182327,138.714167,138.060202,136.202497,137.208816,75.777111,136.773442,0.001942,-1.913405,32.000000,-237.131077,137.491816,0.121669,10.769841,0.703746,227278.915544,0.786951,20.010690,23.232155,2.541547,67.721579,68.136546,87.753760,27.098226,44.851684,49.240506,56.992684,18.000000,7.081658
54.764982,65.048340,138.965428,139.964816,52.941283,48.832563,58.688592,12.875790,136.191120,0.798715,64.864092,55.170170,138.709963,138.054551,136.200948,137.199294,75.777905,136.764744,0.001940,-1.913408,32.000000,-237.130822,137.483696,0.121162,10.774958,0.704013,227279.279270,0.786136,20.014773,23.229781,2.540964,67.718583,68.137165,87.753999,27.098226,44.790826,49.240506,57.008136,18.000000,7.082028
54.765769,65.061604,138.998586,139.965934,53.046266,48.832342,58.590454,12.874593,136.176884,0.895336,64.883135,55.174378,138.707601,138.047482,136.199397,137.187626,75.778693,136.756114,0.001978,-1.913468,32.000000,-237.131975,137.436438,0.160834,10.767166,0.703772,227279.594704,0.784525,20.020898,23.227726,2.538856,67.719503,68.138065,87.754613,27.098226,44.759726,49.240506,57.013689,18.000000,7.085271
54.771044,65.073947,139.018438,139.967105,53.137093,48.832085,58.482618,12.875990,136.169774,1.249071,64.877647,55.182056,138.705227,138.039794,136.196368,137.185359,75.780309,136.748781,0.001960,-1.911118,32.000000,-237.130555,137.410016,0.271210,10.773903,0.703053,227283.444192,0.784064,20.033237,23.222743,2.537487,67.720728,68.138865,87.754708,27.098226,44.788041,49.240506,57.010407,18.000000,7.089439
54.775418,65.073278,139.015759,139.965875,53.261841,48.831917,58.419255,12.875747,136.167104,1.252490,64.871394,55.188834,138.704276,138.034118,136.194361,137.181568,75.780337,136.744776,0.001960,-1.911116,32.000000,-237.130911,137.405461,0.271421,10.781485,0.703758,227289.999781,0.785389,20.045741,23.217798,2.538056,67.723397,68.139025,87.754793,27.098226,44.797811,49.240506,57.009226,18.000000,7.089826
54.769082,65.069692,139.173478,139.962670,53.399433,48.831744,58.585253,12.876260,136.163070,1.252396,64.875516,55.184938,138.702153,138.029707,136.191569,137.174343,75.780094,136.740626,0.001959,-1.911145,32.000000,-237.130339,137.399660,0.271327,10.779709,0.703360,227293.554897,0.786776,20.053008,23.212651,2.538174,67.727163,68.139921,87.754428,27.098226,44.891397,49.240506,57.016387,18.000000,7.089100
54.769382,65.070858,139.185136,139.960387,53.403690,48.831755,58.738820,12.876590,136.159991,1.251960,64.890265,55.188499,138.700574,138.023904,136.189858,137.168059,75.779911,136.734130,0.001958,-1.911147,32.000000,-237.130026,137.396999,0.271082,10.778300,0.702783,227291.193957,0.787555,20.048129,23.210694,2.537922,67.732161,68.140845,87.755119,27.098226,44.923883,49.240506,57.021254,18.000000,7.088946
54.771348,65.080280,139.101244,139.959007,53.456054,48.831731,58.578414,12.877003,136.153111,1.251987,64.903132,55.192424,138.696575,138.016038,136.187771,137.161601,75.778773,136.726006,0.001941,-1.911147,32.000000,-237.129680,137.388874,0.271612,10.783042,0.703844,227290.112585,0.785414,20.050641,23.208936,2.541096,67.740013,68.142726,87.756190,27.098226,44.871772,49.240506,57.022980,18.000000,7.091708
54.781105,65.087343,139.009496,139.957725,53.464788,48.831461,58.435828,12.877707,136.150144,1.252290,64.894884,55.201264,138.694517,138.014917,136.187052,137.154938,75.779472,136.717796,0.001924,-1.911171,32.000000,-237.128990,137.385581,0.271507,10.784768,0.704003,227290.828508,0.783358,20.051519,23.205991,2.541295,67.747129,68.143286,87.757172,27.098226,44.837718,49.240506,57.016095,18.000000,7.093787
54.781150,65.087788,138.889652,139.954247,53.497709,48.831435,58.545253,12.877414,136.143994,1.251758,64.884427,55.205682,138.692319,138.011629,136.186401,137.148455,75.781079,136.711248,0.001920,-1.912301,32.000000,-237.129208,137.376370,0.271516,10.780350,0.703225,227297.293879,0.785492,20.059048,23.203215,2.539672,67.756450,68.145216,87.760459,27.098226,44.778878,49.240506,57.015261,18.000000,7.094719
54.779821,65.085726,138.883771,139.950528,53.466340,48.831330,58.218556,12.878271,136.145371,1.158452,64.883180,55.201520,138.688953,138.009711,136.184987,137.144914,75.779976,136.704238,0.001920,-1.912301,32.000000,-237.128290,137.406489,0.233520,10.785139,0.702459,227297.286265,0.787264,20.056720,23.198560,2.537545,67.762306,68.146282,87.763867,27.098226,44.764879,49.240506,57.017586,18.000000,7.094135
54.774781,65.086031,138.784936,139.947259,53.424171,48.831377,58.420843,12.878410,136.142992,0.802613,64.896624,55.193296,138.685337,138.007272,136.183697,137.138367,75.779934,136.700149,0.001961,-1.912295,32.000000,-237.128132,137.406866,0.122136,10.779363,0.702094,227296.026358,0.785792,20.057122,23.193799,2.535355,67.767852,68.146658,87.768937,27.098226,44.702368,49.240506,57.025239,18.000000,7.094239
54.779810,65.092551,138.777261,139.946275,53.357772,48.831173,58.467265,12.879343,136.138885,0.798949,64.900647,55.198023,138.683407,138.003062,136.183500,137.135908,75.780089,136.696398,0.001963,-1.913468,32.000000,-237.127168,137.404364,0.122220,10.776234,0.701766,227295.624872,0.790217,20.056339,23.191526,2.535309,67.771745,68.147740,87.774800,27.098226,44.693496,49.240506,57.023336,18.000000,7.095884
54.775973,65.096875,138.878703,139.944374,53.382715,48.831194,58.630363,12.878670,136.133861,0.799105,64.907747,55.193813,138.680167,137.992712,136.181565,137.129192,75.779672,136.686969,0.001959,-1.913491,32.000000,-237.127893,137.400076,0.122305,10.772596,0.701679,227297.366332,0.787562,20.061494,23.189597,2.533738,67.774332,68.149083,87.781898,27.098226,44.737640,49.240506,57.025981,18.000000,7.097724
54.779461,65.100422,138.715497,139.942356,53.326496,48.831167,58.488475,12.878110,136.130116,0.799051,64.921223,55.198654,138.677424,137.984851,136.180325,137.122302,75.780241,136.680267,0.001960,-1.913473,32.000000,-237.128499,137.393045,0.122333,10.780066,0.701773,227298.913746,0.786867,20.063176,23.187635,2.533365,67.775948,68.149876,87.787534,27.098226,44.634461,49.240506,57.027843,18.000000,7.098586
54.780664,65.109228,138.646835,139.940371,53.280843,48.831107,58.682298,12.878733,136.127666,0.799008,64.930433,55.195320,138.674539,137.982260,136.178864,137.117599,75.780141,136.678059,0.001999,-1.913441,32.000000,-237.127970,137.388029,0.122337,10.765316,0.702638,227303.142294,0.784749,20.071191,23.183509,2.535395,67.775463,68.150454,87.792648,27.098226,44.585725,49.240506,57.025810,18.000000,7.101435
54.779268,65.114531,138.581183,139.938180,53.276802,48.831005,58.456070,12.879610,136.121311,0.809417,64.940383,55.190045,138.672790,137.977574,136.177184,137.108524,75.781122,136.677005,0.001980,-1.913400,32.000000,-237.127048,137.358066,0.132393,10.763013,0.701201,227303.668409,0.786604,20.071382,23.179711,2.532254,67.775281,68.151053,87.796534,27.098226,44.549244,49.240506,57.028686,18.000000,7.102839
54.778577,65.123650,138.605371,139.935750,53.236248,48.830805,58.614925,12.880507,136.109538,1.240846,64.975907,55.186677,138.671323,137.968870,136.176290,137.096451,75.782371,136.671875,0.001981,-1.913353,32.000000,-237.126220,137.324080,0.271960,10.760930,0.701782,227309.062834,0.784004,20.079030,23.178747,2.530945,67.774934,68.152109,87.799630,27.098226,44.530461,49.240506,57.031104,18.000000,7.105729
54.781134,65.140951,138.595200,139.934844,53.146485,48.830763,58.538821,12.880140,136.102088,1.246538,65.000167,55.191811,138.668630,137.962341,136.173281,137.088072,75.781739,136.665711,0.001981,-1.913328,32.000000,-237.126527,137.315773,0.272142,10.757228,0.701602,227311.291501,0.787070,20.085677,23.177258,2.529811,67.773275,68.152187,87.799236,27.098226,44.505574,49.240506,57.032372,18.000000,7.110201
54.787346,65.159796,138.683092,139.933740,53.201399,48.830960,58.483995,12.879577,136.094630,1.246461,65.012763,55.195283,138.668824,137.956134,136.170403,137.083321,75.780742,136.661133,0.001982,-1.913305,32.000000,-237.127124,137.310081,0.272142,10.759183,0.701895,227315.326402,0.784964,20.095461,23.173538,2.530284,67.771840,68.153931,87.797989,27.098226,44.551342,49.240506,57.026615,18.000000,7.116253
54.790658,65.167829,138.724556,139.931658,53.250679,48.830826,58.629571,12.879171,136.093971,1.239154,65.013800,55.200045,138.668041,137.954203,136.168260,137.080187,75.779689,136.655512,0.001961,-1.913258,32.000000,-237.127602,137.329411,0.263792,10.756783,0.702082,227325.891126,0.785980,20.110301,23.171200,2.529980,67.768861,68.154758,87.794911,27.098226,44.592631,49.240506,57.021861,18.000000,7.119113
54.784426,65.170189,138.702083,139.928648,53.336150,48.830952,58.565009,12.879213,136.092662,0.798572,65.026465,55.191724,138.667870,137.951433,136.166770,137.073292,75.777424,136.649709,0.001947,-1.913259,32.000000,-237.127731,137.362949,0.122360,10.751901,0.702380,227338.298274,0.786661,20.123168,23.169990,2.531298,67.764294,68.156132,87.790118,27.098226,44.565800,49.240506,57.027573,18.000000,7.120399
54.782813,65.175560,138.732863,139.927460,53.362722,48.831138,58.750933,12.880094,136.087527,0.792555,65.042330,55.189902,138.666162,137.950317,136.164922,137.069366,75.776726,136.645280,0.001948,-1.913228,32.000000,-237.126772,137.357333,0.121935,10.748160,0.702730,227342.654697,0.784670,20.128013,23.168334,2.531902,67.758472,68.157439,87.785455,27.098226,44.589096,49.240506,57.029840,18.000000,7.121870
54.781198,65.186275,138.645195,139.928062,53.318879,48.831207,58.782053,12.879653,136.080177,0.792929,65.066172,55.189047,138.665694,137.943493,136.163669,137.062870,75.775446,136.639321,0.001948,-1.913190,32.000000,-237.127109,137.348797,0.122259,10.749737,0.703030,227348.508235,0.785641,20.136371,23.167802,2.531779,67.750593,68.157939,87.780169,27.098226,44.533490,49.240506,57.033050,18.000000,7.124930
54.782928,65.198428,138.600734,139.929278,53.282446,48.831062,58.587047,12.880035,136.075821,0.793320,65.068661,55.189090,138.665235,137.939026,136.162153,137.061399,75.774930,136.635389,0.001987,-1.913170,32.000000,-237.126688,137.344545,0.122588,10.748772,0.703478,227353.945377,0.783194,20.143293,23.166364,2.532416,67.743789,68.158195,87.775791,27.098226,44.485895,49.240506,57.033041,18.000000,7.128922
54.784913,65.203428,138.613835,139.929830,53.259071,48.831167,58.707664,12.880425,136.062233,1.195457,65.069426,55.195029,138.666256,137.937572,136.160377,137.057079,75.773622,136.627709,0.001986,-1.913201,32.000000,-237.126210,137.292407,0.261297,10.741400,0.702942,227362.607707,0.782829,20.155563,23.164773,2.530890,67.735450,68.158293,87.770470,27.098226,44.500100,49.240506,57.033669,18.000000,7.131221
54.781696,65.205861,138.672447,139.929423,53.248591,48.831275,58.507092,12.880470,136.057360,1.240557,65.072694,55.191349,138.667506,137.931694,136.159318,137.053426,75.774030,136.622005,0.001984,-1.913180,32.000000,-237.126133,137.289151,0.272850,10.745440,0.702756,227369.968711,0.785430,20.166051,23.163395,2.529999,67.729685,68.159641,87.766376,27.098226,44.522732,49.240506,57.034022,18.000000,7.132340
54.775396,65.209376,138.787825,139.929364,53.204955,48.831296,58.475831,12.880438,136.054784,1.240805,65.100449,55.186891,138.668812,137.922348,136.157975,137.045711,75.773561,136.618998,0.001983,-1.912030,32.000000,-237.126258,137.288052,0.272635,10.755712,0.703292,227374.195386,0.783797,20.169142,23.161001,2.530146,67.723075,68.161188,87.760601,27.098226,44.580689,49.240506,57.043995,18.000000,7.133352
54.773237,65.218806,138.781627,139.931067,53.156709,48.831430,58.615016,12.880057,136.050114,1.240643,65.121793,55.185570,138.670432,137.917629,136.157179,137.041964,75.774613,136.611852,0.002026,-1.912027,32.000000,-237.126631,137.284158,0.272880,10.752568,0.703403,227376.747701,0.786542,20.174670,23.157843,2.531365,67.719904,68.162451,87.756357,27.098226,44.570952,49.240506,57.050196,18.000000,7.136158
54.773937,65.231754,138.923916,139.934222,53.107936,48.831440,58.647547,12.879085,136.045449,1.240610,65.130043,55.187039,138.672363,137.910057,136.156679,137.037499,75.774395,136.602330,0.002002,-1.911995,32.000000,-237.127724,137.278958,0.272953,10.751073,0.703472,227381.105931,0.787070,20.184249,23.156863,2.533762,67.716127,68.164065,87.751042,27.098226,44.652992,49.240506,57.052272,18.000000,7.140308
54.769789,65.237211,139.005444,139.936516,53.116111,48.831322,58.858734,12.878487,136.040447,1.240339,65.134940,55.181662,138.673126,137.906371,136.155641,137.031646,75.773008,136.597820,0.001993,-1.910828,32.000000,-237.128332,137.275538,0.272467,10.756227,0.703703,227387.276932,0.785258,20.195756,23.152366,2.533749,67.712311,68.164853,87.746501,27.098226,44.714582,49.240506,57.057522,18.000000,7.142647
54.769990,65.240753,138.858351,139.939399,53.013612,48.831173,58.730897,12.878364,136.033762,1.240072,65.137985,55.184043,138.675027,137.901731,136.155584,137.027537,75.772174,136.592934,0.001986,-1.910792,32.000000,-237.128579,137.271907,0.272714,10.752372,0.704596,227395.431512,0.784838,20.208031,23.147994,2.536314,67.709183,68.165692,87.741274,27.098226,44.638259,49.240506,57.062454,18.000000,7.143996
54.768317,65.243371,138.962883,139.941732,52.927524,48.831094,58.633129,12.878350,136.028085,1.239733,65.138934,55.181294,138.675739,137.900226,136.154799,137.026717,75.770151,136.590749,0.001986,-1.910782,32.000000,-237.128548,137.269026,0.272734,10.748338,0.704776,227400.879364,0.782098,20.217479,23.147208,2.537995,67.706182,68.166995,87.737342,27.098226,44.679379,49.240506,57.065355,18.000000,7.145413
54.769478,65.243459,138.992666,139.944480,52.806587,48.830895,58.699513,12.878404,136.013734,1.439222,65.136890,55.187290,138.677288,137.895399,136.154452,137.023147,75.768523,136.587359,0.001961,-1.910797,32.000000,-237.128225,137.216106,0.348513,10.757120,0.704224,227403.103226,0.783802,20.220829,23.145686,2.535300,67.702998,68.168834,87.733964,27.098226,44.719721,49.240506,57.071115,18.000000,7.145861
54.776435,65.241473,138.958427,139.946526,52.692527,48.831110,58.353816,12.877538,136.010966,1.681279,65.123523,55.195030,138.678406,137.892246,136.155203,137.017760,75.767780,136.582125,0.001947,-1.910869,32.000000,-237.128998,137.239623,0.412088,10.755867,0.705096,227406.617202,0.785139,20.225056,23.146656,2.537286,67.699638,68.170193,87.732110,27.098226,44.723249,49.240506,57.065969,18.000000,7.146134
54.774549,65.235129,138.964159,139.946590,52.635224,48.831055,58.519326,12.877438,136.014875,1.271153,65.105582,55.195320,138.678612,137.889654,136.154994,137.018043,75.766469,136.581582,0.001945,-1.910886,32.000000,-237.129085,137.266655,0.278026,10.761351,0.704664,227407.204312,0.784230,20.224027,23.146649,2.537776,67.696602,68.171438,87.732461,27.098226,44.731938,49.240506,57.069252,18.000000,7.144703
54.776585,65.222981,138.951915,139.946063,52.594023,48.831262,58.572532,12.877196,136.013892,1.244349,65.085673,55.195451,138.678627,137.887788,136.155594,137.016718,75.764583,136.578003,0.001945,-1.910896,32.000000,-237.129241,137.265260,0.272067,10.773002,0.704444,227405.811954,0.788764,20.215345,23.144869,2.536829,67.694107,68.173225,87.736703,27.098226,44.723377,49.240506,57.068213,18.000000,7.141944
54.777368,65.213609,138.914490,139.945506,52.489224,48.831068,58.573722,12.878603,136.015652,1.243764,65.075844,55.199457,138.677436,137.885363,136.155811,137.020249,75.764721,136.573750,0.001988,-1.910930,32.000000,-237.127770,137.263053,0.271917,10.766541,0.704138,227403.048236,0.786549,20.210817,23.145920,2.537021,67.692213,68.174727,87.741882,27.098226,44.668531,49.240506,57.070427,18.000000,7.139361
54.774627,65.206727,138.844825,139.944714,52.384365,48.831041,58.790507,12.878853,136.010825,1.244129,65.072102,55.197300,138.675386,137.877636,136.156060,137.013960,75.764066,136.572198,0.001983,-1.910935,32.000000,-237.127514,137.259808,0.272482,10.769898,0.703257,227397.463149,0.785780,20.196709,23.146079,2.536703,67.690763,68.175581,87.749984,27.098226,44.642732,49.240506,57.074472,18.000000,7.137711
54.775324,65.205306,138.739906,139.944435,52.285480,48.831128,58.552267,12.878571,136.005819,1.243982,65.073504,55.202975,138.673833,137.871730,136.155798,137.011480,75.765139,136.565119,0.001981,-1.910929,32.000000,-237.127739,137.251256,0.271924,10.776400,0.703438,227390.351696,0.785729,20.186582,23.143891,2.535983,67.690622,68.176481,87.757816,27.098226,44.592953,49.240506,57.078116,18.000000,7.137190
54.780300,65.206048,138.735808,139.944970,52.154076,48.830729,58.515720,12.878685,136.002280,1.244255,65.060966,55.209846,138.673005,137.867127,136.156398,137.007271,75.765245,136.564037,0.001979,-1.910939,32.000000,-237.127638,137.249946,0.272060,10.775070,0.702863,227386.896675,0.782860,20.182340,23.143797,2.534838,67.691525,68.177458,87.767103,27.098226,44.583368,49.240506,57.075467,18.000000,7.138004
54.781813,65.202349,138.732935,139.944591,52.155620,48.830795,58.600232,12.878100,136.001276,1.244115,65.041050,55.213700,138.671956,137.866137,136.155462,137.006059,75.764560,136.561586,0.002020,-1.910946,32.000000,-237.128378,137.252797,0.272421,10.772511,0.701848,227385.147431,0.786033,20.180246,23.139312,2.532891,67.693513,68.178448,87.773091,27.098226,44.556201,49.240506,57.072888,18.000000,7.137449
54.777052,65.188615,138.734991,139.942885,52.131575,48.830926,58.616871,12.879128,135.999298,1.243758,65.035844,55.212204,138.671158,137.865971,136.156038,137.005246,75.764679,136.561024,0.001992,-1.910950,32.000000,-237.127425,137.254406,0.271958,10.768192,0.701832,227382.457809,0.786440,20.176201,23.138683,2.532586,67.696643,68.180542,87.779075,27.098226,44.547905,49.240506,57.079108,18.000000,7.134253
54.774930,65.183928,138.761607,139.942643,52.090948,48.830729,58.751659,12.878598,136.006457,0.945612,65.040015,55.209332,138.670307,137.860397,136.155485,137.005779,75.765006,136.563659,0.001986,-1.910918,32.000000,-237.127824,137.300352,0.164941,10.774530,0.701956,227380.704008,0.785275,20.171046,23.138185,2.532463,67.698711,68.181504,87.782895,27.098226,44.551209,49.240506,57.084046,18.000000,7.132653
54.773818,65.183983,138.745960,139.944215,52.067718,48.830727,58.630790,12.878331,136.000648,0.796650,65.041384,55.209984,138.669576,137.857848,136.153980,137.003813,75.763816,136.562792,0.001979,-1.910918,32.000000,-237.128017,137.297969,0.121675,10.764469,0.702297,227373.417953,0.785101,20.161892,23.137797,2.532721,67.700451,68.182875,87.787193,27.098226,44.534859,49.240506,57.089046,18.000000,7.133065
54.779383,65.182773,138.647250,139.945790,51.882855,48.830596,58.710328,12.878557,135.997556,0.796751,65.033877,55.212926,138.668836,137.856620,136.153971,137.004225,75.763371,136.561210,0.001979,-1.910887,32.000000,-237.127747,137.299614,0.121647,10.755013,0.702053,227370.058997,0.783320,20.159249,23.138741,2.533305,67.701845,68.183989,87.790231,27.098226,44.506800,49.240506,57.086011,18.000000,7.132951
54.786034,65.178906,138.718338,139.946788,51.800190,48.830407,58.564231,12.877991,135.998736,0.796966,65.013951,55.220255,138.668924,137.858247,136.153577,137.002326,75.762043,136.560556,0.001946,-1.910849,32.000000,-237.128277,137.302360,0.121584,10.742808,0.702639,227371.432541,0.784953,20.160373,23.139511,2.533071,67.704943,68.186378,87.793358,27.098226,44.522900,49.240506,57.079128,18.000000,7.132417
54.787642,65.170235,138.667796,139.945871,51.755563,48.830394,58.459427,12.878735,135.994789,0.910900,65.001916,55.225879,138.667598,137.858507,136.153064,137.003179,75.762532,136.563082,0.001940,-1.910863,32.000000,-237.127564,137.269141,0.167741,10.746357,0.702618,227368.936483,0.783797,20.153808,23.139194,2.531012,67.708387,68.187160,87.794682,27.098226,44.493496,49.240506,57.077529,18.000000,7.130484
54.788975,65.161316,138.554447,139.943989,51.596771,48.830614,58.830001,12.879887,135.993347,1.241351,65.002715,55.230812,138.667141,137.859076,136.152471,137.005928,75.764299,136.563599,0.001933,-1.912503,32.000000,-237.126403,137.261626,0.271640,10.749027,0.703697,227364.891740,0.785635,20.143540,23.140208,2.532002,67.713606,68.188786,87.795674,27.098226,44.392901,49.240506,57.076170,18.000000,7.128050
54.789895,65.160601,138.661350,139.942774,51.531632,48.830821,58.287827,12.881555,135.994252,1.244247,65.009197,55.233513,138.666891,137.861204,136.151576,137.008823,75.763940,136.564277,0.001933,-1.914396,32.000000,-237.124673,137.264554,0.271517,10.751585,0.703135,227358.501048,0.787000,20.133321,23.140936,2.531005,67.717365,68.189899,87.796417,27.098226,44.431114,49.240506,57.074563,18.000000,7.127747
54.794602,65.163175,138.561119,139.942339,51.524933,48.830832,58.555133,12.882485,135.998127,1.244427,65.008024,55.240843,138.666335,137.863038,136.151759,137.008792,75.765296,136.564456,0.001976,-1.914386,32.000000,-237.123789,137.264315,0.271821,10.752496,0.702301,227352.054354,0.782006,20.123121,23.139419,2.528875,67.720893,68.190772,87.797069,27.098226,44.394531,49.240506,57.071114,18.000000,7.128677
54.797395,65.163431,138.601830,139.941411,51.485927,48.830808,58.631614,12.882859,136.006484,1.137389,65.004307,55.240610,138.666274,137.867028,136.152036,137.007148,75.766620,136.564804,0.001976,-1.914399,32.000000,-237.123605,137.305523,0.227802,10.750713,0.702710,227352.318006,0.789267,20.121520,23.140103,2.530783,67.722457,68.191337,87.798743,27.098226,44.405214,49.240506,57.066141,18.000000,7.129221
54.795090,65.162766,138.554138,139.940090,51.392199,48.830808,58.593012,12.882775,136.009712,0.795992,65.013377,55.238718,138.665382,137.871016,136.152441,137.012827,75.769075,136.565787,0.001972,-1.914387,32.000000,-237.123863,137.314416,0.122502,10.745103,0.702035,227351.719912,0.785595,20.119565,23.138834,2.528737,67.725445,68.192213,87.800379,27.098226,44.362361,49.240506,57.066887,18.000000,7.129066
54.795527,65.166531,138.547001,139.940466,51.352353,48.830790,58.440899,12.883826,136.014148,0.793257,65.027504,55.239907,138.665406,137.875289,136.152955,137.018015,75.770735,136.566202,0.001971,-1.914359,32.000000,-237.122763,137.317737,0.122470,10.740298,0.702330,227349.627656,0.784526,20.117134,23.137679,2.529351,67.727347,68.193168,87.801369,27.098226,44.360993,49.240506,57.066261,18.000000,7.130372
54.795223,65.174946,138.490720,139.942183,51.238493,48.830664,58.484192,12.884655,136.018223,0.793978,65.041577,55.242168,138.665494,137.877771,136.153120,137.025369,75.773147,136.568807,0.002013,-1.914314,32.000000,-237.122023,137.320634,0.122214,10.734118,0.702466,227347.690613,0.785078,20.118686,23.135697,2.528587,67.728193,68.194024,87.802679,27.098226,44.320930,49.240506,57.065317,18.000000,7.132845
54.799313,65.181329,138.556399,139.944000,51.152924,48.830585,58.500638,12.884829,136.019896,0.794640,65.041480,55.247376,138.667708,137.883314,136.153541,137.024172,75.774868,136.572927,0.001996,-1.914306,32.000000,-237.121865,137.327658,0.122692,10.728216,0.702745,227348.488697,0.787122,20.122030,23.134237,2.528436,67.727603,68.194266,87.803945,27.098226,44.368795,49.240506,57.060697,18.000000,7.135148
54.799334,65.182913,138.556799,139.945564,51.149722,48.830352,58.554271,12.884024,136.026984,0.795019,65.037661,55.247672,138.670465,137.889812,136.154772,137.035300,75.776680,136.575557,0.001974,-1.914317,32.000000,-237.122618,137.332393,0.122322,10.730329,0.702855,227350.901877,0.786560,20.130739,23.133082,2.527423,67.728183,68.195009,87.805615,27.098226,44.341876,49.240506,57.058508,18.000000,7.136370
54.800824,65.181437,138.690745,139.946487,51.051472,48.830302,58.519625,12.884479,136.029122,0.795276,65.042618,55.246027,138.673288,137.894855,136.154688,137.037980,75.777504,136.581187,0.001969,-1.914331,32.000000,-237.122251,137.340964,0.122656,10.730224,0.703559,227352.136512,0.786286,20.133187,23.133346,2.528433,67.728710,68.195220,87.807614,27.098226,44.375879,49.240506,57.056191,18.000000,7.136172
54.797769,65.186134,138.709815,139.948154,50.936866,48.830417,58.689776,12.884352,136.035856,0.795259,65.056663,55.238503,138.675377,137.903823,136.155354,137.043075,75.777995,136.584041,0.001970,-1.914302,32.000000,-237.122359,137.343784,0.122937,10.730777,0.703414,227350.293249,0.785565,20.134749,23.132803,2.528439,67.729560,68.194915,87.811154,27.098226,44.405207,49.240506,57.056557,18.000000,7.137471
54.800631,65.193120,138.795825,139.950102,50.845879,48.830370,58.347329,12.884369,136.037131,0.795769,65.062709,55.243119,138.677136,137.905327,136.155560,137.044654,75.779299,136.589037,0.001955,-1.915474,32.000000,-237.122276,137.346723,0.122433,10.727643,0.704138,227348.018484,0.786003,20.131840,23.134693,2.530815,67.729517,68.195724,87.817178,27.098226,44.437443,49.240506,57.055307,18.000000,7.139631
54.811549,65.199926,138.876641,139.952491,50.856693,48.830247,58.457972,12.885135,136.034752,1.108062,65.052755,55.251775,138.679710,137.909529,136.156438,137.048733,75.779492,136.595552,0.001932,-1.915411,32.000000,-237.121330,137.301491,0.233501,10.728360,0.704266,227352.014492,0.783784,20.139477,23.135578,2.531304,67.729356,68.196250,87.825472,27.098226,44.479089,49.240506,57.041530,18.000000,7.142411
54.815140,65.199401,138.930154,139.952976,50.946974,48.830108,58.574547,12.885122,136.035442,1.244976,65.052328,55.254802,138.680884,137.916143,136.157264,137.050309,75.780576,136.597828,0.001927,-1.915374,32.000000,-237.121369,137.301307,0.273071,10.726039,0.704917,227354.103003,0.788353,20.143708,23.136682,2.532741,67.727907,68.196330,87.833598,27.098226,44.514973,49.240506,57.031878,18.000000,7.142627
54.816453,65.201612,139.053411,139.952663,50.952440,48.829935,58.569105,12.885542,136.042540,1.245920,65.062961,55.257957,138.682019,137.925042,136.159243,137.056488,75.782593,136.602107,0.001928,-1.915369,32.000000,-237.120962,137.306592,0.272646,10.726702,0.705154,227355.018002,0.786699,20.140012,23.139630,2.533711,67.724094,68.196175,87.844602,27.098226,44.588374,49.240506,57.027267,18.000000,7.143390
54.818913,65.208598,138.953158,139.952945,51.161039,48.829675,58.553827,12.885066,136.047564,1.245911,65.062916,55.257738,138.683479,137.928468,136.159066,137.063612,75.783248,136.606104,0.001949,-1.915387,32.000000,-237.121331,137.307515,0.273113,10.731109,0.705539,227352.031005,0.785073,20.136032,23.139644,2.534522,67.719671,68.195921,87.853738,27.098226,44.535715,49.240506,57.019018,18.000000,7.145649
