OSU 80 Ton Compressor Load Stand
54.819244,65.213647,138.890918,139.953179,51.381041,48.829662,58.758408,12.885668,136.053789,1.246072,65.072606,55.256398,138.683749,137.932055,136.159471,137.070868,75.783469,136.614059,0.001970,-1.915393,32.000000,-237.120753,137.309854,0.272649,10.742290,0.706152,227350.531538,0.785127,20.136980,23.139690,2.536709,67.711316,68.194362,87.863094,27.098226,44.524486,49.240506,57.013694,18.000000,7.147507
54.821296,65.218927,138.961524,139.953589,51.490102,48.829468,58.568991,12.885521,136.059667,1.225681,65.084493,55.259190,138.683681,137.934606,136.160472,137.077693,75.782816,136.620923,0.001968,-1.915368,32.000000,-237.120875,137.334696,0.259126,10.742404,0.705287,227352.443933,0.785304,20.141600,23.140961,2.534767,67.701820,68.193535,87.871928,27.098226,44.555655,49.240506,57.008823,18.000000,7.149270
54.826282,65.227139,138.940380,139.954419,51.701038,48.829326,58.512102,12.883886,136.066570,0.804778,65.081577,55.262140,138.683904,137.933246,136.161609,137.082921,75.782888,136.625486,0.001969,-1.914302,32.000000,-237.122585,137.357053,0.122999,10.735025,0.704213,227355.529392,0.782575,20.146329,23.144576,2.533616,67.689311,68.193580,87.881460,27.098226,44.555376,49.240506,56.997512,18.000000,7.152089
54.825276,65.227687,138.895024,139.954654,51.848148,48.829195,58.562163,12.882365,136.069697,0.800136,65.076574,55.258859,138.683323,137.934728,136.162973,137.084864,75.783439,136.628584,0.001992,-1.911910,32.000000,-237.124086,137.358560,0.122920,10.734341,0.704566,227357.821297,0.785081,20.149637,23.148537,2.534809,67.677245,68.192855,87.887972,27.098226,44.527944,49.240506,56.993202,18.000000,7.153001
54.826451,65.227238,138.910588,139.954971,51.936877,48.829410,58.352606,12.882115,136.072786,0.800025,65.072861,55.262126,138.683501,137.938851,136.164173,137.090737,75.784754,136.633878,0.001996,-1.911819,32.000000,-237.124291,137.359896,0.123148,10.734429,0.704872,227361.110066,0.785780,20.153054,23.150663,2.534193,67.661504,68.192885,87.896167,27.098226,44.525682,49.240506,56.986079,18.000000,7.153101
54.830092,65.228850,138.867704,139.955579,52.063246,48.829667,58.572849,12.881977,136.076444,0.799638,65.069343,55.263989,138.682484,137.940204,136.164472,137.098143,75.785415,136.637582,0.001979,-1.911787,32.000000,-237.124403,137.359669,0.123299,10.734786,0.704683,227360.761236,0.785124,20.154567,23.151606,2.533412,67.648879,68.193540,87.902280,27.098226,44.510457,49.240506,56.975655,18.000000,7.153884
54.828200,65.228828,138.895348,139.956053,52.201860,48.829704,58.460532,12.880797,136.078707,0.799998,65.066309,55.267653,138.682385,137.939115,136.163617,137.104441,75.785148,136.639334,0.001969,-1.911779,32.000000,-237.125484,137.363146,0.123069,10.743468,0.704747,227360.107590,0.787927,20.152989,23.152841,2.533642,67.631497,68.194340,87.909253,27.098226,44.519777,49.240506,56.972615,18.000000,7.154486
54.831209,65.229477,138.885816,139.956359,52.247127,48.829685,58.612588,12.879971,136.081609,0.800172,65.058954,55.272111,138.681702,137.941583,136.163884,137.108928,75.784063,136.643015,0.001972,-1.911781,32.000000,-237.126399,137.364989,0.123587,10.744528,0.704438,227360.673831,0.784914,20.151099,23.153966,2.532691,67.617052,68.194376,87.916163,27.098226,44.516547,49.240506,56.963332,18.000000,7.155013
54.833248,65.226985,139.061682,139.956569,52.336108,48.829570,58.502725,12.879114,136.081664,0.800463,65.053326,55.275664,138.680919,137.947094,136.163473,137.111337,75.784949,136.649922,0.001957,-1.912378,32.000000,-237.127246,137.367214,0.123523,10.740426,0.704045,227361.681777,0.786453,20.152897,23.155077,2.533283,67.600779,68.194285,87.924106,27.098226,44.616873,49.240506,56.955216,18.000000,7.154898
54.832992,65.224502,139.002921,139.956410,52.408712,48.829961,58.603336,12.878107,136.085341,0.800405,65.049132,55.275042,138.679372,137.947949,136.161979,137.118282,75.784711,136.651248,0.001936,-1.912373,32.000000,-237.128177,137.368111,0.123313,10.749091,0.703884,227362.279715,0.784366,20.150652,23.157937,2.532970,67.586078,68.194582,87.930863,27.098226,44.577964,49.240506,56.945985,18.000000,7.154702
54.833120,65.223124,138.919649,139.956700,52.375568,48.829977,58.828942,12.878140,136.078759,1.020013,65.060165,55.274878,138.678970,137.946928,136.161880,137.116295,75.785304,136.653334,0.001931,-1.912353,32.000000,-237.128204,137.322039,0.207180,10.746109,0.705084,227358.551809,0.785799,20.146200,23.160379,2.536083,67.575569,68.194915,87.936243,27.098226,44.573123,49.240506,56.940372,18.000000,7.154149
54.837827,65.230005,138.795407,139.958182,52.386699,48.830113,58.524609,12.878798,136.081304,1.245320,65.065964,55.279390,138.677166,137.949224,136.162180,137.115855,75.786480,136.657561,0.001933,-1.912346,32.000000,-237.127489,137.322541,0.273341,10.743262,0.704195,227359.202167,0.784455,20.143963,23.161256,2.535023,67.563982,68.196172,87.941533,27.098226,44.503646,49.240506,56.927506,18.000000,7.156394
54.842949,65.234103,138.710606,139.958065,52.422820,48.830126,58.610438,12.879713,136.083173,1.245637,65.067199,55.288340,138.675868,137.945027,136.162454,137.118988,75.787230,136.658841,0.001952,-1.912393,32.000000,-237.126692,137.328245,0.273385,10.748885,0.703924,227357.651826,0.781442,20.142463,23.161670,2.533499,67.554708,68.197163,87.945545,27.098226,44.446241,49.240506,56.915140,18.000000,7.158052
54.842502,65.236141,138.610531,139.956727,52.482987,48.830058,58.472604,12.879261,136.084292,1.245387,65.071590,55.287869,138.674549,137.944684,136.162693,137.119465,75.788121,136.657551,0.001974,-1.911253,32.000000,-237.127084,137.327864,0.273455,10.758806,0.703368,227360.398813,0.785448,20.144817,23.162531,2.531016,67.546134,68.197697,87.947536,27.098226,44.374952,49.240506,56.904781,18.000000,7.159400
54.841729,65.237310,138.563700,139.955239,52.419022,48.830171,58.764246,12.879470,136.090915,1.031010,65.086622,55.289437,138.671903,137.943279,136.161740,137.117853,75.789127,136.655363,0.001974,-1.911315,32.000000,-237.127025,137.372858,0.192133,10.767044,0.702468,227361.032546,0.784225,20.143990,23.162396,2.529233,67.539376,68.197981,87.948449,27.098226,44.309422,49.240506,56.898686,18.000000,7.159947
54.845080,65.244878,138.554300,139.954559,52.300703,48.830344,58.581987,12.879495,136.093023,0.796716,65.092396,55.290038,138.670978,137.943017,136.161710,137.119532,75.789273,136.655715,0.001977,-1.911389,32.000000,-237.126914,137.375909,0.122878,10.768874,0.701275,227361.431183,0.786084,20.146456,23.160885,2.527429,67.533415,68.198488,87.948378,27.098226,44.315782,49.240506,56.889554,18.000000,7.162371
54.849033,65.246672,138.458976,139.954060,52.248192,48.830564,58.712021,12.879735,136.096236,0.796295,65.081058,55.289360,138.669435,137.938646,136.161188,137.122630,75.788793,136.657832,0.001998,-1.911367,32.000000,-237.126613,137.377196,0.122945,10.772705,0.700502,227361.850583,0.782200,20.148370,23.158823,2.526611,67.531632,68.199132,87.947417,27.098226,44.250234,49.240506,56.874297,18.000000,7.163591
54.848904,65.240440,138.499975,139.952499,52.197763,48.831173,58.656041,12.879804,136.096991,0.796372,65.085067,55.289547,138.667057,137.941412,136.162303,137.127903,75.788815,136.659865,0.002002,-1.911354,32.000000,-237.126677,137.378123,0.122798,10.769110,0.700287,227366.622514,0.784599,20.152715,23.158847,2.526285,67.531426,68.200048,87.946138,27.098226,44.244723,49.240506,56.866339,18.000000,7.162377
54.846545,65.240709,138.516460,139.951699,52.091734,48.831346,58.536472,12.879474,136.095084,0.796460,65.093757,55.292122,138.665559,137.944777,136.163426,137.127913,75.788970,136.656258,0.001985,-1.911355,32.000000,-237.126991,137.376902,0.122895,10.771240,0.699462,227368.111532,0.782806,20.150709,23.160348,2.524365,67.531778,68.201366,87.945817,27.098226,44.254379,49.240506,56.858472,18.000000,7.162477
54.847403,65.246165,138.450204,139.951526,51.965819,48.831666,58.452255,12.880210,136.096562,0.796525,65.109105,55.289752,138.664746,137.944971,136.163131,137.125292,75.790143,136.654797,0.001977,-1.911376,32.000000,-237.126311,137.379139,0.122677,10.778350,0.699916,227366.986371,0.783552,20.144599,23.161305,2.525118,67.534580,68.203453,87.943664,27.098226,44.176493,49.240506,56.848686,18.000000,7.164451
54.848207,65.253949,138.420045,139.952597,51.833639,48.831839,58.761410,12.881561,136.097843,0.796853,65.126646,55.289703,138.664565,137.949372,136.161584,137.124935,75.790212,136.655562,0.001978,-1.911373,32.000000,-237.125030,137.382562,0.122654,10.780351,0.699909,227368.584069,0.785193,20.147136,23.159413,2.525528,67.538246,68.203858,87.941430,27.098226,44.131012,49.240506,56.840919,18.000000,7.166738
54.854864,65.266515,138.477234,139.954863,51.638183,48.831910,58.615489,12.882255,136.097654,0.797011,65.137432,55.295134,138.665538,137.953188,136.160035,137.124712,75.791137,136.659789,0.001961,-1.911394,32.000000,-237.124319,137.384111,0.122680,10.780302,0.699086,227372.285427,0.786327,20.151768,23.157534,2.524280,67.545672,68.205585,87.938610,27.098226,44.173863,49.240506,56.822838,18.000000,7.170832
54.858237,65.271963,138.438935,139.956031,51.533253,48.831687,58.515121,12.882305,136.098494,0.797468,65.144971,55.292221,138.666429,137.951471,136.158316,137.126983,75.790755,136.660079,0.001945,-1.911403,32.000000,-237.124294,137.386446,0.122330,10.782741,0.698795,227377.865554,0.782197,20.158779,23.157834,2.523693,67.553681,68.206572,87.935551,27.098226,44.145048,49.240506,56.809223,18.000000,7.173165
54.857380,65.276869,138.492379,139.957357,51.420116,48.831608,58.790893,12.882079,136.089972,1.025081,65.164382,55.296761,138.669133,137.949461,136.157044,137.122520,75.791315,136.658195,0.001935,-1.911440,32.000000,-237.124562,137.342024,0.208295,10.780662,0.699031,227383.433860,0.784066,20.164945,23.158947,2.524429,67.566006,68.207211,87.931261,27.098226,44.163875,49.240506,56.799957,18.000000,7.175103
54.868295,65.284457,138.562424,139.958876,51.417845,48.831739,58.458252,12.883576,136.090722,1.449833,65.169810,55.301710,138.670918,137.951534,136.157328,137.119737,75.791259,136.659094,0.001937,-1.911438,32.000000,-237.123060,137.321651,0.342115,10.777314,0.698627,227385.352354,0.785365,20.167151,23.159469,2.523576,67.577860,68.207585,87.928033,27.098226,44.184275,49.240506,56.778089,18.000000,7.177364
54.871444,65.290356,138.584974,139.959802,51.423853,48.831797,58.441713,12.884119,136.092494,1.470529,65.178731,55.304726,138.673366,137.951992,136.156910,137.121753,75.791796,136.659753,0.001957,-1.911426,32.000000,-237.122478,137.321224,0.346057,10.778590,0.699076,227388.000447,0.781704,20.172880,23.158000,2.524590,67.592878,68.207663,87.921854,27.098226,44.212146,49.240506,56.760566,18.000000,7.179912
54.878039,65.294861,138.458250,139.959626,51.342366,48.831729,58.742999,12.884582,136.097505,1.470131,65.181096,55.307126,138.675140,137.955911,136.158162,137.124009,75.793079,136.659339,0.001976,-1.910856,32.000000,-237.122014,137.325140,0.346191,10.780218,0.699519,227390.603568,0.785997,20.169977,23.158490,2.525364,67.605953,68.208858,87.917235,27.098226,44.118597,49.240506,56.742381,18.000000,7.181654
54.883276,65.297155,138.470159,139.958929,51.265208,48.831398,58.732240,12.885656,136.101959,1.469527,65.191983,55.312108,138.676395,137.953942,136.160909,137.128548,75.793852,136.662059,0.001974,-1.910890,32.000000,-237.121008,137.327810,0.345961,10.783056,0.699531,227393.118974,0.786183,20.172849,23.158270,2.525630,67.622400,68.209792,87.911591,27.098226,44.093320,49.240506,56.721967,18.000000,7.183101
54.893240,65.302518,138.493638,139.958550,51.163449,48.835175,58.463401,12.886382,136.110924,1.344246,65.188742,55.321397,138.676583,137.960062,136.162504,137.131655,75.794384,136.666245,0.001978,-1.910915,32.000000,-237.120270,137.371358,0.295478,10.788102,0.698629,227392.895824,0.782055,20.171014,23.156789,2.523017,67.634607,68.210161,87.907449,27.098226,44.106089,49.240506,56.696584,18.000000,7.184996
54.901484,65.302105,138.537492,139.956736,51.086562,48.854901,58.538652,12.886626,136.123933,1.026226,65.179126,55.332552,138.677369,137.966148,136.164643,137.142160,75.795210,136.674806,0.001999,-1.910935,32.000000,-237.119948,137.392207,0.196121,10.784004,0.698428,227390.743964,0.782115,20.168275,23.157326,2.522994,67.647815,68.210439,87.901988,27.098226,44.099413,49.240506,56.671082,18.000000,7.185779
54.905559,65.298233,138.507429,139.955027,51.095383,48.863050,58.602585,12.886362,136.131214,1.023880,65.170110,55.333476,138.677928,137.976457,136.166113,137.150584,75.794778,136.677936,0.002021,-1.910917,32.000000,-237.120208,137.396210,0.196192,10.777025,0.698135,227408.795781,0.785626,20.164064,23.158810,2.522963,67.658375,68.210348,87.897109,27.098226,44.108535,49.240506,56.649275,18.000000,7.185198
54.913512,65.292661,138.476390,139.952959,50.916545,48.863213,58.733497,12.886358,136.137221,1.023132,65.177497,55.333202,138.678118,137.984717,136.169168,137.159912,75.795024,136.685144,0.001984,-1.910893,32.000000,-237.119976,137.401678,0.196341,10.772572,0.698798,227497.516364,0.784801,20.155729,23.162110,2.523383,67.670567,68.210549,87.892730,27.098226,44.076323,49.240506,56.622414,18.000000,7.183963
54.917109,65.295595,138.480838,139.951663,50.769865,48.875125,58.661873,12.885483,136.145122,1.022931,65.176807,55.333754,138.680046,137.992108,136.172622,137.167681,75.796134,136.690360,0.001977,-1.910896,32.000000,-237.120839,137.409820,0.196439,10.765486,0.699125,227532.263996,0.784003,20.147942,23.164050,2.522649,67.681799,68.211853,87.890054,27.098226,44.053293,49.240506,56.598032,18.000000,7.184940
54.921528,65.297435,138.401912,139.949770,50.658003,48.887379,58.706151,12.885261,136.155008,1.022705,65.185035,55.339385,138.680568,138.003127,136.174934,137.174500,75.796899,136.695599,0.001980,-1.910884,32.000000,-237.121180,137.419732,0.196448,10.761537,0.699119,227527.005971,0.782121,20.134731,23.167279,2.521718,67.695611,68.213108,87.886728,27.098226,44.002902,49.240506,56.571749,18.000000,7.186079
54.921231,65.302242,138.448426,139.948834,50.477542,48.903572,58.476366,12.884586,136.160266,1.022292,65.202542,55.343506,138.680977,138.009225,136.176767,137.178001,75.796838,136.700167,0.001983,-1.910918,32.000000,-237.122059,137.422543,0.196557,10.763529,0.699720,227582.353013,0.783217,20.134209,23.168681,2.521634,67.706414,68.213532,87.883795,27.098226,43.994205,49.240506,56.553125,18.000000,7.187856
54.925762,65.313337,138.405656,139.948505,50.209776,48.915018,58.475779,12.885116,136.166399,1.022317,65.224893,55.350101,138.681721,138.011703,136.177552,137.177602,75.797220,136.706426,0.001948,-1.912119,32.000000,-237.121512,137.430853,0.196300,10.766976,0.699653,227639.075960,0.782756,20.131805,23.170440,2.519994,67.719597,68.214282,87.880223,27.098226,43.956575,49.240506,56.526833,18.000000,7.191289
54.929999,65.324484,138.412098,139.948839,50.014021,48.935410,58.434381,12.885095,136.169156,1.021893,65.234384,55.354438,138.683826,138.015084,136.178055,137.183595,75.798198,136.715780,0.001939,-1.913278,32.000000,-237.121450,137.435372,0.196511,10.763061,0.700027,227717.640211,0.786107,20.136898,23.172702,2.520854,67.731790,68.214618,87.877540,27.098226,43.947489,49.240506,56.504555,18.000000,7.195191
54.941836,65.331464,138.460036,139.948915,49.906324,48.959613,58.886031,12.885042,136.177682,1.021606,65.220197,55.365368,138.684911,138.026609,136.178315,137.191067,75.799133,136.723979,0.001942,-1.913272,32.000000,-237.121496,137.444753,0.196607,10.757867,0.699673,227776.511497,0.786251,20.143641,23.175335,2.519868,67.746565,68.214015,87.873798,27.098226,43.976726,49.240506,56.465414,18.000000,7.197980
54.948244,65.327055,138.648751,139.947245,49.838949,48.979817,58.480476,12.885348,136.185700,1.021113,65.209085,55.373838,138.686557,138.034968,136.180556,137.200660,75.800716,136.730954,0.001947,-1.913303,32.000000,-237.121169,137.450059,0.196302,10.752261,0.700217,227876.447887,0.787092,20.150717,23.178864,2.519791,67.759838,68.214007,87.872274,27.098226,44.041625,49.240506,56.437287,18.000000,7.197866
54.951675,65.320180,138.680537,139.944168,49.696254,48.996005,58.632921,12.884129,136.188996,1.432869,65.208070,55.381430,138.686139,138.042297,136.182542,137.210694,75.801153,136.735120,0.001984,-1.913319,32.000000,-237.122368,137.408068,0.338258,10.746778,0.700987,227989.814092,0.781270,20.146331,23.181879,2.520120,67.775139,68.213208,87.871956,27.098226,44.072137,49.240506,56.406020,18.000000,7.196421
54.961841,65.318114,138.711679,139.941988,49.538587,49.016253,58.637872,12.882959,136.198371,1.464909,65.202641,55.395544,138.685890,138.052284,136.184263,137.219630,75.801902,136.743486,0.001981,-1.913327,32.000000,-237.123551,137.412337,0.346574,10.750723,0.702574,228077.958805,0.786901,20.135770,23.183656,2.523261,67.787499,68.212346,87.871786,27.098226,44.110522,49.240506,56.373029,18.000000,7.196066
54.969883,65.315892,138.649985,139.938197,49.280656,49.040791,58.824783,12.883199,136.216636,1.333195,65.203544,55.402923,138.684282,138.065810,136.186563,137.235614,75.801977,136.754014,0.001985,-1.913325,32.000000,-237.123229,137.458988,0.293608,10.748378,0.703279,228147.660824,0.785046,20.125600,23.185226,2.523682,67.802805,68.212796,87.873018,27.098226,44.075093,49.240506,56.334603,18.000000,7.196107
54.972429,65.314366,138.591090,139.934752,49.107715,49.061176,58.259662,12.882405,136.229510,0.829763,65.203381,55.407099,138.682941,138.076383,136.188399,137.246015,75.802606,136.764212,0.001989,-1.913339,32.000000,-237.124060,137.504881,0.131187,10.743903,0.703318,228237.228201,0.785139,20.113775,23.188507,2.523782,67.815340,68.212804,87.873719,27.098226,44.023674,49.240506,56.303925,18.000000,7.196178
54.984564,65.312864,138.604908,139.931970,48.948831,49.085547,58.578271,12.882014,136.241746,0.791959,65.196493,55.420804,138.681173,138.088164,136.190400,137.254503,75.803563,136.777585,0.002024,-1.913365,32.000000,-237.124621,137.516534,0.122429,10.743762,0.703353,228347.940433,0.782905,20.103833,23.193503,2.522290,67.830142,68.213248,87.876674,27.098226,44.014787,49.240506,56.262634,18.000000,7.196314
54.989867,65.309129,138.705503,139.930234,48.848971,49.105957,58.527481,12.882137,136.252300,0.792564,65.189542,55.428264,138.680359,138.095729,136.191234,137.266674,75.803135,136.789313,0.001989,-1.913395,32.000000,-237.124467,137.525257,0.122661,10.742415,0.703564,228440.847636,0.790784,20.099864,23.197786,2.521102,67.841788,68.212869,87.878943,27.098226,44.082064,49.240506,56.227018,18.000000,7.195995
54.992264,65.304608,138.767006,139.927499,48.737612,49.130181,58.529981,12.880981,136.265093,0.793263,65.189101,55.426897,138.679871,138.106444,136.192552,137.274240,75.803549,136.801793,0.001985,-1.913346,32.000000,-237.125621,137.535598,0.122850,10.742717,0.703812,228549.092067,0.786678,20.086716,23.203269,2.520797,67.854965,68.212670,87.881833,27.098226,44.107834,49.240506,56.187999,18.000000,7.195085
54.992554,65.302809,138.708459,139.925571,48.579002,49.150650,58.730214,12.881312,136.272141,0.793423,65.203075,55.431525,138.680191,138.114633,136.192788,137.284435,75.803929,136.812206,0.001986,-1.913322,32.000000,-237.125185,137.542758,0.122389,10.743778,0.704655,228641.030555,0.787596,20.077893,23.209344,2.522383,67.864816,68.212805,87.882259,27.098226,44.075415,49.240506,56.160965,18.000000,7.195037
54.998745,65.310642,138.743984,139.925504,48.476865,49.151437,58.749678,12.881224,136.279995,0.794156,65.210742,55.437587,138.679187,138.126103,136.192414,137.294314,75.804815,136.820211,0.001991,-1.913310,32.000000,-237.125297,137.549894,0.122503,10.749328,0.705282,228749.916961,0.787903,20.071071,23.214940,2.523391,67.875999,68.212418,87.881421,27.098226,44.058402,49.240506,56.119140,18.000000,7.197366
55.005717,65.315606,138.809710,139.925763,48.362154,49.167958,58.521706,12.881448,136.290642,0.794407,65.212669,55.446902,138.680266,138.132421,136.191380,137.299000,75.805894,136.830422,0.001954,-1.913253,32.000000,-237.125026,137.557742,0.122559,10.747655,0.705170,228843.624702,0.785536,20.068993,23.219575,2.522313,67.885543,68.212162,87.881522,27.098226,44.118183,49.240506,56.081224,18.000000,7.199456
55.008638,65.316877,138.904123,139.925947,48.284506,49.184287,58.542903,12.881477,136.296315,0.940015,65.214896,55.451354,138.681221,138.140473,136.189773,137.309060,75.807334,136.837524,0.001945,-1.913283,32.000000,-237.125144,137.532573,0.179136,10.742766,0.704933,228849.994292,0.785207,20.070886,23.222543,2.522675,67.895948,68.212088,87.880605,27.098226,44.157083,49.240506,56.041268,18.000000,7.200699
55.012343,65.315928,139.021956,139.926897,48.308655,49.176222,58.682178,12.881978,136.301767,1.238126,65.215504,55.454331,138.680403,138.146524,136.187310,137.317054,75.808223,136.843182,0.001946,-1.913273,32.000000,-237.124667,137.529675,0.272697,10.746845,0.705539,228927.209000,0.788430,20.069161,23.226380,2.523551,67.903267,68.210610,87.879007,27.098226,44.215408,49.240506,56.007177,18.000000,7.200898
55.024389,65.317463,138.980292,139.929294,48.137858,49.184604,58.660568,12.883129,136.312284,1.242027,65.205148,55.462935,138.680830,138.158351,136.185526,137.326885,75.809484,136.858646,0.001958,-1.913271,32.000000,-237.123542,137.541246,0.272375,10.742979,0.706578,229001.864088,0.788363,20.067629,23.228360,2.525133,67.911542,68.209824,87.877339,27.098226,44.228312,49.240506,55.954029,18.000000,7.201774
55.026432,65.314003,139.069622,139.930604,48.093879,49.188780,58.521488,12.883671,136.325547,1.242348,65.195326,55.466326,138.681230,138.171363,136.184435,137.338682,75.810373,136.870536,0.001987,-1.913249,32.000000,-237.122938,137.551832,0.272357,10.744490,0.706782,228962.009944,0.786302,20.063125,23.230194,2.527105,67.918329,68.208529,87.876353,27.098226,44.286883,49.240506,55.920295,18.000000,7.201824
55.034109,65.306165,139.120210,139.932051,48.069865,49.193194,58.840238,12.883932,136.342036,1.242481,65.172573,55.471603,138.681380,138.186859,136.184269,137.355882,75.812112,136.881377,0.001985,-1.912632,32.000000,-237.122618,137.567200,0.272637,10.744814,0.706741,228997.778791,0.786538,20.053106,23.236378,2.525794,67.925798,68.207054,87.875381,27.098226,44.319588,49.240506,55.870141,18.000000,7.200101
55.036348,65.295197,139.096296,139.933252,48.086383,49.197115,58.564659,12.884365,136.359327,1.242720,65.154170,55.472894,138.681095,138.199001,136.184330,137.371307,75.813024,136.892853,0.001986,-1.910874,32.000000,-237.122231,137.583640,0.272219,10.753330,0.707156,229013.735280,0.788435,20.047688,23.241211,2.527324,67.932293,68.205185,87.875273,27.098226,44.299803,49.240506,55.833982,18.000000,7.197809
55.026791,65.281082,139.051831,139.934334,48.086457,49.180607,58.453271,12.884913,136.377579,1.242756,65.148863,55.463719,138.681696,138.212192,136.186595,137.391178,75.812902,136.909739,0.001999,-1.910907,32.000000,-237.121676,137.598596,0.272468,10.745374,0.707344,229025.773583,0.784097,20.032486,23.244690,2.527891,67.939041,68.203445,87.876358,27.098226,44.289522,49.240506,55.799982,18.000000,7.194266
55.023051,65.275469,138.965680,139.936932,48.032926,49.160456,58.483098,12.884963,136.391437,1.242785,65.147952,55.458852,138.682346,138.225638,136.187729,137.402174,75.812709,136.923953,0.002029,-1.910904,32.000000,-237.121688,137.613447,0.272618,10.757845,0.706655,229035.290367,0.787790,20.019372,23.249302,2.527353,67.943714,68.202714,87.876836,27.098226,44.257082,49.240506,55.772331,18.000000,7.192574
55.020575,65.272312,138.871670,139.941698,48.040380,49.140201,58.665003,12.886122,136.414827,1.067671,65.139508,55.453555,138.684228,138.241929,136.190017,137.420225,75.814511,136.941532,0.001993,-1.910884,32.000000,-237.120661,137.641817,0.215521,10.758517,0.706812,228952.210679,0.789149,20.014422,23.257551,2.526984,67.949926,68.201469,87.876524,27.098226,44.189833,49.240506,55.735033,18.000000,7.192339
55.013192,65.267194,138.832659,139.946041,48.174394,49.123918,58.434054,12.887260,136.426179,1.243083,65.126222,55.444666,138.685164,138.253816,136.190502,137.433263,75.815729,136.952961,0.001986,-1.910906,32.000000,-237.119552,137.643755,0.273551,10.752381,0.705272,228856.124358,0.788470,20.012396,23.264584,2.525590,67.954665,68.200410,87.876152,27.098226,44.148098,49.240506,55.707541,18.000000,7.191398
55.003731,65.258376,138.844336,139.952073,48.263841,49.099621,58.430505,12.887513,136.441115,1.245987,65.117394,55.435390,138.688948,138.267116,136.193487,137.447704,75.817924,136.966388,0.001985,-1.910900,32.000000,-237.119312,137.660771,0.273699,10.759923,0.704459,228758.668687,0.785734,20.011613,23.271240,2.523995,67.960866,68.199513,87.877435,27.098226,44.159472,49.240506,55.681407,18.000000,7.189488
54.992189,65.254983,138.859701,139.959035,48.336238,49.079208,58.601699,12.887855,136.453930,1.245950,65.118005,55.421830,138.691465,138.280021,136.196042,137.460553,75.818742,136.982136,0.001988,-1.910901,32.000000,-237.118904,137.671300,0.273326,10.763322,0.704517,228680.456300,0.788685,20.013578,23.275522,2.523625,67.965507,68.198012,87.877804,27.098226,44.168228,49.240506,55.664465,18.000000,7.188607
54.977972,65.254298,138.856301,139.968510,48.393625,49.054865,58.449285,12.887720,136.469816,1.245961,65.124921,55.404479,138.695957,138.294976,136.199199,137.479293,75.820990,136.994587,0.001954,-1.910935,32.000000,-237.118946,137.683829,0.273680,10.765952,0.703865,228562.389700,0.788474,20.013836,23.279787,2.524271,67.971329,68.196289,87.878113,27.098226,44.165372,49.240506,55.645477,18.000000,7.188685
54.966291,65.257749,138.825341,139.977906,48.475606,49.034434,58.552746,12.886899,136.478353,1.245554,65.119070,55.392474,138.700350,138.304301,136.201304,137.489761,75.821289,137.004550,0.001949,-1.910958,32.000000,-237.119749,137.694172,0.273487,10.763727,0.703392,228448.838842,0.784401,20.023190,23.287804,2.525118,67.975900,68.194519,87.878278,27.098226,44.163486,49.240506,55.632642,18.000000,7.189918
54.954611,65.256033,138.803657,139.990661,48.626259,49.010262,58.629953,12.887847,136.491487,1.245361,65.110681,55.384147,138.707124,138.322235,136.202484,137.507705,75.820540,137.017235,0.001946,-1.911001,32.000000,-237.118771,137.707687,0.273249,10.763454,0.703294,228355.382949,0.787902,20.034475,23.290286,2.525672,67.981790,68.191938,87.878802,27.098226,44.137069,49.240506,55.614823,18.000000,7.190315
54.938858,65.252535,138.935943,140.004274,48.870452,48.986028,58.567853,12.887977,136.507275,1.245307,65.099985,55.368300,138.714620,138.338429,136.205169,137.521297,75.821635,137.031485,0.001958,-1.911033,32.000000,-237.118812,137.723125,0.273712,10.768127,0.703164,228265.572708,0.786375,20.049139,23.294780,2.525645,67.988760,68.189776,87.879607,27.098226,44.192913,49.240506,55.604657,18.000000,7.189794
54.926341,65.246504,138.887624,140.015892,49.025920,48.965683,58.536213,12.887840,136.520399,1.244707,65.092311,55.354023,138.722528,138.350789,136.207978,137.535670,75.820647,137.043222,0.001985,-1.911068,32.000000,-237.119001,137.734777,0.273360,10.764990,0.702894,228155.732991,0.785133,20.058635,23.301629,2.525787,67.995259,68.187788,87.879922,27.098226,44.172658,49.240506,55.597762,18.000000,7.188482
54.908055,65.240035,138.811908,140.030735,49.222108,48.941144,58.596321,12.888597,136.532299,1.244932,65.077572,55.336494,138.732508,138.370011,136.213520,137.554276,75.821384,137.062999,0.001984,-1.911124,32.000000,-237.118249,137.753265,0.273572,10.772174,0.703212,228043.755399,0.785819,20.070262,23.307388,2.528919,68.004433,68.186079,87.879467,27.098226,44.106087,49.240506,55.595695,18.000000,7.187355
54.897386,65.232953,138.825733,140.043554,49.401646,48.920683,58.527100,12.888963,136.549574,1.196767,65.056108,55.331974,138.742161,138.385182,136.217547,137.568601,75.821333,137.078946,0.001985,-1.911097,32.000000,-237.117895,137.789916,0.250264,10.776377,0.703052,227949.528320,0.786103,20.076251,23.314019,2.528616,68.012273,68.184458,87.878240,27.098226,44.152782,49.240506,55.591631,18.000000,7.185668
54.878545,65.220929,138.801875,140.059047,49.543224,48.920641,58.566228,12.888406,136.572307,0.801754,65.029110,55.315602,138.756062,138.402536,136.225524,137.586092,75.822507,137.097282,0.001995,-1.911087,32.000000,-237.118518,137.829022,0.123161,10.777078,0.702083,227835.247398,0.785178,20.087347,23.322793,2.528079,68.022200,68.183256,87.876576,27.098226,44.121929,49.240506,55.594058,18.000000,7.183122
54.857301,65.206859,138.815526,140.071540,49.693746,48.900121,58.434040,12.887155,136.584879,0.797900,65.018295,55.296344,138.767110,138.412816,136.232835,137.598490,75.823248,137.104436,0.002018,-1.911091,32.000000,-237.119748,137.841627,0.123489,10.785569,0.701746,227738.614984,0.785933,20.090516,23.330511,2.528822,68.030784,68.182392,87.873618,27.098226,44.096163,49.240506,55.604072,18.000000,7.179367
54.841946,65.195831,138.754120,140.087757,49.863703,48.879498,58.753727,12.887213,136.591673,1.133426,65.014122,55.278806,138.780824,138.423716,136.242038,137.612330,75.824671,137.117280,0.001983,-1.911114,32.000000,-237.119530,137.803672,0.242660,10.789525,0.701842,227734.603986,0.785680,20.096597,23.338153,2.529256,68.039478,68.181879,87.868269,27.098226,44.064351,49.240506,55.610936,18.000000,7.176008
54.825666,65.192844,138.754741,140.102145,49.959451,48.863491,58.811038,12.886433,136.601574,1.246234,65.011931,55.265034,138.792863,138.432729,136.248513,137.621116,75.824974,137.130086,0.001977,-1.911150,32.000000,-237.120382,137.808675,0.274465,10.793071,0.701378,227634.935701,0.787435,20.102948,23.340852,2.530484,68.046187,68.181428,87.864857,27.098226,44.090197,49.240506,55.621692,18.000000,7.175437
54.810871,65.189995,138.904192,140.119338,50.162565,48.839172,58.569085,12.886518,136.611552,1.246910,65.005131,55.252159,138.806603,138.441328,136.256350,137.630040,75.825091,137.137738,0.001976,-1.911193,32.000000,-237.120344,137.818402,0.274863,10.788492,0.700707,227534.843871,0.783039,20.106681,23.345603,2.530073,68.053185,68.180807,87.859129,27.098226,44.155010,49.240506,55.633432,18.000000,7.174957
54.803068,65.186464,138.998535,140.134081,50.284898,48.831060,58.422923,12.886136,136.621561,1.246857,64.999829,55.246193,138.820074,138.448782,136.261714,137.634546,75.826401,137.142463,0.001981,-1.911160,32.000000,-237.120865,137.825875,0.274522,10.786393,0.700502,227462.349153,0.782271,20.119351,23.351457,2.530835,68.058992,68.181028,87.853597,27.098226,44.236795,49.240506,55.641813,18.000000,7.174197
54.793419,65.181934,139.034183,140.151499,50.497050,48.830853,58.548777,12.885245,136.633091,1.247101,64.974000,55.237440,138.835104,138.458474,136.269226,137.644371,75.827680,137.150001,0.001949,-1.911150,32.000000,-237.121603,137.836527,0.274669,10.777374,0.701494,227351.210747,0.785340,20.130732,23.355017,2.534245,68.064533,68.179802,87.845924,27.098226,44.237152,49.240506,55.648645,18.000000,7.173535
54.781190,65.170579,139.082433,140.164896,50.664531,48.830774,58.674587,12.884215,136.639911,1.196079,64.957017,55.226556,138.848143,138.467834,136.275875,137.652608,75.827695,137.157104,0.001943,-1.911156,32.000000,-237.122427,137.868121,0.250080,10.785303,0.702139,227311.826055,0.787291,20.134709,23.355978,2.536328,68.068372,68.179581,87.838300,27.098226,44.288788,49.240506,55.660628,18.000000,7.170940
54.764366,65.159358,139.051095,140.180818,50.729970,48.830748,58.467700,12.884319,136.651933,0.802869,64.954744,55.209491,138.864785,138.477869,136.285144,137.660001,75.827429,137.170535,0.001942,-1.911169,32.000000,-237.122306,137.903859,0.123333,10.785546,0.703067,227309.439261,0.785739,20.139462,23.358320,2.537425,68.073245,68.179903,87.829023,27.098226,44.289948,49.240506,55.683259,18.000000,7.167748
54.752857,65.156089,139.050198,140.194981,50.831645,48.830454,58.619751,12.883924,136.657610,0.799518,64.955845,55.197923,138.877726,138.486538,136.293253,137.666091,75.828149,137.179221,0.001963,-1.911174,32.000000,-237.122808,137.909903,0.123426,10.782989,0.702978,227305.018919,0.784223,20.139875,23.361720,2.538872,68.076089,68.178706,87.819811,27.098226,44.285748,49.240506,55.699727,18.000000,7.166673
54.742931,65.154782,139.100441,140.212346,50.920107,48.830223,58.791838,12.884482,136.666910,0.799605,64.950769,55.192111,138.893361,138.494361,136.301631,137.674108,75.828917,137.183950,0.001985,-1.911174,32.000000,-237.122292,137.919975,0.123496,10.784251,0.703037,227302.490318,0.787241,20.144847,23.368441,2.539080,68.078541,68.178491,87.808748,27.098226,44.314819,49.240506,55.718260,18.000000,7.166700
54.736709,65.151746,139.148563,140.226052,50.987670,48.830213,58.633710,12.884895,136.671229,0.799751,64.944902,55.183713,138.906946,138.500039,136.309772,137.677366,75.828383,137.191134,0.001984,-1.911177,32.000000,-237.121855,137.927946,0.123241,10.784298,0.703367,227301.704413,0.785370,20.152656,23.371895,2.539597,68.080173,68.179020,87.799496,27.098226,44.331682,49.240506,55.731070,18.000000,7.166172
54.725351,65.146213,139.154809,140.241227,51.020691,48.830307,58.568063,12.884226,136.675192,0.799728,64.952675,55.175277,138.921510,138.506712,136.319452,137.682943,75.829549,137.195474,0.001981,-1.911140,32.000000,-237.122563,137.934567,0.123343,10.789296,0.703714,227301.699860,0.783222,20.160908,23.373399,2.540975,68.081739,68.178891,87.788364,27.098226,44.362494,49.240506,55.752973,18.000000,7.164924
54.717572,65.147942,139.212898,140.253618,51.056982,48.830299,58.680631,12.883846,136.679069,0.799896,64.955983,55.170857,138.934978,138.509723,136.328328,137.685542,75.831972,137.200393,0.001981,-1.911100,32.000000,-237.122845,137.941019,0.123428,10.785390,0.704059,227301.696334,0.785427,20.163862,23.377385,2.542143,68.083178,68.179581,87.778031,27.098226,44.402777,49.240506,55.771834,18.000000,7.165383
54.716287,65.147992,139.169063,140.267248,51.122324,48.830110,58.670369,12.883735,136.680762,0.800168,64.950743,55.166678,138.948980,138.514045,136.338183,137.686601,75.833689,137.205600,0.002000,-1.911097,32.000000,-237.122946,137.947177,0.123284,10.783854,0.703936,227300.523559,0.786477,20.169267,23.378304,2.542785,68.082972,68.179730,87.764708,27.098226,44.370684,49.240506,55.786498,18.000000,7.165650
54.709549,65.146048,139.231179,140.277085,51.150703,48.830071,58.784136,12.884076,136.682383,0.800917,64.942756,55.161843,138.960012,138.519657,136.346490,137.689932,75.835262,137.209692,0.001968,-1.911116,32.000000,-237.122519,137.949836,0.123440,10.788502,0.704636,227301.524038,0.785096,20.178489,23.378244,2.544208,68.082293,68.179627,87.754613,27.098226,44.418301,49.240506,55.801745,18.000000,7.165487
54.701525,65.140063,139.353356,140.286970,51.191597,48.830102,58.463886,12.882796,136.682087,0.800844,64.953377,55.155105,138.971736,138.518224,136.355930,137.689007,75.837246,137.204560,0.001963,-1.911063,32.000000,-237.123940,137.946862,0.123240,10.779976,0.704519,227299.250447,0.785250,20.179777,23.379030,2.543467,68.080808,68.180162,87.743953,27.098226,44.492351,49.240506,55.826489,18.000000,7.163947
54.695057,65.141815,139.353009,140.295686,51.244604,48.830102,58.711042,12.883156,136.684348,0.801285,64.963658,55.143191,138.980929,138.516235,136.364937,137.689266,75.837552,137.202801,0.001964,-1.911058,32.000000,-237.123713,137.949111,0.123264,10.788298,0.704652,227298.185023,0.783833,20.184323,23.379423,2.544915,68.079469,68.181006,87.737920,27.098226,44.533403,49.240506,55.845298,18.000000,7.164434
54.690614,65.146039,139.375459,140.305691,51.305007,48.830200,58.446714,12.881998,136.677724,0.965423,64.980728,55.137596,138.991028,138.510321,136.372898,137.684556,75.836883,137.200624,0.001975,-1.911102,32.000000,-237.124878,137.913244,0.186577,10.784922,0.705994,227294.848931,0.788242,20.186070,23.374974,2.547522,68.076418,68.180444,87.730878,27.098226,44.579645,49.240506,55.868144,18.000000,7.165556
54.689865,65.152681,139.430597,140.313919,51.337225,48.830176,58.765127,12.882172,136.674916,1.252342,64.980791,55.134712,138.998777,138.506582,136.378917,137.686450,75.836662,137.204713,0.001943,-1.911105,32.000000,-237.124673,137.896778,0.273901,10.783647,0.705548,227297.319599,0.785030,20.194051,23.373822,2.547817,68.073180,68.179851,87.727812,27.098226,44.593143,49.240506,55.883762,18.000000,7.168117
54.685363,65.154595,139.481256,140.322298,51.328706,48.830349,58.679945,12.881825,136.676929,1.003209,64.978940,55.132078,139.009814,138.505664,136.386284,137.687798,75.838212,137.205345,0.001939,-1.911085,32.000000,-237.125276,137.943505,0.179355,10.779091,0.705973,227302.350186,0.788662,20.202558,23.373445,2.548435,68.070665,68.179154,87.726190,27.098226,44.624145,49.240506,55.904266,18.000000,7.169003
54.680883,65.153500,139.518062,140.328381,51.338043,48.830273,58.547929,12.882401,136.674416,0.809666,64.977484,55.128526,139.017159,138.505442,136.393409,137.685624,75.838512,137.201226,0.001940,-1.911079,32.000000,-237.124688,137.944419,0.122804,10.773611,0.706382,227306.690788,0.784414,20.209921,23.375632,2.549478,68.068153,68.177738,87.724561,27.098226,44.668915,49.240506,55.924297,18.000000,7.169099
54.674116,65.152626,139.433011,140.335414,51.224639,48.830108,58.951537,12.881759,136.668753,0.807495,64.984135,55.119842,139.026879,138.499176,136.401005,137.683703,75.840607,137.196569,0.001962,-1.911077,32.000000,-237.125320,137.937780,0.122621,10.770284,0.707036,227308.495945,0.785631,20.216173,23.374384,2.550614,68.065471,68.177266,87.723832,27.098226,44.685179,49.240506,55.950302,18.000000,7.169044
54.671526,65.155079,139.318265,140.341175,51.089901,48.830223,58.569865,12.881772,136.660938,0.807659,64.989887,55.115336,139.033396,138.493648,136.407103,137.679576,75.840647,137.194486,0.001972,-1.911085,32.000000,-237.125210,137.932668,0.122802,10.774794,0.707668,227308.266480,0.787471,20.219397,23.372105,2.551496,68.062880,68.176200,87.723194,27.098226,44.598384,49.240506,55.971341,18.000000,7.169820
54.667789,65.158115,139.298936,140.347330,50.952168,48.830360,58.440525,12.881672,136.652244,0.807975,65.002640,55.111081,139.040783,138.483861,136.414607,137.673756,75.841944,137.193641,0.001970,-1.911141,32.000000,-237.125248,137.925901,0.122705,10.780315,0.707520,227306.956089,0.782182,20.225044,23.367773,2.550256,68.061657,68.175612,87.724361,27.098226,44.577417,49.240506,55.995111,18.000000,7.170948
54.664301,65.163002,139.215597,140.351835,50.879007,48.830095,58.764148,12.882178,136.649035,0.808631,65.012855,55.107212,139.046701,138.476765,136.420671,137.668259,75.841948,137.187781,0.001970,-1.911163,32.000000,-237.124849,137.919699,0.122711,10.781916,0.706641,227309.743712,0.787327,20.229994,23.366732,2.548278,68.060137,68.174336,87.725686,27.098226,44.535241,49.240506,56.016762,18.000000,7.172480
54.663957,65.169124,139.216946,140.356730,50.865817,48.830150,58.557462,12.882671,136.644479,0.808966,65.013058,55.106759,139.052586,138.469648,136.428186,137.665316,75.843505,137.180311,0.001971,-1.911143,32.000000,-237.124286,137.913317,0.122939,10.783607,0.706247,227311.895243,0.789138,20.236632,23.365029,2.548099,68.058470,68.172988,87.728991,27.098226,44.547229,49.240506,56.037460,18.000000,7.174669
54.666479,65.169880,139.218496,140.359941,50.863056,48.830102,58.799561,12.882495,136.639093,0.808935,65.001798,55.108872,139.058462,138.459814,136.433652,137.659676,75.844645,137.173393,0.001978,-1.911140,32.000000,-237.124514,137.905236,0.122930,10.781660,0.705745,227314.708546,0.784854,20.244881,23.362210,2.546737,68.056408,68.171514,87.732170,27.098226,44.589792,49.240506,56.054444,18.000000,7.175547
54.662965,65.162328,139.144641,140.362216,50.919954,48.830076,58.405477,12.882031,136.629986,0.808973,64.983490,55.101342,139.065423,138.452378,136.440158,137.652702,75.844257,137.168374,0.001948,-1.911101,32.000000,-237.124909,137.896783,0.123096,10.792420,0.705656,227317.563999,0.787643,20.251334,23.357062,2.546778,68.054256,68.168777,87.736089,27.098226,44.558348,49.240506,56.078155,18.000000,7.173958
54.653388,65.154009,138.970967,140.363021,50.882241,48.830021,58.841199,12.880675,136.621179,0.808758,64.981137,55.094191,139.068581,138.443110,136.444883,137.647445,75.844877,137.159864,0.001943,-1.911049,32.000000,-237.126283,137.886523,0.123129,10.785573,0.705759,227316.105742,0.784361,20.249658,23.352599,2.546689,68.052609,68.166643,87.740513,27.098226,44.452091,49.240506,56.103954,18.000000,7.171611
54.647366,65.152829,138.830823,140.364602,50.824973,48.829932,58.567518,12.880950,136.607859,1.019343,64.991534,55.086936,139.075180,138.433398,136.449942,137.638821,75.846770,137.150778,0.001943,-1.911021,32.000000,-237.125948,137.853131,0.195264,10.783967,0.704685,227312.426790,0.789693,20.245494,23.350574,2.545501,68.050095,68.164158,87.745721,27.098226,44.362702,49.240506,56.137312,18.000000,7.171234
54.642029,65.155277,138.721117,140.366586,50.849548,48.829788,58.627788,12.880530,136.602037,1.032720,64.994774,55.081118,139.078276,138.424978,136.454238,137.632996,75.846620,137.144741,0.001967,-1.911047,32.000000,-237.126414,137.843463,0.198247,10.784829,0.704317,227308.661366,0.783979,20.246407,23.345865,2.542769,68.048319,68.161842,87.750588,27.098226,44.318602,49.240506,56.162824,18.000000,7.172138
54.638271,65.156146,138.715523,140.369302,50.896365,48.829866,58.500443,12.880301,136.598962,1.032686,64.986665,55.074987,139.081881,138.412796,136.459589,137.628390,75.846087,137.137196,0.001938,-1.911010,32.000000,-237.126787,137.831862,0.198046,10.783394,0.703751,227307.312356,0.787735,20.251034,23.339605,2.540485,68.047091,68.159651,87.758359,27.098226,44.272607,49.240506,56.191747,18.000000,7.172851
54.635205,65.152040,138.637668,140.371504,50.981894,48.830100,58.552531,12.879403,136.595474,1.032348,64.974282,55.071707,139.083769,138.403438,136.464509,137.621874,75.845787,137.130698,0.001932,-1.910981,32.000000,-237.127764,137.828068,0.197996,10.777768,0.703174,227309.613682,0.787013,20.258628,23.336854,2.538726,68.046956,68.158215,87.766544,27.098226,44.219092,49.240506,56.219301,18.000000,7.172279
54.632242,65.143165,138.597481,140.373918,51.103804,48.830173,58.508282,12.879707,136.593721,1.032261,64.953612,55.066553,139.086258,138.396595,136.470305,137.618545,75.845431,137.128618,0.001931,-1.910972,32.000000,-237.127297,137.823710,0.198251,10.779085,0.703302,227311.877954,0.788789,20.263120,23.333759,2.538798,68.046086,68.155478,87.777258,27.098226,44.203686,49.240506,56.246433,18.000000,7.170193
54.625609,65.133705,138.541202,140.375055,51.115772,48.830197,58.610289,12.879478,136.588820,1.032435,64.945699,55.061250,139.087490,138.393217,136.474686,137.613017,75.845373,137.127039,0.001956,-1.910989,32.000000,-237.127419,137.815066,0.197808,10.779239,0.703289,227311.497057,0.788131,20.261970,23.330937,2.537515,68.045404,68.153260,87.784600,27.098226,44.163128,49.240506,56.275360,18.000000,7.167704
54.619503,65.126356,138.464835,140.376956,51.138213,48.805731,58.680507,12.880220,136.580033,1.390602,64.947366,55.058243,139.089710,138.389456,136.479754,137.608715,75.846403,137.123889,0.001958,-1.910927,32.000000,-237.126655,137.789914,0.312096,10.781238,0.703010,227307.290268,0.788757,20.255954,23.330294,2.536917,68.046319,68.150415,87.794620,27.098226,44.100690,49.240506,56.310977,18.000000,7.165573
54.615693,65.124926,138.404188,140.379674,51.151985,48.805713,58.459989,12.880817,136.579760,1.044944,64.946456,55.052786,139.093042,138.388666,136.484595,137.605786,75.846450,137.117886,0.001957,-1.910896,32.000000,-237.126182,137.808829,0.199914,10.777796,0.702774,227303.091891,0.787471,20.252890,23.329592,2.536195,68.047027,68.147437,87.800725,27.098226,44.072879,49.240506,56.339257,18.000000,7.164914
54.609767,65.125157,138.329304,140.383429,51.256881,48.805737,58.640386,12.880471,136.577968,1.028338,64.940730,55.044669,139.095220,138.384518,136.489709,137.599656,75.844089,137.113729,0.001955,-1.910896,32.000000,-237.126377,137.807349,0.196388,10.778275,0.701955,227185.054762,0.786216,20.251431,23.327048,2.535080,68.048205,68.145056,87.807846,27.098226,44.006592,49.240506,56.376421,18.000000,7.165581
54.604533,65.123144,138.230807,140.386311,51.363117,48.805679,58.735740,12.879920,136.576153,1.027476,64.935564,55.036985,139.098291,138.382373,136.493422,137.596733,75.844145,137.111927,0.001954,-1.910904,32.000000,-237.126791,137.809510,0.196598,10.781271,0.701894,227185.056102,0.789239,20.253675,23.324115,2.534147,68.049870,68.142817,87.813876,27.098226,43.931183,49.240506,56.407067,18.000000,7.165134
54.603968,65.120883,138.288017,140.389266,51.452686,48.805606,58.582636,12.880448,136.576251,1.027518,64.933482,55.038433,139.102447,138.384748,136.498740,137.594840,75.843143,137.113092,0.001958,-1.910908,32.000000,-237.126430,137.808831,0.196736,10.779535,0.701548,227188.990273,0.786907,20.259623,23.324477,2.533051,68.051758,68.140632,87.820952,27.098226,43.923323,49.240506,56.441401,18.000000,7.164542
54.600657,65.119594,138.339133,140.391429,51.607512,48.805380,58.369798,12.881278,136.577398,1.027311,64.927640,55.034615,139.104196,138.389292,136.503246,137.594156,75.844089,137.113865,0.001932,-1.910921,32.000000,-237.125606,137.813968,0.196481,10.772778,0.700894,227188.812250,0.785707,20.262659,23.323555,2.531490,68.054040,68.137500,87.828029,27.098226,43.958845,49.240506,56.468917,18.000000,7.164615
54.592633,65.116456,138.364818,140.393428,51.741951,48.801362,58.499320,12.881904,136.581818,1.027405,64.935600,55.029522,139.106475,138.393029,136.509248,137.592967,75.843588,137.109510,0.001927,-1.910902,32.000000,-237.125004,137.817405,0.196792,10.769575,0.701324,227188.230122,0.787764,20.260944,23.325117,2.532564,68.056769,68.134348,87.836812,27.098226,43.938253,49.240506,56.511576,18.000000,7.163652
54.591629,65.119189,138.441551,140.396307,51.819179,48.797674,58.621389,12.882207,136.584017,1.027161,64.940458,55.028197,139.108610,138.395289,136.514080,137.595255,75.843670,137.109513,0.001926,-1.910869,32.000000,-237.124704,137.820483,0.196619,10.763717,0.702091,227186.169989,0.790683,20.262849,23.324543,2.533653,68.060143,68.132136,87.845065,27.098226,43.963728,49.240506,56.542153,18.000000,7.164519
54.596741,65.123958,138.602430,140.400260,51.916920,48.797611,58.621016,12.882948,136.586958,1.026495,64.928836,55.038135,139.111592,138.396024,136.517954,137.595909,75.842055,137.111965,0.001953,-1.910883,32.000000,-237.124002,137.828440,0.196651,10.766737,0.702505,227167.923749,0.788989,20.267453,23.322951,2.534496,68.063322,68.128783,87.854604,27.098226,44.044226,49.240506,56.570344,18.000000,7.166095
54.593647,65.120680,138.662385,140.402292,51.994266,48.797923,58.562435,12.882561,136.590850,1.026442,64.922751,55.038002,139.114315,138.400149,136.521418,137.597383,75.842213,137.116858,0.001948,-1.910898,32.000000,-237.124463,137.831443,0.196789,10.767952,0.703271,227152.770388,0.787309,20.271155,23.322869,2.535948,68.067748,68.126312,87.862209,27.098226,44.081740,49.240506,56.598510,18.000000,7.165773
54.591559,65.119269,138.708396,140.404048,52.041563,48.798241,58.671509,12.883012,136.593277,1.064316,64.936702,55.040742,139.116178,138.402431,136.526262,137.599580,75.841215,137.123495,0.001944,-1.910916,32.000000,-237.124062,137.821798,0.212862,10.755819,0.703892,227155.591636,0.787241,20.270991,23.325663,2.538658,68.073185,68.124302,87.870794,27.098226,44.066488,49.240506,56.635920,18.000000,7.165355
54.594900,65.124266,138.858125,140.406181,52.086463,48.798157,58.474010,12.883829,136.592187,1.447207,64.942296,55.047701,139.119406,138.406543,136.528005,137.601836,75.839842,137.125915,0.001943,-1.910899,32.000000,-237.123232,137.790770,0.340892,10.756119,0.704187,227155.761591,0.788076,20.270699,23.327858,2.539900,68.077679,68.122385,87.875641,27.098226,44.164164,49.240506,56.661419,18.000000,7.166684
54.604708,65.127401,138.999922,140.408333,52.182048,48.798230,58.288028,12.884826,136.602693,1.271284,64.936802,55.059474,139.121464,138.409710,136.532197,137.605740,75.836967,137.133448,0.001971,-1.910916,32.000000,-237.122258,137.822477,0.277444,10.766461,0.705275,227157.943268,0.786646,20.271301,23.332047,2.540840,68.083589,68.120337,87.879797,27.098226,44.254487,49.240506,56.683507,18.000000,7.168094
