OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, February 1, 2019
7:11:46 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
55.106891,65.667519,138.348464,141.077876,42.771975,53.744411,54.821564,12.714807,135.053011,0.513536,65.755093,55.595075,139.891936,137.139044,137.556165,136.058297,79.423477,135.599650,0.002054,-1.908053,32.000000,-237.291640,136.272675,0.144827,12.139544,0.679916,246671.275634,0.918284,20.379077,18.992230,2.511791,68.213818,71.629833,87.895002,24.800000,56.311780,60.000000,53.137348,19.000000,13.152681
55.126687,65.651825,138.322129,141.071787,42.837912,53.744312,54.886158,12.714855,135.073422,1.063847,65.726056,55.607564,139.887894,137.163323,137.554740,136.081966,79.422561,135.623922,0.002033,-1.907791,32.000000,-237.291606,136.245060,0.323599,12.142926,0.679564,246658.517585,0.917448,20.348559,19.002772,2.510627,68.210506,71.628339,87.892042,24.800000,56.259893,60.000000,53.060636,19.000000,13.151203
55.139308,65.639162,138.317143,141.067525,42.858260,53.744299,54.880162,12.714658,135.103631,0.969423,65.699358,55.624186,139.883407,137.186047,137.553710,136.100925,79.421033,135.644044,0.002029,-1.907777,32.000000,-237.291771,136.316912,0.278823,12.147439,0.679439,246721.985041,0.918979,20.324077,19.014228,2.510547,68.207675,71.626451,87.888604,24.800000,56.270894,60.000000,52.998297,19.000000,13.150023
55.151466,65.621137,138.382940,141.062897,42.882369,53.744372,54.962615,12.714742,135.128172,0.664937,65.664609,55.637019,139.879436,137.215425,137.553585,136.130574,79.419157,135.673691,0.002034,-1.907807,32.000000,-237.291752,136.356442,0.188414,12.149357,0.678774,246705.782362,0.917493,20.289423,19.026909,2.509168,68.205626,71.624181,87.885191,24.800000,56.272435,60.000000,52.924926,19.000000,13.148312
55.164414,65.603897,138.380467,141.060563,42.862283,53.744545,54.862759,12.715447,135.154801,0.657295,65.632462,55.648479,139.877494,137.243502,137.553304,136.155374,79.419506,135.706782,0.002036,-1.907823,32.000000,-237.291061,136.389600,0.188158,12.150820,0.678278,246694.620495,0.917329,20.264673,19.038187,2.508503,68.206110,71.623326,87.884062,24.800000,56.246073,60.000000,52.858974,19.000000,13.146470
55.173172,65.579978,138.425018,141.058481,42.914432,53.744579,54.877971,12.715738,135.188785,0.657476,65.591867,55.656961,139.875092,137.274183,137.553124,136.188217,79.418304,135.743181,0.002034,-1.906027,32.000000,-237.290809,136.426535,0.188283,12.150901,0.678311,246680.986976,0.915686,20.235005,19.054429,2.509143,68.207181,71.622304,87.882220,24.800000,56.257442,60.000000,52.784569,19.000000,13.143864
55.179291,65.558869,138.434587,141.057316,43.011300,53.744755,54.891427,12.715314,135.220801,0.657288,65.557111,55.660952,139.873313,137.301615,137.553066,136.219877,79.417086,135.775870,0.002031,-1.903067,32.000000,-237.291112,136.458182,0.188476,12.154149,0.677984,246665.799407,0.917075,20.205371,19.070113,2.508510,68.206789,71.621063,87.880417,24.800000,56.250181,60.000000,52.723007,19.000000,13.141374
55.184818,65.533868,138.485227,141.056786,43.068492,53.744634,54.884126,12.715592,135.261367,0.657519,65.512241,55.663608,139.872192,137.338682,137.552565,136.259000,79.416767,135.818803,0.002037,-1.901873,32.000000,-237.290951,136.497295,0.188356,12.154971,0.678044,246647.663120,0.916602,20.173068,19.088946,2.508919,68.208775,71.620717,87.880481,24.800000,56.264448,60.000000,52.649770,19.000000,13.138460
55.189005,65.510392,138.593083,141.056998,43.137587,53.744616,54.832118,12.714904,135.294036,0.657406,65.475825,55.661867,139.870509,137.369453,137.550804,136.292343,79.415294,135.847713,0.002059,-1.900139,32.000000,-237.291825,136.529010,0.188397,12.155622,0.677787,246633.326904,0.916216,20.146102,19.105997,2.508814,68.210672,71.619314,87.879743,24.800000,56.313367,60.000000,52.588860,19.000000,13.135673
55.194816,65.482437,138.744077,141.058687,43.214519,53.744238,54.832320,12.714617,135.332618,0.738189,65.426059,55.661876,139.868519,137.411274,137.548866,136.331726,79.413421,135.886917,0.002063,-1.900117,32.000000,-237.292259,136.537241,0.216333,12.155832,0.677881,246614.280975,0.916172,20.115811,19.127104,2.509481,68.213326,71.617239,87.878266,24.800000,56.422625,60.000000,52.515297,19.000000,13.132274
55.197670,65.456827,138.776266,141.061481,43.214881,53.744251,54.988427,12.714662,135.366554,1.101420,65.382010,55.662834,139.868375,137.446365,137.549168,136.364775,79.413658,135.920173,0.002047,-1.899513,32.000000,-237.292166,136.579828,0.331560,12.159059,0.678313,246597.954174,0.916906,20.088330,19.142571,2.511244,68.216406,71.616147,87.877455,24.800000,56.416167,60.000000,52.453468,19.000000,13.129146
55.190744,65.421980,138.844222,141.066727,43.141647,53.744000,54.849738,12.715484,135.410994,1.123343,65.328437,55.655849,139.870424,137.491091,137.550076,136.411452,79.414829,135.967390,0.002046,-1.898315,32.000000,-237.291283,136.623488,0.331690,12.162322,0.678962,246577.115423,0.916721,20.054814,19.163420,2.513716,68.220265,71.614231,87.877248,24.800000,56.458929,60.000000,52.389947,19.000000,13.124809
55.184298,65.391664,138.834275,141.072917,43.096661,53.743758,54.867713,12.715178,135.447319,1.123351,65.288226,55.649276,139.874306,137.523926,137.551301,136.449614,79.415901,136.003801,0.002067,-1.898358,32.000000,-237.291665,136.659376,0.331698,12.165254,0.678863,246558.263704,0.914003,20.026472,19.179275,2.514169,68.224046,71.613236,87.876655,24.800000,56.468057,60.000000,52.339337,19.000000,13.120853
55.169869,65.357986,138.844734,141.083237,43.092273,53.743908,54.829823,12.714942,135.491282,1.123527,65.243291,55.637181,139.880049,137.564454,137.552787,136.494001,79.417368,136.046746,0.002068,-1.898381,32.000000,-237.291947,136.702710,0.331702,12.167942,0.679076,246533.791618,0.916352,19.998253,19.200948,2.515716,68.230905,71.611594,87.875674,24.800000,56.473999,60.000000,52.289837,19.000000,13.116360
55.162634,65.331941,138.809061,141.094027,43.068120,53.744005,54.856558,12.715899,135.527296,1.123342,65.202533,55.629277,139.883845,137.600961,137.553968,136.530132,79.419076,136.084478,0.002052,-1.898410,32.000000,-237.290962,136.739939,0.331627,12.171810,0.678893,246512.423778,0.916092,19.974105,19.217489,2.515829,68.237096,71.610328,87.875467,24.800000,56.445062,60.000000,52.244173,19.000000,13.112972
55.143600,65.298641,138.703015,141.108418,43.100658,53.735932,54.950483,12.714752,135.564469,1.123492,65.153562,55.609885,139.890996,137.642524,137.555831,136.577168,79.420655,136.127089,0.002044,-1.899559,32.000000,-237.292142,136.761314,0.331468,12.174621,0.678960,246492.449521,0.916910,19.954238,19.236788,2.516677,68.245076,71.607933,87.875490,24.800000,56.398478,60.000000,52.199660,19.000000,13.108652
55.130502,65.270017,138.788472,141.121825,43.100727,53.727681,54.870842,12.714100,135.595724,1.538021,65.119338,55.594353,139.899126,137.676398,137.558714,136.613594,79.422595,136.163304,0.002045,-1.898352,32.000000,-237.292655,136.755790,0.467702,12.177228,0.678612,246475.103493,0.916534,19.935119,19.253324,2.516360,68.252184,71.606643,87.877687,24.800000,56.417096,60.000000,52.165963,19.000000,13.104757
55.112073,65.239357,138.839161,141.139405,43.088114,53.727489,54.881102,12.713524,135.632382,1.594254,65.080589,55.575307,139.908776,137.714144,137.561912,136.655898,79.423387,136.202455,0.002046,-1.898342,32.000000,-237.293264,136.795424,0.476104,12.178884,0.678012,246418.664254,0.915098,19.920042,19.272342,2.515306,68.257893,71.603886,87.879509,24.800000,56.422856,60.000000,52.127849,19.000000,13.100648
55.097230,65.215892,138.906639,141.155321,43.042862,53.711314,54.970663,12.713597,135.667723,1.594242,65.050397,55.561142,139.918398,137.747564,137.565199,136.693272,79.424855,136.231752,0.002044,-1.898364,32.000000,-237.293114,136.852174,0.476130,12.177516,0.678365,246362.957161,0.916456,19.903960,19.287903,2.517453,68.261018,71.602960,87.881569,24.800000,56.481574,60.000000,52.099902,19.000000,13.097452
55.078980,65.189634,139.011208,141.175835,42.960738,53.711325,54.871595,12.713068,135.716383,1.001941,65.008486,55.548635,139.931092,137.792958,137.570521,136.736650,79.428363,136.271874,0.002036,-1.898949,32.000000,-237.293767,136.955649,0.278623,12.178851,0.678757,246345.520558,0.916545,19.890953,19.306028,2.519215,68.265369,71.602078,87.884885,24.800000,56.535400,60.000000,52.067645,19.000000,13.093946
55.059222,65.164423,139.004052,141.193415,42.936044,53.711726,54.936587,12.712871,135.749968,0.910339,64.970814,55.529932,139.944197,137.829091,137.576104,136.776643,79.431408,136.309041,0.002040,-1.897201,32.000000,-237.293916,136.990182,0.261044,12.179166,0.679167,246257.651863,0.914992,19.881708,19.318713,2.521118,68.268336,71.601345,87.887286,24.800000,56.537709,60.000000,52.048445,19.000000,13.090593
55.043251,65.131930,139.033814,141.215485,42.891438,53.711640,54.827967,12.712754,135.787939,0.906396,64.923467,55.515811,139.960009,137.869191,137.584297,136.821223,79.435855,136.350379,0.002063,-1.896572,32.000000,-237.294030,137.028463,0.260698,12.179800,0.679879,246241.481314,0.916916,19.872938,19.334583,2.523852,68.272270,71.601244,87.890042,24.800000,56.568962,60.000000,52.022767,19.000000,13.086140
55.030323,65.104071,139.053265,141.233679,42.830170,53.711571,54.880327,12.713067,135.820344,0.906385,64.879700,55.501897,139.973246,137.899811,137.591112,136.857040,79.438403,136.382109,0.002081,-1.896595,32.000000,-237.293772,137.057984,0.260800,12.177524,0.680086,246228.290112,0.916140,19.866665,19.349487,2.524628,68.274465,71.599737,87.892151,24.800000,56.589864,60.000000,51.999871,19.000000,13.082315
55.014629,65.068110,139.068065,141.254527,42.756779,53.711440,54.910434,12.712543,135.857476,0.906365,64.826831,55.486718,139.991074,137.939221,137.599852,136.896928,79.442782,136.422506,0.002045,-1.895450,32.000000,-237.294256,137.098011,0.260855,12.179780,0.680382,246205.444599,0.918168,19.849485,19.364997,2.525901,68.274275,71.598437,87.895911,24.800000,56.603674,60.000000,51.976905,19.000000,13.077316
54.999989,65.036431,139.125447,141.271154,42.697226,53.711529,54.923608,12.713181,135.888280,0.906453,64.786263,55.475050,140.004808,137.970403,137.607397,136.927372,79.446455,136.451593,0.002043,-1.896041,32.000000,-237.293688,137.133649,0.260594,12.182257,0.680756,246186.993071,0.917461,19.834024,19.377764,2.526848,68.273243,71.597085,87.899151,24.800000,56.642047,60.000000,51.961754,19.000000,13.072877
54.983564,64.999264,139.123255,141.291395,42.734427,53.711868,54.924572,12.713648,135.921744,0.906436,64.741371,55.460206,140.020804,138.005567,137.616040,136.959946,79.450113,136.488137,0.002063,-1.897236,32.000000,-237.293077,137.169639,0.260981,12.186282,0.680876,246161.422279,0.917157,19.813115,19.392879,2.527838,68.270140,71.594010,87.901098,24.800000,56.660327,60.000000,51.946001,19.000000,13.067510
54.968791,64.971284,139.092664,141.308669,42.799404,53.711949,54.876816,12.713307,135.947428,0.906625,64.701532,55.448484,140.034028,138.035296,137.624175,136.988269,79.453041,136.517219,0.002081,-1.898979,32.000000,-237.293135,137.198648,0.260793,12.190807,0.681211,246140.344466,0.917131,19.795482,19.403241,2.529554,68.265722,71.591811,87.902774,24.800000,56.647314,60.000000,51.934119,19.000000,13.063422
54.952080,64.937393,139.049204,141.329144,42.791515,53.712117,54.833761,12.712871,135.977768,0.906680,64.654063,55.436116,140.051032,138.066387,137.633322,137.021877,79.457668,136.551671,0.002045,-1.900148,32.000000,-237.293643,137.252890,0.260862,12.194420,0.681153,246117.074564,0.917333,19.774075,19.417213,2.530270,68.260411,71.590146,87.905516,24.800000,56.633200,60.000000,51.923615,19.000000,13.058569
54.933982,64.902159,139.073682,141.348693,42.839837,53.712091,54.880994,12.712078,136.007930,0.464709,64.610029,55.419180,140.068499,138.099309,137.643349,137.052578,79.462931,136.583879,0.002037,-1.901383,32.000000,-237.294419,137.268547,0.117680,12.194684,0.680907,246099.386967,0.918337,19.760274,19.428310,2.530393,68.254513,71.588350,87.909036,24.800000,56.648211,60.000000,51.915630,19.000000,13.053425
54.926414,64.873957,139.063076,141.364044,42.905056,53.712295,54.898569,12.712738,136.025963,0.861708,64.576357,55.410657,140.082808,138.126335,137.652662,137.076082,79.467081,136.606202,0.002040,-1.902583,32.000000,-237.293856,137.261199,0.253674,12.194763,0.680669,246076.567726,0.919287,19.742424,19.440298,2.530372,68.249813,71.587269,87.912006,24.800000,56.644843,60.000000,51.906394,19.000000,13.049188
54.913591,64.843068,139.071775,141.381282,42.957997,53.712550,54.836559,12.713398,136.050230,0.916699,64.537720,55.396985,140.097755,138.157098,137.661285,137.098927,79.470043,136.631810,0.002043,-1.902572,32.000000,-237.293147,137.286945,0.261634,12.192512,0.680993,246051.938572,0.918743,19.724568,19.450564,2.531651,68.242899,71.584637,87.914554,24.800000,56.640766,60.000000,51.897237,19.000000,13.044566
54.907038,64.818546,139.096220,141.394583,42.985355,53.712657,54.947695,12.713401,136.071525,0.916652,64.505632,55.386024,140.109932,138.180162,137.669999,137.118942,79.472429,136.650805,0.002043,-1.902528,32.000000,-237.293178,137.307400,0.261523,12.195142,0.680994,246030.976351,0.918523,19.703634,19.457175,2.531807,68.236577,71.582821,87.918004,24.800000,56.664261,60.000000,51.888125,19.000000,13.040862
54.896828,64.789346,139.108779,141.408903,43.050170,53.712626,54.920997,12.712898,136.090818,0.916881,64.468344,55.378227,140.125155,138.200892,137.680213,137.143978,79.474793,136.674249,0.002037,-1.902501,32.000000,-237.293858,137.329103,0.261356,12.192851,0.681299,246011.461920,0.919728,19.685063,19.466557,2.532557,68.228540,71.580168,87.922186,24.800000,56.697886,60.000000,51.877746,19.000000,13.036463
54.890893,64.765270,139.271738,141.420344,43.046175,53.712899,54.871432,12.713424,136.112375,0.916715,64.437820,55.370103,140.137477,138.219375,137.689545,137.160629,79.477385,136.696251,0.002038,-1.902546,32.000000,-237.293410,137.364146,0.261604,12.193654,0.681340,245994.290006,0.917930,19.666836,19.473326,2.533304,68.222207,71.578217,87.926330,24.800000,56.748016,60.000000,51.871479,19.000000,13.032755
54.882556,64.736860,139.255452,141.433476,42.940471,53.712796,54.897721,12.713724,136.137467,0.503310,64.399465,55.360844,140.151361,138.244008,137.700033,137.182706,79.480066,136.719109,0.002059,-1.903755,32.000000,-237.293088,137.426031,0.126097,12.191808,0.681629,245974.270440,0.918493,19.647446,19.482258,2.534004,68.215046,71.576225,87.930173,24.800000,56.799281,60.000000,51.862504,19.000000,13.028421
54.877584,64.712148,139.295314,141.443786,42.822223,53.712909,54.875235,12.714080,136.151373,0.835548,64.368456,55.350479,140.162889,138.258636,137.708411,137.202211,79.483919,136.740361,0.002076,-1.903824,32.000000,-237.292657,137.409929,0.247211,12.193529,0.682505,245957.987972,0.919378,19.629072,19.490268,2.537247,68.211069,71.575167,87.934219,24.800000,56.801941,60.000000,51.855058,19.000000,13.024619
54.868449,64.682146,139.265791,141.455518,42.708147,53.696632,54.887612,12.714374,136.170090,0.916976,64.333453,55.337476,140.173986,138.277915,137.717293,137.218797,79.487082,136.763816,0.002040,-1.903821,32.000000,-237.292366,137.428389,0.262217,12.197208,0.682590,245937.257824,0.919020,19.608673,19.498600,2.537335,68.206824,71.572111,87.938975,24.800000,56.827579,60.000000,51.850825,19.000000,13.019966
54.863498,64.658301,139.299439,141.463963,42.671446,53.696677,54.874649,12.714462,136.181050,0.917176,64.303966,55.334215,140.183650,138.290673,137.724246,137.230767,79.489014,136.781301,0.002040,-1.903858,32.000000,-237.292247,137.443020,0.262398,12.199352,0.682731,245917.955452,0.919430,19.588739,19.504984,2.538292,68.202935,71.569418,87.942823,24.800000,56.860121,60.000000,51.845295,19.000000,13.016150
54.861374,64.630317,139.342939,141.472637,42.655027,53.696483,54.894445,12.715282,136.197243,0.917137,64.267243,55.328209,140.193598,138.305088,137.732679,137.247045,79.491140,136.797164,0.002055,-1.905636,32.000000,-237.291356,137.462220,0.262156,12.198905,0.682243,245821.908127,0.919040,19.567517,19.513119,2.538176,68.199249,71.565790,87.948672,24.800000,56.855465,60.000000,51.835874,19.000000,13.011771
54.851822,64.605774,139.328671,141.478313,42.659006,53.696359,54.865124,12.714668,136.207465,0.917374,64.245133,55.313196,140.201306,138.315379,137.737924,137.256130,79.492894,136.809547,0.002070,-1.906294,32.000000,-237.292003,137.472896,0.262212,12.199648,0.682334,245805.233673,0.919291,19.548431,19.519607,2.539019,68.195514,71.562051,87.954085,24.800000,56.886405,60.000000,51.834992,19.000000,13.007890
54.838541,64.581256,139.396475,141.485227,42.723962,53.696291,54.853734,12.714015,136.216991,0.917055,64.227004,55.303727,140.210562,138.328664,137.743624,137.268424,79.494117,136.819472,0.002036,-1.905851,32.000000,-237.292502,137.485926,0.262369,12.204988,0.682563,245782.935311,0.918926,19.522490,19.525121,2.539910,68.191171,71.558621,87.959603,24.800000,56.922930,60.000000,51.840020,19.000000,13.003702
54.830132,64.565870,139.419968,141.491827,42.723836,53.696364,54.854376,12.714017,136.222814,0.917177,64.217537,55.295073,140.216898,138.336097,137.748690,137.278856,79.495754,136.825530,0.002028,-1.907628,32.000000,-237.292466,137.493703,0.262153,12.204417,0.682550,245766.368694,0.919532,19.507129,19.529328,2.540092,68.187809,71.555678,87.963674,24.800000,56.954416,60.000000,51.842783,19.000000,13.000956
54.823463,64.552709,139.442878,141.499865,42.650519,53.688137,54.869890,12.713908,136.227875,0.916996,64.210153,55.287824,140.225198,138.346586,137.754797,137.287389,79.497930,136.833529,0.002032,-1.910597,32.000000,-237.292606,137.497709,0.262244,12.204901,0.682759,245751.572528,0.919907,19.495380,19.532884,2.541944,68.185267,71.553533,87.969760,24.800000,56.997514,60.000000,51.844835,19.000000,12.998401
54.819406,64.543972,139.419902,141.506121,42.600555,53.687956,54.855850,12.713057,136.232716,0.916982,64.201765,55.283201,140.231474,138.351228,137.759302,137.294315,79.499317,136.840381,0.002035,-1.910587,32.000000,-237.293526,137.504435,0.262067,12.205389,0.683013,245742.019603,0.920016,19.488081,19.534165,2.542762,68.182358,71.550996,87.976065,24.800000,56.988573,60.000000,51.843484,19.000000,12.996709
54.816284,64.533022,139.388076,141.512417,42.494872,53.687914,54.888179,12.713524,136.236302,1.091820,64.200238,55.281745,140.239570,138.355565,137.765328,137.296825,79.503428,136.850767,0.002027,-1.910653,32.000000,-237.293272,137.463799,0.323962,12.203941,0.683081,245694.750535,0.919706,19.481334,19.535840,2.543489,68.179847,71.548671,87.984507,24.800000,56.991122,60.000000,51.843306,19.000000,12.994604
54.817110,64.526686,139.387221,141.516822,42.466283,53.683946,54.875012,12.713868,136.243800,1.373328,64.196819,55.283349,140.246362,138.361760,137.770509,137.299816,79.506472,136.856003,0.002021,-1.910661,32.000000,-237.292851,137.461760,0.407444,12.203513,0.682970,245687.425252,0.919993,19.476500,19.537751,2.543258,68.178440,71.546529,87.992157,24.800000,57.008494,60.000000,51.838447,19.000000,12.993105
54.816321,64.519567,139.309996,141.520569,42.531095,53.679933,54.896255,12.713882,136.250843,1.386223,64.189409,55.281382,140.252574,138.364938,137.775773,137.305191,79.507165,136.864872,0.002026,-1.910659,32.000000,-237.292861,137.477563,0.407170,12.204375,0.682910,245676.569410,0.919481,19.468552,19.538641,2.542822,68.175777,71.543708,88.000432,24.800000,56.978355,60.000000,51.834555,19.000000,12.991579
54.810159,64.511727,139.306658,141.522855,42.673557,53.679878,54.849573,12.714382,136.263281,0.999442,64.182037,55.279004,140.257000,138.369193,137.780359,137.310651,79.507901,136.875040,0.002034,-1.910631,32.000000,-237.292286,137.527330,0.279145,12.205221,0.682861,245650.599335,0.919603,19.461422,19.538117,2.542769,68.171952,71.541205,88.007485,24.800000,56.986708,60.000000,51.836515,19.000000,12.990008
54.807066,64.500370,139.319099,141.525582,42.842082,53.679558,54.886138,12.713603,136.272186,0.911546,64.171741,55.276817,140.262622,138.373502,137.786729,137.318737,79.510359,136.884395,0.002064,-1.910651,32.000000,-237.293072,137.535208,0.263165,12.209604,0.682350,245626.683088,0.919175,19.455062,19.541694,2.541396,68.168702,71.539175,88.017997,24.800000,57.011885,60.000000,51.838184,19.000000,12.987850
54.800983,64.489829,139.278914,141.527715,42.924732,53.675159,54.864844,12.714345,136.279055,0.911440,64.162852,55.275222,140.266687,138.380082,137.791126,137.325813,79.512533,136.890580,0.002028,-1.910680,32.000000,-237.292246,137.538540,0.263353,12.207803,0.682363,245621.967491,0.920052,19.453150,19.545852,2.541621,68.165276,71.537096,88.025192,24.800000,56.990481,60.000000,51.841037,19.000000,12.985866
54.793656,64.477238,139.333744,141.530550,43.020432,53.650786,54.880334,12.713374,136.286316,0.911272,64.155716,55.267451,140.272071,138.387560,137.796161,137.330552,79.514232,136.899951,0.002028,-1.910714,32.000000,-237.293161,137.543565,0.263615,12.207971,0.682204,245611.098925,0.919463,19.444768,19.547895,2.541992,68.161289,71.534070,88.033239,24.800000,57.005065,60.000000,51.848490,19.000000,12.983394
54.793027,64.468653,139.315329,141.532803,43.118173,53.646836,54.979652,12.714167,136.292631,0.911391,64.151093,55.267827,140.276616,138.390291,137.800634,137.337854,79.516397,136.904407,0.002029,-1.910695,32.000000,-237.292285,137.545839,0.263237,12.205548,0.682106,245583.035377,0.919831,19.440080,19.548699,2.541540,68.158352,71.531613,88.039412,24.800000,57.060018,60.000000,51.849370,19.000000,12.981613
54.794025,64.459050,139.237303,141.534833,43.264494,53.646962,54.931828,12.714690,136.299168,0.911053,64.140409,55.269837,140.281215,138.395232,137.805513,137.341493,79.518553,136.909054,0.002058,-1.910706,32.000000,-237.291890,137.547589,0.263479,12.208856,0.682164,245463.285126,0.919259,19.434537,19.551511,2.542881,68.154810,71.528066,88.044275,24.800000,57.012726,60.000000,51.848180,19.000000,12.979602
54.792139,64.449112,139.330550,141.534961,43.423005,53.647226,54.916019,12.713471,136.301147,0.921688,64.129155,55.267659,140.284109,138.399111,137.808676,137.341986,79.519775,136.910733,0.002023,-1.910664,32.000000,-237.293144,137.555332,0.265327,12.211659,0.682143,245437.031545,0.917521,19.426558,19.551490,2.542574,68.151678,71.525384,88.045703,24.800000,57.074300,60.000000,51.848693,19.000000,12.977716
54.793446,64.436169,139.282822,141.533639,43.625684,53.656110,54.901297,12.712221,136.304105,0.920915,64.115135,55.269412,140.286788,138.402737,137.813211,137.344393,79.521705,136.912359,0.002019,-1.910645,32.000000,-237.294437,137.564523,0.263030,12.210819,0.681510,245428.615327,0.918280,19.415994,19.551571,2.541104,68.146820,71.522900,88.044535,24.800000,57.051202,60.000000,51.847254,19.000000,12.975202
54.788850,64.425062,139.249032,141.531911,43.718746,53.656052,54.826550,12.712273,136.309519,0.920826,64.109113,55.264120,140.289467,138.406886,137.817138,137.347258,79.523613,136.914247,0.002018,-1.910614,32.000000,-237.294484,137.568507,0.263087,12.209117,0.681868,245422.231601,0.918559,19.407871,19.551155,2.542893,68.144062,71.521169,88.043745,24.800000,57.056478,60.000000,51.850382,19.000000,12.973058
54.786983,64.414228,139.302842,141.529820,43.800315,53.656246,54.824001,12.712153,136.312658,0.920870,64.111124,55.263792,140.290908,138.408864,137.821138,137.343575,79.525358,136.916066,0.002031,-1.910611,32.000000,-237.294745,137.566357,0.262633,12.211322,0.681720,245451.044736,0.918902,19.393671,19.550008,2.541961,68.140002,71.518814,88.041766,24.800000,57.090373,60.000000,51.855077,19.000000,12.970660
54.786240,64.410147,139.313205,141.528551,43.857122,53.656511,54.896971,12.711827,136.316462,0.920754,64.110555,55.265932,140.291627,138.409704,137.823981,137.343100,79.526777,136.915313,0.002028,-1.910623,32.000000,-237.294970,137.568611,0.263260,12.210049,0.681691,245442.392825,0.920211,19.386987,19.549009,2.541558,68.136337,71.516685,88.039615,24.800000,57.104268,60.000000,51.856530,19.000000,12.969413
54.788520,64.405849,139.335121,141.525900,43.897539,53.648687,54.949235,12.711867,136.320399,0.920874,64.105183,55.267651,140.291208,138.410795,137.827259,137.343081,79.528412,136.916907,0.002020,-1.911031,32.000000,-237.294862,137.572420,0.262845,12.209844,0.681856,245434.660317,0.920265,19.377949,19.548139,2.542627,68.133184,71.514005,88.036341,24.800000,57.121080,60.000000,51.854817,19.000000,12.968162
54.787749,64.399720,139.364974,141.522387,43.930274,53.648934,54.813859,12.711264,136.324191,0.920840,64.101336,55.265925,140.290180,138.414432,137.829315,137.344189,79.529790,136.918776,0.002018,-1.911011,32.000000,-237.295512,137.571287,0.263051,12.209495,0.681996,245431.670414,0.919050,19.374583,19.546358,2.542850,68.132626,71.512171,88.032973,24.800000,57.151350,60.000000,51.855281,19.000000,12.966751
54.784899,64.391349,139.439815,141.518372,44.019570,53.657138,54.853446,12.710898,136.329866,0.921072,64.094889,55.263493,140.290463,138.414533,137.831323,137.343635,79.531567,136.924179,0.002034,-1.910995,32.000000,-237.295796,137.576318,0.263407,12.212351,0.681980,245390.628686,0.917990,19.368091,19.545490,2.543144,68.133221,71.510067,88.028869,24.800000,57.199396,60.000000,51.857616,19.000000,12.964818
54.783540,64.383642,139.442306,141.514895,44.072471,53.644837,54.971000,12.710491,136.323104,1.214959,64.091041,55.259770,140.289947,138.415158,137.832773,137.341916,79.532235,136.921463,0.002060,-1.911026,32.000000,-237.296204,137.531016,0.362202,12.209997,0.682163,245386.121361,0.920260,19.362703,19.545012,2.543725,68.134038,71.509362,88.024219,24.800000,57.236755,60.000000,51.861161,19.000000,12.963136
54.781795,64.375359,139.472142,141.510696,44.177981,53.624676,54.974963,12.709891,136.327822,1.306604,64.084457,55.256605,140.288011,138.417583,137.833660,137.345310,79.531596,136.917788,0.002030,-1.911045,32.000000,-237.296813,137.565057,0.376360,12.208710,0.682522,245417.051947,0.919769,19.357076,19.545834,2.545224,68.135908,71.508424,88.018385,24.800000,57.262305,60.000000,51.863667,19.000000,12.961160
54.776610,64.368405,139.476651,141.506651,44.296133,53.624668,54.896857,12.710073,136.330982,0.949146,64.079713,55.251709,140.285958,138.418845,137.834861,137.348259,79.531910,136.917398,0.002029,-1.911029,32.000000,-237.296700,137.582078,0.263240,12.209622,0.682525,245354.996486,0.917598,19.350677,19.543860,2.545332,68.138570,71.508551,88.013595,24.800000,57.294795,60.000000,51.869699,19.000000,12.959576
54.769806,64.359732,139.545810,141.502129,44.255742,53.616448,54.880805,12.709110,136.330784,0.928719,64.081076,55.245243,140.282909,138.419387,137.836041,137.347854,79.533331,136.917026,0.002029,-1.911022,32.000000,-237.297532,137.580550,0.263706,12.207472,0.682499,245257.863758,0.917199,19.344074,19.542731,2.545958,68.142244,71.508490,88.008229,24.800000,57.343945,60.000000,51.879699,19.000000,12.957523
54.770339,64.356245,139.567493,141.499274,44.117654,53.616275,54.877091,12.709120,136.328396,0.928716,64.080535,55.242425,140.280505,138.418500,137.836143,137.347147,79.535295,136.915892,0.002051,-1.909883,32.000000,-237.297512,137.578896,0.263314,12.207428,0.682540,245254.480081,0.918583,19.342107,19.542228,2.546281,68.145746,71.508941,88.004238,24.800000,57.375762,60.000000,51.884108,19.000000,12.956301
54.770651,64.351884,139.600288,141.495359,43.924740,53.608265,54.858318,12.709464,136.326026,0.928784,64.076301,55.238700,140.276791,138.417700,137.834885,137.344857,79.537891,136.915157,0.002018,-1.909900,32.000000,-237.297161,137.578167,0.263641,12.207067,0.683010,245211.261662,0.918816,19.339984,19.540629,2.547860,68.148570,71.508940,87.999118,24.800000,57.400422,60.000000,51.885989,19.000000,12.954978
54.770371,64.346780,139.676839,141.491300,43.835109,53.608464,54.846299,12.708219,136.322593,0.928834,64.074272,55.238998,140.273622,138.411729,137.833677,137.339605,79.539384,136.913657,0.002013,-1.909917,32.000000,-237.298561,137.579574,0.263584,12.208222,0.683111,245205.921869,0.918856,19.335984,19.538119,2.548231,68.150768,71.509397,87.996198,24.800000,57.459462,60.000000,51.889775,19.000000,12.953633
54.770185,64.340158,139.645177,141.485696,43.739555,53.632888,54.864785,12.706662,136.317169,0.928881,64.069105,55.237376,140.269279,138.405869,137.831050,137.332827,79.541246,136.905547,0.002011,-1.909886,32.000000,-237.299967,137.574447,0.263129,12.205919,0.683191,245163.416744,0.919017,19.331323,19.535169,2.548816,68.152520,71.510630,87.992674,24.800000,57.490690,60.000000,51.892988,19.000000,12.951895
54.767523,64.333658,139.632857,141.480683,43.662319,53.629360,54.983029,12.706353,136.306128,1.226277,64.064934,55.237342,140.266159,138.405617,137.830064,137.327466,79.543715,136.899651,0.002027,-1.909895,32.000000,-237.300261,137.527218,0.362889,12.208265,0.683521,245159.273775,0.919214,19.326489,19.532954,2.550226,68.153605,71.511713,87.991312,24.800000,57.481478,60.000000,51.898408,19.000000,12.950354
54.761101,64.326242,139.676044,141.474485,43.629702,53.608580,54.962116,12.704988,136.298663,1.405036,64.069362,55.232636,140.261749,138.400586,137.828727,137.322228,79.545512,136.892564,0.002022,-1.909892,32.000000,-237.301730,137.527466,0.408436,12.206541,0.683786,245264.425550,0.919310,19.320046,19.527190,2.549657,68.155684,71.512148,87.991061,24.800000,57.552861,60.000000,51.908376,19.000000,12.949017
54.756090,64.324353,139.660189,141.469882,43.609664,53.608490,54.843639,12.704709,136.298183,1.226403,64.079900,55.230465,140.258463,138.396882,137.827853,137.316108,79.548077,136.890046,0.002016,-1.909900,32.000000,-237.302034,137.567708,0.345229,12.202525,0.683576,245241.799348,0.917306,19.316108,19.521884,2.549556,68.157217,71.511721,87.993349,24.800000,57.563536,60.000000,51.918322,19.000000,12.949017
54.748467,64.327196,139.647066,141.465226,43.553127,53.591227,54.954797,12.704852,136.295195,0.935589,64.088550,55.227649,140.255083,138.393570,137.825414,137.310993,79.550519,136.885422,0.002012,-1.909891,32.000000,-237.302049,137.554566,0.263330,12.200582,0.683715,245141.532934,0.917400,19.314873,19.516676,2.550643,68.159238,71.508926,87.998308,24.800000,57.581554,60.000000,51.931631,19.000000,12.949017
54.741184,64.329016,139.624127,141.461016,43.521973,53.574919,54.896308,12.704076,136.286666,0.927985,64.096529,55.219030,140.249576,138.387261,137.822396,137.303731,79.553033,136.875149,0.002034,-1.909887,32.000000,-237.302615,137.546073,0.263321,12.201761,0.683925,245138.577145,0.919469,19.317808,19.512898,2.550587,68.161909,71.505304,88.005329,24.800000,57.588459,60.000000,51.948055,19.000000,11.949017
54.731125,64.329519,139.567728,141.458462,43.538222,53.554340,54.859814,12.703511,136.278173,0.927961,64.103766,55.211141,140.245537,138.378989,137.819938,137.299272,79.554608,136.870021,0.002053,-1.909868,32.000000,-237.303205,137.539945,0.263322,12.200038,0.683871,245061.580169,0.917462,19.327990,19.508230,2.550703,68.163531,71.502257,88.011695,24.800000,57.569878,60.000000,51.964088,19.000000,11.949017
54.720873,64.330952,139.551930,141.456806,43.570479,53.533940,54.807462,12.703286,136.266492,0.927930,64.111366,55.201012,140.242503,138.372383,137.816126,137.292155,79.556034,136.862181,0.002023,-1.909843,32.000000,-237.303431,137.530661,0.263102,12.200163,0.683590,244987.740683,0.918300,19.336823,19.500772,2.550623,68.164271,71.498348,88.016761,24.800000,57.582503,60.000000,51.985578,19.000000,11.949017
54.705450,64.333174,139.570787,141.455786,43.611547,53.517432,54.806089,12.702271,136.253215,0.927975,64.123568,55.184114,140.239207,138.359596,137.812478,137.279431,79.558551,136.851015,0.002022,-1.909883,32.000000,-237.304545,137.517226,0.263135,12.196774,0.683279,244895.436749,0.918746,19.347012,19.496729,2.550061,68.165368,71.494334,88.024874,24.800000,57.608320,60.000000,52.013388,19.000000,11.949017
54.687172,64.337552,139.561195,141.456483,43.701026,53.492836,54.964085,12.702854,136.237918,0.927933,64.142808,55.172806,140.237066,138.342702,137.809452,137.264619,79.560247,136.838180,0.002024,-1.909888,32.000000,-237.303864,137.506390,0.262949,12.196703,0.683086,244804.657635,0.919468,19.358320,19.491529,2.550250,68.165047,71.488655,88.033771,24.800000,57.624656,60.000000,52.048932,19.000000,11.949017
54.674514,64.344817,139.485547,141.457447,43.786747,53.472381,54.855609,12.703185,136.221700,0.927824,64.165521,55.158513,140.234732,138.327482,137.807161,137.253056,79.562992,136.823860,0.002037,-1.909916,32.000000,-237.303606,137.492739,0.262977,12.192875,0.683411,244732.606617,0.919500,19.375399,19.483637,2.551314,68.164995,71.484277,88.041717,24.800000,57.623180,60.000000,52.077793,19.000000,11.949017
54.657457,64.358604,139.476351,141.459338,43.864342,53.460206,54.862993,12.704963,136.208712,0.633815,64.198770,55.147311,140.231831,138.310558,137.803236,137.237947,79.566160,136.806695,0.002004,-1.909915,32.000000,-237.301767,137.520282,0.163705,12.193712,0.683331,244626.697775,0.916785,19.397386,19.475761,2.551991,68.165421,71.477765,88.049474,24.800000,57.607925,60.000000,52.116489,19.000000,11.949017
54.642648,64.373756,139.492077,141.461864,43.904429,53.460255,54.843993,12.705188,136.191123,0.457116,64.226069,55.133874,140.231071,138.290007,137.799791,137.219406,79.569356,136.789439,0.001998,-1.911061,32.000000,-237.301510,137.504238,0.117614,12.192741,0.683093,244539.306045,0.918501,19.416851,19.466123,2.551199,68.166885,71.472959,88.055381,24.800000,57.635502,60.000000,52.152213,19.000000,11.949017
54.621609,64.392406,139.495591,141.465722,43.969385,53.435921,54.840520,12.704621,136.164923,0.449695,64.262570,55.110300,140.231091,138.264018,137.795296,137.194529,79.571746,136.769701,0.001997,-1.911072,32.000000,-237.302077,137.482711,0.117491,12.191703,0.683132,244494.882636,0.918519,19.447080,19.454689,2.551827,68.167074,71.465616,88.061444,24.800000,57.648066,60.000000,52.199930,19.000000,11.949017
54.605261,64.410368,139.431342,141.470066,44.038608,53.427853,54.963661,12.705048,136.140787,0.457367,64.295774,55.091345,140.233319,138.240071,137.792915,137.171999,79.574120,136.747678,0.002021,-1.911071,32.000000,-237.301643,137.448394,0.121465,12.191208,0.683527,244506.656495,0.919151,19.476510,19.443184,2.552806,68.168366,71.460661,88.067303,24.800000,57.620519,60.000000,52.242945,19.000000,11.949017
54.584099,64.433567,139.427375,141.475695,44.172649,53.407658,54.874451,12.704939,136.109684,0.886527,64.342414,55.070636,140.236646,138.210706,137.789793,137.140732,79.576533,136.717734,0.002015,-1.912240,32.000000,-237.301885,137.388514,0.257737,12.189905,0.683640,244411.971552,0.919229,19.515449,19.431288,2.553854,68.171988,71.454991,88.073733,24.800000,57.652962,60.000000,52.297370,19.000000,11.949017
54.561784,64.456369,139.379240,141.481224,44.261790,53.395299,54.869840,12.704373,136.083477,0.931980,64.386144,55.051302,140.239579,138.183927,137.786881,137.116433,79.577556,136.689234,0.002012,-1.912252,32.000000,-237.302495,137.363472,0.263103,12.188351,0.683514,244390.189920,0.917379,19.549181,19.418307,2.553442,68.176229,71.449469,88.078618,24.800000,57.630831,60.000000,52.351081,19.000000,11.949017
54.537482,64.489093,139.290623,141.489906,44.338328,53.370734,54.954114,12.703962,136.052352,0.931988,64.440903,55.023260,140.244184,138.153102,137.783329,137.084678,79.579168,136.657337,0.002013,-1.912226,32.000000,-237.302880,137.327649,0.263757,12.184297,0.683675,244317.634590,0.918975,19.592799,19.401471,2.554359,68.180685,71.442982,88.083463,24.800000,57.610991,60.000000,52.417408,19.000000,11.949017
54.517989,64.518044,139.229911,141.498254,44.411507,53.350332,54.900500,12.705419,136.025577,0.931735,64.488152,55.003400,140.248225,138.125537,137.781573,137.056770,79.580546,136.632413,0.002036,-1.912244,32.000000,-237.301485,137.300388,0.263618,12.186092,0.683739,244282.137126,0.919312,19.637140,19.386717,2.554521,68.184448,71.437116,88.087543,24.800000,57.558894,60.000000,52.474816,19.000000,11.949017
54.488221,64.554791,139.211914,141.509029,44.500939,53.333422,54.871587,12.705468,135.997352,0.634462,64.550150,54.974162,140.253893,138.091739,137.779083,137.021981,79.581674,136.602760,0.002048,-1.912273,32.000000,-237.301450,137.312367,0.164123,12.182742,0.683611,244198.312497,0.918013,19.693327,19.369735,2.554035,68.189072,71.430612,88.092089,24.800000,57.549138,60.000000,52.553942,19.000000,11.949017
54.463955,64.587930,139.196705,141.519376,44.541547,53.313153,54.817211,12.705906,135.967334,0.459422,64.602532,54.950905,140.259998,138.060332,137.778202,136.991104,79.584192,136.576815,0.002020,-1.912288,32.000000,-237.300896,137.280091,0.118843,12.182072,0.683283,244129.054736,0.918993,19.741104,19.356343,2.553834,68.192268,71.425788,88.096097,24.800000,57.559460,60.000000,52.624967,19.000000,11.949017
54.433316,64.628415,139.178102,141.533316,44.541248,53.264333,54.973390,12.707213,135.929168,0.862375,64.662124,54.925462,140.268569,138.024606,137.778277,136.957289,79.584763,136.541171,0.002023,-1.912327,32.000000,-237.299419,137.193648,0.252814,12.181446,0.683683,244085.030582,0.919832,19.806610,19.340922,2.554899,68.195158,71.421129,88.099917,24.800000,57.548380,60.000000,52.715401,19.000000,11.949017
54.411633,64.661574,139.130860,141.545790,44.573700,53.244040,54.864033,12.706545,135.897420,0.924773,64.716276,54.900321,140.277486,137.989175,137.780481,136.922734,79.586122,136.509381,0.002026,-1.912332,32.000000,-237.299958,137.162491,0.263818,12.180343,0.683822,244019.913581,0.920930,19.863203,19.325898,2.555758,68.198471,71.419889,88.103581,24.800000,57.525348,60.000000,52.790053,19.000000,11.949017
54.381784,64.703855,139.119688,141.561507,44.639023,53.211515,54.833837,12.706965,135.858841,0.928530,64.781410,54.870755,140.288566,137.947994,137.783827,136.882944,79.586222,136.473811,0.002033,-1.912390,32.000000,-237.299535,137.128219,0.263601,12.177052,0.683675,243833.010049,0.918144,19.933310,19.308140,2.556855,68.201040,71.418444,88.105844,24.800000,57.531606,60.000000,52.888327,19.000000,11.949017
54.358748,64.740316,139.081629,141.575149,44.712349,53.191257,54.832484,12.707347,135.826611,0.928522,64.834575,54.842922,140.299084,137.915501,137.786371,136.849199,79.586850,136.441320,0.002006,-1.912400,32.000000,-237.299206,137.094118,0.263959,12.172864,0.683628,243767.741198,0.920111,19.987443,19.291449,2.557006,68.202476,71.417714,88.107538,24.800000,57.518428,60.000000,52.972811,19.000000,11.949017
54.333798,64.784134,139.040605,141.591587,44.704717,53.166901,54.835576,12.707942,135.790108,0.928529,64.897491,54.817146,140.311132,137.877255,137.792405,136.811448,79.587211,136.401552,0.002000,-1.912378,32.000000,-237.298694,137.057391,0.263667,12.173165,0.683874,243657.128316,0.920718,20.058603,19.274193,2.558204,68.204779,71.419198,88.110998,24.800000,57.501097,60.000000,53.073632,19.000000,11.949017
54.312783,64.819991,139.015659,141.605344,44.692290,53.146564,54.861122,12.708812,135.760540,0.928498,64.948315,54.799456,140.322301,137.842785,137.798250,136.776260,79.586946,136.373851,0.002001,-1.912379,32.000000,-237.297819,137.024509,0.264126,12.172175,0.684062,243595.426292,0.920912,20.117362,19.257888,2.558588,68.205885,71.421072,88.113305,24.800000,57.494027,60.000000,53.163846,19.000000,11.949017
54.297905,64.862387,138.921393,141.621214,44.680196,53.122143,54.860621,12.707849,135.722769,0.928379,65.002236,54.778491,140.335283,137.799386,137.803423,136.735071,79.586435,136.333369,0.002025,-1.912372,32.000000,-237.298809,136.981860,0.264118,12.169742,0.683989,243521.388291,0.921013,20.185336,19.238338,2.559008,68.206730,71.425842,88.114278,24.800000,57.445223,60.000000,53.263017,19.000000,11.949999
54.284709,64.895118,138.834582,141.633493,44.639656,53.101667,54.850959,12.708146,135.690874,0.928483,65.037269,54.767125,140.345624,137.767942,137.808049,136.703121,79.583919,136.300406,0.002025,-1.912347,32.000000,-237.298417,136.948230,0.263575,12.169402,0.684043,243459.402420,0.920715,20.241550,19.225235,2.559539,68.207461,71.430287,88.113720,24.800000,57.381960,60.000000,53.347662,19.000000,11.954658
54.273809,64.928140,138.794586,141.646458,44.659526,53.077254,54.896424,12.706497,135.646379,1.123004,65.075860,54.750662,140.358860,137.724240,137.815260,136.659698,79.581246,136.260115,0.002023,-1.912353,32.000000,-237.299984,136.882173,0.326904,12.164860,0.683671,243381.421807,0.920683,20.298359,19.206204,2.558504,68.208341,71.437444,88.114422,24.800000,57.350758,60.000000,53.446853,19.000000,11.959380
54.261232,64.952720,138.730489,141.655290,44.672197,53.056825,54.906847,12.705240,135.609579,1.182530,65.110127,54.739453,140.369364,137.688348,137.822355,136.623655,79.579241,136.225489,0.002024,-1.911196,32.000000,-237.301260,136.850278,0.336884,12.162680,0.683228,243316.561992,0.920818,20.343876,19.192805,2.557527,68.207865,71.444039,88.115249,24.800000,57.318031,60.000000,53.532940,19.000000,11.962867
54.253403,64.983015,138.620601,141.664817,44.583082,53.036192,54.862391,12.705280,135.567456,1.186235,65.150651,54.732665,140.379860,137.645676,137.830808,136.581796,79.575434,136.180084,0.002051,-1.911195,32.000000,-237.301270,136.808108,0.336557,12.157129,0.683193,243233.549953,0.919918,20.387463,19.176022,2.557303,68.206701,71.452584,88.115985,24.800000,57.241522,60.000000,53.633449,19.000000,11.967131
54.247659,65.008531,138.709548,141.671417,44.546237,53.036103,54.864118,12.704820,135.531891,1.186341,65.184689,54.727920,140.386857,137.608746,137.836310,136.546792,79.571955,136.143635,0.002054,-1.911203,32.000000,-237.301808,136.770877,0.336914,12.153952,0.682954,243162.246201,0.919686,20.424234,19.161301,2.556715,68.204934,71.459807,88.114873,24.800000,57.272896,60.000000,53.715279,19.000000,11.970786
54.243154,65.040080,138.616825,141.677227,44.521598,53.035966,54.930019,12.704812,135.493367,0.775408,65.227855,54.724439,140.395327,137.564997,137.844179,136.504748,79.567705,136.103126,0.002029,-1.911217,32.000000,-237.301689,136.770033,0.202221,12.151809,0.682597,243094.858325,0.920294,20.462120,19.143174,2.555058,68.201925,71.469218,88.112763,24.800000,57.231943,60.000000,53.813191,19.000000,11.975290
54.243548,65.067832,138.570556,141.680659,44.518058,53.036003,54.968716,12.704106,135.454745,0.707729,65.264555,54.722390,140.401254,137.524780,137.850555,136.463496,79.564050,136.066502,0.002028,-1.911174,32.000000,-237.302247,136.729069,0.190474,12.149443,0.683378,243116.923563,0.920434,20.493203,19.129039,2.556968,68.198439,71.477761,88.109806,24.800000,57.189142,60.000000,53.890813,19.000000,11.979297
54.250264,65.101461,138.530478,141.682447,44.494361,53.036082,54.948825,12.704661,135.403114,0.819768,65.307400,54.728288,140.406358,137.479279,137.857957,136.419285,79.558631,136.020992,0.002027,-1.911161,32.000000,-237.301657,136.649553,0.233742,12.147142,0.683139,243143.746906,0.919489,20.529122,19.113709,2.555471,68.194692,71.487319,88.105662,24.800000,57.144006,60.000000,53.977448,19.000000,11.984217
54.256778,65.129598,138.572286,141.681454,44.453532,53.035809,54.896726,12.705070,135.365373,1.159465,65.342259,54.734850,140.409996,137.439090,137.864323,136.382160,79.554065,135.981529,0.002031,-1.911135,32.000000,-237.301411,136.599575,0.334923,12.142432,0.683068,243166.520416,0.918903,20.556491,19.099660,2.554600,68.191740,71.496256,88.103096,24.800000,57.152099,60.000000,54.047487,19.000000,11.988423
54.273540,65.162979,138.477847,141.677093,44.380156,53.035699,54.941752,12.705122,135.315827,1.178313,65.383478,54.752279,140.411860,137.391952,137.869892,136.336430,79.547743,135.931093,0.002006,-1.911116,32.000000,-237.301274,136.547517,0.335153,12.139456,0.682951,243193.241610,0.919194,20.583609,19.083073,2.553545,68.187256,71.506322,88.098438,24.800000,57.100596,60.000000,54.120837,19.000000,11.993387
54.286248,65.191265,138.417979,141.670023,44.298771,53.055892,54.868593,12.705179,135.274873,1.178146,65.418270,54.765264,140.411614,137.352433,137.872667,136.300438,79.541738,135.885870,0.002002,-1.911115,32.000000,-237.301204,136.503772,0.334858,12.138056,0.683393,243213.829029,0.920008,20.605430,19.068552,2.554009,68.183438,71.515485,88.094222,24.800000,57.053474,60.000000,54.178602,19.000000,11.997670
54.309516,65.225142,138.371349,141.658271,44.245964,53.080034,54.950657,12.704973,135.230544,0.872638,65.463790,54.780779,140.408613,137.301539,137.874949,136.249312,79.536345,135.834778,0.002001,-1.911089,32.000000,-237.301714,136.502955,0.231920,12.136773,0.682865,243237.711500,0.919021,20.622563,19.050475,2.551480,68.179230,71.526873,88.089253,24.800000,57.020718,60.000000,54.238928,19.000000,12.002763
54.325073,65.254969,138.359098,141.646101,44.217480,53.100267,54.892651,12.705540,135.187307,0.708961,65.502687,54.798722,140.403483,137.260799,137.875273,136.207728,79.530142,135.789985,0.002029,-1.911079,32.000000,-237.301229,136.459552,0.189996,12.131179,0.682747,243351.988097,0.920428,20.638533,19.034596,2.549780,68.175180,71.535518,88.084418,24.800000,56.993951,60.000000,54.289701,19.000000,12.007294
54.353330,65.292779,138.303465,141.629133,44.127702,53.124496,54.896485,12.705920,135.138597,0.701557,65.554613,54.827217,140.396132,137.208597,137.874081,136.159276,79.523000,135.739297,0.002023,-1.911039,32.000000,-237.300905,136.402516,0.189667,12.130282,0.682585,243484.802205,0.919119,20.649865,19.015259,2.547829,68.170211,71.545909,88.077774,24.800000,56.930453,60.000000,54.338099,19.000000,12.012999
54.382065,65.326913,138.281864,141.613087,44.029896,53.144647,54.956922,12.706103,135.097472,0.701600,65.596230,54.856250,140.388702,137.167115,137.872952,136.119330,79.517513,135.699242,0.002017,-1.911046,32.000000,-237.300711,136.361560,0.189323,12.128437,0.682913,243599.532185,0.920223,20.664622,18.999775,2.546874,68.167322,71.555681,88.072411,24.800000,56.901846,60.000000,54.367717,19.000000,12.018219
54.412967,65.367350,138.236434,141.591128,43.980755,53.168958,54.959094,12.705588,135.039598,1.014566,65.645784,54.887756,140.376823,137.113396,137.870232,136.067434,79.510962,135.646981,0.002018,-1.911082,32.000000,-237.301008,136.264657,0.294613,12.124728,0.682621,243735.593048,0.920142,20.675069,18.982369,2.544526,68.165539,71.566592,88.063649,24.800000,56.855011,60.000000,54.403691,19.000000,12.024564
54.442979,65.400612,138.188061,141.571213,43.940088,53.189001,54.904546,12.706085,134.996521,1.170352,65.691815,54.914441,140.364893,137.070103,137.867357,136.025283,79.505785,135.604461,0.002047,-1.911088,32.000000,-237.300554,136.226890,0.332857,12.122187,0.682489,243848.734131,0.919025,20.681389,18.968453,2.542784,68.164195,71.575104,88.055033,24.800000,56.805649,60.000000,54.422741,19.000000,12.029726
54.473009,65.443066,138.183249,141.545764,43.858284,53.213068,54.830850,12.706702,134.950611,1.177511,65.750512,54.946406,140.350031,137.026360,137.863939,135.978740,79.500019,135.558525,0.002044,-1.911085,32.000000,-237.299920,136.182733,0.332747,12.118873,0.682379,243985.508458,0.918931,20.691926,18.949682,2.540505,68.163429,71.584904,88.046087,24.800000,56.784108,60.000000,54.446356,19.000000,12.036364
54.499245,65.480203,138.158822,141.523875,43.801112,53.233376,54.872148,12.706699,134.913158,1.177524,65.800973,54.973247,140.336848,136.989789,137.860104,135.938492,79.495571,135.522356,0.002018,-1.911071,32.000000,-237.300018,136.144776,0.333247,12.116735,0.682118,244096.833490,0.919712,20.696163,18.934251,2.538216,68.161730,71.591960,88.040005,24.800000,56.762132,60.000000,54.462742,19.000000,12.042182
54.528526,65.526054,138.123016,141.497402,43.615035,53.257967,54.912187,12.706196,134.876199,1.069662,65.859905,55.006562,140.319989,136.946633,137.854064,135.895109,79.491018,135.481043,0.002017,-1.911022,32.000000,-237.300664,136.125253,0.296154,12.114480,0.682214,244233.819016,0.920907,20.709587,18.917749,2.536729,68.159841,71.599777,88.032152,24.800000,56.716294,60.000000,54.477428,19.000000,12.049422
