OSU 80 Ton Compressor Load Stand
54.555207,65.563904,138.082564,141.474846,43.407258,53.286443,54.868793,12.707752,134.848826,0.927195,65.905252,55.035766,140.304081,136.913381,137.848397,135.863567,79.486260,135.448934,0.002016,-1.910980,32.000000,-237.299084,136.094878,0.260169,12.114412,0.682127,244349.451751,0.920167,20.721370,18.904658,2.535059,68.157250,71.605157,88.025414,24.800000,56.675620,60.000000,54.486458,19.000000,12.055527
54.584593,65.607261,138.093537,141.447172,43.236110,53.310651,54.947589,12.708436,134.815574,0.919599,65.964581,55.063893,140.285128,136.878967,137.840862,135.825622,79.480752,135.413382,0.002021,-1.910955,32.000000,-237.298399,136.056384,0.260680,12.110611,0.682017,244489.952121,0.919487,20.738937,18.889175,2.533041,68.154359,71.611078,88.018656,24.800000,56.630794,60.000000,54.491296,19.000000,12.062610
54.608749,65.644710,138.012027,141.425044,43.114486,53.310914,54.856174,12.709471,134.782082,1.233560,66.011843,55.094281,140.267764,136.850095,137.832976,135.797773,79.475963,135.384740,0.001997,-1.910915,32.000000,-237.297218,135.989125,0.367017,12.112155,0.681833,244643.882345,0.920301,20.751024,18.878357,2.531061,68.152352,71.615135,88.013116,24.800000,56.569619,60.000000,54.494721,19.000000,12.068651
54.637982,65.689836,137.952667,141.399330,43.004921,53.311163,54.842524,12.710046,134.751714,1.389830,66.058834,55.123025,140.246847,136.819055,137.822593,135.768304,79.470263,135.353154,0.001994,-1.910842,32.000000,-237.296675,135.960836,0.405924,12.111183,0.682054,244782.070834,0.918958,20.766016,18.866616,2.529900,68.150004,71.619783,88.007464,24.800000,56.508187,60.000000,54.490389,19.000000,12.076207
54.656351,65.722150,137.942147,141.377851,42.930465,53.311092,54.941106,12.711633,134.729554,1.393502,66.097378,55.145829,140.228930,136.797579,137.813875,135.748096,79.465932,135.331791,0.001993,-1.910874,32.000000,-237.295104,135.938172,0.406337,12.111660,0.681233,244806.964840,0.920135,20.780157,18.857506,2.527288,68.149605,71.622976,88.003714,24.800000,56.483144,60.000000,54.489837,19.000000,12.081744
54.673733,65.759578,137.935866,141.353756,42.840677,53.310966,54.944504,12.712213,134.706648,1.370096,66.147572,55.164973,140.208619,136.774251,137.804909,135.722586,79.462421,135.304810,0.002024,-1.910869,32.000000,-237.294560,135.937799,0.393755,12.109433,0.680612,244836.833630,0.919935,20.797089,18.847875,2.524849,68.148780,71.628106,88.000537,24.800000,56.455711,60.000000,54.491257,19.000000,12.088141
54.685966,65.792281,137.938152,141.336471,42.812038,53.311066,54.863068,12.711666,134.686645,0.960306,66.190795,55.179479,140.192252,136.758450,137.795980,135.701707,79.458656,135.282729,0.002020,-1.910853,32.000000,-237.294922,135.941947,0.266981,12.110268,0.680305,244857.932281,0.918021,20.811692,18.841836,2.523808,68.146973,71.632053,87.996506,24.800000,56.414347,60.000000,54.495330,19.000000,12.093653
54.702725,65.832828,137.988639,141.319090,42.795746,53.319283,54.831311,12.712737,134.666175,0.919142,66.235956,55.195033,140.173618,136.740066,137.784781,135.681566,79.455487,135.262060,0.002017,-1.910833,32.000000,-237.293710,135.927266,0.261775,12.110181,0.680200,244881.489006,0.917731,20.832365,18.832249,2.522891,68.144265,71.636790,87.993301,24.800000,56.424160,60.000000,54.493165,19.000000,12.100661
54.717376,65.863457,137.958087,141.306728,42.767338,53.319322,54.935838,12.712647,134.653360,0.919230,66.271719,55.208810,140.158465,136.723797,137.775769,135.665600,79.451776,135.249102,0.002015,-1.910793,32.000000,-237.293919,135.916171,0.261686,12.108396,0.680046,244905.062224,0.918947,20.853278,18.825292,2.522368,68.141288,71.641166,87.990189,24.800000,56.391948,60.000000,54.490449,19.000000,12.106139
54.728691,65.898938,137.940865,141.294656,42.710523,53.327568,54.893031,12.713304,134.637255,0.919049,66.311466,55.222293,140.142192,136.714500,137.765584,135.654799,79.447283,135.235022,0.002052,-1.910788,32.000000,-237.293010,135.908774,0.262288,12.106547,0.680241,244969.319234,0.919409,20.877677,18.818425,2.522519,68.136475,71.645650,87.986051,24.800000,56.340185,60.000000,54.487820,19.000000,12.112533
54.742047,65.932748,137.879882,141.285104,42.620845,53.327894,54.889862,12.714058,134.626245,0.919156,66.349952,55.232836,140.128568,136.704207,137.756446,135.644517,79.443808,135.225521,0.002043,-1.910785,32.000000,-237.292108,135.900245,0.261719,12.110939,0.680018,244990.466771,0.917464,20.894195,18.815841,2.521285,68.131646,71.650059,87.980883,24.800000,56.276259,60.000000,54.482909,19.000000,12.118671
54.748333,65.959634,137.912705,141.278870,42.633266,53.328200,54.970011,12.714924,134.617973,0.919064,66.377073,55.240508,140.117947,136.698223,137.748750,135.638198,79.440890,135.217244,0.002022,-1.910807,32.000000,-237.291375,135.896888,0.262099,12.109520,0.680026,245054.080166,0.918198,20.918777,18.813496,2.520449,68.128325,71.653096,87.976645,24.800000,56.270353,60.000000,54.482145,19.000000,12.123737
54.751945,65.984232,137.942146,141.273774,42.629563,53.328229,54.909392,12.714582,134.609157,0.919044,66.405058,55.244780,140.109187,136.691459,137.742000,135.631804,79.439028,135.204452,0.002023,-1.910786,32.000000,-237.291738,135.890327,0.262171,12.111717,0.679322,245078.764722,0.918092,20.939723,18.812356,2.518720,68.126461,71.656636,87.972599,24.800000,56.249471,60.000000,54.483253,19.000000,12.128443
54.759598,66.012942,137.948075,141.269414,42.588894,53.336328,54.879420,12.715287,134.598921,0.932125,66.438769,55.249152,140.100659,136.683714,137.733424,135.625155,79.436331,135.198166,0.002023,-1.910727,32.000000,-237.291070,135.885229,0.266514,12.108532,0.679539,245100.214688,0.916708,20.960558,18.811254,2.519030,68.123859,71.660679,87.968967,24.800000,56.216992,60.000000,54.480782,19.000000,12.133978
54.763438,66.042318,137.975755,141.266955,42.604452,53.336512,54.895075,12.715124,134.590756,0.920012,66.471708,55.253680,140.094614,136.680742,137.725626,135.619252,79.434091,135.192770,0.002027,-1.910686,32.000000,-237.291197,135.878824,0.263843,12.107087,0.679556,245118.411756,0.917714,20.981678,18.806903,2.519402,68.121469,71.665080,87.967471,24.800000,56.208049,60.000000,54.482093,19.000000,12.139641
54.770268,66.066154,137.950012,141.266099,42.588427,53.336635,54.835350,12.715210,134.586323,0.920283,66.492174,55.261379,140.088807,136.677761,137.718809,135.617869,79.431141,135.190079,0.002008,-1.910647,32.000000,-237.291078,135.877457,0.264224,12.105966,0.679814,245176.171102,0.918283,21.003021,18.806545,2.519158,68.118333,71.667006,87.964674,24.800000,56.169187,60.000000,54.478463,19.000000,12.144321
54.775201,66.092103,137.960418,141.265761,42.568090,53.356965,54.891955,12.715482,134.584335,0.920204,66.515652,55.260954,140.083659,136.674901,137.711510,135.618057,79.428051,135.188349,0.002004,-1.910626,32.000000,-237.290836,135.878895,0.264039,12.106899,0.680045,245198.358412,0.918025,21.028700,18.806164,2.519487,68.115510,71.669796,87.960782,24.800000,56.151729,60.000000,54.475239,19.000000,12.149663
54.777311,66.112337,138.014408,141.266514,42.632993,53.368799,54.895468,12.716162,134.582806,0.920375,66.536984,55.262990,140.079924,136.677085,137.706112,135.621464,79.424927,135.185473,0.002003,-1.910617,32.000000,-237.289998,135.880299,0.264054,12.107787,0.679907,245216.676230,0.918958,21.045962,18.807806,2.518703,68.113374,71.672366,87.957946,24.800000,56.143057,60.000000,54.475033,19.000000,12.153889
54.781675,66.137257,137.948801,141.269447,42.739054,53.360731,55.021329,12.715494,134.579457,0.920175,66.560685,55.260678,140.078852,136.681170,137.700021,135.619866,79.423076,135.185742,0.002039,-1.910644,32.000000,-237.290715,135.878900,0.264461,12.105501,0.680146,245329.932566,0.918333,21.067163,18.810055,2.518666,68.112935,71.676607,87.955980,24.800000,56.096951,60.000000,54.472524,19.000000,12.159018
54.788300,66.157317,137.995646,141.273557,42.794190,53.381115,54.873420,12.715224,134.579434,0.920397,66.571285,55.267646,140.078440,136.683134,137.696559,135.625103,79.422192,135.188058,0.002027,-1.910643,32.000000,-237.290984,135.884282,0.263964,12.105991,0.680542,245400.969866,0.918488,21.085366,18.811782,2.519554,68.112920,71.679706,87.953608,24.800000,56.100919,60.000000,54.467913,19.000000,12.163373
54.792969,66.175381,138.013922,141.277948,42.857281,53.405229,54.901990,12.715469,134.589598,0.606391,66.579550,55.267022,140.079212,136.690767,137.694023,135.630545,79.420581,135.193018,0.002023,-1.910630,32.000000,-237.290799,135.932105,0.157817,12.105156,0.680194,245381.956561,0.916228,21.106087,18.813765,2.518156,68.112474,71.683567,87.950655,24.800000,56.094859,60.000000,54.460149,19.000000,12.167737
54.792412,66.186064,138.070932,141.281670,42.882075,53.417173,54.889737,12.715280,134.593073,0.453795,66.592495,55.265466,140.079418,136.699559,137.692144,135.635695,79.420113,135.198071,0.002023,-1.910668,32.000000,-237.290966,135.938255,0.119086,12.104027,0.680623,245488.950633,0.918975,21.119770,18.815774,2.518706,68.112392,71.686200,87.948069,24.800000,56.072551,60.000000,54.461605,19.000000,12.170754
54.799795,66.203393,138.044925,141.288517,42.955975,53.425309,54.916667,12.714480,134.595921,0.487315,66.605995,55.267262,140.081514,136.705473,137.690142,135.641587,79.418983,135.202749,0.002057,-1.910625,32.000000,-237.291841,135.920434,0.137277,12.101734,0.681033,245612.669744,0.918870,21.133342,18.819793,2.518825,68.112365,71.689411,87.943713,24.800000,56.046398,60.000000,54.453375,19.000000,12.174786
54.806962,66.217743,137.996753,141.294564,43.082351,53.433529,54.863029,12.714115,134.599812,0.882504,66.611921,55.272653,140.083114,136.710602,137.687231,135.649180,79.416782,135.207568,0.002042,-1.910625,32.000000,-237.292141,135.905833,0.260254,12.102152,0.681589,245675.632750,0.919317,21.144560,18.822717,2.519891,68.112380,71.691186,87.937623,24.800000,55.997649,60.000000,54.444405,19.000000,12.178326
54.815126,66.232319,138.000366,141.301018,43.135809,53.445901,54.858541,12.715507,134.610936,0.919160,66.617442,55.276933,140.086664,136.717161,137.686811,135.660087,79.416037,135.220055,0.002022,-1.910660,32.000000,-237.290901,135.917428,0.264090,12.102415,0.681600,245724.570430,0.918911,21.154786,18.826120,2.519077,68.115106,71.694171,87.931636,24.800000,55.976913,60.000000,54.429741,19.000000,12.182250
54.817483,66.242524,138.028988,141.306243,43.160101,53.441780,54.869895,12.715210,134.621035,0.919178,66.622678,55.279447,140.088879,136.724187,137.686208,135.666181,79.414389,135.232069,0.002020,-1.910680,32.000000,-237.291285,135.922584,0.264266,12.100918,0.681335,245772.261459,0.919854,21.162241,18.830661,2.517869,68.119020,71.695493,87.925495,24.800000,55.947660,60.000000,54.424188,19.000000,12.185202
54.820164,66.255028,138.021080,141.312939,43.273952,53.458189,54.881488,12.715684,134.628727,0.919163,66.627340,55.285249,140.092429,136.733293,137.686765,135.673529,79.412300,135.239922,0.002021,-1.910713,32.000000,-237.290692,135.929888,0.264155,12.103435,0.681402,245838.146789,0.920026,21.168963,18.837472,2.517560,68.124139,71.696501,87.918498,24.800000,55.927732,60.000000,54.416515,19.000000,12.188743
54.824531,66.264854,138.079854,141.319226,43.326696,53.474377,54.815128,12.715992,134.635135,0.919242,66.630869,55.289226,140.096079,136.733801,137.687589,135.678603,79.409744,135.247353,0.002022,-1.910704,32.000000,-237.290379,135.933863,0.263739,12.101233,0.681580,245827.199868,0.919746,21.176900,18.844955,2.517974,68.129130,71.697729,87.913612,24.800000,55.923307,60.000000,54.407028,19.000000,12.191689
54.826724,66.275259,138.165796,141.326771,43.399405,53.474287,54.870524,12.716129,134.644804,0.919233,66.634517,55.294155,140.099060,136.741931,137.688684,135.683004,79.407548,135.253572,0.002002,-1.910723,32.000000,-237.290375,135.941693,0.264456,12.099762,0.681580,245912.973144,0.919815,21.186827,18.850859,2.517706,68.136181,71.698351,87.907515,24.800000,55.960233,60.000000,54.399327,19.000000,12.195022
54.831234,66.283778,138.160609,141.333492,43.406298,53.482072,54.957088,12.716358,134.651874,0.919276,66.639366,55.299464,140.102259,136.750639,137.690226,135.689312,79.406026,135.260179,0.001999,-1.910676,32.000000,-237.289903,135.950777,0.264292,12.099547,0.682182,245995.753061,0.921150,21.192453,18.857024,2.518578,68.142112,71.699488,87.904282,24.800000,55.948079,60.000000,54.389804,19.000000,12.197746
54.837547,66.294660,138.137165,141.342096,43.389790,53.506480,54.881294,12.716682,134.663256,0.919390,66.642454,55.308885,140.106852,136.759635,137.691637,135.698675,79.404485,135.273778,0.001999,-1.910702,32.000000,-237.289442,135.959266,0.264411,12.100162,0.682714,246004.315727,0.920204,21.200749,18.862242,2.520045,68.148339,71.700697,87.899565,24.800000,55.917742,60.000000,54.375206,19.000000,12.201135
54.845125,66.303259,138.143189,141.348943,43.434550,53.506634,54.918522,12.716978,134.677827,0.787827,66.641752,55.319075,140.110687,136.771006,137.692354,135.706110,79.402554,135.282968,0.002034,-1.910721,32.000000,-237.289126,136.001184,0.216153,12.100473,0.682742,246046.325335,0.918825,21.204930,18.866972,2.519743,68.153882,71.700794,87.895370,24.800000,55.891383,60.000000,54.361018,19.000000,12.203920
54.854594,66.311192,138.098140,141.356376,43.423314,53.527011,54.841450,12.717846,134.694983,0.454833,66.637726,55.327601,140.115068,136.785011,137.693480,135.719090,79.400276,135.299648,0.002013,-1.910724,32.000000,-237.288309,136.023754,0.119022,12.101307,0.682817,246165.944158,0.920424,21.209740,18.875117,2.519025,68.161401,71.700697,87.889510,24.800000,55.865295,60.000000,54.340118,19.000000,12.207010
54.859526,66.315835,138.086228,141.362136,43.447685,53.547364,54.902866,12.718199,134.706244,0.441811,66.636571,55.330155,140.119740,136.794867,137.695741,135.729388,79.397924,135.309200,0.002012,-1.910789,32.000000,-237.288043,136.029176,0.119177,12.101429,0.682739,246172.787827,0.919683,21.211052,18.881510,2.518787,68.168810,71.701222,87.884441,24.800000,55.825253,60.000000,54.325091,19.000000,12.209279
54.863695,66.321276,138.048269,141.369524,43.520620,53.555657,55.025083,12.718516,134.716498,0.441750,66.638598,55.340692,140.125539,136.809220,137.699929,135.740432,79.397107,135.318848,0.002014,-1.910829,32.000000,-237.287644,136.036114,0.118948,12.102474,0.682580,246271.650215,0.921170,21.209883,18.891888,2.517531,68.178603,71.701549,87.878045,24.800000,55.769527,60.000000,54.307151,19.000000,12.211902
54.871065,66.327426,138.090059,141.376221,43.562787,53.559922,54.750806,12.719312,134.716959,0.772563,66.639440,55.348263,140.131107,136.814788,137.703981,135.743721,79.396621,135.325933,0.002051,-1.910795,32.000000,-237.286889,135.994810,0.230007,12.102040,0.682694,246369.426563,0.920409,21.209783,18.898877,2.517087,68.186563,71.701301,87.872555,24.800000,55.772801,60.000000,54.291743,19.000000,12.214317
54.876009,66.334523,138.134106,141.384301,43.597135,53.576167,54.853617,12.719698,134.726325,0.915857,66.642692,55.352036,140.137095,136.826637,137.707281,135.753789,79.395408,135.332119,0.002034,-1.910830,32.000000,-237.286634,136.004584,0.263202,12.105981,0.682487,246411.343866,0.918443,21.211217,18.904377,2.516204,68.194708,71.700242,87.865285,24.800000,55.769376,60.000000,54.269587,19.000000,12.217250
54.880166,66.340993,138.138054,141.391204,43.657294,53.580122,55.017775,12.721230,134.736883,0.919503,66.650323,55.355638,140.142812,136.833728,137.709107,135.760858,79.393949,135.338810,0.002017,-1.910872,32.000000,-237.284907,136.010693,0.263298,12.107131,0.682694,246433.511415,0.922995,21.210283,18.908303,2.516628,68.201182,71.699301,87.859030,24.800000,55.751848,60.000000,54.252623,19.000000,12.219733
54.884422,66.352711,138.107600,141.400700,43.652483,53.580453,55.001898,12.721697,134.744234,0.919711,66.661974,55.357086,140.151236,136.840517,137.713858,135.769025,79.393778,135.345049,0.002017,-1.910878,32.000000,-237.284557,136.014603,0.263270,12.110593,0.682855,246512.955250,0.921471,21.212627,18.912521,2.517204,68.208958,71.698399,87.853019,24.800000,55.737438,60.000000,54.233816,19.000000,12.223242
54.890799,66.363483,138.087259,141.408810,43.679970,53.584515,54.848219,12.721939,134.750693,0.919757,66.670082,55.365056,140.157583,136.844269,137.717151,135.774887,79.391990,135.347574,0.002020,-1.910890,32.000000,-237.284372,136.019147,0.262733,12.110680,0.682806,246536.031540,0.918728,21.215103,18.917226,2.517085,68.213685,71.696825,87.847536,24.800000,55.682441,60.000000,54.212947,19.000000,12.226348
54.896634,66.376133,138.125092,141.417994,43.680023,53.604863,54.929928,12.722549,134.761570,0.899432,66.679385,55.373354,140.164834,136.851523,137.721645,135.780494,79.389901,135.352672,0.002024,-1.910923,32.000000,-237.283785,136.040442,0.253873,12.113381,0.682404,246544.922850,0.918949,21.222731,18.920427,2.516335,68.219189,71.694467,87.842182,24.800000,55.678176,60.000000,54.188390,19.000000,12.230145
54.901847,66.386528,138.153049,141.425563,43.606910,53.613065,54.980994,12.722273,134.767132,0.746862,66.687922,55.384055,140.171403,136.856345,137.726297,135.784536,79.389777,135.359846,0.002011,-1.910920,32.000000,-237.284129,136.034493,0.212229,12.111621,0.682268,246571.252059,0.921501,21.227374,18.923441,2.515672,68.223835,71.693049,87.840249,24.800000,55.673283,60.000000,54.168372,19.000000,12.233265
54.916324,66.398802,138.110944,141.434563,43.538917,53.621200,54.901954,12.721452,134.775048,0.911445,66.690772,55.396725,140.178387,136.862659,137.730480,135.790292,79.388062,135.366123,0.002007,-1.910902,32.000000,-237.284970,136.040867,0.261622,12.113182,0.682515,246674.001627,0.920403,21.234418,18.928003,2.516094,68.228027,71.689680,87.837618,24.800000,55.640685,60.000000,54.134895,19.000000,12.237022
54.923797,66.406004,138.088279,141.440421,43.567702,53.633664,54.893572,12.722129,134.785499,0.911576,66.692836,55.406978,140.185993,136.872453,137.735672,135.800122,79.387708,135.373306,0.002011,-1.909770,32.000000,-237.284205,136.049030,0.262076,12.112829,0.682807,246717.907089,0.919618,21.239805,18.931610,2.516364,68.231439,71.688712,87.836099,24.800000,55.606738,60.000000,54.106564,19.000000,12.239845
54.934209,66.412688,138.114514,141.446326,43.551629,53.645742,54.822846,12.722903,134.795674,0.911715,66.697651,55.414321,140.193643,136.879588,137.741247,135.807006,79.386817,135.383222,0.002051,-1.909769,32.000000,-237.283531,136.056634,0.262016,12.111758,0.682398,246761.281877,0.920843,21.238171,18.936371,2.514934,68.233238,71.685782,87.834503,24.800000,55.576372,60.000000,54.073175,19.000000,12.242814
54.944273,66.419114,138.112687,141.450611,43.580147,53.645855,54.911598,12.722737,134.801889,0.911587,66.701695,55.423718,140.199583,136.886185,137.746577,135.812198,79.386503,135.386981,0.002030,-1.909762,32.000000,-237.283767,136.061226,0.261903,12.113157,0.682349,246822.287775,0.921077,21.238195,18.940211,2.514179,68.234339,71.683625,87.833229,24.800000,55.567181,60.000000,54.040872,19.000000,12.245382
54.959298,66.428252,138.083855,141.454910,43.683674,53.662074,54.907762,12.723697,134.812383,0.911581,66.705325,55.440665,140.207766,136.894137,137.751393,135.825117,79.385890,135.395094,0.002033,-1.909792,32.000000,-237.282935,136.069975,0.261731,12.113425,0.682559,246880.291778,0.922296,21.234879,18.945915,2.514180,68.233668,71.680675,87.834221,24.800000,55.533116,60.000000,53.999104,19.000000,12.248704
54.977461,66.435024,138.089242,141.457400,43.772007,53.678325,54.879175,12.724219,134.819666,0.911801,66.703889,55.457219,140.214658,136.902908,137.754869,135.831667,79.385931,135.406213,0.002034,-1.909813,32.000000,-237.282490,136.073455,0.261561,12.112428,0.682329,246882.767384,0.920636,21.231640,18.948052,2.513687,68.232241,71.678105,87.834682,24.800000,55.504205,60.000000,53.954541,19.000000,12.251394
54.993861,66.440341,138.141665,141.458671,43.914241,53.678498,54.822448,12.724744,134.826247,1.064029,66.698890,55.473128,140.219968,136.911707,137.759113,135.834491,79.384789,135.416489,0.002076,-1.909836,32.000000,-237.282097,136.046318,0.317262,12.113407,0.682158,246960.208359,0.920723,21.226353,18.952604,2.512475,68.228796,71.674669,87.836749,24.800000,55.501322,60.000000,53.903857,19.000000,12.254332
55.008179,66.442016,138.128100,141.458702,43.946803,53.686702,54.930084,12.724817,134.833060,1.372501,66.697369,55.487840,140.223376,136.919099,137.763385,135.842515,79.383929,135.420968,0.002054,-1.909884,32.000000,-237.282156,136.044591,0.405559,12.114369,0.682180,247034.433764,0.921161,21.215692,18.957958,2.511743,68.225281,71.672082,87.838407,24.800000,55.481125,60.000000,53.858804,19.000000,12.256310
55.024582,66.444916,138.121527,141.458128,43.954697,53.694759,54.819762,12.725430,134.842103,1.389915,66.695893,55.505846,140.226916,136.929859,137.769253,135.853272,79.383154,135.428619,0.002043,-1.908627,32.000000,-237.281510,136.056789,0.405867,12.114860,0.682168,247035.325879,0.921826,21.205270,18.964086,2.511947,68.220034,71.668984,87.840720,24.800000,55.461203,60.000000,53.802718,19.000000,12.258726
55.039029,66.448181,138.191746,141.457587,43.893783,53.694901,54.897476,12.725967,134.850585,1.390148,66.697199,55.524324,140.229069,136.941058,137.772972,135.862474,79.383124,135.434052,0.002042,-1.908613,32.000000,-237.280948,136.066928,0.405808,12.119137,0.681931,247070.836276,0.919900,21.193210,18.967120,2.511047,68.215354,71.665721,87.842908,24.800000,55.465700,60.000000,53.753625,19.000000,12.260865
55.055829,66.453586,138.305489,141.456959,43.804637,53.694864,54.845639,12.726388,134.862486,1.389928,66.696784,55.544540,140.231175,136.950578,137.776350,135.870960,79.381461,135.445815,0.002040,-1.906869,32.000000,-237.280516,136.082182,0.405474,12.118017,0.681724,247106.309466,0.921593,21.180374,18.971607,2.510179,68.209373,71.661946,87.846496,24.800000,55.511211,60.000000,53.692762,19.000000,12.263716
55.073807,66.457701,138.326898,141.456187,43.686695,53.694864,54.901918,12.726498,134.882975,1.150116,66.693161,55.562130,140.231970,136.960114,137.777728,135.881799,79.379161,135.457240,0.002046,-1.906348,32.000000,-237.280491,136.143943,0.320711,12.120065,0.681658,247105.020875,0.920031,21.169784,18.974274,2.510795,68.203849,71.658779,87.849230,24.800000,55.526795,60.000000,53.635281,19.000000,12.266042
55.097829,66.460402,138.297152,141.454196,43.523495,53.702701,54.964727,12.726508,134.898410,0.919702,66.682613,55.587165,140.232467,136.973396,137.780575,135.895388,79.376289,135.475239,0.002031,-1.906388,32.000000,-237.280376,136.161567,0.261381,12.118092,0.682082,247105.283705,0.920603,21.159081,18.981643,2.512095,68.197913,71.654406,87.852740,24.800000,55.492974,60.000000,53.560396,19.000000,12.268604
55.117240,66.459324,138.367475,141.451528,43.429315,53.710968,54.937807,12.726653,134.911174,0.912552,66.666643,55.607977,140.231516,136.987605,137.784352,135.909602,79.374796,135.491805,0.002030,-1.906397,32.000000,-237.280433,136.176388,0.261335,12.118162,0.681814,247105.625555,0.919337,21.145963,18.989485,2.511664,68.194162,71.651441,87.856454,24.800000,55.517833,60.000000,53.493966,19.000000,12.270270
55.138826,66.453006,138.402418,141.446708,43.356011,53.715010,54.939613,12.725906,134.930343,0.912517,66.649044,55.631811,140.229573,137.010064,137.787715,135.927746,79.373044,135.509845,0.002029,-1.906418,32.000000,-237.281008,136.199243,0.261642,12.117956,0.681509,247139.655090,0.917984,21.125644,19.001089,2.510029,68.190858,71.646720,87.860028,24.800000,55.500472,60.000000,53.413941,19.000000,12.271545
55.158740,66.446775,138.517969,141.442570,43.279375,53.719267,54.989770,12.726310,134.949512,0.912683,66.629578,55.648755,140.227752,137.028742,137.789473,135.942320,79.371292,135.530402,0.002069,-1.906462,32.000000,-237.280696,136.220028,0.261760,12.118644,0.681687,247172.799132,0.918215,21.105970,19.010617,2.510421,68.189658,71.643060,87.862175,24.800000,55.538195,60.000000,53.341838,19.000000,12.272397
55.176967,66.437236,138.602320,141.437463,43.140756,53.719765,54.882209,12.726660,134.971759,0.912677,66.603887,55.666755,140.225694,137.050569,137.792239,135.967651,79.369176,135.558280,0.002045,-1.906460,32.000000,-237.280474,136.244023,0.261710,12.120503,0.681595,247182.555775,0.917840,21.078977,19.021119,2.510072,68.188599,71.639350,87.864695,24.800000,55.611150,60.000000,53.258202,19.000000,12.273141
55.197108,66.425880,138.619560,141.433258,43.002390,53.736000,54.954038,12.727268,134.995929,0.765468,66.578219,55.681108,140.223896,137.074386,137.793923,135.989079,79.367059,135.581506,0.002045,-1.906493,32.000000,-237.279870,136.301148,0.208212,12.123259,0.681923,247193.853214,0.916694,21.053681,19.032840,2.511261,68.188281,71.635613,87.866784,24.800000,55.621202,60.000000,53.180229,19.000000,12.273332
55.210191,66.409483,138.737335,141.428926,42.881440,53.743882,54.954804,12.729168,135.022944,0.792175,66.546706,55.697307,140.222229,137.105425,137.796023,136.019840,79.364759,135.613264,0.002045,-1.906553,32.000000,-237.277910,136.295009,0.231944,12.126269,0.681984,247186.406683,0.918140,21.026694,19.048473,2.511960,68.187563,71.631188,87.868610,24.800000,55.662888,60.000000,53.094362,19.000000,12.273063
55.220991,66.394940,138.759652,141.426612,42.736017,53.743585,54.880505,12.729334,135.044750,0.911009,66.520354,55.705006,140.220202,137.126751,137.797565,136.043457,79.362700,135.637919,0.002083,-1.907721,32.000000,-237.277668,136.319185,0.261959,12.131555,0.681797,247249.526176,0.916819,20.996064,19.061850,2.511356,68.186599,71.627292,87.870638,24.800000,55.679557,60.000000,53.024363,19.000000,12.272641
55.229597,66.376615,138.848407,141.425965,42.581109,53.743402,54.921344,12.727737,135.074095,0.913577,66.484193,55.713815,140.219228,137.159326,137.800311,136.077503,79.361576,135.666319,0.002056,-1.907734,32.000000,-237.279282,136.353091,0.262107,12.135665,0.682123,247273.106855,0.916661,20.967150,19.079545,2.512894,68.186186,71.624139,87.873155,24.800000,55.721114,60.000000,52.938783,19.000000,12.272054
55.231790,66.358906,138.842763,141.426528,42.516093,53.743236,54.970003,12.728255,135.105119,0.913654,66.453900,55.717769,140.218572,137.191969,137.801578,136.111281,79.358596,135.699430,0.002049,-1.906616,32.000000,-237.278806,136.383548,0.262122,12.137219,0.681757,247260.648649,0.917662,20.942277,19.093552,2.512806,68.186472,71.620814,87.874764,24.800000,55.724420,60.000000,52.875149,19.000000,12.271195
55.234125,66.336455,138.811390,141.429570,42.381260,53.743194,54.944810,12.727184,135.141599,0.913796,66.416701,55.714377,140.218645,137.230188,137.803467,136.150286,79.356362,135.736220,0.002039,-1.905438,32.000000,-237.279728,136.423366,0.261990,12.139407,0.681826,247245.519158,0.916774,20.915720,19.108439,2.514022,68.188083,71.616998,87.875684,24.800000,55.708969,60.000000,52.795274,19.000000,12.269892
55.228483,66.318070,138.834243,141.434586,42.295592,53.742982,54.950938,12.726453,135.171034,0.913682,66.386595,55.707674,140.218430,137.261033,137.805534,136.181239,79.353659,135.765523,0.002039,-1.905457,32.000000,-237.280589,136.452750,0.262117,12.141620,0.681639,247235.123146,0.915876,20.895913,19.127463,2.513820,68.189078,71.613968,87.876031,24.800000,55.723577,60.000000,52.737164,19.000000,12.268855
55.223403,66.295784,138.929762,141.443095,42.173281,53.742840,54.831679,12.726353,135.210123,0.859032,66.355819,55.703153,140.221627,137.295901,137.808717,136.221333,79.350006,135.800941,0.002041,-1.904312,32.000000,-237.280679,136.518312,0.238736,12.142956,0.681274,247220.740919,0.916197,20.871230,19.147516,2.513145,68.189741,71.609755,87.875190,24.800000,55.764377,60.000000,52.669283,19.000000,12.267518
55.216816,66.279813,138.988894,141.452396,42.039188,53.742494,54.972274,12.726026,135.246553,0.471137,66.326744,55.695938,140.225702,137.326076,137.810930,136.251967,79.346292,135.834444,0.002035,-1.904324,32.000000,-237.280726,136.572542,0.121418,12.144851,0.681324,247211.560205,0.916150,20.858240,19.164412,2.513816,68.188496,71.605977,87.874602,24.800000,55.805629,60.000000,52.614322,19.000000,12.266702
55.209351,66.258177,139.021753,141.465528,41.900757,53.742423,54.794691,12.725716,135.282098,0.468270,66.284882,55.685132,140.232291,137.360487,137.813913,136.292245,79.343949,135.874350,0.002029,-1.905536,32.000000,-237.281023,136.598827,0.131161,12.148906,0.681787,247200.567852,0.918179,20.840812,19.185215,2.515777,68.187052,71.601804,87.873841,24.800000,55.834064,60.000000,52.551134,19.000000,12.265506
55.203942,66.236468,139.008916,141.477711,41.872289,53.742216,54.928603,12.724511,135.307204,0.863572,66.244999,55.678401,140.238618,137.389355,137.816807,136.322530,79.341220,135.908020,0.002033,-1.904469,32.000000,-237.282268,136.596846,0.256586,12.147863,0.682067,247193.920665,0.915907,20.831142,19.205149,2.517148,68.185784,71.598369,87.872346,24.800000,55.842947,60.000000,52.497963,19.000000,12.263954
55.196769,66.205540,138.964295,141.493191,41.831541,53.741964,54.903485,12.725010,135.346914,0.914299,66.193315,55.665768,140.247757,137.429963,137.820850,136.366645,79.340599,135.947406,0.002075,-1.905650,32.000000,-237.281832,136.634822,0.263601,12.151534,0.682082,247183.245844,0.918958,20.816648,19.226810,2.518083,68.182746,71.594972,87.871307,24.800000,55.797903,60.000000,52.435483,19.000000,12.261426
55.183110,66.176983,138.914355,141.506627,41.890727,53.741629,54.878197,12.723747,135.379269,0.914345,66.151319,55.648262,140.255885,137.460644,137.825469,136.396946,79.339781,135.981256,0.002060,-1.905657,32.000000,-237.283017,136.667488,0.263523,12.151550,0.682117,247171.680592,0.916761,20.800113,19.245833,2.518098,68.180242,71.591508,87.870431,24.800000,55.777766,60.000000,52.390987,19.000000,12.258789
55.160557,66.142759,138.919784,141.524077,41.972322,53.741524,54.904312,12.723210,135.420423,0.914355,66.103629,55.627688,140.267635,137.502491,137.831988,136.436730,79.339654,136.021557,0.002045,-1.903307,32.000000,-237.283418,136.706463,0.263154,12.153391,0.681711,247151.592091,0.917232,20.776048,19.265510,2.517616,68.176872,71.587345,87.869249,24.800000,55.785166,60.000000,52.348667,19.000000,12.255496
55.143426,66.115583,138.915435,141.540661,41.998089,53.733194,54.957676,12.723524,135.456429,0.914216,66.066810,55.609830,140.278849,137.540432,137.838033,136.470394,79.339978,136.052781,0.002046,-1.903316,32.000000,-237.283124,136.740199,0.263677,12.155989,0.681590,247135.086461,0.917830,20.760562,19.282704,2.517335,68.173971,71.584770,87.868195,24.800000,55.799155,60.000000,52.316339,19.000000,12.252926
55.127731,66.083852,138.936570,141.562960,42.030569,53.733084,54.867792,12.723660,135.490121,1.184212,66.013590,55.591994,140.293751,137.576171,137.845840,136.510016,79.338765,136.091980,0.002089,-1.903308,32.000000,-237.283106,136.728975,0.358391,12.157684,0.681792,247117.484171,0.917723,20.747926,19.302322,2.518462,68.169504,71.580366,87.866838,24.800000,55.809968,60.000000,52.275419,19.000000,12.249936
55.110321,66.054295,138.936331,141.582323,42.074698,53.724507,54.850075,12.723590,135.521930,1.380759,65.969543,55.576622,140.307588,137.610079,137.852502,136.541255,79.338595,136.120895,0.002070,-1.902123,32.000000,-237.283084,136.754706,0.409819,12.158255,0.681726,247065.053729,0.916938,20.737152,19.317098,2.519166,68.165973,71.577130,87.865801,24.800000,55.806259,60.000000,52.245438,19.000000,12.247126
55.090171,66.017055,138.873576,141.606270,42.147979,53.724132,54.865762,12.723386,135.557742,1.387767,65.917373,55.552801,140.324949,137.651394,137.861867,136.579508,79.339879,136.152317,0.002048,-1.902168,32.000000,-237.283108,136.792398,0.409547,12.160181,0.681927,247048.341396,0.918650,20.720449,19.337262,2.520266,68.161080,71.572933,87.864604,24.800000,55.760112,60.000000,52.214235,19.000000,12.243240
55.068802,65.986977,138.853019,141.627109,42.241342,53.707517,54.923628,12.721865,135.587232,1.387529,65.876242,55.535083,140.340470,137.677312,137.870299,136.606357,79.340525,136.178991,0.002040,-1.902123,32.000000,-237.284594,136.821212,0.409379,12.162570,0.681989,246993.581044,0.919049,20.707568,19.351409,2.521058,68.154512,71.569170,87.862698,24.800000,55.761064,60.000000,52.194411,19.000000,12.240108
55.047676,65.953685,138.858761,141.652743,42.330800,53.707632,54.847321,12.721555,135.624172,1.131549,65.829027,55.511100,140.360462,137.710678,137.881306,136.638678,79.341293,136.212472,0.002040,-1.902116,32.000000,-237.284894,136.900259,0.318344,12.162657,0.681783,246970.366580,0.919060,20.689635,19.365311,2.520841,68.146169,71.565806,87.861577,24.800000,55.762199,60.000000,52.171905,19.000000,12.236633
55.030929,65.925660,138.848719,141.673994,42.477394,53.703593,54.869693,12.722290,135.649430,0.929489,65.791310,55.497416,140.376900,137.739302,137.890096,136.666982,79.342483,136.237594,0.002042,-1.902098,32.000000,-237.284201,136.931626,0.264688,12.163489,0.681595,246878.298151,0.918128,20.680036,19.377553,2.521446,68.139508,71.562550,87.860106,24.800000,55.737479,60.000000,52.154365,19.000000,12.233797
55.013023,65.893072,138.835762,141.698953,42.609719,53.699528,54.785733,12.722526,135.678230,0.922216,65.750194,55.479553,140.397505,137.769045,137.901146,136.693188,79.343469,136.266052,0.002037,-1.902087,32.000000,-237.284055,136.964914,0.264662,12.163160,0.681881,246861.196296,0.919716,20.666997,19.392961,2.522518,68.132741,71.558123,87.857601,24.800000,55.734575,60.000000,52.135903,19.000000,12.230324
55.004534,65.868155,138.881429,141.719101,42.699172,53.691323,54.884220,12.722977,135.703924,0.922164,65.712976,55.468375,140.414664,137.793285,137.910626,136.717356,79.345749,136.290167,0.002032,-1.903240,32.000000,-237.283573,136.992590,0.264680,12.164502,0.681932,246826.650019,0.919513,20.655030,19.403907,2.523103,68.127020,71.554305,87.855496,24.800000,55.775931,60.000000,52.114030,19.000000,12.227777
54.990828,65.837416,138.937375,141.741623,42.851540,53.666354,54.864788,12.723132,135.731588,0.921933,65.667612,55.457802,140.435429,137.822196,137.922798,136.741449,79.348059,136.316486,0.002033,-1.904410,32.000000,-237.283287,137.022851,0.264679,12.167479,0.682038,246789.502476,0.921104,20.639618,19.416666,2.523689,68.121529,71.550431,87.853094,24.800000,55.776383,60.000000,52.093497,19.000000,12.224644
54.979877,65.804801,139.059849,141.761297,42.948945,53.641926,54.878458,12.723219,135.757064,0.921625,65.618001,55.446489,140.455056,137.849284,137.934534,136.770399,79.349458,136.343831,0.002074,-1.904416,32.000000,-237.283007,137.052740,0.264766,12.168380,0.682177,246734.806758,0.919406,20.622844,19.426032,2.524909,68.117911,71.546534,87.850960,24.800000,55.862563,60.000000,52.071376,19.000000,12.221200
54.971330,65.775398,138.957061,141.776068,42.993871,53.621746,54.841075,12.723240,135.779125,0.921599,65.574304,55.433798,140.471505,137.875343,137.945079,136.792803,79.352069,136.368474,0.002057,-1.905588,32.000000,-237.283141,137.077616,0.264754,12.170689,0.682148,246600.127709,0.919482,20.605256,19.436431,2.526555,68.117241,71.543582,87.850011,24.800000,55.832704,60.000000,52.054594,19.000000,12.217990
54.958791,65.738195,138.912112,141.792909,43.067071,53.597309,54.879112,12.723156,135.805836,0.921516,65.525326,55.415913,140.490222,137.905074,137.959581,136.825052,79.356324,136.397239,0.002041,-1.905551,32.000000,-237.283538,137.106260,0.264824,12.173285,0.682546,246466.984613,0.918957,20.583149,19.448232,2.529286,68.117002,71.539998,87.848747,24.800000,55.793944,60.000000,52.037329,19.000000,12.213759
54.947152,65.708568,138.983593,141.806872,43.193133,53.576786,54.894221,12.722913,135.824905,0.997785,65.491951,55.406257,140.505991,137.929634,137.971653,136.846703,79.357990,136.419951,0.002042,-1.905556,32.000000,-237.283811,137.104551,0.295546,12.175417,0.681685,246353.384064,0.919323,20.561951,19.457516,2.527810,68.116389,71.536511,87.848620,24.800000,55.814496,60.000000,52.026397,19.000000,12.210290
54.930748,65.677482,139.102952,141.824164,43.355971,53.552284,54.932528,12.723644,135.852139,0.958627,65.452050,55.387538,140.523019,137.959405,137.983973,136.873208,79.359778,136.442465,0.002082,-1.906704,32.000000,-237.283024,137.156860,0.272133,12.177232,0.681109,246214.774644,0.918408,20.536783,19.467144,2.527569,68.114818,71.532687,87.849713,24.800000,55.881408,60.000000,52.017449,19.000000,12.206744
54.918073,65.653504,139.135743,141.838566,43.486673,53.532054,54.884821,12.723212,135.870309,0.928498,65.421831,55.375304,140.537416,137.979257,137.994550,136.892753,79.360280,136.464676,0.002067,-1.906685,32.000000,-237.283379,137.177834,0.265201,12.177913,0.681226,246101.546418,0.917946,20.518330,19.476439,2.529405,68.114010,71.528986,87.850853,24.800000,55.942779,60.000000,52.011647,19.000000,12.204032
54.908537,65.626613,139.197014,141.856182,43.593156,53.507940,54.837429,12.725184,135.895602,0.924768,65.386487,55.365703,140.555491,138.010361,138.008017,136.924275,79.361043,136.487319,0.002046,-1.906076,32.000000,-237.281410,137.204854,0.265309,12.181929,0.681638,245970.050957,0.917113,20.502998,19.485513,2.532333,68.113556,71.525221,87.853944,24.800000,55.971718,60.000000,52.002335,19.000000,12.201088
54.899362,65.604937,139.299799,141.870795,43.674462,53.504250,54.905962,12.725740,135.912291,0.924770,65.357948,55.355957,140.569995,138.029528,138.020653,136.944211,79.361853,136.507232,0.002041,-1.906636,32.000000,-237.280944,137.223899,0.265472,12.185622,0.681661,245864.026496,0.917739,20.491193,19.495727,2.533515,68.114306,71.522186,87.856218,24.800000,56.050671,60.000000,51.995615,19.000000,12.198693
54.890969,65.578528,139.332753,141.887083,43.748331,53.479827,54.886679,12.725179,135.929760,0.924848,65.324850,55.343602,140.587245,138.050803,138.033165,136.965472,79.362468,136.531421,0.002041,-1.906591,32.000000,-237.281375,137.242186,0.265218,12.185976,0.681556,245736.432306,0.918229,20.473462,19.505888,2.535071,68.115132,71.517636,87.857337,24.800000,56.088336,60.000000,51.987392,19.000000,12.195748
54.878805,65.557526,139.348431,141.899639,43.837167,53.463634,54.945088,12.725740,135.949953,0.755078,65.304720,55.333569,140.601222,138.069324,138.042929,136.987214,79.364658,136.550329,0.002042,-1.906563,32.000000,-237.280741,137.297476,0.203534,12.186096,0.681939,245706.197058,0.917136,20.460601,19.514683,2.537366,68.117003,71.515717,87.858467,24.800000,56.096383,60.000000,51.984827,19.000000,12.193403
54.866187,65.536681,139.368453,141.914085,43.950721,53.447459,54.915883,12.724929,135.969410,0.458177,65.284668,55.322029,140.617142,138.085982,138.056220,137.010333,79.365862,136.572555,0.002038,-1.907728,32.000000,-237.281564,137.332065,0.118652,12.187359,0.681860,245577.595520,0.917130,20.442257,19.525734,2.538355,68.118263,71.512437,87.860783,24.800000,56.129455,60.000000,51.985166,19.000000,12.191003
54.856712,65.522646,139.423302,141.926046,44.040305,53.439562,54.932838,12.724156,135.986199,0.451272,65.267348,55.315615,140.630133,138.099387,138.066450,137.022320,79.366645,136.589818,0.002034,-1.907666,32.000000,-237.282447,137.348274,0.118824,12.187987,0.681880,245490.152643,0.916051,20.432943,19.532661,2.539203,68.118355,71.510249,87.862915,24.800000,56.160473,60.000000,51.986151,19.000000,12.189623
54.847603,65.505527,139.443377,141.939832,44.162318,53.415028,54.907268,12.724237,136.003804,0.451315,65.248352,55.306944,140.645885,138.117507,138.078429,137.044250,79.367475,136.609698,0.002038,-1.907699,32.000000,-237.282408,137.362210,0.119068,12.190882,0.681854,245403.821439,0.916443,20.424226,19.542174,2.540152,68.122575,71.507418,87.866154,24.800000,56.195279,60.000000,51.984003,19.000000,12.187915
54.838991,65.491528,139.400546,141.950631,44.243999,53.394405,54.908273,12.723989,136.009991,0.633320,65.236762,55.298501,140.658257,138.130310,138.089065,137.056905,79.368333,136.620600,0.002060,-1.907679,32.000000,-237.282763,137.341815,0.184976,12.190284,0.682130,245359.736158,0.916165,20.419299,19.549714,2.541591,68.127377,71.505600,87.868416,24.800000,56.181640,60.000000,51.987008,19.000000,12.186463
54.832461,65.477551,139.486557,141.963420,44.255881,53.374094,54.815618,12.723094,136.019985,0.914802,65.225915,55.286127,140.672014,138.141551,138.101530,137.068733,79.369577,136.634531,0.002064,-1.907687,32.000000,-237.283762,137.341600,0.264692,12.189979,0.681862,245237.007367,0.916297,20.410938,19.558465,2.542379,68.134001,71.503353,87.871085,24.800000,56.252026,60.000000,51.984068,19.000000,12.185074
54.825928,65.467837,139.531412,141.973715,44.298645,53.358150,54.882483,12.722506,136.029844,0.919395,65.216730,55.280116,140.681804,138.147644,138.111074,137.078785,79.370317,136.646122,0.002047,-1.907673,32.000000,-237.284352,137.347841,0.264440,12.193270,0.681509,245134.279476,0.916052,20.405220,19.562864,2.541997,68.139296,71.501092,87.872816,24.800000,56.292800,60.000000,51.987523,19.000000,12.184224
54.817465,65.456423,139.493788,141.985704,44.323331,53.342114,54.880138,12.721180,136.037376,0.919632,65.204060,55.272059,140.694707,138.155737,138.122285,137.086977,79.370467,136.656654,0.002047,-1.907655,32.000000,-237.285606,137.354344,0.264324,12.193972,0.681793,245032.008383,0.917338,20.397523,19.568333,2.543868,68.146809,71.498712,87.874382,24.800000,56.281905,60.000000,51.989793,19.000000,12.183252
54.808728,65.446225,139.497873,141.995321,44.280482,53.342329,54.853860,12.721018,136.042811,0.919624,65.192666,55.262936,140.704654,138.160434,138.131236,137.093207,79.370703,136.665055,0.002068,-1.907647,32.000000,-237.285719,137.357601,0.264623,12.193675,0.681728,244953.163709,0.916043,20.394091,19.573181,2.544990,68.152795,71.496443,87.874890,24.800000,56.320174,60.000000,51.995259,19.000000,12.182352
54.798538,65.432690,139.442073,142.006948,44.264182,53.342552,54.861765,12.720110,136.052173,0.919918,65.185726,55.250498,140.717771,138.166153,138.142809,137.100385,79.371604,136.671660,0.002073,-1.907615,32.000000,-237.286644,137.364543,0.264336,12.194779,0.681390,244874.046742,0.915936,20.390817,19.578107,2.544696,68.158069,71.494034,87.875015,24.800000,56.289631,60.000000,52.004221,19.000000,12.181003
54.787906,65.424382,139.485303,142.017061,44.283931,53.342644,54.904709,12.719441,136.060286,0.919884,65.181922,55.246558,140.728897,138.165005,138.152445,137.106584,79.373081,136.676123,0.002055,-1.907595,32.000000,-237.287152,137.362553,0.264463,12.196749,0.681546,244870.466549,0.916515,20.389025,19.581919,2.545176,68.161730,71.491921,87.874688,24.800000,56.331896,60.000000,52.014084,19.000000,12.180256
54.778379,65.416263,139.586786,142.028633,44.365306,53.342770,54.922228,12.718825,136.059223,1.208948,65.179538,55.242684,140.741598,138.168060,138.162738,137.111213,79.373921,136.674714,0.002050,-1.907601,32.000000,-237.287623,137.317914,0.365410,12.194220,0.681323,244863.860472,0.916542,20.385293,19.584201,2.544631,68.165156,71.489129,87.873982,24.800000,56.404351,60.000000,52.027398,19.000000,12.179686
54.772854,65.410886,139.542187,142.037449,44.434905,53.342851,54.919353,12.718509,136.060239,1.344153,65.175099,55.238557,140.749904,138.169031,138.169896,137.110870,79.374474,136.671396,0.002049,-1.907573,32.000000,-237.287870,137.330966,0.394943,12.193511,0.681580,244860.436177,0.916003,20.387214,19.584874,2.545914,68.167451,71.486184,87.871181,24.800000,56.416198,60.000000,52.034405,19.000000,12.179383
54.767649,65.403840,139.433680,142.046668,44.471529,53.343255,54.872333,12.717895,136.070239,0.937406,65.169321,55.230957,140.762000,138.170198,138.180249,137.114255,79.376760,136.675610,0.002052,-1.907566,32.000000,-237.288563,137.366480,0.266872,12.193188,0.682387,244856.977264,0.915869,20.388264,19.583355,2.548209,68.171588,71.483579,87.867114,24.800000,56.382111,60.000000,52.044295,19.000000,12.178957
54.763114,65.396670,139.380071,142.053449,44.495565,53.343373,54.937334,12.718274,136.075169,0.905308,65.162236,55.229280,140.771219,138.171342,138.188831,137.116040,79.378193,136.676092,0.002050,-1.906403,32.000000,-237.288263,137.369224,0.264180,12.195403,0.682265,244854.827473,0.916008,20.388205,19.581202,2.547652,68.175212,71.482065,87.859971,24.800000,56.363761,60.000000,52.052001,19.000000,12.178451
54.759157,65.386565,139.361776,142.060157,44.530133,53.343342,54.921938,12.717725,136.074937,0.905309,65.150219,55.225028,140.780669,138.169404,138.198079,137.116118,79.379602,136.679069,0.002039,-1.907604,32.000000,-237.288891,137.366816,0.264087,12.195744,0.681785,244850.968599,0.916879,20.386168,19.580949,2.545913,68.179802,71.479386,87.848423,24.800000,56.338437,60.000000,52.060850,19.000000,12.177599
54.754401,65.376675,139.343305,142.064881,44.652544,53.330910,54.852552,12.717019,136.074678,0.905281,65.141357,55.218543,140.787677,138.166574,138.203939,137.112405,79.380427,136.676411,0.002038,-1.909893,32.000000,-237.289660,137.366117,0.263777,12.194754,0.681433,244846.286912,0.915862,20.383363,19.579746,2.545145,68.183055,71.477700,87.838519,24.800000,56.346077,60.000000,52.070780,19.000000,12.176691
54.749559,65.365231,139.337794,142.070084,44.831634,53.326900,54.844324,12.717556,136.073981,0.905000,65.131463,55.216718,140.796283,138.162110,138.211787,137.111272,79.381526,136.675494,0.002059,-1.909923,32.000000,-237.289271,137.367000,0.263995,12.194874,0.681358,244838.695722,0.916167,20.377069,19.579773,2.544995,68.185628,71.475572,87.826769,24.800000,56.365129,60.000000,52.082480,19.000000,12.175537
54.744300,65.356780,139.315027,142.073987,44.929291,53.326965,54.857161,12.717066,136.072648,0.905051,65.125789,55.212401,140.801903,138.156827,138.218102,137.106873,79.381144,136.673014,0.002078,-1.909921,32.000000,-237.289916,137.364757,0.263567,12.197793,0.681212,244775.345423,0.917176,20.371756,19.577667,2.544879,68.185383,71.472957,87.816615,24.800000,56.357284,60.000000,52.093645,19.000000,12.174708
54.736291,65.348661,139.302664,142.078577,45.003757,53.319207,54.949122,12.715958,136.071036,0.904731,65.119476,55.206524,140.809033,138.151285,138.224189,137.102284,79.382005,136.664367,0.002042,-1.909921,32.000000,-237.291012,137.363466,0.263657,12.196745,0.681174,244749.203560,0.917306,20.364974,19.576125,2.545003,68.184468,71.470003,87.804815,24.800000,56.355935,60.000000,52.110163,19.000000,12.174018
54.733415,65.342371,139.271536,142.082129,44.995380,53.302932,54.823561,12.716956,136.066491,0.904731,65.116869,55.204090,140.815044,138.149743,138.230730,137.100288,79.383424,136.662462,0.002041,-1.909894,32.000000,-237.290028,137.356687,0.263834,12.196626,0.680963,244745.526617,0.917169,20.361586,19.575313,2.544832,68.185156,71.467566,87.795765,24.800000,56.358658,60.000000,52.122481,19.000000,12.173524
54.728956,65.335713,139.316174,142.085517,44.889954,53.303040,54.828078,12.715777,136.058299,0.904384,65.112699,55.198799,140.820147,138.143719,138.238003,137.090076,79.384027,136.654876,0.002060,-1.909916,32.000000,-237.291182,137.349795,0.263482,12.194644,0.680962,244705.825930,0.915630,20.361181,19.570285,2.544978,68.184882,71.464863,87.784834,24.800000,56.390184,60.000000,52.137294,19.000000,12.173013
54.725607,65.330619,139.380340,142.087265,44.799950,53.303187,54.909056,12.715415,136.056552,0.823772,65.107137,55.193148,140.823183,138.138550,138.243561,137.088044,79.384614,136.650889,0.002079,-1.909902,32.000000,-237.291361,137.369848,0.231376,12.196971,0.680622,244626.044917,0.917484,20.357659,19.567949,2.544543,68.185150,71.462192,87.776648,24.800000,56.431486,60.000000,52.148968,19.000000,12.172688
54.718975,65.323045,139.327949,142.088180,44.653609,53.303119,54.867831,12.715897,136.047299,0.877953,65.103767,55.191313,140.827322,138.136359,138.249559,137.084135,79.384863,136.645164,0.002043,-1.909916,32.000000,-237.290860,137.341979,0.258860,12.197000,0.681026,244622.424942,0.917477,20.355296,19.563690,2.545566,68.184956,71.458455,87.767634,24.800000,56.423079,60.000000,52.167236,19.000000,12.172072
54.716600,65.317754,139.316350,142.088618,44.519178,53.303003,54.954036,12.715712,136.042641,0.904612,65.099320,55.186199,140.831684,138.135188,138.254162,137.079668,79.385667,136.641886,0.002035,-1.909909,32.000000,-237.291018,137.337215,0.263843,12.194764,0.681283,244620.138213,0.916176,20.353428,19.561181,2.546894,68.185247,71.455985,87.761528,24.800000,56.428541,60.000000,52.178347,19.000000,12.171696
