OSU 80 Ton Compressor Load Stand
54.855309,65.519994,139.012511,141.747199,42.588600,53.595230,54.962524,12.717815,135.702142,0.913648,65.454623,55.319227,140.487284,137.811068,138.041713,136.723035,79.386421,136.286931,0.002019,-1.900424,32.000000,-237.288766,136.894484,0.264527,12.171782,0.683135,246226.267571,0.919242,20.411361,19.377373,2.533759,68.181707,71.519340,88.051294,24.800000,56.502821,60.000000,52.205252,19.000000,12.270583
54.843153,65.513913,139.019765,141.759721,42.606744,53.570969,54.943830,12.716952,135.709724,0.913295,65.442907,55.311844,140.495266,137.819094,138.046006,136.730716,79.386478,136.293081,0.002055,-1.900509,32.000000,-237.289752,136.900403,0.264263,12.174240,0.683047,246145.058361,0.919287,20.413391,19.380853,2.534024,68.180715,71.518623,88.048543,24.800000,56.486196,60.000000,52.208865,19.000000,12.270428
54.837433,65.507727,139.016491,141.770040,42.563636,53.550826,54.913198,12.717579,135.720129,0.913439,65.432557,55.310468,140.502076,137.830261,138.050527,136.738778,79.386682,136.297469,0.002038,-1.900562,32.000000,-237.289341,136.908697,0.264741,12.175769,0.682857,246050.542830,0.918357,20.417996,19.383796,2.534167,68.180537,71.517835,88.046554,24.800000,56.492748,60.000000,52.207709,19.000000,12.270202
54.833093,65.498745,139.023737,141.781867,42.489679,53.526581,54.928315,12.717854,135.725434,0.912946,65.418184,55.306996,140.511682,137.844447,138.057083,136.746536,79.387731,136.306000,0.002037,-1.900593,32.000000,-237.289067,136.897840,0.264335,12.175926,0.682617,245938.476022,0.918464,20.423604,19.386709,2.534861,68.179653,71.518030,88.045200,24.800000,56.517316,60.000000,52.204516,19.000000,12.269675
54.829929,65.490252,139.033739,141.790962,42.432740,53.506204,54.967867,12.717224,135.725420,1.246522,65.404839,55.304081,140.519522,137.853003,138.064596,136.752704,79.388760,136.310445,0.002037,-1.900619,32.000000,-237.289659,136.963839,0.372177,12.175324,0.682331,245842.956537,0.918722,20.422917,19.388623,2.535066,68.177731,71.517635,88.043559,24.800000,56.500731,60.000000,52.202250,19.000000,12.269070
54.825235,65.478956,139.090242,141.800835,42.416254,53.490048,54.929532,12.717192,135.738918,0.930818,65.387740,55.301462,140.528894,137.866829,138.071583,136.763392,79.390569,136.321519,0.002073,-1.899481,32.000000,-237.289504,137.045205,0.265967,12.173760,0.682105,245725.849788,0.918111,20.418109,19.391695,2.535398,68.176361,71.517024,88.041807,24.800000,56.544914,60.000000,52.200205,19.000000,12.268183
54.818827,65.468414,139.236355,141.808511,42.440638,53.469640,54.927298,12.717281,135.743728,0.913447,65.374286,55.296511,140.536331,137.873452,138.076995,136.771238,79.391975,136.325728,0.002056,-1.898285,32.000000,-237.289335,137.054898,0.264316,12.174103,0.681962,245626.118727,0.917139,20.412660,19.392811,2.535727,68.173850,71.516096,88.039477,24.800000,56.609167,60.000000,52.202324,19.000000,12.267261
54.811700,65.455768,139.151296,141.817796,42.476649,53.453468,54.901769,12.716529,135.753414,0.913412,65.361826,55.289217,140.545677,137.877960,138.085061,136.776504,79.393507,136.331190,0.002037,-1.895987,32.000000,-237.290044,137.058630,0.264396,12.169434,0.682192,245543.863336,0.917561,20.405877,19.396350,2.536975,68.170047,71.514065,88.035598,24.800000,56.610540,60.000000,52.204795,19.000000,12.266086
54.802545,65.447487,139.209096,141.825542,42.517816,53.433186,54.988119,12.716315,135.757851,0.913422,65.355092,55.284057,140.552850,137.884455,138.091309,136.781550,79.394511,136.333752,0.002034,-1.898752,32.000000,-237.290358,137.063048,0.264603,12.167967,0.682767,245443.130572,0.917341,20.401498,19.396976,2.539937,68.166336,71.512231,88.031814,24.800000,56.626400,60.000000,52.212244,19.000000,12.265339
54.791961,65.440119,139.203941,141.834818,42.550341,53.420940,54.967423,12.716331,135.763009,0.913312,65.351265,55.277687,140.561977,137.895249,138.097766,136.787306,79.394680,136.343469,0.002032,-1.899354,32.000000,-237.290296,137.069171,0.264263,12.168039,0.682461,245360.581580,0.917591,20.395708,19.398079,2.538715,68.163188,71.509903,88.026656,24.800000,56.650420,60.000000,52.222856,19.000000,12.264875
54.784158,65.436901,139.205627,141.843024,42.546960,53.421317,54.901075,12.715349,135.764999,0.913381,65.349242,55.271482,140.569350,137.896913,138.102414,136.790934,79.395615,136.348175,0.002037,-1.900530,32.000000,-237.291178,137.072536,0.264577,12.168946,0.682714,245263.216686,0.915952,20.396234,19.398314,2.540194,68.161445,71.507536,88.022385,24.800000,56.650532,60.000000,52.230746,19.000000,12.264856
54.778568,65.434772,139.214455,141.852710,42.681484,53.396863,54.903600,12.714102,135.770985,0.913188,65.347349,55.262659,140.578048,137.902172,138.108168,136.796183,79.396592,136.347470,0.002020,-1.900521,32.000000,-237.292388,137.074516,0.264287,12.167436,0.682670,245204.959723,0.916264,20.399050,19.402836,2.540591,68.161013,71.506343,88.015453,24.800000,56.687123,60.000000,52.238422,19.000000,12.265151
54.774049,65.433001,139.253422,141.860032,42.803923,53.376612,54.928560,12.714035,135.774592,0.913353,65.346694,55.256048,140.585284,137.907563,138.113752,136.801136,79.397150,136.347374,0.002019,-1.900480,32.000000,-237.292333,137.076167,0.264004,12.167661,0.682743,245205.963516,0.917515,20.403340,19.404173,2.540983,68.161032,71.505033,88.009590,24.800000,56.697131,60.000000,52.245844,19.000000,12.265406
54.772288,65.431123,139.188841,141.868031,42.905709,53.352233,54.950205,12.712893,135.774501,0.917063,65.339563,55.253629,140.592534,137.913009,138.119958,136.802909,79.398283,136.348108,0.002016,-1.900498,32.000000,-237.293418,137.088965,0.265405,12.167895,0.682644,245092.709734,0.917151,20.406592,19.402855,2.541404,68.161961,71.504457,88.001612,24.800000,56.688831,60.000000,52.251714,19.000000,12.265793
54.771556,65.426098,139.177206,141.874238,42.975187,53.348265,54.926479,12.712106,135.773218,0.915368,65.328757,55.247343,140.601747,137.915357,138.126428,136.808537,79.400110,136.353062,0.002051,-1.901029,32.000000,-237.294238,137.046824,0.264278,12.171133,0.682650,244999.461953,0.916466,20.409169,19.402250,2.542325,68.162032,71.504647,87.993669,24.800000,56.647850,60.000000,52.254169,19.000000,12.265748
54.768834,65.419200,139.147717,141.877854,43.097343,53.339895,54.897029,12.712643,135.777204,0.914885,65.320549,55.244211,140.609869,137.915589,138.132809,136.811967,79.400771,136.356529,0.002032,-1.902713,32.000000,-237.293832,137.043401,0.263659,12.171163,0.682005,244885.609855,0.915714,20.408987,19.401472,2.541227,68.163239,71.504548,87.985857,24.800000,56.680139,60.000000,52.259801,19.000000,12.265320
54.766803,65.411208,139.180632,141.881535,43.244115,53.315509,54.849005,12.713208,135.779309,0.914919,65.312726,55.239910,140.616606,137.914116,138.140381,136.815303,79.401531,136.356458,0.002032,-1.903896,32.000000,-237.293483,137.045957,0.263552,12.173644,0.681706,244862.167467,0.916043,20.404666,19.402036,2.541049,68.165645,71.504065,87.976076,24.800000,56.694131,60.000000,52.266578,19.000000,12.264731
54.767369,65.405941,139.193312,141.885000,43.368731,53.307504,54.878987,12.714162,135.781973,0.915122,65.304309,55.239704,140.622695,137.914323,138.145369,136.817919,79.401673,136.362099,0.002032,-1.903907,32.000000,-237.292566,137.045528,0.263333,12.173564,0.681478,244818.959090,0.916424,20.400389,19.403048,2.540637,68.167395,71.504117,87.967731,24.800000,56.703399,60.000000,52.268695,19.000000,12.264426
54.764770,65.399016,139.240293,141.888792,43.562648,53.307336,54.902984,12.714338,135.782201,0.915109,65.293997,55.238343,140.628194,137.914828,138.149703,136.817120,79.402668,136.365853,0.002074,-1.903896,32.000000,-237.292317,137.046627,0.263359,12.176936,0.681218,244701.266949,0.916825,20.394351,19.402254,2.541332,68.169680,71.505160,87.957783,24.800000,56.745253,60.000000,52.275300,19.000000,12.264075
54.764010,65.392572,139.273759,141.890987,43.713112,53.307132,54.892537,12.715081,135.783679,0.915267,65.288854,55.234155,140.632477,137.912625,138.153487,136.816709,79.403919,136.367339,0.002052,-1.903021,32.000000,-237.291590,137.047833,0.263229,12.174410,0.681161,244660.680348,0.916163,20.388539,19.404835,2.541537,68.172267,71.505110,87.949750,24.800000,56.776107,60.000000,52.280307,19.000000,12.263576
54.759525,65.387649,139.263813,141.892665,43.897452,53.306759,54.856094,12.715231,135.772735,1.067301,65.282645,55.231845,140.636509,137.908210,138.157280,136.814600,79.404441,136.363832,0.002038,-1.903047,32.000000,-237.291411,136.993664,0.316204,12.173428,0.681246,244654.677668,0.915791,20.384116,19.405653,2.542516,68.174907,71.504884,87.939884,24.800000,56.803570,60.000000,52.289823,19.000000,12.263367
54.757549,65.384371,139.272247,141.893557,44.093627,53.306602,54.993276,12.715134,135.768254,1.368945,65.280264,55.228865,140.639909,137.903267,138.160671,136.813666,79.405937,136.360537,0.002039,-1.903058,32.000000,-237.291618,137.033481,0.407392,12.172582,0.681559,244648.300399,0.915960,20.378403,19.405119,2.543162,68.176970,71.504154,87.932458,24.800000,56.783325,60.000000,52.295808,19.000000,12.263315
54.753684,65.381978,139.259119,141.894536,44.305068,53.306187,54.865155,12.715477,135.773940,0.982458,65.279517,55.224742,140.642557,137.898460,138.163246,136.809738,79.406625,136.358389,0.002038,-1.903044,32.000000,-237.291245,137.017036,0.274879,12.174185,0.681615,244644.082199,0.916633,20.377798,19.402904,2.543189,68.178346,71.503731,87.925063,24.800000,56.788300,60.000000,52.305859,19.000000,12.263520
54.748546,65.380487,139.222960,141.895453,44.394325,53.306014,54.827173,12.715329,135.769885,0.913428,65.279949,55.219621,140.643657,137.895565,138.166950,136.807117,79.405818,136.353793,0.002041,-1.904205,32.000000,-237.291529,137.012839,0.261868,12.171375,0.681729,244640.109092,0.914373,20.376422,19.399817,2.543435,68.178439,71.502944,87.918598,24.800000,56.794071,60.000000,52.317018,19.000000,12.263740
54.749360,65.380427,139.158750,141.896703,44.467957,53.305936,54.855734,12.714568,135.769156,0.913564,65.280613,55.222771,140.644754,137.889923,138.171725,136.799133,79.405687,136.354811,0.002026,-1.905392,32.000000,-237.292431,137.007359,0.261686,12.171765,0.681627,244636.899239,0.916566,20.377750,19.398093,2.543374,68.179689,71.502150,87.913122,24.800000,56.769912,60.000000,52.323726,19.000000,12.264189
54.747540,65.380960,139.213901,141.896878,44.459897,53.306072,54.906578,12.714362,135.763608,0.913513,65.279691,55.220755,140.645740,137.887522,138.174123,136.795381,79.406887,136.353613,0.002025,-1.907731,32.000000,-237.292666,137.004274,0.261757,12.174214,0.681664,244637.342778,0.917290,20.381206,19.396682,2.542953,68.181291,71.501806,87.910592,24.800000,56.787314,60.000000,52.331658,19.000000,12.264768
54.746750,65.379503,139.172038,141.896295,44.475377,53.306127,54.962571,12.714495,135.758718,0.913542,65.279818,55.216956,140.646228,137.885120,138.175678,136.793468,79.407341,136.352883,0.002025,-1.907708,32.000000,-237.292460,137.002248,0.261623,12.174306,0.681285,244636.701381,0.916796,20.380360,19.397304,2.541742,68.182467,71.502062,87.908611,24.800000,56.816193,60.000000,52.339828,19.000000,12.265134
54.747993,65.378424,139.153762,141.895877,44.499840,53.306214,54.836067,12.714481,135.753360,0.913574,65.277158,55.214917,140.646166,137.879324,138.177663,136.790796,79.408593,136.349070,0.002067,-1.907706,32.000000,-237.292567,136.999666,0.261706,12.173885,0.681477,244637.077227,0.915984,20.382647,19.395525,2.542834,68.182546,71.501965,87.908096,24.800000,56.778753,60.000000,52.345305,19.000000,12.265414
54.751258,65.376175,139.178462,141.894829,44.491630,53.305831,54.864019,12.714987,135.749760,0.913513,65.270501,55.212872,140.645782,137.878267,138.180329,136.787266,79.410305,136.346526,0.002041,-1.908891,32.000000,-237.292117,136.997515,0.261958,12.172690,0.681250,244636.159359,0.915063,20.381951,19.394718,2.542106,68.183270,71.501775,87.908589,24.800000,56.805679,60.000000,52.348635,19.000000,12.265678
54.748636,65.371221,139.150439,141.892991,44.438348,53.305634,54.870033,12.715388,135.744287,0.913592,65.265876,55.213236,140.644659,137.876995,138.181465,136.782550,79.410654,136.343261,0.002041,-1.910073,32.000000,-237.291798,136.996316,0.261718,12.174775,0.681159,244633.896521,0.917150,20.379676,19.391626,2.541714,68.183028,71.500251,87.909682,24.800000,56.793121,60.000000,52.356001,19.000000,12.265472
54.746504,65.366304,139.073773,141.890708,44.405314,53.305225,54.880247,12.715271,135.738597,0.913536,65.263347,55.212924,140.642643,137.876153,138.183113,136.777887,79.412002,136.342675,0.002040,-1.910084,32.000000,-237.292151,136.994551,0.261886,12.175428,0.681299,244628.066697,0.916610,20.374282,19.388686,2.542014,68.181813,71.498761,87.913644,24.800000,56.768965,60.000000,52.365762,19.000000,12.265269
54.745326,65.363501,139.074490,141.889286,44.344471,53.305296,54.857567,12.715921,135.738616,0.913660,65.266276,55.210116,140.642104,137.870040,138.184673,136.775527,79.412457,136.340865,0.002080,-1.910066,32.000000,-237.291511,137.016018,0.261740,12.175708,0.681058,244624.087633,0.916542,20.371854,19.386761,2.541624,68.179850,71.496867,87.916592,24.800000,56.756442,60.000000,52.372791,19.000000,12.265270
54.736492,65.363870,139.062888,141.888293,44.295807,53.304839,54.839347,12.715765,135.737150,0.464590,65.275309,55.208569,140.640998,137.866332,138.185545,136.770583,79.412895,136.335378,0.002058,-1.910042,32.000000,-237.291709,137.071382,0.117608,12.173473,0.680639,244617.858629,0.916392,20.368988,19.385130,2.540322,68.178802,71.493785,87.919718,24.800000,56.748394,60.000000,52.389502,19.000000,12.265732
54.732476,65.366881,139.042225,141.888288,44.283551,53.304829,54.886175,12.715662,135.723035,0.704694,65.284800,55.208728,140.639798,137.862770,138.185735,136.764963,79.413234,136.328245,0.002049,-1.910005,32.000000,-237.291688,137.031345,0.206384,12.172255,0.680637,244616.185851,0.916787,20.367321,19.383801,2.540390,68.178771,71.491298,87.922463,24.800000,56.743939,60.000000,52.403094,19.000000,12.266510
54.730446,65.372773,139.091211,141.889227,44.266742,53.304637,54.902435,12.715738,135.717247,0.907712,65.293523,55.211177,140.639841,137.859011,138.184485,136.757421,79.413907,136.320927,0.002044,-1.910009,32.000000,-237.291610,137.037124,0.260513,12.169672,0.680835,244616.559230,0.917249,20.376195,19.380715,2.540588,68.177361,71.487923,87.924223,24.800000,56.786866,60.000000,52.414137,19.000000,12.267866
54.727080,65.376967,139.099281,141.889771,44.238132,53.304493,54.822229,12.715884,135.712949,0.911670,65.300914,55.209049,140.639820,137.857690,138.183391,136.749716,79.414488,136.313296,0.002045,-1.909989,32.000000,-237.291505,137.037146,0.260426,12.169343,0.680862,244619.410134,0.916548,20.383075,19.376933,2.540397,68.176019,71.484718,87.924713,24.800000,56.810482,60.000000,52.426726,19.000000,12.268950
54.729239,65.381004,139.104110,141.889944,44.131920,53.304761,54.982807,12.716058,135.712865,0.911432,65.305245,55.214015,140.641645,137.856360,138.184602,136.746908,79.415592,136.309614,0.002047,-1.910010,32.000000,-237.291354,137.031780,0.260487,12.168996,0.681304,244622.476110,0.916325,20.390921,19.372726,2.541386,68.175708,71.481206,87.924471,24.800000,56.821366,60.000000,52.437086,19.000000,12.270070
54.728573,65.382643,139.169746,141.889222,44.062709,53.304860,54.918694,12.716219,135.711338,0.911470,65.304360,55.218651,140.641836,137.856816,138.185077,136.740231,79.415942,136.306761,0.002040,-1.910872,32.000000,-237.291286,137.026062,0.260709,12.170611,0.681425,244624.964573,0.917736,20.398357,19.368460,2.541690,68.174377,71.478578,87.922741,24.800000,56.854795,60.000000,52.444602,19.000000,12.270887
54.725714,65.380399,139.135785,141.888143,43.993515,53.305057,54.916018,12.715647,135.710922,0.835386,65.305300,55.215679,140.641980,137.851659,138.185038,136.735730,79.416344,136.303684,0.002031,-1.910856,32.000000,-237.291818,137.063249,0.233966,12.172288,0.681439,244627.222764,0.915030,20.400313,19.365578,2.541678,68.173115,71.475596,87.919339,24.800000,56.829122,60.000000,52.458110,19.000000,12.271151
54.721451,65.378430,139.133325,141.887412,43.903674,53.305122,54.847584,12.715402,135.712029,0.466095,65.306459,55.211696,140.640232,137.846991,138.183657,136.731262,79.416446,136.301169,0.002029,-1.910825,32.000000,-237.292102,137.039833,0.117139,12.171136,0.681720,244628.636429,0.916117,20.402595,19.363851,2.542908,68.173039,71.473238,87.916021,24.800000,56.841825,60.000000,52.471965,19.000000,12.271297
54.715388,65.377374,139.132261,141.886620,43.757479,53.305390,54.830573,12.716352,135.708563,0.442159,65.310330,55.210277,140.638487,137.846691,138.183407,136.725670,79.416696,136.299115,0.002069,-1.910832,32.000000,-237.291135,137.036737,0.116214,12.169443,0.681482,244628.424891,0.916212,20.403105,19.361964,2.542421,68.175350,71.470377,87.912723,24.800000,56.840954,60.000000,52.490804,19.000000,12.271644
54.712751,65.377880,139.111395,141.886155,43.724996,53.305233,54.944148,12.715788,135.703746,0.442218,65.315831,55.204632,140.637325,137.842719,138.181412,136.719067,79.417889,136.294543,0.002055,-1.910845,32.000000,-237.291722,137.030407,0.116259,12.169077,0.681599,244628.603522,0.917431,20.405241,19.360647,2.542574,68.177371,71.467508,87.910394,24.800000,56.834822,60.000000,52.504268,19.000000,12.272122
54.707196,65.380468,139.121123,141.885979,43.672251,53.305136,54.948851,12.716261,135.698316,0.442181,65.320624,55.200152,140.636387,137.839172,138.178893,136.715133,79.418364,136.290361,0.002042,-1.910837,32.000000,-237.291235,137.012753,0.116491,12.167652,0.681785,244630.489384,0.917830,20.410024,19.359405,2.542836,68.179670,71.464304,87.906842,24.800000,56.854686,60.000000,52.522748,19.000000,12.273007
54.705618,65.382572,139.129373,141.886118,43.635556,53.304818,54.842404,12.716277,135.689509,0.817181,65.323908,55.199253,140.635556,137.837496,138.177471,136.710893,79.418489,136.283927,0.002042,-1.910827,32.000000,-237.291254,136.949916,0.242894,12.167758,0.681724,244629.741083,0.915980,20.413070,19.356006,2.542577,68.181961,71.462799,87.903832,24.800000,56.854876,60.000000,52.538455,19.000000,12.273753
54.706736,65.385240,139.024146,141.886442,43.530219,53.304713,54.881997,12.715497,135.683306,0.913571,65.321382,55.199581,140.635164,137.828652,138.177005,136.706515,79.418889,136.277071,0.002083,-1.910807,32.000000,-237.291952,136.937960,0.260687,12.168099,0.681954,244631.965343,0.916009,20.421010,19.353510,2.543013,68.186120,71.460598,87.899731,24.800000,56.826675,60.000000,52.549697,19.000000,12.274684
54.704807,65.383460,139.004081,141.885485,43.456907,53.304595,54.977969,12.715190,135.683867,0.913582,65.316921,55.198234,140.634537,137.821640,138.176134,136.704537,79.419076,136.273288,0.002067,-1.910824,32.000000,-237.292262,136.932247,0.260486,12.168485,0.682008,244632.443430,0.917816,20.424635,19.350277,2.543237,68.189059,71.459093,87.895379,24.800000,56.806908,60.000000,52.565154,19.000000,12.275042
54.700308,65.379640,138.963545,141.883888,43.448514,53.304585,54.865061,12.714105,135.679681,0.913580,65.316605,55.194345,140.633256,137.816912,138.175829,136.697273,79.417925,136.268752,0.002044,-1.910805,32.000000,-237.293326,136.925573,0.260221,12.170095,0.681423,244633.111957,0.917138,20.426224,19.346567,2.541262,68.192179,71.457316,87.888147,24.800000,56.773322,60.000000,52.582456,19.000000,12.275036
54.695668,65.378232,138.960212,141.882728,43.464293,53.304509,54.891660,12.713862,135.677318,0.913543,65.317932,55.190764,140.633078,137.810982,138.175747,136.693580,79.417963,136.263115,0.002037,-1.910824,32.000000,-237.293576,136.922751,0.260485,12.170608,0.681313,244631.509608,0.915566,20.426304,19.344553,2.540985,68.193931,71.456828,87.881736,24.800000,56.787657,60.000000,52.601232,19.000000,12.275222
54.693452,65.378490,138.992896,141.882192,43.545673,53.304719,54.874142,12.713243,135.669746,0.913455,65.320932,55.185628,140.631397,137.800225,138.173866,136.687360,79.416712,136.254833,0.002037,-1.910841,32.000000,-237.294252,136.894107,0.260337,12.170856,0.681070,244631.267733,0.917524,20.426818,19.343513,2.540453,68.197151,71.456246,87.871685,24.800000,56.785589,60.000000,52.620131,19.000000,12.275730
54.691597,65.379805,139.060505,141.882162,43.654655,53.304787,54.965204,12.713311,135.661549,1.327101,65.324128,55.183689,140.630822,137.797767,138.171711,136.684635,79.416163,136.249120,0.002037,-1.910878,32.000000,-237.294160,136.878163,0.395627,12.169796,0.681097,244631.300624,0.917161,20.429881,19.340754,2.540607,68.201212,71.456270,87.863908,24.800000,56.857529,60.000000,52.636472,19.000000,12.276372
54.694828,65.381807,139.078638,141.882218,43.789795,53.304952,54.929748,12.714021,135.654439,1.385283,65.326184,55.182081,140.630596,137.796221,138.170669,136.679800,79.416173,136.245711,0.002032,-1.910900,32.000000,-237.293489,136.874293,0.404825,12.170279,0.681286,244634.250307,0.917499,20.432275,19.338005,2.541308,68.206815,71.456999,87.856041,24.800000,56.850675,60.000000,52.650331,19.000000,12.277192
54.693173,65.382627,139.129753,141.882533,43.838555,53.305007,54.889098,12.713377,135.655978,1.227706,65.324100,55.173586,140.629811,137.790018,138.168350,136.675382,79.415290,136.241301,0.002027,-1.910924,32.000000,-237.294166,136.913993,0.350500,12.170119,0.681738,244636.797320,0.916018,20.435377,19.335795,2.542630,68.210332,71.456729,87.850405,24.800000,56.897163,60.000000,52.664598,19.000000,12.277819
54.687679,65.381664,139.130924,141.882683,43.895538,53.305054,54.923231,12.712657,135.651064,0.920999,65.322984,55.167529,140.630458,137.785608,138.167045,136.674306,79.415416,136.237874,0.002027,-1.910884,32.000000,-237.294811,136.890617,0.260906,12.169575,0.681760,244637.618855,0.916557,20.434265,19.334138,2.542812,68.215323,71.458150,87.847736,24.800000,56.903746,60.000000,52.686729,19.000000,12.278246
54.685430,65.380347,139.064010,141.882778,43.936314,53.305125,54.955688,12.713065,135.647584,0.912907,65.323000,55.165020,140.629901,137.776255,138.166236,136.671035,79.416092,136.235207,0.002046,-1.910868,32.000000,-237.294319,136.884287,0.261535,12.169223,0.682072,244640.087833,0.917269,20.436679,19.332890,2.543823,68.219031,71.459130,87.847446,24.800000,56.850651,60.000000,52.704257,19.000000,12.278513
54.678672,65.379109,139.069334,141.883129,44.009320,53.304907,54.878343,12.712800,135.641061,0.913041,65.324860,55.154876,140.628363,137.767289,138.164412,136.666142,79.416494,136.229791,0.002050,-1.910872,32.000000,-237.294507,136.876154,0.261175,12.166542,0.682193,244640.860956,0.916800,20.441011,19.331110,2.544100,68.223509,71.460421,87.849987,24.800000,56.873480,60.000000,52.728353,19.000000,12.278870
54.673650,65.379244,139.001149,141.884010,44.057999,53.304797,54.917142,12.712243,135.631828,0.912915,65.331215,55.148090,140.628518,137.760366,138.163725,136.663400,79.417195,136.221874,0.002034,-1.910874,32.000000,-237.295009,136.871012,0.260969,12.165230,0.681891,244640.155487,0.916298,20.441862,19.329145,2.542981,68.228597,71.462029,87.854494,24.800000,56.855142,60.000000,52.750972,19.000000,12.279302
54.670666,65.383122,139.022662,141.885929,44.082774,53.304593,54.836855,12.712073,135.621869,0.913144,65.339636,55.145412,140.629501,137.754904,138.163576,136.657320,79.418037,136.217953,0.002034,-1.910908,32.000000,-237.295123,136.861594,0.261399,12.161907,0.682170,244639.892847,0.917708,20.447135,19.326127,2.543393,68.234018,71.463353,87.861091,24.800000,56.836787,60.000000,52.774734,19.000000,12.280287
54.668176,65.387107,138.996532,141.887510,44.099289,53.304545,54.935186,12.711734,135.619258,0.912987,65.344244,55.145388,140.631864,137.752737,138.163711,136.652935,79.419026,136.213938,0.002055,-1.910872,32.000000,-237.295272,136.855943,0.260852,12.161107,0.681948,244640.186929,0.917151,20.452110,19.321601,2.542379,68.237311,71.465572,87.867232,24.800000,56.859164,60.000000,52.793782,19.000000,12.281332
54.665257,65.389888,139.059980,141.889648,44.119553,53.304412,54.977167,12.710933,135.616218,0.912998,65.344383,55.144792,140.635498,137.744139,138.163716,136.649992,79.420407,136.206359,0.002061,-1.910844,32.000000,-237.295960,136.853328,0.261171,12.162035,0.682305,244642.066000,0.918556,20.458864,19.318866,2.542911,68.241430,71.467349,87.873952,24.800000,56.891455,60.000000,52.819158,19.000000,12.282364
54.664270,65.389899,139.039440,141.891461,44.115354,53.304713,54.878972,12.710519,135.606628,1.076610,65.339509,55.146223,140.638897,137.736717,138.164439,136.647242,79.420824,136.204172,0.002046,-1.910847,32.000000,-237.296343,136.802638,0.317692,12.162191,0.682260,244644.209773,0.916966,20.465251,19.315936,2.542549,68.244724,71.468933,87.879976,24.800000,56.886576,60.000000,52.837021,19.000000,12.282897
54.659999,65.386219,138.961538,141.893111,44.131295,53.304913,54.997743,12.709799,135.602365,1.373868,65.334046,55.142010,140.642458,137.727704,138.166045,136.640313,79.421532,136.199328,0.002031,-1.910859,32.000000,-237.297017,136.783056,0.404884,12.161846,0.682588,244645.241851,0.916325,20.470845,19.310894,2.543846,68.246917,71.471515,87.886792,24.800000,56.831251,60.000000,52.862735,19.000000,12.282994
54.655873,65.382093,138.988403,141.894388,44.163737,53.305020,54.957732,12.709989,135.606281,1.114432,65.332897,55.138290,140.644984,137.721804,138.166505,136.639153,79.421260,136.199753,0.002033,-1.910889,32.000000,-237.296737,136.843620,0.313691,12.160418,0.682490,244646.152153,0.917988,20.471806,19.309420,2.543516,68.247705,71.472808,87.891149,24.800000,56.874171,60.000000,52.884967,19.000000,12.282837
54.643830,65.379511,139.021145,141.896697,44.231410,53.304978,54.956934,12.710466,135.604679,0.913941,65.339602,55.126023,140.648717,137.717122,138.169410,136.634102,79.422788,136.198872,0.002035,-1.910932,32.000000,-237.296294,136.851594,0.260612,12.160418,0.682160,244644.982708,0.916079,20.472243,19.306372,2.542289,68.249386,71.475594,87.896115,24.800000,56.877180,60.000000,52.920878,19.000000,12.282956
54.639183,65.381972,139.067602,141.899725,44.228402,53.305012,54.817251,12.711490,135.598571,0.910269,65.346498,55.122497,140.651661,137.715435,138.171139,136.630309,79.422875,136.199335,0.002035,-1.910969,32.000000,-237.295283,136.850236,0.260889,12.160959,0.682431,244644.191588,0.916814,20.472095,19.306850,2.542973,68.250775,71.477962,87.900593,24.800000,56.889563,60.000000,52.947952,19.000000,12.283628
54.631211,65.386917,139.077230,141.904415,44.187895,53.304965,54.925259,12.711928,135.592227,0.910037,65.352407,55.118056,140.655304,137.709084,138.173274,136.626979,79.423671,136.190936,0.002025,-1.910948,32.000000,-237.294822,136.845056,0.260849,12.160304,0.682789,244644.192719,0.917044,20.481125,19.304897,2.544133,68.252230,71.481643,87.907616,24.800000,56.929146,60.000000,52.983171,19.000000,12.284895
54.625944,65.389648,138.992903,141.908330,44.167862,53.305122,54.952458,12.712333,135.587275,0.910183,65.357485,55.112184,140.658181,137.705069,138.174940,136.621907,79.424092,136.187735,0.002024,-1.910944,32.000000,-237.294435,136.840652,0.260885,12.157620,0.683080,244647.436496,0.919474,20.488066,19.305033,2.545199,68.254337,71.484770,87.914603,24.800000,56.867032,60.000000,53.010526,19.000000,12.285760
54.619204,65.393158,139.012608,141.913237,44.098938,53.304955,54.976623,12.713025,135.579693,0.993571,65.363729,55.106374,140.662238,137.701876,138.178231,136.618377,79.425487,136.186770,0.002045,-1.910940,32.000000,-237.293644,136.812420,0.290028,12.156130,0.683300,244652.248516,0.917825,20.500699,19.300180,2.545747,68.257624,71.488866,87.924200,24.800000,56.887213,60.000000,53.046647,19.000000,12.286832
54.613220,65.395102,138.942739,141.917235,44.057978,53.304802,54.912831,12.713535,135.579677,0.983226,65.363250,55.101493,140.665106,137.697895,138.181658,136.611424,79.425886,136.185252,0.002067,-1.909747,32.000000,-237.293188,136.836576,0.278280,12.156477,0.683093,244655.658256,0.917478,20.508510,19.298213,2.544449,68.260199,71.492129,87.932415,24.800000,56.848454,60.000000,53.077079,19.000000,12.287592
54.603526,65.394976,138.891916,141.921630,44.049852,53.304399,54.906877,12.712511,135.578538,0.911454,65.356226,55.095771,140.667823,137.691521,138.184775,136.606730,79.425754,136.182099,0.002034,-1.908552,32.000000,-237.294180,136.834240,0.260673,12.153452,0.683389,244658.164726,0.917206,20.518521,19.296350,2.545123,68.263032,71.496042,87.941529,24.800000,56.809986,60.000000,53.117517,19.000000,12.288214
54.596676,65.391235,138.866096,141.924546,44.025403,53.304354,54.940347,12.711888,135.579431,0.911596,65.348891,55.094422,140.671304,137.689624,138.188498,136.601635,79.427178,136.181439,0.002032,-1.908536,32.000000,-237.294799,136.835278,0.260610,12.153220,0.683083,244660.199318,0.918385,20.526238,19.295218,2.544123,68.265869,71.500053,87.949534,24.800000,56.793574,60.000000,53.152552,19.000000,12.288268
54.590337,65.384560,138.821558,141.927775,43.976713,53.304333,54.981187,12.712357,135.579664,0.911503,65.339109,55.087962,140.674596,137.685889,138.191781,136.597763,79.427807,136.180099,0.002051,-1.908546,32.000000,-237.294355,136.835437,0.260941,12.153952,0.683133,244661.108442,0.918658,20.535462,19.293827,2.543644,68.269960,71.503693,87.956473,24.800000,56.759049,60.000000,53.192947,19.000000,12.287882
54.584548,65.378309,138.885315,141.930675,43.952090,53.304414,54.864203,12.712390,135.577881,0.911719,65.331073,55.083600,140.677695,137.685282,138.194877,136.595718,79.427576,136.177806,0.002074,-1.908568,32.000000,-237.294380,136.836899,0.260517,12.152888,0.683099,244658.764559,0.918216,20.538332,19.292082,2.543490,68.274321,71.507062,87.962072,24.800000,56.814638,60.000000,53.227469,19.000000,12.287454
54.577266,65.372011,138.882972,141.935035,43.911495,53.304288,54.893432,12.711987,135.578008,0.911567,65.325002,55.076833,140.682376,137.683294,138.197938,136.591606,79.427453,136.174690,0.002042,-1.908560,32.000000,-237.294835,136.835038,0.260913,12.154676,0.682911,244655.097373,0.917635,20.537773,19.290808,2.542969,68.280210,71.510724,87.967791,24.800000,56.805438,60.000000,53.270061,19.000000,12.287040
54.570432,65.368177,138.950441,141.939207,43.883339,53.304351,54.937414,12.711733,135.576247,0.911846,65.320844,55.070627,140.686796,137.681622,138.200516,136.590630,79.427915,136.172073,0.002032,-1.908555,32.000000,-237.294968,136.835482,0.260757,12.155995,0.683386,244653.191175,0.919685,20.537107,19.289930,2.544407,68.284970,71.513989,87.971265,24.800000,56.826098,60.000000,53.307561,19.000000,12.286888
54.564151,65.364712,139.043206,141.944457,43.919688,53.304501,54.975691,12.711680,135.575826,0.911813,65.312869,55.063004,140.691256,137.676179,138.203939,136.590711,79.428294,136.168896,0.002034,-1.908530,32.000000,-237.295091,136.834620,0.260416,12.156483,0.683371,244650.355966,0.919313,20.537838,19.288548,2.544704,68.291720,71.518877,87.975351,24.800000,56.913543,60.000000,53.352870,19.000000,12.286927
54.559781,65.360779,139.033835,141.948620,43.911783,53.304677,54.826125,12.711426,135.571615,0.911996,65.307241,55.056304,140.694980,137.670289,138.205974,136.588613,79.427418,136.166139,0.002035,-1.908576,32.000000,-237.295554,136.833517,0.260820,12.154841,0.683749,244649.591058,0.918696,20.540599,19.286821,2.546259,68.297795,71.522526,87.977317,24.800000,56.894751,60.000000,53.390314,19.000000,12.286813
54.558797,65.356417,139.027514,141.952958,43.927929,53.304582,54.860729,12.711278,135.560357,1.083671,65.304858,55.050842,140.699930,137.669708,138.210212,136.583678,79.428477,136.160879,0.002035,-1.908626,32.000000,-237.295675,136.777122,0.318647,12.157095,0.684306,244649.319569,0.918168,20.543196,19.284907,2.548252,68.304466,71.527781,87.979617,24.800000,56.902409,60.000000,53.431911,19.000000,12.286670
54.556705,65.354973,139.016091,141.955925,43.980556,53.304496,54.887691,12.711493,135.562052,1.285787,65.303771,55.048362,140.702189,137.668292,138.213286,136.578968,79.429160,136.155783,0.002024,-1.908611,32.000000,-237.295403,136.802382,0.374722,12.160265,0.684416,244649.433624,0.920747,20.543481,19.284450,2.548284,68.307952,71.532231,87.979719,24.800000,56.898666,60.000000,53.465786,19.000000,12.286806
54.557703,65.354577,139.091341,141.958443,44.013333,53.304144,54.943517,12.711611,135.557665,0.927822,65.304677,55.045336,140.705666,137.665297,138.217596,136.571533,79.429470,136.148834,0.002025,-1.908579,32.000000,-237.295153,136.829341,0.258973,12.160930,0.684258,244645.088630,0.920173,20.540069,19.280850,2.548214,68.314377,71.537243,87.977190,24.800000,56.944396,60.000000,53.505582,19.000000,12.287244
54.560620,65.355251,138.987519,141.960024,44.053813,53.303811,54.968404,12.711467,135.554352,0.912857,65.303940,55.048180,140.709796,137.657433,138.223193,136.564232,79.430435,136.140385,0.002045,-1.908587,32.000000,-237.295253,136.823834,0.259352,12.161727,0.684042,244643.527659,0.919755,20.540645,19.277704,2.548103,68.321955,71.542867,87.972307,24.800000,56.893367,60.000000,53.542007,19.000000,12.287828
54.564891,65.354838,138.994411,141.960197,44.074538,53.303801,54.846189,12.710983,135.550089,0.912764,65.300131,55.054192,140.711512,137.654418,138.225303,136.560715,79.429942,136.132196,0.002066,-1.908610,32.000000,-237.295757,136.821862,0.259413,12.160416,0.684390,244640.958381,0.918794,20.539286,19.274035,2.549435,68.326332,71.546685,87.966917,24.800000,56.895975,60.000000,53.571022,19.000000,12.288256
54.571049,65.351565,139.027929,141.958747,44.131295,53.303685,54.919253,12.710334,135.547083,0.912746,65.293721,55.058095,140.713907,137.646657,138.228594,136.554336,79.430983,136.122083,0.002030,-1.908577,32.000000,-237.296511,136.814892,0.258983,12.157730,0.683740,244638.272783,0.918320,20.537145,19.268988,2.547396,68.332006,71.551006,87.960865,24.800000,56.920201,60.000000,53.601068,19.000000,12.288332
54.577749,65.347819,139.079754,141.956408,44.249219,53.303745,54.910162,12.710587,135.544791,0.912636,65.289411,55.062603,140.714698,137.643224,138.230349,136.547462,79.430733,136.119397,0.002030,-1.908576,32.000000,-237.296207,136.812042,0.259605,12.157219,0.683782,244637.065037,0.920286,20.532608,19.265523,2.547323,68.337246,71.553733,87.954958,24.800000,56.935670,60.000000,53.625192,19.000000,12.288210
54.585210,65.344569,139.136589,141.952326,44.281765,53.303795,54.915310,12.710347,135.538880,0.912623,65.286644,55.071736,140.715753,137.638376,138.233296,136.541840,79.431065,136.111722,0.002050,-1.908564,32.000000,-237.296457,136.804326,0.259179,12.156628,0.684015,244631.281498,0.918936,20.523392,19.259595,2.547650,68.343872,71.556828,87.948147,24.800000,56.994901,60.000000,53.654173,19.000000,12.288211
54.592718,65.342676,139.102718,141.947928,44.277888,53.303926,54.852787,12.710496,135.537566,0.912533,65.284786,55.083281,140.716311,137.634688,138.236134,136.536052,79.431011,136.104500,0.002070,-1.908567,32.000000,-237.296258,136.825082,0.259177,12.156817,0.684213,244627.355501,0.918956,20.513179,19.258547,2.548287,68.349396,71.559408,87.941859,24.800000,56.990085,60.000000,53.673826,19.000000,12.288336
54.603623,65.341246,139.062120,141.941175,44.228748,53.304073,54.868677,12.709222,135.536897,0.461413,65.285496,55.089024,140.715755,137.627809,138.238239,136.529207,79.431549,136.093154,0.002033,-1.909701,32.000000,-237.297486,136.826506,0.115303,12.159338,0.684427,244622.734227,0.918723,20.502730,19.254505,2.548980,68.355874,71.561959,87.933165,24.800000,56.973304,60.000000,53.695537,19.000000,12.288583
54.614002,65.341799,139.067279,141.935016,44.098463,53.304391,54.892742,12.709731,135.526141,0.638698,65.291556,55.097841,140.715323,137.622389,138.239483,136.523732,79.432048,136.084287,0.002024,-1.910889,32.000000,-237.296982,136.793464,0.179871,12.158750,0.684116,244619.805046,0.919628,20.493591,19.251067,2.548009,68.360935,71.563663,87.926324,24.800000,56.966294,60.000000,53.710859,19.000000,12.289013
54.628759,65.345795,139.037889,141.927217,44.024973,53.312684,54.893675,12.710626,135.518219,0.684749,65.300577,55.111068,140.712476,137.614426,138.240537,136.520047,79.432355,136.073585,0.002028,-1.910903,32.000000,-237.296121,136.785262,0.185920,12.159679,0.683595,244615.501309,0.919158,20.481640,19.245045,2.546756,68.365806,71.566068,87.918112,24.800000,56.959482,60.000000,53.724206,19.000000,12.289968
54.640903,65.351004,139.001736,141.920013,43.984036,53.312718,54.864663,12.710676,135.510056,0.684852,65.309456,55.122242,140.708430,137.606722,138.241145,136.515132,79.433375,136.066482,0.002033,-1.910875,32.000000,-237.295956,136.778556,0.186213,12.157946,0.683501,244613.521445,0.918569,20.472179,19.240260,2.546367,68.369763,71.568505,87.912516,24.800000,56.929417,60.000000,53.732951,19.000000,12.291115
54.651376,65.358034,138.933287,141.910767,43.943724,53.312797,54.867606,12.710664,135.501808,0.684681,65.323930,55.135566,140.702775,137.597360,138.241344,136.509348,79.433992,136.058024,0.002027,-1.910867,32.000000,-237.296053,136.769642,0.186114,12.157614,0.683183,244649.645776,0.918431,20.461942,19.234779,2.545141,68.373114,71.569779,87.905030,24.800000,56.888264,60.000000,53.746042,19.000000,12.292610
54.664296,65.365737,138.917630,141.902179,43.903076,53.312999,54.954744,12.710726,135.491666,0.684812,65.337230,55.149253,140.697641,137.588800,138.241255,136.504015,79.435411,136.049454,0.002017,-1.910887,32.000000,-237.296023,136.761300,0.186038,12.157406,0.682915,244649.098672,0.918704,20.455441,19.230325,2.543914,68.374488,71.572271,87.899471,24.800000,56.900412,60.000000,53.752279,19.000000,12.294060
54.679822,65.376018,138.848056,141.890586,43.910897,53.313206,54.899181,12.710924,135.481643,0.684600,65.351465,55.167508,140.690032,137.578735,138.239628,136.493043,79.435164,136.040648,0.002018,-1.910894,32.000000,-237.295947,136.750545,0.186332,12.156071,0.682422,244650.521975,0.918479,20.452372,19.225619,2.542174,68.374949,71.574099,87.891653,24.800000,56.859854,60.000000,53.756235,19.000000,12.296081
54.692707,65.383545,138.763886,141.879884,43.853673,53.313253,54.854312,12.711454,135.474784,0.684567,65.368411,55.183648,140.682732,137.572145,138.237717,136.486092,79.435525,136.032990,0.002019,-1.910906,32.000000,-237.295286,136.744728,0.186270,12.156504,0.682173,244651.492713,0.916805,20.447620,19.220056,2.541286,68.374708,71.574306,87.885819,24.800000,56.800893,60.000000,53.756238,19.000000,12.297634
54.708243,65.395438,138.700900,141.867103,43.755627,53.313384,54.856320,12.712340,135.458322,0.865179,65.386137,55.204718,140.672386,137.564583,138.234727,136.478138,79.436131,136.022217,0.002057,-1.910915,32.000000,-237.294164,136.689092,0.248789,12.158276,0.681660,244655.062723,0.917474,20.442937,19.216045,2.539292,68.374116,71.575232,87.880088,24.800000,56.755544,60.000000,53.754664,19.000000,12.299803
54.720235,65.405146,138.682602,141.855911,43.643786,53.313387,54.919500,12.712650,135.458258,1.060029,65.400151,55.218103,140.662675,137.558143,138.231739,136.471098,79.435096,136.017174,0.002021,-1.910884,32.000000,-237.293885,136.723330,0.301750,12.156526,0.681012,244656.367717,0.918004,20.438046,19.211980,2.537155,68.374502,71.575627,87.874913,24.800000,56.742631,60.000000,53.752514,19.000000,12.301704
54.729937,65.416456,138.658777,141.841777,43.505743,53.313523,54.934356,12.711751,135.449611,0.706039,65.422780,55.227972,140.652697,137.546903,138.227675,136.465155,79.434990,136.010856,0.002023,-1.910853,32.000000,-237.294863,136.733351,0.188038,12.154157,0.680364,244659.943241,0.917713,20.434972,19.206165,2.535283,68.377687,71.576962,87.868153,24.800000,56.716587,60.000000,53.754045,19.000000,12.303870
54.738575,65.427374,138.665892,141.830839,43.407808,53.313615,54.848671,12.711853,135.444486,0.692117,65.438233,55.240426,140.644035,137.538293,138.222293,136.460199,79.436020,136.004106,0.002026,-1.910881,32.000000,-237.294756,136.726357,0.187944,12.155047,0.680200,244664.373258,0.916459,20.433130,19.204761,2.534393,68.380002,71.577360,87.863037,24.800000,56.712021,60.000000,53.752708,19.000000,12.305907
54.747944,65.439696,138.611266,141.818632,43.253525,53.314071,54.972581,12.711971,135.435801,0.692155,65.455864,55.248435,140.633000,137.533743,138.215618,136.457645,79.437025,135.995076,0.002028,-1.910858,32.000000,-237.294700,136.721372,0.188147,12.155252,0.680079,244670.052017,0.916062,20.435093,19.201811,2.533509,68.383494,71.577749,87.858529,24.800000,56.687017,60.000000,53.750882,19.000000,12.308342
54.758043,65.448527,138.629159,141.809211,43.071131,53.314297,54.906896,12.712343,135.430771,0.692024,65.466171,55.259641,140.623154,137.527619,138.210172,136.450967,79.438276,135.993564,0.001993,-1.910814,32.000000,-237.294447,136.715817,0.187563,12.155387,0.679962,244674.411711,0.917361,20.437694,19.197518,2.533239,68.387231,71.576759,87.856411,24.800000,56.688123,60.000000,53.744985,19.000000,12.310165
54.765162,65.457207,138.582681,141.798437,42.868114,53.329800,54.903062,12.713668,135.426112,0.696421,65.476960,55.269383,140.610997,137.526611,138.203881,136.447348,79.438170,135.991305,0.001985,-1.910808,32.000000,-237.293134,136.702645,0.190293,12.155963,0.679540,244681.596149,0.915158,20.440994,19.192144,2.531808,68.391719,71.574406,87.853636,24.800000,56.644442,60.000000,53.741044,19.000000,12.312130
54.767603,65.463436,138.476948,141.789312,42.693061,53.329709,54.860097,12.713574,135.416491,1.091114,65.492979,55.275768,140.601685,137.522021,138.199135,136.446473,79.438369,135.986108,0.001985,-1.910825,32.000000,-237.293307,136.665017,0.318812,12.156334,0.679492,244684.295501,0.916091,20.440103,19.190162,2.531668,68.395701,71.572098,87.851280,24.800000,56.593114,60.000000,53.742213,19.000000,12.313557
54.773875,65.475186,138.413990,141.780099,42.556135,53.329855,54.901842,12.713105,135.410165,1.164250,65.511918,55.281820,140.589456,137.514193,138.192249,136.441177,79.439528,135.981405,0.001993,-1.910836,32.000000,-237.293648,136.657944,0.332010,12.155021,0.679322,244759.425640,0.916311,20.441929,19.189176,2.530490,68.398369,71.568793,87.847781,24.800000,56.503303,60.000000,53.738603,19.000000,12.315766
54.777197,65.486011,138.442457,141.773511,42.489343,53.330063,54.955919,12.713335,135.406559,1.164360,65.526575,55.283985,140.581509,137.507620,138.185598,136.439272,79.440353,135.979568,0.001993,-1.910807,32.000000,-237.293475,136.654629,0.331861,12.155470,0.678709,244762.644266,0.916997,20.445809,19.186462,2.528446,68.400207,71.566601,87.845486,24.800000,56.511261,60.000000,53.737294,19.000000,12.317906
54.781455,65.498693,138.505419,141.766936,42.521876,53.329973,54.939346,12.714398,135.400945,1.164335,65.542761,55.288561,140.571916,137.501416,138.177689,136.438262,79.441293,135.979586,0.001987,-1.910404,32.000000,-237.292488,136.653934,0.331556,12.154422,0.678381,244768.534986,0.916215,20.451522,19.183030,2.527007,68.400890,71.563262,87.840998,24.800000,56.535129,60.000000,53.734156,19.000000,12.320461
54.782801,65.507909,138.567528,141.762160,42.586769,53.329929,54.837504,12.714232,135.400083,0.991156,65.555570,55.289032,140.564557,137.497973,138.171779,136.436382,79.443167,135.979665,0.001986,-1.910384,32.000000,-237.292780,136.674891,0.273992,12.154594,0.678474,244774.923923,0.915282,20.459150,19.181316,2.527374,68.401011,71.561594,87.836035,24.800000,56.566873,60.000000,53.733262,19.000000,12.322379
54.784312,65.518520,138.520141,141.757214,42.676616,53.324064,54.888286,12.713964,135.396399,0.918885,65.571872,55.289702,140.555331,137.496448,138.164503,136.431589,79.443820,135.980455,0.001997,-1.910364,32.000000,-237.292937,136.675478,0.261334,12.154388,0.678827,244781.361534,0.915509,20.467733,19.180385,2.528327,68.400600,71.557974,87.827736,24.800000,56.517614,60.000000,53.733708,19.000000,12.324645
54.785280,65.527568,138.563587,141.753982,42.721358,53.340320,55.025051,12.714795,135.390992,1.016738,65.586810,55.291227,140.549705,137.497386,138.159473,136.430333,79.444008,135.981317,0.002032,-1.910356,32.000000,-237.292184,136.641411,0.296506,12.154221,0.679151,244785.279317,0.917206,20.475655,19.178548,2.529398,68.399944,71.555231,87.820603,24.800000,56.546710,60.000000,53.733494,19.000000,12.326532
54.790222,65.539606,138.554162,141.750620,42.708698,53.340160,54.954928,12.713751,135.386385,1.377994,65.603429,55.290441,140.543799,137.495351,138.152537,136.428739,79.444964,135.979104,0.002002,-1.910348,32.000000,-237.293107,136.627665,0.405189,12.155518,0.678825,244764.565143,0.916255,20.484812,19.178277,2.528464,68.399074,71.552748,87.811905,24.800000,56.545260,60.000000,53.729136,19.000000,12.328997
54.792118,65.549862,138.521179,141.748102,42.716566,53.339985,54.916777,12.713728,135.383542,1.391170,65.615412,55.287472,140.539520,137.493821,138.147787,136.425949,79.444648,135.977689,0.002004,-1.910307,32.000000,-237.293081,136.625058,0.405449,12.155909,0.679277,244845.226613,0.914260,20.492928,19.178507,2.529212,68.399849,71.550479,87.804320,24.800000,56.511835,60.000000,53.726057,19.000000,12.331116
54.795239,65.560336,138.542398,141.745911,42.659578,53.347759,54.986664,12.713840,135.383621,1.391346,65.625349,55.289253,140.535108,137.493485,138.142390,136.425800,79.444705,135.977049,0.002005,-1.910259,32.000000,-237.292930,136.631017,0.405159,12.158220,0.679104,244850.303783,0.915362,20.500210,19.176479,2.528812,68.399832,71.548536,87.796057,24.800000,56.496508,60.000000,53.722985,19.000000,12.333461
54.798359,65.568950,138.541594,141.744009,42.570025,53.347507,54.835722,12.714460,135.386709,1.391358,65.628932,55.285880,140.531855,137.497019,138.138488,136.427032,79.445841,135.977754,0.002008,-1.910246,32.000000,-237.292428,136.633062,0.405452,12.156062,0.678892,244856.500685,0.915985,20.508643,19.176112,2.528122,68.399636,71.547126,87.787723,24.800000,56.494917,60.000000,53.718012,19.000000,12.335549
54.798600,65.571978,138.607361,141.742297,42.590305,53.347342,54.918569,12.714097,135.394641,1.297089,65.633044,55.282400,140.529552,137.496858,138.135409,136.427533,79.446238,135.978824,0.001974,-1.910204,32.000000,-237.292943,136.669086,0.372575,12.155580,0.678945,244898.596110,0.914922,20.516112,19.175745,2.528366,68.399599,71.545673,87.780737,24.800000,56.513600,60.000000,53.715726,19.000000,12.336747
54.798318,65.576838,138.668309,141.741553,42.702156,53.347467,54.852253,12.714771,135.400605,0.928362,65.639170,55.280732,140.526330,137.496082,138.131735,136.431436,79.447055,135.982300,0.001968,-1.910201,32.000000,-237.292344,136.682261,0.260925,12.154700,0.679037,244901.393538,0.917400,20.521726,19.174951,2.528207,68.397685,71.544460,87.773713,24.800000,56.541171,60.000000,53.716104,19.000000,12.338232
54.800992,65.581536,138.641521,141.742358,42.779246,53.355223,54.876224,12.715575,135.403550,0.914163,65.641631,55.279995,140.525274,137.501472,138.129264,136.434116,79.447983,135.982898,0.001968,-1.910202,32.000000,-237.291598,136.688360,0.261412,12.155679,0.679405,244902.297431,0.916016,20.524521,19.175070,2.529396,68.395091,71.543566,87.770088,24.800000,56.528904,60.000000,53.711893,19.000000,12.339588
54.802328,65.585221,138.638680,141.743348,42.832194,53.363322,54.896336,12.715908,135.405354,0.914077,65.643426,55.280552,140.522601,137.507578,138.126256,136.438447,79.446803,135.986150,0.001978,-1.910207,32.000000,-237.291286,136.688778,0.261656,12.155269,0.679795,244905.585610,0.917143,20.529653,19.175934,2.530521,68.391714,71.543108,87.767636,24.800000,56.524009,60.000000,53.708058,19.000000,12.340844
54.806361,65.588082,138.672895,141.743836,42.836074,53.383486,54.951181,12.716089,135.399766,1.104728,65.642973,55.284562,140.521113,137.508374,138.124013,136.440806,79.446403,135.992631,0.001990,-1.909072,32.000000,-237.291118,136.645746,0.328721,12.154163,0.679663,244942.534728,0.916837,20.531777,19.175296,2.529909,68.388850,71.543268,87.766748,24.800000,56.537338,60.000000,53.703285,19.000000,12.341961
54.805651,65.589663,138.670835,141.743655,42.844084,53.383342,54.439035,12.715755,135.400359,1.351651,65.642043,55.282267,140.520383,137.509358,138.121889,136.440574,79.446028,135.993939,0.001982,-1.906728,32.000000,-237.291475,136.644037,0.400410,12.152878,0.679762,244983.445255,0.916625,20.534177,19.178049,2.529795,68.385745,71.544121,87.766182,24.800000,56.543619,60.000000,53.700538,19.000000,12.342790
