OSU 80 Ton Compressor Load Stand
54.805563,65.591492,138.610276,141.743195,42.866060,53.379597,54.895545,12.715464,135.401179,1.359159,65.646147,55.283927,140.520561,137.510404,138.119478,136.443335,79.444398,135.993411,0.001988,-1.906740,32.000000,-237.291712,136.647123,0.400606,12.150789,0.680215,245077.218081,0.915989,20.533157,19.181583,2.530234,68.381684,71.545661,87.764418,24.800000,56.483737,60.000000,53.698815,19.000000,12.343742
54.811145,65.596239,138.577219,141.743532,42.910781,53.388239,54.814515,12.715094,135.407454,1.263097,65.650564,55.287791,140.521975,137.513204,138.117005,136.444944,79.444625,135.994015,0.002013,-1.906734,32.000000,-237.292048,136.681928,0.365648,12.148297,0.680287,245078.257918,0.924621,20.535422,19.182592,2.530229,68.377078,71.550260,87.764649,24.800000,56.463110,60.000000,53.689758,19.000000,12.345199
54.812300,65.600274,138.671274,141.744263,42.986753,53.392265,54.891723,12.715028,135.411174,0.906778,65.653993,55.288073,140.523536,137.516735,138.115181,136.446089,79.444760,135.997531,0.002024,-1.906713,32.000000,-237.292084,136.695886,0.256742,12.148968,0.680034,245063.912806,0.916873,20.537336,19.183967,2.529128,68.373198,71.554316,87.765878,24.800000,56.496783,60.000000,53.685336,19.000000,12.346511
54.815564,65.604542,138.689836,141.744965,42.987891,53.392044,54.845737,12.715077,135.414380,0.886906,65.656252,55.290698,140.525528,137.520627,138.112758,136.451881,79.443535,136.004109,0.001987,-1.905539,32.000000,-237.292013,136.700751,0.256271,12.147967,0.680035,245104.886076,0.918285,20.536713,19.184031,2.528267,68.368910,71.558294,87.768160,24.800000,56.511762,60.000000,53.678108,19.000000,12.347980
54.818892,65.607802,138.679996,141.745283,42.973172,53.392139,54.893763,12.715111,135.412667,0.991840,65.657135,55.292594,140.526186,137.527738,138.111356,136.454671,79.443876,136.006639,0.001988,-1.905547,32.000000,-237.291990,136.669912,0.294788,12.147163,0.680542,245125.854781,0.917051,20.539636,19.185597,2.529930,68.365915,71.562043,87.772796,24.800000,56.516878,60.000000,53.670639,19.000000,12.349208
54.824438,65.610665,138.676070,141.745258,42.981290,53.392079,54.823485,12.714588,135.417211,1.349774,65.660706,55.298872,140.526582,137.531489,138.110933,136.456800,79.443494,136.007444,0.001992,-1.905969,32.000000,-237.292314,136.659013,0.400311,12.147972,0.680651,245128.415936,0.917767,20.540765,19.190004,2.530118,68.362469,71.566611,87.780622,24.800000,56.486174,60.000000,53.659422,19.000000,12.350470
54.828474,65.613718,138.624669,141.745300,43.005899,53.399944,54.911676,12.715261,135.421961,1.363206,65.663689,55.303088,140.527175,137.534253,138.110801,136.461626,79.441957,136.008907,0.001988,-1.905952,32.000000,-237.291573,136.664466,0.399983,12.148087,0.680596,245129.768737,0.916912,20.540824,19.190885,2.529785,68.359574,71.570748,87.787852,24.800000,56.453236,60.000000,53.649727,19.000000,12.351621
54.833409,65.618663,138.653466,141.745300,43.021857,53.414034,54.922710,12.716031,135.426451,1.363179,65.667527,55.310294,140.527940,137.533741,138.110579,136.468139,79.441476,136.009347,0.001949,-1.905965,32.000000,-237.290708,136.669406,0.400479,12.150508,0.680456,245130.251447,0.917990,20.538352,19.191656,2.529457,68.357307,71.575879,87.797575,24.800000,56.456155,60.000000,53.638469,19.000000,12.353184
54.840598,65.622585,138.666005,141.745381,42.990362,53.426198,54.891634,12.716321,135.440158,1.069467,65.668370,55.316686,140.529727,137.541489,138.110216,136.472790,79.441991,136.012428,0.001947,-1.905968,32.000000,-237.290418,136.719223,0.301358,12.150027,0.680213,245168.861003,0.916584,20.537524,19.193902,2.528334,68.354683,71.580531,87.805815,24.800000,56.446130,60.000000,53.624418,19.000000,12.354484
54.845011,65.625283,138.662838,141.744770,42.937542,53.450682,54.856926,12.716745,135.449020,0.894298,65.666008,55.322827,140.530811,137.548498,138.109864,136.476705,79.442646,136.017794,0.001948,-1.905987,32.000000,-237.290033,136.725953,0.256155,12.147633,0.680342,245235.947459,0.916562,20.537723,19.194596,2.528631,68.352670,71.585279,87.815411,24.800000,56.457727,60.000000,53.610665,19.000000,12.355866
54.849686,65.625528,138.667645,141.743739,42.876570,53.471190,54.949631,12.717134,135.454380,0.890701,65.665780,55.328469,140.531460,137.555743,138.109765,136.483822,79.443389,136.020071,0.001954,-1.905975,32.000000,-237.289562,136.733181,0.255568,12.147197,0.680498,245292.046755,0.917167,20.534733,19.195572,2.528528,68.351947,71.588525,87.822569,24.800000,56.455768,60.000000,53.597539,19.000000,12.356639
54.854693,65.626732,138.622472,141.742367,42.876638,53.487504,54.906267,12.717569,135.460102,0.890633,65.668301,55.332553,140.531763,137.563921,138.108199,136.489694,79.443514,136.023471,0.001980,-1.905962,32.000000,-237.289113,136.734707,0.255592,12.145550,0.680862,245404.278323,0.918092,20.533186,19.197510,2.528267,68.350955,71.591724,87.831586,24.800000,56.428650,60.000000,53.581621,19.000000,12.357675
54.857725,65.629840,138.712862,141.741349,42.962112,53.508077,54.917198,12.717111,135.459910,0.890790,65.673040,55.336798,140.532687,137.568286,138.106647,136.492618,79.443716,136.028026,0.001983,-1.905970,32.000000,-237.289383,136.737014,0.255804,12.145659,0.681097,245496.457076,0.916809,20.528937,19.197869,2.528139,68.349620,71.594997,87.839781,24.800000,56.454382,60.000000,53.569502,19.000000,12.358770
54.863022,65.635096,138.663259,141.740412,43.043573,53.532553,54.954429,12.716522,135.460138,0.890653,65.678801,55.343381,140.533424,137.575012,138.105901,136.497023,79.443429,136.028340,0.001988,-1.905955,32.000000,-237.289859,136.745657,0.255533,12.148752,0.681086,245570.729433,0.917723,20.525326,19.199389,2.527085,68.348975,71.597983,87.850154,24.800000,56.449668,60.000000,53.551728,19.000000,12.360442
54.869249,65.639296,138.577880,141.739344,43.072078,53.553094,54.876336,12.716422,135.461288,0.890814,65.682718,55.353393,140.533329,137.576408,138.104329,136.495754,79.442226,136.030711,0.001996,-1.905948,32.000000,-237.289847,136.747964,0.255734,12.148764,0.681788,245666.085249,0.917845,20.525520,19.201388,2.528593,68.349037,71.600377,87.858943,24.800000,56.391346,60.000000,53.533892,19.000000,12.361795
54.879876,65.644209,138.604057,141.737460,43.114137,53.561671,54.859635,12.716891,135.467896,0.890566,65.682434,55.365940,140.532743,137.582185,138.102029,136.500626,79.441609,136.035098,0.002016,-1.905924,32.000000,-237.289422,136.753115,0.255385,12.148817,0.681590,245780.977116,0.917558,20.525684,19.201828,2.527445,68.349432,71.602902,87.869220,24.800000,56.396544,60.000000,53.509671,19.000000,12.363435
54.885569,65.646324,138.587197,141.735516,43.142552,53.573851,54.947068,12.717489,135.473205,0.893943,65.685943,55.372535,140.533192,137.584759,138.101725,136.505603,79.442553,136.035526,0.002001,-1.905928,32.000000,-237.288892,136.755412,0.257103,12.149121,0.681301,245877.565336,0.919111,20.523899,19.204178,2.525602,68.349834,71.604677,87.877727,24.800000,56.374830,60.000000,53.489684,19.000000,12.364547
54.891650,65.649957,138.561346,141.733503,43.235703,53.585895,54.915837,12.717638,135.475499,0.894188,65.694255,55.378313,140.532091,137.586724,138.100706,136.507466,79.443409,136.034175,0.002003,-1.908219,32.000000,-237.288814,136.755525,0.257046,12.150518,0.681402,245918.037449,0.919353,20.518598,19.206916,2.525590,68.347964,71.605905,87.886977,24.800000,56.334612,60.000000,53.466570,19.000000,12.365923
54.900668,65.656574,138.653739,141.731914,43.333510,53.610240,54.903946,12.718455,135.476414,0.925000,65.705366,55.384202,140.530650,137.589964,138.099614,136.507373,79.445169,136.036797,0.002002,-1.908185,32.000000,-237.288038,136.756825,0.262321,12.153064,0.681368,245972.994088,0.917999,20.515241,19.206178,2.525021,68.345069,71.607373,87.897870,24.800000,56.385349,60.000000,53.439995,19.000000,12.367743
54.905265,65.663970,138.664837,141.730403,43.422202,53.614103,54.900301,12.718716,135.477836,0.924821,65.711189,55.388681,140.529236,137.587331,138.097773,136.508045,79.445152,136.042171,0.002007,-1.908193,32.000000,-237.287558,136.757391,0.262376,12.155602,0.681210,246027.891779,0.918624,20.513031,19.204669,2.524270,68.341269,71.606992,87.904202,24.800000,56.375357,60.000000,53.418153,19.000000,12.369548
54.919055,65.671605,138.676601,141.727732,43.511645,53.630485,54.899362,12.718881,135.483877,0.925003,65.715096,55.400496,140.527328,137.590354,138.096008,136.514944,79.445334,136.041644,0.001973,-1.908187,32.000000,-237.287535,136.765132,0.262039,12.158769,0.681753,246140.108998,0.919089,20.510984,19.204178,2.525538,68.338432,71.607378,87.912689,24.800000,56.372979,60.000000,53.384358,19.000000,12.371652
54.931163,65.675368,138.697552,141.724924,43.629340,53.650833,54.890961,12.719198,135.487842,0.924899,65.713297,55.410281,140.526044,137.592402,138.095152,136.519096,79.446707,136.039030,0.001969,-1.909336,32.000000,-237.287272,136.770999,0.262090,12.160890,0.681662,246161.692773,0.919149,20.513962,19.206793,2.525529,68.335243,71.608224,87.919955,24.800000,56.385590,60.000000,53.353678,19.000000,12.373079
54.941345,65.676311,138.705154,141.720588,43.670103,53.675199,54.872492,12.718941,135.497284,0.820085,65.709691,55.418510,140.524510,137.591477,138.094826,136.516850,79.447681,136.041815,0.001979,-1.909318,32.000000,-237.287490,136.806746,0.223984,12.161226,0.681558,246237.826167,0.919209,20.508351,19.206356,2.525109,68.331334,71.608914,87.927233,24.800000,56.377563,60.000000,53.315812,19.000000,12.374285
54.946375,65.675423,138.643999,141.716272,43.633657,53.695599,54.888802,12.718428,135.501144,0.468176,65.708364,55.427017,140.522869,137.592110,138.092417,136.519957,79.448319,136.044263,0.001990,-1.909308,32.000000,-237.288014,136.821811,0.118154,12.160498,0.681638,246329.161677,0.919484,20.500484,19.203720,2.524934,68.328901,71.608895,87.932623,24.800000,56.357423,60.000000,53.288619,19.000000,12.374937
54.959588,65.675126,138.720934,141.711265,43.592647,53.712269,54.877206,12.719138,135.496938,0.653806,65.705778,55.438880,140.520488,137.593081,138.089780,136.522558,79.449520,136.048097,0.002007,-1.909314,32.000000,-237.287337,136.775140,0.191567,12.161615,0.681812,246437.528670,0.920025,20.491650,19.204092,2.524604,68.325747,71.608292,87.939472,24.800000,56.378875,60.000000,53.249569,19.000000,12.375850
54.967872,65.675164,138.774228,141.706734,43.564022,53.712196,54.848799,12.718126,135.498789,0.914377,65.705149,55.449761,140.519539,137.599320,138.088147,136.525150,79.451014,136.047546,0.002008,-1.909273,32.000000,-237.288453,136.781014,0.262109,12.159750,0.681707,246528.694252,0.920005,20.485932,19.204637,2.523260,68.323725,71.607981,87.945843,24.800000,56.408889,60.000000,53.214803,19.000000,12.376639
54.978527,65.676031,138.831071,141.700511,43.624963,53.712382,54.850992,12.717849,135.497377,0.927652,65.707601,55.456080,140.515586,137.599296,138.086264,136.526367,79.451400,136.050237,0.002016,-1.909259,32.000000,-237.288781,136.783507,0.262095,12.159905,0.682062,246599.566973,0.920240,20.472950,19.205290,2.524053,68.322951,71.607598,87.954013,24.800000,56.452882,60.000000,53.172816,19.000000,12.377711
54.986532,65.678228,138.840057,141.695428,43.740043,53.712337,54.893170,12.716862,135.496725,0.927734,65.706589,55.462877,140.511693,137.600041,138.085246,136.526172,79.451078,136.048897,0.002025,-1.909246,32.000000,-237.289766,136.784609,0.262290,12.159525,0.682321,246595.646835,0.920562,20.465036,19.203530,2.524643,68.322307,71.607566,87.960582,24.800000,56.452489,60.000000,53.135941,19.000000,12.378786
54.999657,65.679130,138.914417,141.689160,43.846633,53.712185,54.849896,12.716691,135.503974,0.927512,65.703233,55.474242,140.507402,137.601867,138.083062,136.528103,79.451959,136.055572,0.002044,-1.909221,32.000000,-237.290039,136.786545,0.262370,12.160994,0.682466,246593.579175,0.920333,20.455675,19.204445,2.525187,68.321322,71.607355,87.968892,24.800000,56.464458,60.000000,53.088484,19.000000,12.379945
55.011750,65.678388,138.870571,141.683885,43.898323,53.712251,54.867457,12.716421,135.507754,0.927632,65.699009,55.483186,140.503771,137.603849,138.081679,136.529701,79.453535,136.062328,0.002012,-1.909210,32.000000,-237.290277,136.791155,0.262506,12.163194,0.682410,246592.560411,0.919482,20.450192,19.204119,2.524983,68.320163,71.607013,87.975180,24.800000,56.471900,60.000000,53.044758,19.000000,12.380696
55.023963,65.675461,138.841449,141.677258,43.848241,53.712044,54.872238,12.715177,135.514111,0.927460,65.690531,55.497167,140.498134,137.607421,138.077661,136.533107,79.454910,136.066523,0.002007,-1.909170,32.000000,-237.291459,136.796697,0.262535,12.163719,0.682529,246587.847097,0.919964,20.438500,19.206465,2.525732,68.319422,71.606605,87.979766,24.800000,56.447464,60.000000,52.992835,19.000000,12.381302
55.036623,65.671935,138.860396,141.671121,43.770724,53.712117,54.893350,12.715501,135.520828,0.927469,65.682584,55.504910,140.493643,137.609609,138.075335,136.538785,79.455723,136.074076,0.002008,-1.909165,32.000000,-237.291256,136.797899,0.262404,12.162906,0.681988,246582.502301,0.919445,20.426154,19.208156,2.524380,68.318321,71.606375,87.982123,24.800000,56.455984,60.000000,52.946571,19.000000,12.381595
55.045530,65.667359,138.963061,141.663465,43.705495,53.711860,54.895779,12.715892,135.529293,0.927482,65.674685,55.508543,140.489548,137.616669,138.071855,136.550155,79.458767,136.080850,0.002014,-1.908884,32.000000,-237.290887,136.804079,0.262370,12.161822,0.681611,246574.718807,0.919128,20.411513,19.208810,2.523291,68.316748,71.605861,87.984558,24.800000,56.503559,60.000000,52.893620,19.000000,12.381908
55.049128,65.663448,138.989295,141.657253,43.651951,53.711540,54.883334,12.715372,135.526164,1.045899,65.673476,55.514353,140.485457,137.618379,138.068487,136.550960,79.459465,136.084763,0.001985,-1.908926,32.000000,-237.291392,136.769190,0.306809,12.161118,0.681550,246568.057519,0.918534,20.395846,19.211647,2.523054,68.315025,71.604888,87.985903,24.800000,56.525742,60.000000,52.852838,19.000000,12.382112
55.060748,65.662185,139.039853,141.650787,43.598512,53.711540,54.900817,12.716058,135.530887,1.378371,65.670749,55.526015,140.480514,137.619452,138.063675,136.557643,79.459836,136.090660,0.001982,-1.908934,32.000000,-237.290566,136.771386,0.403503,12.160530,0.682011,246557.916060,0.918313,20.382729,19.211879,2.524511,68.314703,71.604173,87.986419,24.800000,56.551500,60.000000,52.796286,19.000000,12.382760
55.070035,65.662221,139.074311,141.645554,43.565181,53.711629,54.926047,12.716349,135.543564,0.990819,65.664379,55.536943,140.476576,137.626722,138.059041,136.568213,79.459229,136.095907,0.001979,-1.907779,32.000000,-237.290155,136.813895,0.273512,12.160269,0.682131,246551.853654,0.918439,20.375367,19.213073,2.524823,68.316511,71.604075,87.986025,24.800000,56.574821,60.000000,52.746310,19.000000,12.383585
55.076296,65.658596,139.059568,141.639091,43.550478,53.711745,54.867711,12.715905,135.553252,0.921329,65.655583,55.544630,140.471642,137.635409,138.055385,136.578793,79.460034,136.104787,0.002005,-1.908717,32.000000,-237.290517,136.826810,0.262814,12.160502,0.682258,246547.146558,0.917929,20.362966,19.215551,2.525208,68.321598,71.604124,87.985435,24.800000,56.589918,60.000000,52.691302,19.000000,12.384124
55.080705,65.654082,139.085360,141.633913,43.555545,53.711807,54.892064,12.715712,135.560885,0.921391,65.652538,55.548755,140.467243,137.645738,138.053308,136.589052,79.461892,136.113396,0.002018,-1.908698,32.000000,-237.290992,136.837105,0.262699,12.162817,0.682311,246545.617671,0.917338,20.354099,19.218696,2.525408,68.326779,71.604889,87.986341,24.800000,56.607671,60.000000,52.646238,19.000000,12.384269
55.082716,65.650518,139.084194,141.628934,43.498491,53.711750,54.930649,12.715585,135.570082,0.921514,65.648301,55.549794,140.461328,137.657327,138.049969,136.595012,79.463290,136.124100,0.002017,-1.908101,32.000000,-237.291109,136.844857,0.262354,12.164045,0.682121,246540.966795,0.918191,20.344473,19.222183,2.524853,68.332179,71.605383,87.986306,24.800000,56.622034,60.000000,52.592710,19.000000,12.384648
55.082824,65.647688,139.072007,141.625925,43.428277,53.711823,54.920068,12.715255,135.578851,0.921620,65.649357,55.545631,140.456498,137.666419,138.047596,136.602466,79.463253,136.135701,0.002018,-1.906345,32.000000,-237.291275,136.848118,0.263012,12.163848,0.682056,246534.833278,0.917692,20.335735,19.224486,2.525119,68.337004,71.605284,87.986172,24.800000,56.606866,60.000000,52.551304,19.000000,12.384981
55.079718,65.646907,139.051383,141.624074,43.441962,53.712028,54.912966,12.715709,135.581093,1.138419,65.656448,55.546368,140.451954,137.678739,138.045089,136.615222,79.463455,136.145069,0.002041,-1.906339,32.000000,-237.290709,136.813660,0.340537,12.162276,0.681943,246529.908387,0.917001,20.330242,19.228263,2.525006,68.343522,71.605764,87.985735,24.800000,56.611837,60.000000,52.505681,19.000000,12.385727
55.081631,65.650339,139.141518,141.624431,43.478469,53.711847,54.937149,12.716431,135.590047,1.387847,65.660351,55.544306,140.449212,137.686609,138.042767,136.624887,79.464022,136.154840,0.002049,-1.906326,32.000000,-237.290073,136.821684,0.408456,12.161529,0.681873,246528.606273,0.917170,20.327308,19.233907,2.524780,68.347656,71.606432,87.986518,24.800000,56.659912,60.000000,52.462034,19.000000,12.386891
55.078270,65.654003,139.116355,141.625911,43.498950,53.711692,54.902533,12.715977,135.609231,1.287590,65.664174,55.539975,140.447361,137.698328,138.039171,136.636754,79.463883,136.165395,0.002021,-1.906287,32.000000,-237.290606,136.870641,0.366286,12.160867,0.681905,246529.523102,0.917347,20.329504,19.238233,2.524548,68.352250,71.607333,87.987675,24.800000,56.650690,60.000000,52.415351,19.000000,12.388371
55.075982,65.655939,139.106532,141.628011,43.450586,53.711661,54.888067,12.716548,135.622346,0.940889,65.662970,55.534393,140.445304,137.706063,138.037077,136.646899,79.463962,136.179829,0.002016,-1.906310,32.000000,-237.289946,136.890204,0.264692,12.161957,0.682400,246530.159981,0.916913,20.331102,19.242387,2.526097,68.355209,71.607384,87.989288,24.800000,56.645764,60.000000,52.378296,19.000000,12.389450
55.066592,65.654762,139.083501,141.632227,43.303416,53.711514,54.868114,12.717115,135.635861,0.921797,65.656855,55.528596,140.443805,137.720916,138.033049,136.660504,79.463177,136.196148,0.002017,-1.906312,32.000000,-237.289281,136.902489,0.264796,12.163008,0.682361,246533.410617,0.917560,20.337988,19.247627,2.525794,68.358715,71.606884,87.989993,24.800000,56.649093,60.000000,52.338082,19.000000,12.390339
55.059548,65.651736,139.126533,141.636808,43.207718,53.711338,54.918607,12.717791,135.648781,0.921717,65.654972,55.520141,140.443272,137.736207,138.030552,136.673868,79.463199,136.209121,0.002022,-1.906289,32.000000,-237.288502,136.916289,0.264803,12.165102,0.682289,246535.306825,0.917848,20.342117,19.254521,2.525720,68.360829,71.605857,87.990484,24.800000,56.668270,60.000000,52.307819,19.000000,12.390705
55.049191,65.650119,139.152129,141.644157,43.125714,53.711537,54.884492,12.717486,135.658026,0.921934,65.653662,55.506858,140.444700,137.749858,138.028544,136.686296,79.464568,136.223214,0.001993,-1.906307,32.000000,-237.288687,136.930728,0.264769,12.164690,0.682249,246537.350320,0.918350,20.349939,19.263192,2.525733,68.361312,71.605991,87.991659,24.800000,56.712477,60.000000,52.271190,19.000000,12.391333
55.037067,65.649129,139.152157,141.651381,43.048538,53.711650,54.859860,12.718308,135.670542,0.921858,65.653164,55.494325,140.446438,137.764059,138.027937,136.696509,79.463575,136.232128,0.001987,-1.906313,32.000000,-237.288023,136.940484,0.264794,12.164696,0.682459,246536.489734,0.917625,20.353666,19.269438,2.526838,68.361838,71.606669,87.991902,24.800000,56.720638,60.000000,52.249067,19.000000,12.391963
55.022046,65.649030,139.228186,141.661826,42.996680,53.711676,54.913446,12.719398,135.684118,0.922116,65.652330,55.477368,140.449938,137.776287,138.029838,136.714487,79.463622,136.247628,0.001986,-1.906351,32.000000,-237.287044,136.958967,0.264430,12.168015,0.682767,246538.156426,0.918386,20.361979,19.274876,2.527778,68.361388,71.607487,87.994107,24.800000,56.765229,60.000000,52.222711,19.000000,12.392835
55.007708,65.648906,139.262543,141.672058,42.931774,53.707469,54.943356,12.719656,135.687785,1.244564,65.647994,55.464687,140.454636,137.789349,138.030879,136.722831,79.465035,136.257802,0.002013,-1.906353,32.000000,-237.286764,136.920617,0.372950,12.168091,0.682960,246542.719433,0.919022,20.372613,19.280175,2.528335,68.360397,71.607894,87.995957,24.800000,56.775337,60.000000,52.207082,19.000000,12.393654
54.992176,65.645589,139.253161,141.685483,42.826154,53.692359,54.905584,12.718975,135.697181,1.398898,65.640640,55.451376,140.461103,137.801376,138.032855,136.735501,79.464254,136.268278,0.002016,-1.906666,32.000000,-237.287490,136.932952,0.410801,12.169335,0.683405,246547.204973,0.918403,20.386922,19.287614,2.530407,68.357558,71.608320,87.998235,24.800000,56.810858,60.000000,52.187454,19.000000,12.394149
54.979790,65.641791,139.211912,141.697414,42.784659,53.684384,54.890139,12.718551,135.712527,1.377059,65.632603,55.439628,140.467918,137.812936,138.036251,136.748576,79.465627,136.279766,0.002017,-1.906629,32.000000,-237.287803,136.968102,0.397165,12.171564,0.683749,246530.485671,0.918095,20.400552,19.291115,2.531691,68.355469,71.608731,88.001104,24.800000,56.784531,60.000000,52.173070,19.000000,12.394377
54.959567,65.635372,139.204259,141.711739,42.776544,53.668295,54.938646,12.718742,135.732226,0.947817,65.620600,55.420392,140.477059,137.831382,138.041798,136.761167,79.466084,136.299109,0.002015,-1.906635,32.000000,-237.287651,137.013292,0.264220,12.169482,0.683670,246464.538893,0.918748,20.412137,19.296956,2.532236,68.352847,71.609173,88.006225,24.800000,56.783705,60.000000,52.162842,19.000000,12.394458
54.943063,65.628226,139.223408,141.724055,42.773777,53.648074,54.971150,12.718176,135.737799,0.929027,65.612417,55.403537,140.484880,137.842714,138.047760,136.771674,79.466480,136.312531,0.002040,-1.907197,32.000000,-237.288134,137.026807,0.264569,12.171647,0.683406,246427.355497,0.919089,20.420224,19.301130,2.532056,68.348681,71.609489,88.012071,24.800000,56.790288,60.000000,52.158043,19.000000,12.394194
54.924158,65.620704,139.228261,141.740020,42.815068,53.635038,54.955205,12.718312,135.751318,0.929050,65.601264,55.382486,140.493563,137.853572,138.052041,136.786034,79.466372,136.325811,0.002045,-1.908045,32.000000,-237.287958,137.037514,0.264263,12.172506,0.683571,246354.564041,0.918361,20.433216,19.310013,2.532849,68.340641,71.608487,88.020295,24.800000,56.819951,60.000000,52.152977,19.000000,12.393967
54.907906,65.614837,139.210284,141.754214,42.798974,53.614675,54.973708,12.717784,135.761784,0.929043,65.589476,55.369562,140.502333,137.864530,138.056172,136.796148,79.465877,136.333923,0.002016,-1.908051,32.000000,-237.288462,137.043148,0.264681,12.170052,0.683533,246261.579436,0.917759,20.441916,19.316099,2.533958,68.334336,71.606839,88.027220,24.800000,56.821585,60.000000,52.152217,19.000000,12.393860
54.890640,65.605827,139.271549,141.771735,42.758080,53.590461,54.884711,12.718275,135.772049,0.928845,65.575566,55.353465,140.515173,137.874955,138.061914,136.811161,79.466304,136.344858,0.002008,-1.908079,32.000000,-237.287878,137.052753,0.264752,12.168884,0.683621,246202.028172,0.918134,20.452548,19.322619,2.534918,68.327076,71.605900,88.036464,24.800000,56.865581,60.000000,52.152140,19.000000,12.393511
54.872010,65.598486,139.198565,141.786262,42.737900,53.570004,54.919678,12.717565,135.779606,0.928743,65.562899,55.335574,140.525802,137.882224,138.067614,136.817904,79.466353,136.353324,0.002007,-1.910448,32.000000,-237.288670,137.061637,0.264212,12.166884,0.683633,246109.996544,0.917762,20.462293,19.327029,2.535341,68.321247,71.604758,88.044076,24.800000,56.827436,60.000000,52.158454,19.000000,12.393140
54.853768,65.589682,139.181698,141.803744,42.740622,53.545612,54.936157,12.717099,135.791405,0.805715,65.549570,55.316878,140.538063,137.885910,138.073555,136.824825,79.466465,136.363360,0.002012,-1.910493,32.000000,-237.289272,137.105104,0.218369,12.168029,0.683960,245997.216248,0.919133,20.469872,19.331881,2.537255,68.315245,71.603802,88.053497,24.800000,56.820102,60.000000,52.166056,19.000000,12.392740
54.841985,65.582306,139.111346,141.818298,42.760503,53.525280,54.918406,12.717054,135.799953,0.467957,65.538129,55.306005,140.548608,137.893133,138.079386,136.832317,79.467076,136.368753,0.001988,-1.910517,32.000000,-237.289336,137.124572,0.118553,12.168873,0.683697,245903.642675,0.918524,20.480436,19.335920,2.536786,68.311409,71.603187,88.060325,24.800000,56.816321,60.000000,52.171518,19.000000,12.392373
54.830146,65.572944,139.193814,141.834827,42.782734,53.500966,54.910985,12.717958,135.797225,0.680703,65.520353,55.291445,140.561842,137.898370,138.087885,136.838870,79.469019,136.377748,0.001984,-1.910539,32.000000,-237.288415,137.084402,0.200739,12.170082,0.683490,245790.480398,0.918147,20.489165,19.340652,2.537322,68.308112,71.602766,88.067819,24.800000,56.836078,60.000000,52.176472,19.000000,12.391892
54.815611,65.563378,139.176768,141.847401,42.819521,53.480642,54.947716,12.716441,135.796619,0.917201,65.505679,55.280904,140.571968,137.901079,138.093608,136.840109,79.468904,136.379998,0.001985,-1.910524,32.000000,-237.289968,137.080147,0.263774,12.170082,0.682979,245695.056601,0.918295,20.493118,19.342644,2.536585,68.304901,71.602517,88.073127,24.800000,56.858874,60.000000,52.185234,19.000000,12.391244
54.801102,65.551854,139.148194,141.861178,42.905827,53.456153,54.985995,12.715717,135.799604,0.929776,65.489199,55.269367,140.585116,137.902916,138.102464,136.841019,79.470336,136.382052,0.002015,-1.910532,32.000000,-237.290768,137.080831,0.263793,12.169777,0.683199,245578.436756,0.918198,20.495143,19.345042,2.538637,68.299472,71.601990,88.079374,24.800000,56.843799,60.000000,52.199045,19.000000,12.390339
54.791776,65.543025,139.050053,141.872033,42.959479,53.436037,54.862769,12.715137,135.801429,0.929825,65.474428,55.261818,140.596886,137.899934,138.109493,136.844823,79.472102,136.385818,0.002016,-1.910563,32.000000,-237.291528,137.077133,0.263808,12.172916,0.683053,245482.715795,0.917482,20.499556,19.346244,2.538999,68.296177,71.602812,88.084521,24.800000,56.786988,60.000000,52.207354,19.000000,12.389750
54.784461,65.530841,139.028987,141.884167,42.967541,53.411660,54.822731,12.715961,135.807591,0.929735,65.452621,55.259312,140.609654,137.900647,138.117067,136.844940,79.472382,136.386825,0.002016,-1.910532,32.000000,-237.290819,137.075314,0.263801,12.173961,0.682798,245365.342395,0.916663,20.501989,19.345803,2.539150,68.293219,71.603216,88.090008,24.800000,56.777927,60.000000,52.216791,19.000000,12.388805
54.782813,65.518605,138.992761,141.893114,42.967777,53.391158,54.921392,12.715882,135.806087,0.929892,65.430219,55.257507,140.619701,137.897953,138.125128,136.849908,79.474472,136.388805,0.002017,-1.910570,32.000000,-237.290805,137.076445,0.263767,12.173697,0.681976,245267.632579,0.918528,20.502135,19.345855,2.537791,68.291874,71.603818,88.095122,24.800000,56.763517,60.000000,52.219156,19.000000,12.387755
54.771849,65.500560,138.933250,141.902064,43.001750,53.366871,54.923762,12.715765,135.808454,0.929818,65.403967,55.250069,140.631004,137.899045,138.133179,136.849983,79.475742,136.388115,0.002049,-1.910542,32.000000,-237.290854,137.074672,0.263762,12.171537,0.681586,245148.979458,0.918885,20.496989,19.346060,2.537745,68.292019,71.604289,88.099311,24.800000,56.720284,60.000000,52.231512,19.000000,12.386000
54.763494,65.485043,138.927837,141.908781,43.070879,53.346940,54.820959,12.716038,135.815369,0.705182,65.389448,55.241999,140.639583,137.899318,138.140052,136.850973,79.475385,136.389057,0.002045,-1.910564,32.000000,-237.290732,137.124636,0.183570,12.171730,0.681139,245044.865888,0.916883,20.486339,19.344927,2.537160,68.292387,71.604559,88.102405,24.800000,56.726084,60.000000,52.243893,19.000000,12.384317
54.754232,65.472116,138.872677,141.916706,43.201148,53.341663,54.893103,12.716444,135.816912,0.456826,65.376324,55.229770,140.649544,137.898758,138.147196,136.851636,79.477056,136.392597,0.002021,-1.910557,32.000000,-237.290421,137.128465,0.117343,12.173629,0.680773,244922.450939,0.916585,20.478845,19.343323,2.536581,68.293828,71.605958,88.105447,24.800000,56.703559,60.000000,52.259033,19.000000,12.382970
54.749591,65.464204,138.925161,141.922932,43.245830,53.325342,54.925848,12.716881,135.816839,0.449697,65.367425,55.224600,140.656361,137.895451,138.152452,136.849578,79.477196,136.392301,0.002016,-1.910589,32.000000,-237.290059,137.130290,0.117779,12.173220,0.680578,244822.967478,0.918078,20.471370,19.344134,2.536869,68.295870,71.606808,88.106861,24.800000,56.728013,60.000000,52.270954,19.000000,12.382342
54.746228,65.456412,138.910928,141.929791,43.257984,53.321127,54.903944,12.716081,135.810267,0.472517,65.356001,55.217483,140.664419,137.894619,138.159654,136.845725,79.478885,136.385916,0.002018,-1.910604,32.000000,-237.290862,137.117769,0.127738,12.175108,0.680226,244790.890717,0.916920,20.467361,19.344173,2.536291,68.298025,71.608417,88.107101,24.800000,56.708340,60.000000,52.281149,19.000000,12.381863
54.741310,65.449751,138.907713,141.935247,43.335167,53.317035,54.880992,12.715567,135.806997,0.872974,65.345764,55.213881,140.670792,137.890005,138.163911,136.844500,79.480363,136.384289,0.002024,-1.910606,32.000000,-237.291446,137.079009,0.254553,12.175338,0.680374,244711.820056,0.916160,20.463916,19.343889,2.537465,68.299875,71.609387,88.105877,24.800000,56.705186,60.000000,52.291766,19.000000,12.381457
54.736977,65.441577,138.878335,141.940690,43.322746,53.305521,54.881199,12.714245,135.802129,0.928101,65.338573,55.211653,140.679493,137.888057,138.171557,136.837576,79.482395,136.377783,0.002002,-1.910583,32.000000,-237.292842,137.075736,0.262884,12.175032,0.680178,244686.092709,0.916496,20.459363,19.339118,2.537361,68.304513,71.612342,88.104079,24.800000,56.703399,60.000000,52.307383,19.000000,12.380919
54.736225,65.435881,138.923130,141.944401,43.339047,53.305610,54.916097,12.714842,135.797452,0.928312,65.333515,55.208586,140.685136,137.882315,138.177674,136.836219,79.484760,136.375328,0.001999,-1.910579,32.000000,-237.292406,137.075963,0.262798,12.174648,0.680149,244662.563298,0.916884,20.457437,19.336856,2.537530,68.308580,71.615486,88.101740,24.800000,56.708387,60.000000,52.314985,19.000000,12.380582
54.732988,65.430237,138.906764,141.948157,43.286355,53.305762,54.925923,12.713290,135.792560,0.928338,65.325158,55.205636,140.690738,137.874208,138.184301,136.829448,79.485945,136.369359,0.002001,-1.910549,32.000000,-237.294001,137.073165,0.262640,12.176105,0.679914,244603.361656,0.916742,20.453436,19.331684,2.537194,68.312143,71.617498,88.097253,24.800000,56.702143,60.000000,52.326987,19.000000,12.380358
54.733717,65.423320,138.952476,141.950647,43.196616,53.305820,54.883232,12.713827,135.789043,0.928493,65.316039,55.208070,140.695789,137.871122,138.190349,136.826670,79.488322,136.363740,0.002035,-1.910581,32.000000,-237.293438,137.072999,0.263130,12.176997,0.680180,244597.314536,0.916161,20.448463,19.328133,2.538047,68.316321,71.621013,88.092311,24.800000,56.743683,60.000000,52.337035,19.000000,12.380051
54.736391,65.416813,138.967501,141.951168,43.143064,53.305694,54.878181,12.714305,135.785600,0.977347,65.308585,55.208211,140.700298,137.872199,138.195976,136.826654,79.489441,136.360438,0.002027,-1.910578,32.000000,-237.292907,137.049674,0.284237,12.179081,0.680049,244593.864512,0.916046,20.445937,19.324068,2.537898,68.319460,71.622647,88.087647,24.800000,56.746213,60.000000,52.342032,19.000000,12.379601
54.730502,65.409222,138.994173,141.950683,43.095229,53.305631,54.882001,12.713494,135.780304,1.394219,65.300921,55.202686,140.704273,137.871744,138.202218,136.820468,79.490319,136.358161,0.002028,-1.910569,32.000000,-237.293584,137.023613,0.408429,12.178353,0.680222,244586.768852,0.916729,20.438318,19.318979,2.538700,68.323631,71.624638,88.082129,24.800000,56.762355,60.000000,52.356787,19.000000,12.379110
54.727710,65.403323,139.000467,141.950006,42.992122,53.305739,54.900469,12.713385,135.784885,1.276476,65.298551,55.203985,140.706166,137.871175,138.206617,136.817408,79.490336,136.354344,0.002028,-1.910576,32.000000,-237.293832,137.059332,0.358412,12.178701,0.680125,244579.701900,0.916746,20.429235,19.316267,2.538850,68.325694,71.626081,88.077052,24.800000,56.786698,60.000000,52.368963,19.000000,12.378674
54.722416,65.399742,139.008391,141.949822,42.991332,53.305710,54.869621,12.713117,135.786911,0.944541,65.299512,55.199856,140.709195,137.872105,138.213234,136.813805,79.492403,136.351178,0.002062,-1.910548,32.000000,-237.294154,137.074673,0.262967,12.177534,0.680381,244574.682479,0.916772,20.427316,19.314289,2.539611,68.329032,71.628887,88.071513,24.800000,56.768792,60.000000,52.385030,19.000000,12.378685
54.720855,65.397979,139.005215,141.950393,43.035881,53.305804,54.873011,12.713100,135.788226,0.931912,65.300232,55.195953,140.710344,137.871072,138.217356,136.814370,79.493321,136.348420,0.002053,-1.910551,32.000000,-237.294257,137.078735,0.262990,12.178137,0.680427,244571.874189,0.916502,20.424106,19.312429,2.539855,68.331861,71.630854,88.066749,24.800000,56.793083,60.000000,52.396882,19.000000,12.378892
54.717450,65.396065,139.114894,141.951336,43.120287,53.305862,54.843641,12.713338,135.786660,0.932130,65.300995,55.194135,140.711321,137.871285,138.222002,136.809259,79.493786,136.347731,0.002033,-1.910538,32.000000,-237.293926,137.082948,0.262731,12.173245,0.680609,244568.870202,0.917107,20.425623,19.308833,2.540246,68.334803,71.633220,88.060902,24.800000,56.849400,60.000000,52.412708,19.000000,12.379179
54.711969,65.394761,139.139592,141.952153,43.177304,53.305828,54.877137,12.711916,135.780586,0.931999,65.303560,55.187388,140.712424,137.870880,138.226787,136.807269,79.495981,136.343998,0.002030,-1.910598,32.000000,-237.295370,137.084053,0.262857,12.172890,0.680581,244567.374337,0.917076,20.425364,19.306583,2.540260,68.337430,71.634901,88.056196,24.800000,56.884415,60.000000,52.428334,19.000000,12.379453
54.707783,65.394725,139.121692,141.953572,43.234203,53.305862,54.921994,12.711454,135.775385,1.060551,65.307374,55.183759,140.713359,137.869965,138.230464,136.801576,79.496942,136.341715,0.002029,-1.910611,32.000000,-237.295920,137.061989,0.307295,12.172481,0.681484,244566.916356,0.917627,20.426730,19.305787,2.542423,68.339213,71.635710,88.050581,24.800000,56.856288,60.000000,52.447373,19.000000,12.379959
54.707278,65.395938,139.171435,141.954765,43.307424,53.305841,54.969537,12.710980,135.773642,1.182404,65.312204,55.184750,140.714994,137.863240,138.233670,136.794280,79.497805,136.339969,0.002032,-1.910606,32.000000,-237.296386,137.056948,0.336006,12.172681,0.681713,244565.148241,0.917164,20.430706,19.301791,2.543129,68.340387,71.636518,88.046829,24.800000,56.910772,60.000000,52.459689,19.000000,12.380559
54.709140,65.398188,139.114480,141.955568,43.397102,53.305233,54.867031,12.710549,135.768481,1.189720,65.317821,55.189617,140.715973,137.859888,138.235949,136.787248,79.499571,136.333887,0.002014,-1.910577,32.000000,-237.296654,137.052173,0.335800,12.172184,0.681706,244565.355511,0.916493,20.434702,19.299726,2.542996,68.341473,71.638245,88.041842,24.800000,56.895267,60.000000,52.472188,19.000000,12.381457
54.708737,65.400006,139.106645,141.955931,43.458284,53.305243,54.887571,12.710788,135.765763,1.189745,65.322909,55.189157,140.716701,137.857923,138.239179,136.782181,79.500696,136.332426,0.002011,-1.910548,32.000000,-237.296252,137.048659,0.336106,12.169740,0.681967,244565.484578,0.915713,20.436403,19.298020,2.543929,68.343924,71.638782,88.036978,24.800000,56.891841,60.000000,52.483111,19.000000,12.382180
54.706613,65.402118,139.057946,141.956583,43.539719,53.305067,54.879190,12.710239,135.761516,1.189639,65.326625,55.186169,140.717994,137.856143,138.242643,136.776946,79.502397,136.333330,0.002010,-1.910505,32.000000,-237.296693,137.042558,0.335901,12.168269,0.681668,244561.792906,0.917384,20.436858,19.293318,2.542801,68.347265,71.640176,88.028438,24.800000,56.862611,60.000000,52.499125,19.000000,12.383077
54.703206,65.402687,139.100931,141.957431,43.654094,53.305086,54.877622,12.710504,135.760507,1.189598,65.329814,55.187396,140.718858,137.853498,138.244571,136.775850,79.502622,136.337907,0.002045,-1.910507,32.000000,-237.296567,137.037918,0.335840,12.166795,0.681774,244562.073240,0.917053,20.439064,19.291488,2.542677,68.349884,71.641476,88.019370,24.800000,56.881779,60.000000,52.514340,19.000000,12.383665
54.702723,65.403518,139.070536,141.958485,43.667203,53.304965,54.866081,12.710787,135.760309,0.821551,65.329354,55.185350,140.721050,137.851507,138.248316,136.773086,79.504985,136.336319,0.002033,-1.910497,32.000000,-237.296330,137.059082,0.222897,12.164905,0.681625,244561.827588,0.917234,20.443221,19.290224,2.541885,68.354660,71.643428,88.007898,24.800000,56.892020,60.000000,52.530940,19.000000,12.384344
54.703060,65.402503,139.082630,141.959313,43.707706,53.305065,54.898425,12.711937,135.759591,0.959606,65.328366,55.184924,140.722396,137.851460,138.250562,136.770104,79.506854,136.340969,0.002029,-1.909334,32.000000,-237.295165,137.057406,0.264136,12.164723,0.681994,244562.924432,0.917326,20.447074,19.292208,2.542830,68.357313,71.644313,87.995469,24.800000,56.879621,60.000000,52.541207,19.000000,12.384767
54.699572,65.400275,139.090750,141.960027,43.752451,53.305041,54.888270,12.711500,135.758029,0.968173,65.329039,55.182953,140.724570,137.850492,138.252847,136.761177,79.507631,136.338978,0.002028,-1.909299,32.000000,-237.295265,137.055352,0.263722,12.164736,0.681942,244560.783975,0.917527,20.448369,19.289078,2.542296,68.360890,71.645394,87.977813,24.800000,56.901087,60.000000,52.563388,19.000000,12.384997
54.697135,65.399508,139.096734,141.960738,43.870453,53.304844,54.874592,12.712068,135.755389,0.968275,65.332356,55.179289,140.726076,137.851108,138.253477,136.757831,79.508922,136.339687,0.002065,-1.909304,32.000000,-237.294695,137.053328,0.264120,12.165321,0.682015,244558.507052,0.916980,20.447030,19.289454,2.542502,68.363206,71.647109,87.962584,24.800000,56.896675,60.000000,52.576118,19.000000,12.385313
54.692635,65.400652,139.114665,141.962327,44.004457,53.304556,54.973464,12.712511,135.752240,0.968185,65.337337,55.175820,140.727549,137.852618,138.254423,136.756256,79.509361,136.341027,0.002048,-1.909237,32.000000,-237.294098,137.048282,0.263771,12.166785,0.682108,244557.096238,0.917208,20.448163,19.287716,2.542812,68.365867,71.648680,87.943094,24.800000,56.923605,60.000000,52.597009,19.000000,12.386016
54.691342,65.402652,139.098018,141.964809,44.045695,53.304590,54.907030,12.712210,135.751249,0.943752,65.338375,55.176865,140.728538,137.849036,138.254049,136.755394,79.510971,136.341023,0.002028,-1.909218,32.000000,-237.294407,137.056889,0.252959,12.166129,0.682137,244555.218249,0.917477,20.449743,19.286767,2.543035,68.368409,71.650617,87.927817,24.800000,56.924806,60.000000,52.612380,19.000000,12.386776
54.686480,65.403114,139.132020,141.967971,44.105883,53.304632,54.926919,12.711200,135.747330,0.679172,65.338771,55.171853,140.730025,137.845291,138.255422,136.758851,79.512971,136.341428,0.002026,-1.909247,32.000000,-237.295440,137.055931,0.180356,12.167562,0.682211,244555.632664,0.915908,20.455223,19.286976,2.543572,68.371464,71.652015,87.910311,24.800000,56.937012,60.000000,52.634824,19.000000,12.387476
54.684815,65.402676,139.107324,141.970346,44.142364,53.304404,54.878710,12.710639,135.746007,0.943098,65.339077,55.165081,140.731468,137.843023,138.257130,136.757930,79.514258,136.338711,0.002026,-1.909245,32.000000,-237.295718,137.044846,0.264789,12.167795,0.682184,244555.640708,0.917046,20.458470,19.285364,2.543328,68.375187,71.653397,87.896296,24.800000,56.948284,60.000000,52.650434,19.000000,12.387885
54.686379,65.402192,139.183287,141.973346,44.179177,53.304372,54.867958,12.711656,135.744843,0.959777,65.336033,55.166924,140.731855,137.841293,138.258931,136.759100,79.515249,136.339649,0.002028,-1.909242,32.000000,-237.294714,137.044793,0.265076,12.170353,0.682369,244555.660119,0.916806,20.463616,19.283558,2.544176,68.379687,71.654824,87.879808,24.800000,56.978579,60.000000,52.668156,19.000000,12.388386
54.685232,65.400644,139.167515,141.975524,44.211513,53.304359,54.926289,12.711540,135.741119,0.959975,65.332452,55.166862,140.732403,137.841818,138.260003,136.753834,79.517537,136.339852,0.002010,-1.909272,32.000000,-237.294787,137.042607,0.264845,12.169586,0.682243,244553.641862,0.917637,20.464782,19.280961,2.543802,68.384786,71.656275,87.867659,24.800000,56.971547,60.000000,52.683917,19.000000,12.388701
54.682159,65.397374,139.147426,141.977506,44.207797,53.304388,54.933342,12.711598,135.739901,0.959783,65.331450,55.166032,140.733416,137.841534,138.262435,136.756049,79.519519,136.339672,0.002006,-1.909317,32.000000,-237.294742,137.040918,0.265139,12.171749,0.682475,244551.543715,0.917786,20.462791,19.280421,2.545118,68.388031,71.657848,87.853627,24.800000,56.985277,60.000000,52.704484,19.000000,12.388779
54.677210,65.396153,139.119206,141.979397,44.187722,53.304477,54.857720,12.711793,135.740744,0.959917,65.331361,55.162717,140.733970,137.837704,138.264302,136.756340,79.519767,136.344674,0.002006,-1.909291,32.000000,-237.294436,137.039843,0.264876,12.173416,0.682454,244548.427898,0.916829,20.462348,19.278233,2.544883,68.388670,71.658525,87.842559,24.800000,56.984077,60.000000,52.724707,19.000000,12.389049
54.667798,65.395339,139.144757,141.982302,44.187486,53.304692,54.850670,12.712014,135.746598,0.908625,65.340592,55.151662,140.735836,137.837893,138.266301,136.756691,79.520612,136.343488,0.002045,-1.908134,32.000000,-237.294293,137.058240,0.242251,12.172711,0.682265,244545.253171,0.916760,20.462039,19.276163,2.544659,68.389408,71.660651,87.831119,24.800000,56.987653,60.000000,52.752785,19.000000,12.389497
54.665346,65.398807,139.071060,141.986025,44.126606,53.304595,54.930086,12.712314,135.743153,0.714742,65.349210,55.148121,140.736806,137.838632,138.268101,136.759739,79.521572,136.342440,0.002023,-1.908159,32.000000,-237.294138,137.058887,0.191981,12.172652,0.682093,244545.879364,0.918115,20.465588,19.278330,2.544373,68.388997,71.662320,87.821766,24.800000,56.954511,60.000000,52.776469,19.000000,12.390277
54.660453,65.404756,139.097931,141.991244,43.951359,53.304865,54.918982,12.712535,135.738906,1.045520,65.353493,55.141994,140.739726,137.839773,138.270357,136.761004,79.523823,136.346026,0.002021,-1.908195,32.000000,-237.293990,137.008544,0.308290,12.171994,0.682418,244548.294952,0.918409,20.473846,19.276913,2.545278,68.387545,71.663783,87.813310,24.800000,56.957459,60.000000,52.801775,19.000000,12.391753
54.656015,65.407187,139.160932,141.995117,43.780497,53.304734,54.972810,12.711824,135.736719,1.169761,65.357407,55.137350,140.740712,137.837899,138.271685,136.762848,79.525466,136.344140,0.002020,-1.908230,32.000000,-237.294854,137.004844,0.338614,12.174857,0.682066,244549.839223,0.917134,20.479678,19.275447,2.544044,68.386229,71.666390,87.807935,24.800000,57.021434,60.000000,52.825025,19.000000,12.392642
54.652480,65.409085,139.200924,141.999060,43.584936,53.304577,54.833802,12.711507,135.737553,1.171800,65.360722,55.132868,140.740956,137.835357,138.274237,136.763629,79.525688,136.339703,0.002057,-1.908289,32.000000,-237.295256,137.004171,0.338349,12.176864,0.682337,244554.363734,0.917429,20.490344,19.274926,2.544764,68.383288,71.667941,87.803833,24.800000,57.052942,60.000000,52.852060,19.000000,12.393517
54.648926,65.410501,139.172248,142.002133,43.426105,53.304614,54.932109,12.711766,135.739468,1.171881,65.366815,55.127306,140.743072,137.836418,138.277010,136.763690,79.528387,136.334165,0.002039,-1.908296,32.000000,-237.294871,137.005903,0.338905,12.177299,0.682585,244555.225347,0.916617,20.497054,19.272373,2.546123,68.380228,71.669449,87.804340,24.800000,57.039544,60.000000,52.875454,19.000000,12.394199
54.642941,65.413493,139.201590,142.006022,43.355473,53.304601,54.931361,12.711480,135.744869,1.144443,65.376081,55.117633,140.744011,137.835090,138.279310,136.763688,79.530021,136.331427,0.002022,-1.907703,32.000000,-237.295123,137.015624,0.326703,12.178048,0.682739,244556.483228,0.919008,20.502359,19.270010,2.547019,68.375331,71.670931,87.806992,24.800000,57.067868,60.000000,52.904176,19.000000,12.395180
54.633760,65.417247,139.208394,142.009561,43.330436,53.304540,54.976053,12.710968,135.746797,0.932217,65.386499,55.111109,140.745233,137.834342,138.281843,136.766500,79.531105,136.328900,0.002022,-1.907099,32.000000,-237.295578,137.028247,0.265423,12.179379,0.682617,244555.992195,0.917434,20.507201,19.264636,2.546660,68.372607,71.672388,87.811981,24.800000,57.086749,60.000000,52.935919,19.000000,12.396136
54.632458,65.423359,139.157741,142.014780,43.313865,53.304351,54.898313,12.711287,135.752091,0.915210,65.389623,55.108484,140.746707,137.833792,138.283761,136.769410,79.531794,136.329108,0.002024,-1.905973,32.000000,-237.295463,137.031202,0.265881,12.180031,0.682831,244558.241641,0.917564,20.515964,19.261681,2.547476,68.368686,71.673740,87.821740,24.800000,57.061996,60.000000,52.964857,19.000000,12.397620
54.626359,65.424992,139.075985,142.018754,43.326279,53.304493,54.973494,12.711127,135.754384,0.915032,65.385933,55.103373,140.748328,137.837006,138.286087,136.774488,79.533088,136.330947,0.002028,-1.905991,32.000000,-237.295731,137.032376,0.265578,12.180489,0.682939,244562.133440,0.916997,20.528572,19.259377,2.548029,68.366861,71.675257,87.832016,24.800000,57.051983,60.000000,52.994790,19.000000,12.398569
54.619488,65.422022,139.059101,142.022953,43.361123,53.304485,54.952346,12.710611,135.759287,0.915131,65.382461,55.096403,140.751400,137.838482,138.290464,136.779263,79.535800,136.329945,0.002012,-1.906019,32.000000,-237.296284,137.036193,0.265618,12.181057,0.682661,244565.149801,0.918332,20.535938,19.258788,2.547162,68.365831,71.677294,87.847307,24.800000,57.022621,60.000000,53.029249,19.000000,12.398752
54.609180,65.418958,139.065142,142.026937,43.416207,53.304341,54.863479,12.710796,135.760919,0.914901,65.379573,55.088802,140.753578,137.841937,138.294368,136.781230,79.536198,136.331222,0.002011,-1.906002,32.000000,-237.296380,137.038444,0.265815,12.181330,0.682295,244567.580253,0.917195,20.543454,19.258381,2.545950,68.363608,71.678400,87.858884,24.800000,57.030415,60.000000,53.064941,19.000000,12.398831
54.607305,65.415724,139.128406,142.032715,43.362628,53.304283,54.906347,12.711703,135.765010,0.856474,65.377413,55.086470,140.757953,137.848387,138.296899,136.782900,79.536981,136.333529,0.002011,-1.905947,32.000000,-237.295339,137.062259,0.240413,12.181628,0.682274,244564.407428,0.917669,20.547112,19.255187,2.545961,68.360630,71.680500,87.872693,24.800000,57.060376,60.000000,53.098497,19.000000,12.398903
54.597172,65.413870,139.020256,142.037996,43.362578,53.304267,54.932755,12.711840,135.767816,0.473077,65.375796,55.080893,140.762249,137.848837,138.299461,136.783860,79.537944,136.336846,0.002049,-1.905945,32.000000,-237.295205,137.086251,0.122950,12.179596,0.682447,244564.252569,0.919337,20.553991,19.255405,2.546552,68.357884,71.682846,87.885353,24.800000,56.997323,60.000000,53.135386,19.000000,12.399165
54.589551,65.411310,139.019582,142.044718,43.325988,53.304252,54.909504,12.711490,135.770440,0.439536,65.380394,55.069754,140.769066,137.851197,138.302444,136.786215,79.540757,136.335791,0.002028,-1.904770,32.000000,-237.295427,137.087667,0.118977,12.180318,0.682788,244561.510612,0.918645,20.552564,19.255736,2.547798,68.354888,71.685954,87.900586,24.800000,57.003123,60.000000,53.177391,19.000000,12.399335
54.584590,65.411780,139.013325,142.050666,43.208051,53.304288,54.872210,12.711170,135.772920,0.439335,65.385452,55.064249,140.774854,137.850839,138.304775,136.790552,79.541219,136.335605,0.002027,-1.904754,32.000000,-237.295675,137.086464,0.119078,12.180628,0.682478,244562.353456,0.918387,20.560488,19.256375,2.546290,68.351190,71.688559,87.911461,24.800000,57.004961,60.000000,53.211808,19.000000,12.399817
