OSU 80 Ton Compressor Load Stand
54.582829,65.414954,139.010372,142.058055,43.085740,53.304152,54.829083,12.710407,135.767355,0.869896,65.389250,55.063255,140.781653,137.847923,138.307690,136.788087,79.542399,136.334281,0.002026,-1.904714,32.000000,-237.296458,137.039733,0.259179,12.180635,0.682544,244559.654278,0.918911,20.565280,19.253053,2.546634,68.349259,71.692232,87.923792,24.800000,56.997038,60.000000,53.250141,19.000000,12.400833
54.582481,65.416865,138.960898,142.063018,43.036922,53.304050,54.843881,12.710284,135.766814,0.912746,65.390852,55.061396,140.787407,137.846128,138.310830,136.787119,79.544411,136.330411,0.002063,-1.904697,32.000000,-237.296546,137.036303,0.265526,12.178511,0.682567,244561.225541,0.919630,20.570538,19.252500,2.546750,68.349272,71.695184,87.932541,24.800000,56.967991,60.000000,53.280091,19.000000,12.401659
54.583819,65.417896,138.961979,142.067226,43.020771,53.303968,54.940846,12.710679,135.765545,0.913702,65.388256,55.064716,140.793504,137.844562,138.313875,136.790067,79.546485,136.329585,0.002039,-1.905844,32.000000,-237.296032,137.036686,0.265596,12.179980,0.682584,244562.181207,0.920392,20.575411,19.250680,2.546778,68.350546,71.699073,87.941619,24.800000,56.985068,60.000000,53.313968,19.000000,12.402405
54.586132,65.416703,138.980731,142.069331,42.996182,53.303989,54.890641,12.710074,135.766938,0.913799,65.385098,55.066863,140.798006,137.845421,138.316432,136.790141,79.548002,136.329877,0.002026,-1.905811,32.000000,-237.296538,137.035569,0.265294,12.181797,0.682448,244561.224153,0.920153,20.577658,19.246801,2.545888,68.352749,71.701900,87.948278,24.800000,57.000940,60.000000,53.339470,19.000000,12.402802
54.587843,65.413997,139.006830,142.070563,43.093488,53.303984,54.819117,12.710510,135.771904,0.653125,65.387193,55.072195,140.800766,137.841942,138.321739,136.792004,79.548641,136.329313,0.002025,-1.905789,32.000000,-237.296106,137.086845,0.172710,12.183620,0.682350,244558.867153,0.918505,20.577398,19.244327,2.545846,68.357685,71.704236,87.954743,24.800000,57.020398,60.000000,53.374306,19.000000,12.402984
54.588465,65.413829,138.916820,142.071570,43.198995,53.303911,54.972717,12.709860,135.773004,0.488062,65.386259,55.076436,140.803709,137.842049,138.325761,136.791053,79.549849,136.327509,0.002025,-1.905788,32.000000,-237.296723,137.073079,0.133794,12.182318,0.682315,244555.907788,0.919300,20.573973,19.242951,2.546081,68.360439,71.705514,87.959874,24.800000,56.967649,60.000000,53.401326,19.000000,12.403415
54.590245,65.413471,138.950591,142.072616,43.337481,53.304225,54.975553,12.708854,135.764446,0.888280,65.388937,55.079408,140.807649,137.837513,138.330082,136.787635,79.552706,136.325779,0.002028,-1.905768,32.000000,-237.297666,137.037939,0.261956,12.180947,0.682320,244552.720923,0.920460,20.569616,19.242041,2.546480,68.362523,71.706861,87.966527,24.800000,57.003409,60.000000,53.433028,19.000000,12.403956
54.596803,65.414123,138.954129,142.073196,43.370318,53.304278,54.891262,12.708269,135.762190,0.914153,65.388696,55.088406,140.810099,137.834810,138.333640,136.786536,79.553879,136.323523,0.002012,-1.905741,32.000000,-237.298360,137.036883,0.264704,12.181923,0.681899,244550.927628,0.917875,20.568847,19.239961,2.544802,68.364056,71.708446,87.971389,24.800000,56.984816,60.000000,53.455486,19.000000,12.404511
54.602022,65.414294,138.877250,142.072688,43.416196,53.304430,54.880417,12.707440,135.757874,0.914252,65.383077,55.100989,140.812764,137.833365,138.337005,136.784192,79.554834,136.320024,0.002010,-1.905720,32.000000,-237.299087,137.032217,0.264771,12.182717,0.682132,244548.517684,0.917799,20.566772,19.236269,2.545337,68.366527,71.709809,87.976522,24.800000,56.947614,60.000000,53.480050,19.000000,12.405175
54.611354,65.411703,138.879967,142.070993,43.461820,53.304443,54.950122,12.706927,135.756637,0.914210,65.380641,55.108112,140.815441,137.832273,138.339809,136.783421,79.556463,136.318277,0.002010,-1.908091,32.000000,-237.299693,137.031106,0.265007,12.182412,0.682002,244546.128614,0.919089,20.561097,19.234007,2.545096,68.367380,71.710687,87.979813,24.800000,56.948696,60.000000,53.497305,19.000000,12.405359
54.614915,65.409450,138.867113,142.068048,43.490335,53.304517,54.928357,12.706592,135.753234,0.913896,65.384289,55.114496,140.817663,137.832353,138.344523,136.779011,79.558869,136.314577,0.002052,-1.909265,32.000000,-237.299943,137.027518,0.264529,12.181424,0.681469,244544.639187,0.919177,20.556231,19.231363,2.543445,68.368504,71.711978,87.981967,24.800000,56.927626,60.000000,53.524030,19.000000,12.405575
54.619209,65.410223,138.893626,142.065327,43.485716,53.304299,54.916259,12.706265,135.747693,0.914026,65.395480,55.122210,140.818170,137.828173,138.348870,136.776155,79.560334,136.314245,0.002024,-1.909219,32.000000,-237.300167,137.025334,0.264982,12.181755,0.681357,244538.217068,0.917831,20.544637,19.228891,2.543060,68.369070,71.712523,87.981618,24.800000,56.947435,60.000000,53.543089,19.000000,12.406106
54.632616,65.417638,138.937074,142.061635,43.512384,53.304482,54.846625,12.706093,135.741641,0.913681,65.411628,55.135215,140.819688,137.822243,138.353482,136.770774,79.561690,136.310192,0.002025,-1.909209,32.000000,-237.300234,137.020536,0.265019,12.176933,0.681283,244533.622869,0.918124,20.538950,19.224699,2.542659,68.370036,71.713264,87.981037,24.800000,56.980218,60.000000,53.559452,19.000000,12.407584
54.647538,65.425289,138.919033,142.057893,43.492396,53.304716,54.890943,12.706572,135.735123,0.913937,65.421340,55.149438,140.819713,137.816440,138.355926,136.765933,79.563365,136.310412,0.002025,-1.909247,32.000000,-237.299536,137.018051,0.264765,12.173771,0.681337,244530.359953,0.918245,20.535581,19.223073,2.542945,68.369889,71.713753,87.980389,24.800000,56.969031,60.000000,53.565331,19.000000,12.409162
54.658208,65.432949,138.825276,142.051455,43.514021,53.304784,54.863607,12.706239,135.729756,0.913785,65.431459,55.160212,140.818252,137.809035,138.359120,136.759125,79.565679,136.307331,0.002066,-1.909239,32.000000,-237.299988,137.010565,0.265090,12.171435,0.681657,244530.897170,0.919182,20.530066,19.219759,2.543116,68.368535,71.714513,87.978496,24.800000,56.919772,60.000000,53.576303,19.000000,12.410968
54.674547,65.439715,138.918641,142.043550,43.563002,53.304939,54.855801,12.707363,135.724104,0.913946,65.443787,55.177436,140.815020,137.805121,138.360810,136.754255,79.567549,136.304070,0.002037,-1.909262,32.000000,-237.298997,137.007895,0.264774,12.172736,0.681519,244531.382705,0.918186,20.523329,19.218191,2.542091,68.366493,71.714936,87.975706,24.800000,56.976125,60.000000,53.580900,19.000000,12.412493
54.685770,65.446307,138.898425,142.036284,43.656549,53.304970,54.882866,12.708280,135.710840,1.195915,65.453074,55.191286,140.812115,137.801175,138.360993,136.750333,79.569041,136.298621,0.002023,-1.910476,32.000000,-237.298188,136.950039,0.363574,12.171913,0.681005,244531.599356,0.918465,20.520701,19.214389,2.539880,68.363551,71.715139,87.972975,24.800000,56.953718,60.000000,53.583044,19.000000,12.413969
54.695071,65.453936,138.860292,142.026369,43.810717,53.305170,54.876096,12.708566,135.700362,1.383371,65.468271,55.202049,140.809801,137.798012,138.361696,136.742682,79.571890,136.296252,0.002022,-1.910519,32.000000,-237.297810,136.944235,0.409777,12.171243,0.681198,244530.304629,0.918311,20.511717,19.210945,2.540828,68.360370,71.715145,87.970409,24.800000,56.946362,60.000000,53.590785,19.000000,12.415677
54.705423,65.462102,138.946959,142.017998,43.958841,53.305280,54.928145,12.708946,135.699692,1.033116,65.479379,55.211488,140.806610,137.795950,138.361588,136.740097,79.573762,136.294490,0.002022,-1.910534,32.000000,-237.297411,136.984741,0.291938,12.168838,0.680978,244530.214063,0.917666,20.507493,19.206821,2.539937,68.357363,71.714644,87.968380,24.800000,56.991733,60.000000,53.591647,19.000000,12.417355
54.713835,65.471420,138.986144,142.008278,44.097642,53.305264,54.905342,12.709313,135.691490,0.909758,65.498510,55.222571,140.802401,137.793435,138.360544,136.735368,79.575698,136.290605,0.002027,-1.910572,32.000000,-237.297149,136.983520,0.263156,12.172569,0.680693,244530.643466,0.917629,20.506160,19.202829,2.538808,68.354597,71.714143,87.968449,24.800000,57.021417,60.000000,53.596050,19.000000,12.419347
54.719647,65.481137,139.044499,142.000666,44.174949,53.305248,54.851165,12.708580,135.685157,0.908773,65.518332,55.231685,140.797749,137.791964,138.360503,136.727878,79.577918,136.287118,0.002015,-1.910581,32.000000,-237.297989,136.978669,0.263544,12.172150,0.681142,244531.885246,0.916590,20.504352,19.200106,2.539912,68.352676,71.713521,87.969723,24.800000,57.040077,60.000000,53.600643,19.000000,12.421245
54.726279,65.495747,139.002275,141.992162,44.297156,53.305259,54.864466,12.709217,135.674722,0.992514,65.543864,55.238872,140.792740,137.785943,138.359810,136.720213,79.580600,136.281892,0.002013,-1.909427,32.000000,-237.297323,136.949305,0.296607,12.169017,0.681028,244533.926218,0.916837,20.505567,19.196293,2.540238,68.349787,71.713276,87.971939,24.800000,57.029956,60.000000,53.605499,19.000000,12.423979
54.736698,65.509356,138.978915,141.985420,44.372991,53.305254,54.896168,12.708712,135.664799,1.358834,65.562072,55.243597,140.789652,137.782334,138.357501,136.715612,79.582633,136.276956,0.002013,-1.909446,32.000000,-237.297876,136.919910,0.407854,12.166416,0.681293,244536.623946,0.917658,20.509686,19.192391,2.541034,68.347124,71.713625,87.974285,24.800000,57.014734,60.000000,53.603444,19.000000,12.426508
54.750179,65.524430,138.980891,141.977047,44.438081,53.305364,54.897972,12.709102,135.658533,1.345666,65.576755,55.257472,140.785198,137.779835,138.355604,136.709965,79.584642,136.270846,0.002056,-1.909415,32.000000,-237.297593,136.929364,0.395650,12.164504,0.681173,244542.235270,0.917349,20.517907,19.187186,2.539955,68.344857,71.714041,87.976938,24.800000,57.020239,60.000000,53.597449,19.000000,12.429449
54.759547,65.533416,138.931002,141.969242,44.454077,53.321683,54.833722,12.709881,135.660514,0.953014,65.584649,55.269434,140.781498,137.777289,138.353747,136.707986,79.585945,136.269481,0.002029,-1.909418,32.000000,-237.296773,136.958094,0.270902,12.165093,0.681064,244546.348222,0.916659,20.521483,19.182767,2.539045,68.344039,71.715010,87.979407,24.800000,56.989682,60.000000,53.593068,19.000000,12.431463
54.763355,65.540281,138.884193,141.959701,44.535358,53.321767,54.837186,12.711708,135.653466,0.912761,65.598275,55.273643,140.774871,137.773240,138.349701,136.706892,79.586908,136.268337,0.002030,-1.909417,32.000000,-237.295068,136.953663,0.264806,12.160874,0.681011,244551.503103,0.916418,20.523578,19.177808,2.538455,68.343322,71.715623,87.982143,24.800000,56.974963,60.000000,53.591674,19.000000,12.433304
54.768698,65.547454,138.921405,141.952404,44.546685,53.321887,54.894815,12.711621,135.649409,0.912622,65.614724,55.276868,140.770000,137.769931,138.347313,136.703050,79.588772,136.267696,0.002029,-1.909411,32.000000,-237.295145,136.952649,0.264523,12.159694,0.680787,244628.356620,0.917621,20.523543,19.175846,2.537110,68.342664,71.716687,87.984771,24.800000,56.970537,60.000000,53.590861,19.000000,12.434875
54.777677,65.559745,138.914129,141.944465,44.538484,53.321848,54.893755,12.713788,135.643278,0.912511,65.627083,55.284993,140.762156,137.770627,138.342799,136.696475,79.589213,136.267671,0.002032,-1.908240,32.000000,-237.292839,136.951412,0.264653,12.157844,0.680734,244631.651260,0.917511,20.526743,19.174331,2.536079,68.341117,71.717101,87.988051,24.800000,56.968442,60.000000,53.584195,19.000000,12.437397
54.786303,65.568367,138.989034,141.937740,44.522459,53.321961,54.882898,12.713780,135.638347,0.912492,65.633186,55.291526,140.755464,137.763586,138.339354,136.695798,79.590986,136.266699,0.002001,-1.908232,32.000000,-237.292856,136.946607,0.264801,12.158528,0.680939,244633.722110,0.916468,20.528772,19.172157,2.536511,68.339666,71.718497,87.991686,24.800000,57.028857,60.000000,53.576731,19.000000,12.439366
54.796665,65.575210,138.952757,141.929214,44.504734,53.338521,54.833970,12.714564,135.635405,0.912497,65.637977,55.298820,140.748546,137.761620,138.333790,136.693991,79.593081,136.262165,0.001990,-1.908249,32.000000,-237.292048,136.940848,0.264489,12.154942,0.680887,244639.112040,0.916349,20.532421,19.171703,2.535962,68.337929,71.719467,87.997453,24.800000,57.004303,60.000000,53.564637,19.000000,12.441228
54.799272,65.579203,138.948756,141.922363,44.486251,53.338348,54.911862,12.715152,135.633496,0.912547,65.642781,55.302877,140.741510,137.759153,138.329383,136.689059,79.594766,136.261320,0.001990,-1.908236,32.000000,-237.291591,136.940642,0.264620,12.156484,0.681127,244641.196286,0.916394,20.532742,19.169461,2.536930,68.336830,71.720231,88.002054,24.800000,56.995517,60.000000,53.558815,19.000000,12.442505
54.801156,65.585169,138.967136,141.914475,44.510257,53.338052,54.919784,12.715361,135.622336,1.277234,65.654553,55.307153,140.733835,137.758508,138.324786,136.684092,79.596952,136.257178,0.001990,-1.908213,32.000000,-237.291328,136.889051,0.386034,12.154744,0.681210,244716.601722,0.917321,20.529615,19.165177,2.535789,68.337248,71.721314,88.006584,24.800000,57.003968,60.000000,53.555664,19.000000,12.444146
54.805299,65.592625,138.992201,141.908748,44.493954,53.337960,54.854467,12.715584,135.617535,1.387309,65.668172,55.313215,140.727508,137.756784,138.319744,136.680913,79.598650,136.249773,0.001990,-1.908211,32.000000,-237.290999,136.889905,0.410470,12.155521,0.681069,244716.292833,0.915979,20.531101,19.163083,2.535595,68.338198,71.721694,88.011680,24.800000,57.022634,60.000000,53.550121,19.000000,12.445850
54.808901,65.604133,138.924015,141.902814,44.502221,53.338023,54.858325,12.714440,135.615619,1.387020,65.679803,55.316678,140.719639,137.752638,138.313618,136.674453,79.600365,136.241985,0.001980,-1.908212,32.000000,-237.292130,136.887048,0.410619,12.154676,0.681234,244716.239134,0.915821,20.535254,19.158898,2.535843,68.339168,71.721545,88.015882,24.800000,57.007634,60.000000,53.541967,19.000000,12.448316
54.814460,65.612486,138.974418,141.898306,44.462609,53.342020,54.910622,12.713335,135.618749,1.206243,65.687426,55.318135,140.713934,137.749411,138.310247,136.671737,79.602262,136.242169,0.001980,-1.908176,32.000000,-237.293229,136.922981,0.345485,12.154348,0.681283,244717.887054,0.916852,20.538723,19.153623,2.536109,68.340463,71.720809,88.019771,24.800000,57.044600,60.000000,53.534854,19.000000,12.450270
54.822047,65.620371,138.939381,141.893337,44.382412,53.354205,54.920866,12.712521,135.618153,0.922568,65.693448,55.325745,140.706199,137.746077,138.305167,136.669891,79.603620,136.237895,0.001980,-1.908101,32.000000,-237.294147,136.930723,0.265763,12.153952,0.680934,244723.624241,0.916750,20.546765,19.148145,2.534698,68.341908,71.720328,88.023894,24.800000,56.999049,60.000000,53.522966,19.000000,12.452351
54.827747,65.625146,138.881623,141.889498,44.271001,53.370346,54.851295,12.712888,135.619111,0.918102,65.697539,55.333934,140.700509,137.745775,138.301687,136.666513,79.604554,136.234338,0.002024,-1.908103,32.000000,-237.293796,136.928509,0.265922,12.155702,0.681203,244744.246121,0.915863,20.549770,19.146337,2.535361,68.343700,71.719770,88.028126,24.800000,56.986706,60.000000,53.511195,19.000000,12.453811
54.832576,65.629777,138.779409,141.885003,44.132528,53.394481,54.854920,12.712811,135.617926,0.918399,65.699953,55.341280,140.695582,137.747962,138.297681,136.663502,79.606916,136.233948,0.001991,-1.908034,32.000000,-237.293886,136.925625,0.266052,12.154288,0.681091,244801.899496,0.915781,20.550359,19.142916,2.534371,68.346882,71.720226,88.033855,24.800000,56.925314,60.000000,53.498676,19.000000,12.455375
54.837500,65.632354,138.772327,141.881417,44.075443,53.398733,54.882074,12.712554,135.615946,0.918420,65.700176,55.343724,140.691953,137.746000,138.293106,136.664159,79.608036,136.234851,0.001989,-1.908014,32.000000,-237.294191,136.925037,0.265807,12.153298,0.680820,244876.850926,0.917126,20.549650,19.140263,2.533054,68.347289,71.720165,88.037054,24.800000,56.909418,60.000000,53.486678,19.000000,12.456543
54.841035,65.634475,138.771300,141.877637,44.031018,53.418936,54.868003,12.713283,135.613924,0.876541,65.701297,55.352188,140.686105,137.745768,138.287083,136.667319,79.608838,136.235418,0.001989,-1.909182,32.000000,-237.293377,136.939440,0.249517,12.154880,0.680588,244986.710175,0.917402,20.549638,19.137712,2.530966,68.347030,71.719704,88.039218,24.800000,56.898461,60.000000,53.474305,19.000000,12.457766
54.841761,65.636389,138.771852,141.875043,43.943120,53.419030,54.816254,12.713844,135.618671,0.482855,65.702745,55.356757,140.682346,137.747922,138.282640,136.665196,79.609555,136.234233,0.001990,-1.909164,32.000000,-237.292975,136.974388,0.124429,12.155647,0.680599,245005.416245,0.916936,20.547481,19.137030,2.530610,68.346235,71.719641,88.040930,24.800000,56.893541,60.000000,53.465841,19.000000,12.458779
54.845032,65.639459,138.847205,141.872149,43.790421,53.435281,54.861898,12.714314,135.613199,0.539498,65.707621,55.361252,140.677145,137.747256,138.276797,136.665520,79.610594,136.235254,0.001957,-1.909190,32.000000,-237.292292,136.950864,0.155200,12.156740,0.680713,245097.787556,0.917458,20.546202,19.136501,2.530428,68.344884,71.718896,88.041533,24.800000,56.923701,60.000000,53.454724,19.000000,12.460105
54.851626,65.643328,138.814947,141.869866,43.664341,53.430332,54.832756,12.714037,135.610047,0.896941,65.708988,55.365822,140.672277,137.751538,138.272303,136.666817,79.610873,136.235175,0.001950,-1.909179,32.000000,-237.292687,136.929892,0.262177,12.156409,0.680667,245098.576018,0.918317,20.547417,19.135212,2.530405,68.342989,71.718041,88.039483,24.800000,56.927461,60.000000,53.439290,19.000000,12.461369
54.861299,65.647253,138.855031,141.866495,43.514021,53.446719,54.936586,12.713238,135.613311,0.926445,65.709352,55.377101,140.668393,137.756064,138.270447,136.669622,79.613096,136.233418,0.001943,-1.909181,32.000000,-237.293497,136.929839,0.264483,12.156311,0.681170,245173.554427,0.917779,20.547342,19.134666,2.531628,68.343866,71.717984,88.038297,24.800000,56.942930,60.000000,53.418333,19.000000,12.462887
54.868158,65.649063,138.831250,141.862814,43.416453,53.466902,54.820864,12.714541,135.616387,0.926581,65.705925,55.383801,140.664282,137.761773,138.268432,136.673837,79.613718,136.234143,0.001944,-1.909238,32.000000,-237.292268,136.933405,0.264826,12.158512,0.680858,245151.231907,0.918069,20.544872,19.134349,2.530735,68.344273,71.717176,88.036199,24.800000,56.937724,60.000000,53.400168,19.000000,12.464025
54.877751,65.648645,138.821765,141.857745,43.335288,53.491372,54.843770,12.713822,135.617970,0.926303,65.708128,55.394083,140.658354,137.761707,138.266164,136.675635,79.614197,136.231544,0.001987,-1.910375,32.000000,-237.293104,136.929051,0.264638,12.162484,0.681141,245224.005419,0.916446,20.539497,19.131277,2.531020,68.345590,71.716237,88.033863,24.800000,56.902953,60.000000,53.376922,19.000000,12.464885
54.887226,65.651258,138.765766,141.853794,43.290520,53.511725,54.877954,12.714018,135.616930,0.926562,65.712526,55.400997,140.653825,137.766128,138.263538,136.677423,79.613967,136.230414,0.001982,-1.910386,32.000000,-237.293069,136.930192,0.264522,12.161237,0.681046,245315.083346,0.918604,20.534715,19.131006,2.530270,68.346863,71.714562,88.031632,24.800000,56.875908,60.000000,53.353307,19.000000,12.465922
54.892858,65.656374,138.804408,141.849545,43.226510,53.519767,54.911352,12.713861,135.614486,0.926287,65.720829,55.410009,140.649353,137.766830,138.261250,136.676438,79.614245,136.230672,0.001976,-1.910404,32.000000,-237.293317,136.931924,0.264650,12.163807,0.680937,245423.852621,0.918462,20.525075,19.129270,2.529655,68.348953,71.714139,88.029596,24.800000,56.900038,60.000000,53.330448,19.000000,12.467542
54.903976,65.662419,138.758649,141.846314,43.092916,53.540125,54.910753,12.713198,135.613436,0.926510,65.723451,55.424124,140.644870,137.769569,138.258628,136.678140,79.614277,136.234109,0.001977,-1.910434,32.000000,-237.293952,136.930460,0.264438,12.163744,0.680833,245516.664029,0.918070,20.518582,19.128955,2.528198,68.350303,71.713051,88.026297,24.800000,56.875670,60.000000,53.303974,19.000000,12.469154
54.914780,65.667628,138.735572,141.841680,42.971003,53.564564,54.940076,12.712870,135.620168,0.634071,65.725443,55.433817,140.640128,137.769077,138.254726,136.679171,79.614597,136.235012,0.002018,-1.910468,32.000000,-237.294424,136.979109,0.162577,12.166925,0.680919,245555.104123,0.917558,20.518287,19.128801,2.528642,68.352388,71.711743,88.022163,24.800000,56.833616,60.000000,53.272185,19.000000,12.470945
54.924571,65.670390,138.785838,141.837238,42.893578,53.584985,54.865265,12.713318,135.622151,0.506144,65.725459,55.439812,140.636233,137.770721,138.252516,136.681811,79.614338,136.239022,0.002001,-1.910505,32.000000,-237.293927,136.967150,0.137550,12.168581,0.680786,245649.478391,0.917727,20.513649,19.130430,2.527297,68.353262,71.710962,88.018307,24.800000,56.882737,60.000000,53.243421,19.000000,12.472142
54.937995,65.672252,138.812286,141.831472,42.718182,53.609445,54.865015,12.713788,135.616695,0.899492,65.721099,55.449713,140.631756,137.773474,138.250219,136.684234,79.614307,136.239146,0.001984,-1.911099,32.000000,-237.293411,136.932288,0.262537,12.168802,0.680635,245761.695726,0.917468,20.508480,19.130546,2.526379,68.354032,71.710588,88.014556,24.800000,56.902450,60.000000,53.204429,19.000000,12.473445
54.946763,65.672166,138.771714,141.825659,42.595629,53.629719,54.836419,12.714755,135.615948,0.920218,65.717943,55.462668,140.628133,137.774424,138.247152,136.685796,79.613851,136.241634,0.001984,-1.911700,32.000000,-237.292404,136.931518,0.265001,12.168325,0.680924,245854.831053,0.918895,20.501836,19.132742,2.526844,68.355569,71.710865,88.011923,24.800000,56.863403,60.000000,53.174381,19.000000,12.474229
54.955765,65.671594,138.810968,141.817907,42.447378,53.637965,54.911683,12.715362,135.618546,0.920257,65.715653,55.470607,140.620944,137.775710,138.243347,136.686047,79.612617,136.245268,0.001990,-1.911715,32.000000,-237.291656,136.935421,0.265035,12.167162,0.681166,245964.407153,0.919075,20.490808,19.132833,2.526708,68.358503,71.711060,88.008541,24.800000,56.887572,60.000000,53.136513,19.000000,12.475124
54.960327,65.671528,138.847304,141.811087,42.349858,53.645952,54.956323,12.714001,135.614321,0.919786,65.717466,55.471933,140.614916,137.776003,138.237759,136.684657,79.610601,136.243954,0.001972,-1.911713,32.000000,-237.293046,136.935759,0.264948,12.165697,0.681097,246055.165260,0.919739,20.482303,19.134490,2.525567,68.360618,71.711155,88.005134,24.800000,56.892858,60.000000,53.108298,19.000000,12.475868
54.969548,65.673822,138.906740,141.802907,42.301095,53.646259,54.988819,12.714421,135.612897,0.919744,65.721615,55.475307,140.607578,137.769969,138.233615,136.683468,79.609169,136.243594,0.001949,-1.911762,32.000000,-237.292598,136.936607,0.265003,12.165274,0.681339,246091.103031,0.918452,20.473087,19.137480,2.525867,68.362131,71.711360,87.998684,24.800000,56.932015,60.000000,53.068960,19.000000,12.477092
54.976722,65.677183,138.876293,141.796773,42.228039,53.662525,54.821097,12.714101,135.610694,1.134802,65.725608,55.484433,140.600637,137.765157,138.229794,136.682286,79.608546,136.240043,0.001945,-1.911791,32.000000,-237.292823,136.909085,0.334647,12.166827,0.681645,246128.678030,0.917758,20.468643,19.138860,2.526319,68.363986,71.711040,87.993699,24.800000,56.929321,60.000000,53.035142,19.000000,12.478362
54.991127,65.681793,138.885666,141.789484,42.114158,53.662452,54.858100,12.713567,135.613798,1.166248,65.725548,55.492021,140.592783,137.765197,138.225930,136.675288,79.607793,136.236819,0.001948,-1.911788,32.000000,-237.293485,136.905643,0.338686,12.166257,0.681860,246130.142634,0.917056,20.462085,19.140119,2.526976,68.366491,71.710995,87.988380,24.800000,56.927830,60.000000,52.988413,19.000000,12.479966
55.001011,65.684120,138.955489,141.782888,42.102156,53.682736,54.859058,12.713120,135.613335,1.166127,65.719987,55.502951,140.585022,137.764833,138.223190,136.676645,79.606429,136.239290,0.001970,-1.911790,32.000000,-237.293883,136.907037,0.338492,12.165999,0.681711,246205.798892,0.920016,20.458561,19.139027,2.526093,68.368537,71.710390,87.984409,24.800000,56.985481,60.000000,52.948373,19.000000,12.481205
55.011706,65.682742,138.905838,141.774227,42.104445,53.695009,54.881357,12.713001,135.618461,1.118675,65.714280,55.512829,140.576527,137.765990,138.219026,136.680813,79.605054,136.241697,0.001990,-1.911784,32.000000,-237.294155,136.921855,0.320352,12.168680,0.681585,246205.229581,0.919139,20.449347,19.138223,2.525601,68.371170,71.710950,87.981083,24.800000,56.973503,60.000000,52.899645,19.000000,12.482066
55.017063,65.681243,138.920220,141.767129,42.151879,53.704013,54.905912,12.713207,135.621767,0.727192,65.711831,55.521975,140.570409,137.765016,138.214745,136.681428,79.603503,136.241624,0.001989,-1.911762,32.000000,-237.293920,136.960496,0.197550,12.169532,0.682081,246298.570389,0.919293,20.442189,19.140781,2.526417,68.374310,71.711445,87.980550,24.800000,56.945721,60.000000,52.861635,19.000000,12.482631
55.024091,65.680440,138.842055,141.758809,42.257656,53.711760,54.844397,12.713411,135.621824,0.684081,65.709435,55.522215,140.562486,137.762686,138.208146,136.681368,79.601244,136.245837,0.001996,-1.911770,32.000000,-237.293640,136.964561,0.192521,12.172066,0.681652,246351.909104,0.918929,20.430551,19.143318,2.525023,68.376184,71.711365,87.979946,24.800000,56.920729,60.000000,52.814158,19.000000,12.483477
55.025073,65.680297,138.956742,141.752873,42.322796,53.711891,54.899535,12.711857,135.618856,0.684179,65.716958,55.522212,140.555725,137.760543,138.200653,136.679074,79.599786,136.245929,0.002016,-1.911750,32.000000,-237.295204,136.962113,0.192579,12.173061,0.681719,246392.134297,0.918569,20.423913,19.144833,2.525039,68.378557,71.711548,87.980876,24.800000,56.954589,60.000000,52.779581,19.000000,12.484141
55.024593,65.686493,139.023221,141.747812,42.363522,53.711918,54.905450,12.711783,135.616236,0.684315,65.728182,55.523403,140.550405,137.761576,138.192733,136.675536,79.599610,136.249194,0.002017,-1.911779,32.000000,-237.295292,136.965011,0.192352,12.169763,0.681146,246427.369114,0.919600,20.416369,19.149128,2.523296,68.381628,71.712259,87.983127,24.800000,57.004458,60.000000,52.739976,19.000000,12.485920
55.025450,65.693444,139.098563,141.744935,42.339010,53.711912,54.935450,12.711537,135.613704,0.790154,65.735622,55.524662,140.545872,137.762296,138.186905,136.674278,79.599247,136.249010,0.001999,-1.911754,32.000000,-237.295442,136.939215,0.232428,12.171821,0.681691,246429.132330,0.918660,20.415285,19.150629,2.525335,68.385224,71.713235,87.985338,24.800000,57.034482,60.000000,52.706062,19.000000,12.487721
55.029164,65.701167,139.126734,141.742085,42.322638,53.711834,54.888748,12.711583,135.610007,1.148538,65.743600,55.525292,140.539545,137.760573,138.178798,136.669207,79.597543,136.250349,0.001999,-1.911749,32.000000,-237.295305,136.913253,0.337931,12.169721,0.682254,246434.150847,0.918586,20.421942,19.152384,2.526565,68.387908,71.713448,87.987917,24.800000,57.070656,60.000000,52.663386,19.000000,12.489860
55.029989,65.707132,139.133115,141.739545,42.355148,53.711965,54.879309,12.710987,135.610169,1.157400,65.752287,55.520921,140.534806,137.760250,138.172479,136.666023,79.596622,136.248291,0.002001,-1.911769,32.000000,-237.295894,136.908206,0.337636,12.169900,0.682536,246439.159254,0.918085,20.428070,19.152657,2.527895,68.389401,71.714333,87.991614,24.800000,57.074842,60.000000,52.627952,19.000000,12.491537
55.032099,65.715123,139.178563,141.737250,42.399751,53.712007,54.893215,12.711128,135.613509,1.157783,65.760376,55.519814,140.530657,137.760454,138.167622,136.665545,79.596578,136.248262,0.001986,-1.911761,32.000000,-237.295710,136.908996,0.337764,12.171266,0.682757,246444.698755,0.918815,20.432231,19.155007,2.528236,68.389706,71.715235,87.997896,24.800000,57.127975,60.000000,52.584382,19.000000,12.493693
55.030092,65.720711,139.165607,141.735600,42.411934,53.712023,54.877174,12.710429,135.614236,1.157621,65.766056,55.524326,140.527375,137.760401,138.163291,136.666380,79.595551,136.249045,0.001968,-1.911758,32.000000,-237.296479,136.910484,0.337732,12.169510,0.682783,246450.425698,0.918975,20.437405,19.154934,2.528314,68.390508,71.716101,88.002993,24.800000,57.126652,60.000000,52.551605,19.000000,12.495389
55.027845,65.726581,139.121051,141.734384,42.477619,53.711834,54.865420,12.710353,135.625928,0.722666,65.773091,55.523663,140.524609,137.761934,138.157243,136.669750,79.595648,136.254898,0.001961,-1.911736,32.000000,-237.296653,136.956778,0.196269,12.170681,0.682934,246455.625810,0.918724,20.443372,19.154966,2.529043,68.392256,71.716963,88.009161,24.800000,57.122191,60.000000,52.512081,19.000000,12.497252
55.028755,65.730905,139.185581,141.734635,42.514669,53.711860,54.932586,12.709826,135.627302,0.743926,65.777176,55.522057,140.522231,137.763862,138.154280,136.670672,79.595678,136.256093,0.001965,-1.910572,32.000000,-237.297198,136.948145,0.211803,12.171363,0.683010,246461.393655,0.919043,20.450886,19.156369,2.528900,68.393368,71.717794,88.013989,24.800000,57.148082,60.000000,52.478270,19.000000,12.498777
55.028934,65.734857,139.185019,141.735572,42.538874,53.711855,54.960092,12.710426,135.626728,1.142063,65.777871,55.523143,140.520680,137.767788,138.150113,136.675010,79.596109,136.261277,0.001986,-1.910631,32.000000,-237.296652,136.916899,0.335368,12.171242,0.682744,246464.939379,0.919293,20.458910,19.159100,2.528194,68.393926,71.717685,88.019865,24.800000,57.156250,60.000000,52.437654,19.000000,12.500403
55.030426,65.737186,139.144103,141.736562,42.534959,53.712177,54.874780,12.710867,135.633702,1.163091,65.774740,55.521313,140.519943,137.768427,138.148878,136.682201,79.598217,136.263772,0.002002,-1.910638,32.000000,-237.296098,136.922240,0.337370,12.175569,0.683047,246467.838318,0.918163,20.462361,19.159647,2.529325,68.393314,71.718113,88.024341,24.800000,57.174756,60.000000,52.395560,19.000000,12.501879
55.028369,65.736499,139.123246,141.737763,42.478028,53.712232,54.858038,12.710209,135.638842,1.163125,65.771578,55.519909,140.517824,137.774210,138.145756,136.685789,79.598035,136.266262,0.002003,-1.910640,32.000000,-237.296610,136.924416,0.337418,12.177547,0.683060,246470.158118,0.917710,20.466142,19.161721,2.529306,68.392431,71.717852,88.028063,24.800000,57.153599,60.000000,52.363721,19.000000,12.502689
55.026478,65.734887,139.144240,141.739135,42.437338,53.712091,54.889454,12.710319,135.643159,0.947645,65.766789,55.511140,140.516333,137.780907,138.143171,136.690293,79.597836,136.269692,0.002012,-1.910597,32.000000,-237.296569,136.952978,0.267766,12.175174,0.682583,246470.896396,0.919120,20.467039,19.160816,2.528494,68.391667,71.717989,88.031701,24.800000,57.157335,60.000000,52.325214,19.000000,12.503504
55.016101,65.733050,139.149099,141.740610,42.413080,53.712083,54.887450,12.709634,135.646218,0.916353,65.764728,55.505680,140.516018,137.780251,138.141112,136.697399,79.597563,136.273238,0.002031,-1.910606,32.000000,-237.297216,136.956064,0.263604,12.173049,0.682394,246471.273738,0.919438,20.468326,19.162201,2.528210,68.390485,71.717845,88.033747,24.800000,57.171448,60.000000,52.301446,19.000000,12.504146
55.008518,65.731647,139.112093,141.743479,42.412805,53.712088,54.918122,12.710079,135.651537,0.916184,65.766986,55.492770,140.517641,137.782649,138.138511,136.705585,79.597875,136.280863,0.002031,-1.910591,32.000000,-237.296743,136.957923,0.264006,12.173254,0.682655,246470.432777,0.918941,20.468527,19.164058,2.528678,68.389023,71.717776,88.035451,24.800000,57.134311,60.000000,52.272544,19.000000,12.504914
54.997664,65.732940,139.101351,141.747399,42.453699,53.712017,54.966448,12.709561,135.654974,0.915971,65.769319,55.482694,140.520478,137.783977,138.137044,136.706760,79.598414,136.283447,0.002014,-1.910606,32.000000,-237.297129,136.956342,0.263769,12.171257,0.682960,246472.555035,0.919161,20.476642,19.166043,2.529243,68.386887,71.717870,88.037378,24.800000,57.156698,60.000000,52.251853,19.000000,12.505927
54.986363,65.734497,139.108780,141.753684,42.504665,53.704096,54.860836,12.709619,135.658626,0.915972,65.773754,55.468307,140.523019,137.789558,138.135483,136.707544,79.598680,136.288882,0.002010,-1.910642,32.000000,-237.297066,136.955671,0.264018,12.170857,0.682865,246473.441621,0.918785,20.482515,19.169413,2.528919,68.380147,71.717312,88.039405,24.800000,57.170044,60.000000,52.231663,19.000000,12.507202
54.975987,65.737208,139.177545,141.760281,42.537309,53.684074,54.918407,12.710004,135.655756,1.134817,65.774775,55.462059,140.526069,137.790498,138.134698,136.710234,79.600163,136.292694,0.002012,-1.910062,32.000000,-237.296603,136.924228,0.341326,12.173658,0.683088,246476.844994,0.918179,20.494221,19.170122,2.529223,68.373740,71.717027,88.041228,24.800000,57.192539,60.000000,52.215560,19.000000,12.508398
54.967014,65.738853,139.115410,141.769178,42.553607,53.659672,54.909761,12.710033,135.657996,1.386235,65.768363,55.452604,140.531519,137.789998,138.135912,136.713964,79.601778,136.296740,0.001996,-1.909477,32.000000,-237.296540,136.913664,0.410891,12.172326,0.683223,246444.543561,0.920024,20.506621,19.172480,2.529878,68.364560,71.717797,88.042858,24.800000,57.199651,60.000000,52.194254,19.000000,12.509849
54.959009,65.735976,139.079597,141.776486,42.570650,53.639387,54.882222,12.710051,135.664172,1.390252,65.759309,55.444982,140.534877,137.790362,138.137175,136.721494,79.602655,136.301283,0.001978,-1.909449,32.000000,-237.296449,136.917892,0.410756,12.174942,0.683337,246356.082669,0.918916,20.519290,19.172837,2.531606,68.356998,71.718671,88.044002,24.800000,57.168081,60.000000,52.176537,19.000000,12.510372
54.947683,65.729331,139.095130,141.784951,42.660197,53.615063,54.879651,12.710150,135.672687,1.284662,65.744069,55.433421,140.539715,137.793228,138.138219,136.726733,79.603231,136.307007,0.001972,-1.909480,32.000000,-237.296521,136.952577,0.371084,12.173703,0.682911,246246.352886,0.918813,20.529548,19.173176,2.530889,68.348111,71.719040,88.043126,24.800000,57.196377,60.000000,52.161214,19.000000,12.510527
54.933943,65.721022,139.077886,141.792409,42.770179,53.594632,54.911051,12.709667,135.682342,0.938600,65.730309,55.422491,140.544983,137.798340,138.139674,136.735594,79.603582,136.312961,0.001976,-1.907112,32.000000,-237.297070,136.983956,0.267654,12.174330,0.682430,246152.827405,0.919067,20.534355,19.174494,2.530606,68.341928,71.719128,88.042175,24.800000,57.182458,60.000000,52.153003,19.000000,12.510262
54.917636,65.709668,139.100448,141.802556,42.867809,53.570150,54.897197,12.709766,135.689377,0.917683,65.711800,55.407217,140.551933,137.806050,138.143235,136.744731,79.604311,136.318887,0.001997,-1.907072,32.000000,-237.296956,136.996104,0.265781,12.173443,0.682433,246039.097325,0.918887,20.538586,19.176681,2.531410,68.334949,71.719293,88.038516,24.800000,57.214713,60.000000,52.146952,19.000000,12.509713
54.902758,65.698769,139.086953,141.811595,42.937626,53.549887,54.893626,12.709034,135.691295,0.917719,65.697307,55.392881,140.557642,137.810248,138.144340,136.750178,79.604035,136.321870,0.002013,-1.907080,32.000000,-237.297650,136.999842,0.265869,12.171289,0.682243,245943.545360,0.918245,20.543469,19.179205,2.531730,68.330223,71.719624,88.033772,24.800000,57.194414,60.000000,52.145696,19.000000,12.509005
54.883067,65.686711,139.074074,141.823780,43.051607,53.525552,54.916045,12.709019,135.696522,0.917735,65.682626,55.372870,140.565773,137.814311,138.146477,136.753709,79.604778,136.325455,0.002015,-1.907073,32.000000,-237.297672,137.003546,0.265560,12.171328,0.682326,245827.256061,0.918331,20.547777,19.181338,2.532892,68.324510,71.719935,88.028025,24.800000,57.184928,60.000000,52.149507,19.000000,12.508212
54.869438,65.677984,139.073042,141.834698,43.124890,53.505543,54.883543,12.708526,135.693305,1.140969,65.671489,55.359801,140.572676,137.816480,138.149707,136.755278,79.604606,136.327793,0.002021,-1.907070,32.000000,-237.298127,136.974340,0.344134,12.170826,0.682320,245731.382127,0.918292,20.551171,19.183054,2.533333,68.318840,71.719789,88.021965,24.800000,57.197184,60.000000,52.151749,19.000000,12.507753
54.854497,65.669378,139.077920,141.847917,43.177700,53.481372,54.921719,12.708814,135.695959,1.331313,65.657316,55.345646,140.580980,137.817806,138.153272,136.761795,79.603613,136.333961,0.002043,-1.907070,32.000000,-237.297896,136.977809,0.391714,12.172556,0.682222,245616.278178,0.917835,20.558033,19.184041,2.534007,68.311514,71.718501,88.014235,24.800000,57.207868,60.000000,52.154627,19.000000,12.507444
54.842317,65.662232,139.058529,141.859062,43.279365,53.461236,54.911394,12.708364,135.702010,0.949229,65.644361,55.336677,140.588660,137.823594,138.157535,136.766986,79.603107,136.336704,0.002059,-1.907039,32.000000,-237.298385,137.017462,0.270138,12.175573,0.682173,245522.350152,0.918266,20.562404,19.185341,2.534618,68.306200,71.718850,88.008274,24.800000,57.213002,60.000000,52.160441,19.000000,12.507210
54.827558,65.652738,139.035988,141.872668,43.377237,53.436498,54.880321,12.708690,135.706536,0.916713,65.623582,55.319905,140.599024,137.832285,138.162501,136.772335,79.602283,136.343889,0.002027,-1.907079,32.000000,-237.298224,137.020793,0.266068,12.176655,0.682011,245410.956028,0.917468,20.568160,19.189312,2.535397,68.300790,71.718928,88.002327,24.800000,57.191257,60.000000,52.165386,19.000000,12.506823
54.814575,65.640851,139.081213,141.883395,43.462601,53.416182,54.909455,12.709170,135.711852,0.916477,65.607710,55.307651,140.609150,137.837750,138.168128,136.779518,79.602187,136.349010,0.002020,-1.907056,32.000000,-237.297778,137.024180,0.266061,12.173739,0.681657,245317.522343,0.917503,20.572726,19.191142,2.535606,68.297456,71.719723,87.998052,24.800000,57.214632,60.000000,52.176502,19.000000,12.505974
54.801958,65.627698,139.092531,141.896251,43.605179,53.391882,54.902770,12.709223,135.718153,0.916745,65.585446,55.299650,140.621135,137.845128,138.174205,136.785772,79.601610,136.353046,0.002020,-1.907073,32.000000,-237.297848,137.034005,0.265989,12.176064,0.681362,245202.854798,0.917848,20.577424,19.195434,2.535878,68.294021,71.720496,87.992812,24.800000,57.227011,60.000000,52.187741,19.000000,12.504975
54.793028,65.616301,139.066689,141.906830,43.678266,53.371605,54.906670,12.709556,135.720774,0.916463,65.563359,55.288237,140.631663,137.851277,138.180062,136.790466,79.601681,136.361951,0.002022,-1.907058,32.000000,-237.297552,137.040448,0.266109,12.179778,0.681682,245105.122785,0.917223,20.578026,19.198003,2.537303,68.292959,71.721244,87.990094,24.800000,57.230812,60.000000,52.196772,19.000000,12.504110
54.779450,65.599491,139.158705,141.918763,43.678444,53.347313,54.871287,12.710234,135.724463,0.916777,65.537286,55.276831,140.642060,137.859274,138.186400,136.793179,79.601147,136.363716,0.001988,-1.907075,32.000000,-237.296909,137.046305,0.265811,12.178915,0.681467,244988.893286,0.917119,20.577011,19.200528,2.538094,68.292122,71.721305,87.987775,24.800000,57.276341,60.000000,52.210275,19.000000,12.502689
54.768901,65.584699,139.140027,141.928402,43.646296,53.327159,54.855522,12.709743,135.725087,0.916496,65.522012,55.262392,140.649985,137.860388,138.192937,136.795600,79.601613,136.367267,0.001984,-1.907178,32.000000,-237.297409,137.052722,0.266066,12.181417,0.680976,244890.116460,0.916843,20.574205,19.204756,2.538036,68.292064,71.722052,87.986359,24.800000,57.290111,60.000000,52.223143,19.000000,12.501230
54.758936,65.571764,139.213637,141.940052,43.637505,53.306804,54.931827,12.710194,135.724301,1.143931,65.506170,55.250143,140.660486,137.862379,138.200203,136.799420,79.601911,136.367930,0.001989,-1.907177,32.000000,-237.296998,137.019042,0.345589,12.181169,0.681381,244771.656061,0.917227,20.570461,19.206143,2.540345,68.296368,71.722144,87.984776,24.800000,57.333508,60.000000,52.238615,19.000000,12.500038
54.749546,65.563741,139.151149,141.949451,43.645365,53.306796,54.878808,12.709661,135.725515,1.260555,65.499855,55.241620,140.669494,137.862828,138.206102,136.799513,79.601916,136.365814,0.001996,-1.907200,32.000000,-237.297538,137.027155,0.370357,12.178051,0.681014,244671.558972,0.917303,20.565823,19.207390,2.540493,68.302130,71.723275,87.982664,24.800000,57.302568,60.000000,52.254226,19.000000,12.499531
54.739607,65.557256,139.122155,141.960175,43.628905,53.306785,54.934567,12.709199,135.731273,0.917113,65.493113,55.232567,140.679067,137.866734,138.212168,136.797039,79.601015,136.364287,0.002020,-1.908379,32.000000,-237.298004,137.053179,0.266187,12.174804,0.681279,244571.666395,0.915832,20.562480,19.207413,2.542300,68.306785,71.724103,87.978323,24.800000,57.301796,60.000000,52.272452,19.000000,12.499318
54.731153,65.553425,139.119249,141.968590,43.652864,53.306720,54.867866,12.709167,135.729882,0.908901,65.487226,55.223568,140.687263,137.868407,138.217703,136.794697,79.600530,136.362842,0.002019,-1.908364,32.000000,-237.298073,137.052267,0.266062,12.173035,0.681251,244568.781978,0.916871,20.563497,19.206385,2.541595,68.309685,71.724453,87.973700,24.800000,57.300470,60.000000,52.289847,19.000000,12.499429
54.723773,65.548936,139.019159,141.977548,43.656507,53.306644,54.843228,12.709286,135.725076,0.908831,65.485269,55.215561,140.697848,137.868296,138.224960,136.793867,79.599930,136.359364,0.002027,-1.908373,32.000000,-237.297799,137.047701,0.266197,12.172944,0.681422,244567.892952,0.916108,20.566582,19.206550,2.541526,68.311155,71.724695,87.968241,24.800000,57.240398,60.000000,52.309852,19.000000,12.499530
54.725127,65.547398,139.073222,141.984444,43.676771,53.306911,54.875423,12.709433,135.722577,0.909079,65.478006,55.214839,140.707121,137.868293,138.231276,136.792355,79.600310,136.357789,0.002035,-1.910751,32.000000,-237.297497,137.041904,0.265823,12.171461,0.681621,244568.169205,0.917368,20.570892,19.206337,2.541866,68.312714,71.725401,87.964685,24.800000,57.266029,60.000000,52.317933,19.000000,12.499908
54.722093,65.541881,139.009852,141.990466,43.733843,53.307032,54.857689,12.709059,135.725108,0.908562,65.462010,55.215121,140.716776,137.863292,138.236270,136.793356,79.599354,136.356501,0.002061,-1.910778,32.000000,-237.297875,137.038877,0.265851,12.171736,0.681207,244567.237664,0.917905,20.573510,19.205260,2.540380,68.312692,71.723980,87.961406,24.800000,57.245057,60.000000,52.331343,19.000000,12.500071
54.715228,65.533465,139.052112,141.993849,43.770341,53.306916,54.885365,12.709627,135.725876,0.908698,65.452850,55.209900,140.723562,137.861618,138.241633,136.793908,79.599769,136.356323,0.002026,-1.910807,32.000000,-237.297387,137.038139,0.265971,12.171404,0.681548,244566.606013,0.917342,20.570669,19.204118,2.541305,68.313174,71.723165,87.960664,24.800000,57.265768,60.000000,52.348772,19.000000,12.499558
54.715457,65.524815,139.027682,141.996988,43.774719,53.307042,54.860966,12.710149,135.723369,0.908283,65.444117,55.207753,140.730584,137.857361,138.248542,136.791062,79.599304,136.354589,0.002019,-1.910797,32.000000,-237.297085,137.035873,0.265838,12.172783,0.681243,244565.352708,0.917683,20.568073,19.204452,2.540288,68.312902,71.721013,87.961155,24.800000,57.267497,60.000000,52.361184,19.000000,12.498968
54.712633,65.519433,139.008669,141.999188,43.782647,53.306990,54.864805,12.709873,135.723772,0.789834,65.436134,55.200965,140.736014,137.856058,138.254342,136.790024,79.599288,136.353201,0.002017,-1.910799,32.000000,-237.297418,137.054261,0.222320,12.172106,0.681568,244560.188718,0.917325,20.566271,19.203951,2.541379,68.310888,71.719094,87.962402,24.800000,57.271155,60.000000,52.374755,19.000000,12.498810
54.707166,65.512612,138.964486,142.001374,43.864069,53.306780,54.895271,12.710620,135.722953,0.444241,65.431842,55.193265,140.742665,137.853614,138.259516,136.788864,79.599706,136.352907,0.002018,-1.910787,32.000000,-237.296812,137.075146,0.119673,12.173842,0.681338,244555.424125,0.917710,20.557399,19.203579,2.540922,68.308286,71.717081,87.965240,24.800000,57.229909,60.000000,52.393846,19.000000,12.498589
54.700954,65.509342,138.902568,142.003198,43.913139,53.306617,54.913813,12.709861,135.713663,0.667347,65.433490,55.182413,140.748279,137.842765,138.263074,136.783823,79.599775,136.343149,0.001983,-1.910762,32.000000,-237.297515,136.902932,0.200688,12.169736,0.681307,244552.252706,0.917684,20.554738,19.202926,2.540705,68.304948,71.714999,87.967856,24.800000,57.183728,60.000000,52.411557,19.000000,12.498605
54.695003,65.509268,138.911675,142.005046,44.020328,53.306596,54.904439,12.709144,135.704856,0.899450,65.446298,55.178290,140.753340,137.829260,138.266988,136.772567,79.600531,136.333950,0.001976,-1.910754,32.000000,-237.298168,136.935205,0.265313,12.167053,0.681048,244547.745177,0.917256,20.553183,19.202366,2.540151,68.301191,71.713106,87.971540,24.800000,57.220192,60.000000,52.435859,19.000000,12.499228
54.692173,65.514823,138.857336,142.006627,44.207571,53.306560,54.872377,12.708949,135.696681,0.903606,65.454615,55.177985,140.755234,137.816972,138.268261,136.761977,79.600575,136.327288,0.001976,-1.910736,32.000000,-237.298463,136.926498,0.265239,12.168572,0.681033,244546.154169,0.917050,20.555897,19.197586,2.539308,68.296373,71.711018,87.974639,24.800000,57.173155,60.000000,52.451315,19.000000,12.500487
54.687312,65.521980,138.860722,142.008568,44.304861,53.306397,54.907407,12.708267,135.683997,0.903871,65.465185,55.170959,140.757626,137.805818,138.272510,136.750836,79.600531,136.317087,0.001994,-1.910761,32.000000,-237.299115,136.911396,0.265288,12.168390,0.681320,244546.985363,0.917317,20.561558,19.192389,2.539751,68.292043,71.708425,87.980679,24.800000,57.174361,60.000000,52.473326,19.000000,12.502281
54.685700,65.526757,138.876125,142.009976,44.381153,53.306415,54.961421,12.707856,135.679820,0.903997,65.472535,55.167105,140.758531,137.796537,138.275241,136.741128,79.600108,136.306537,0.002016,-1.910763,32.000000,-237.299517,136.903064,0.265067,12.166961,0.680999,244551.531111,0.917918,20.569841,19.189129,2.538889,68.287336,71.706016,87.984891,24.800000,57.191867,60.000000,52.490533,19.000000,12.503622
54.685226,65.531614,138.830842,142.011312,44.430755,53.306177,54.867680,12.707853,135.671598,0.904093,65.479076,55.167018,140.760755,137.786768,138.277907,136.732385,79.600817,136.298822,0.002014,-1.910762,32.000000,-237.299541,136.893496,0.265204,12.166194,0.681115,244557.216781,0.917438,20.581681,19.184248,2.539176,68.281675,71.704473,87.989294,24.800000,57.146607,60.000000,52.510101,19.000000,12.505065
54.683057,65.534989,138.857291,142.011853,44.386357,53.305841,54.907023,12.707375,135.663521,0.904379,65.477396,55.164829,140.761986,137.779934,138.279284,136.725118,79.599527,136.291110,0.002012,-1.910642,32.000000,-237.299815,136.885602,0.264930,12.165295,0.681318,244561.498573,0.916578,20.588011,19.179577,2.539533,68.277944,71.702287,87.992059,24.800000,57.139112,60.000000,52.525437,19.000000,12.506264
54.678274,65.534318,138.730756,142.011490,44.369859,53.305831,54.939320,12.707016,135.660090,0.782322,65.475870,55.162606,140.763335,137.772903,138.281980,136.716901,79.600207,136.282952,0.002032,-1.910639,32.000000,-237.300036,136.901595,0.220187,12.163220,0.681129,244563.166671,0.918161,20.593324,19.175142,2.538727,68.273800,71.701781,87.996243,24.800000,57.106688,60.000000,52.548816,19.000000,12.507026
54.676694,65.531884,138.760993,142.010924,44.349559,53.305823,54.881530,12.706919,135.659547,0.456124,65.470581,55.160478,140.764003,137.767795,138.284885,136.710222,79.600134,136.277116,0.002048,-1.910588,32.000000,-237.300090,136.921358,0.120028,12.163867,0.681355,244565.777236,0.917545,20.598790,19.172710,2.539311,68.270792,71.700239,88.000433,24.800000,57.082257,60.000000,52.567041,19.000000,12.507356
54.675966,65.527312,138.750877,142.010313,44.323252,53.305587,54.906506,12.706740,135.648992,0.504054,65.462171,55.156463,140.765455,137.762351,138.287206,136.701259,79.600141,136.270543,0.002017,-1.909398,32.000000,-237.300246,136.868867,0.141833,12.167493,0.680871,244565.895355,0.917093,20.602729,19.168090,2.537219,68.269697,71.697590,88.007853,24.800000,57.080179,60.000000,52.587488,19.000000,12.507488
