OSU 80 Ton Compressor Load Stand
54.678722,65.522755,138.773026,142.009572,44.254157,53.305437,54.874034,12.707046,135.639782,0.879741,65.458346,55.154004,140.766209,137.756353,138.289663,136.697689,79.600493,136.265019,0.002012,-1.909417,32.000000,-237.299851,136.828723,0.261598,12.169014,0.681017,244564.624045,0.918082,20.601816,19.165344,2.537845,68.270781,71.696192,88.014998,24.800000,57.095455,60.000000,52.601499,19.000000,12.507466
54.677278,65.518619,138.826270,142.008535,44.164804,53.305463,54.883020,12.706855,135.638090,0.907424,65.452603,55.151113,140.765818,137.753098,138.292241,136.692948,79.601357,136.264110,0.002010,-1.909421,32.000000,-237.300043,136.823542,0.264560,12.171044,0.680755,244560.559523,0.917663,20.597947,19.162163,2.537694,68.272660,71.695096,88.024892,24.800000,57.107377,60.000000,52.621310,19.000000,12.507570
54.669267,65.515291,138.835489,142.007550,44.066255,53.305301,54.810312,12.705810,135.634681,0.907283,65.452121,55.146055,140.764613,137.750266,138.293410,136.684230,79.601151,136.260334,0.002014,-1.909411,32.000000,-237.301200,136.820657,0.264954,12.173691,0.680737,244555.494786,0.918141,20.590734,19.159143,2.537971,68.272840,71.693068,88.032336,24.800000,57.132782,60.000000,52.644910,19.000000,12.507723
54.662050,65.514661,138.793259,142.007743,43.864696,53.305083,54.921433,12.705962,135.629109,0.907422,65.459923,55.138533,140.763818,137.747928,138.295521,136.678728,79.600938,136.254741,0.001981,-1.909393,32.000000,-237.301072,136.813850,0.264921,12.173485,0.680915,244552.378034,0.918007,20.587989,19.157840,2.539012,68.272552,71.692276,88.041509,24.800000,57.109883,60.000000,52.673806,19.000000,12.508176
54.660201,65.518426,138.733532,142.008864,43.699657,53.305238,54.918979,12.705513,135.622860,0.907364,65.467312,55.135282,140.763730,137.744083,138.298772,136.672137,79.601100,136.248517,0.001976,-1.909347,32.000000,-237.301525,136.811135,0.264824,12.178119,0.680935,244551.663606,0.919363,20.592381,19.156223,2.539553,68.271844,71.691875,88.047583,24.800000,57.078119,60.000000,52.695322,19.000000,12.509280
54.657246,65.524262,138.711594,142.010754,43.520436,53.305296,54.844944,12.706112,135.618016,0.907628,65.471502,55.132135,140.763202,137.743602,138.301139,136.669107,79.600462,136.242805,0.001975,-1.909340,32.000000,-237.300845,136.806673,0.265044,12.174721,0.680832,244552.345247,0.917632,20.598709,19.153734,2.539116,68.269742,71.691413,88.053106,24.800000,57.040936,60.000000,52.719237,19.000000,12.510854
54.654844,65.526933,138.760876,142.012017,43.382223,53.305222,54.897973,12.705955,135.605923,0.974856,65.474188,55.132151,140.764470,137.742042,138.303380,136.664481,79.601304,136.239006,0.001999,-1.909330,32.000000,-237.300894,136.776519,0.289019,12.174456,0.680292,244556.230421,0.917719,20.604256,19.150566,2.538109,68.268944,71.692120,88.058222,24.800000,57.057134,60.000000,52.742202,19.000000,12.511966
54.653324,65.527741,138.841083,142.013021,43.166546,53.305167,54.874411,12.706422,135.602749,1.358140,65.471046,55.131645,140.764229,137.741548,138.305747,136.659239,79.601536,136.234625,0.002015,-1.908775,32.000000,-237.300372,136.766206,0.409760,12.168959,0.680414,244561.828894,0.919028,20.612941,19.148445,2.537845,68.268854,71.692556,88.064012,24.800000,57.115261,60.000000,52.765815,19.000000,12.512867
54.652227,65.525681,138.925868,142.013152,43.023852,53.305060,54.897353,12.707059,135.608483,1.249217,65.468524,55.130752,140.764071,137.743972,138.308570,136.655677,79.601669,136.238626,0.002015,-1.908221,32.000000,-237.299685,136.971278,0.365128,12.170176,0.680740,244563.291860,0.918190,20.617929,19.145769,2.538858,68.269499,71.692223,88.068861,24.800000,57.148408,60.000000,52.787312,19.000000,12.513275
54.644855,65.522271,138.914505,142.014373,42.900036,53.305206,54.864136,12.707189,135.612252,0.915924,65.461828,55.123284,140.764900,137.746076,138.311848,136.656664,79.601925,136.236553,0.002015,-1.908198,32.000000,-237.299541,136.895663,0.265690,12.170830,0.681494,244563.667062,0.918614,20.620202,19.143420,2.540396,68.269490,71.691116,88.074542,24.800000,57.150181,60.000000,52.817459,19.000000,12.513556
54.638819,65.517804,138.978962,142.016699,42.688371,53.304829,54.869246,12.707393,135.614708,0.907763,65.455561,55.120629,140.767665,137.750423,138.316891,136.658596,79.602723,136.234651,0.002035,-1.908203,32.000000,-237.299298,136.896109,0.265592,12.170763,0.681893,244562.056663,0.918243,20.619199,19.145220,2.541998,68.271204,71.689749,88.080662,24.800000,57.190275,60.000000,52.850524,19.000000,12.513672
54.636490,65.513583,138.940970,142.019314,42.591325,53.304808,54.868698,12.708609,135.622157,0.907598,65.450449,55.118744,140.769661,137.753179,138.318239,136.662003,79.603424,136.238191,0.002047,-1.908196,32.000000,-237.297995,136.900504,0.265574,12.168274,0.681902,244562.514815,0.918931,20.622897,19.143961,2.542133,68.271864,71.687959,88.083469,24.800000,57.176511,60.000000,52.873255,19.000000,12.513689
54.628160,65.509449,138.884141,142.022710,42.559015,53.304708,54.907206,12.709039,135.622509,0.907580,65.452996,55.109328,140.771722,137.754662,138.321245,136.663999,79.604440,136.239059,0.002016,-1.908210,32.000000,-237.297508,136.900950,0.265886,12.167740,0.682319,244558.281420,0.918940,20.624250,19.142246,2.543594,68.273384,71.686151,88.086917,24.800000,57.137582,60.000000,52.908079,19.000000,12.513782
54.623036,65.509157,138.909337,142.026502,42.558805,53.304955,54.899756,12.709799,135.626351,0.907437,65.459826,55.105517,140.773596,137.758871,138.322890,136.665705,79.604300,136.236286,0.002012,-1.908207,32.000000,-237.296722,136.904146,0.265499,12.167002,0.682283,244555.536167,0.918982,20.622274,19.143255,2.543007,68.275228,71.683939,88.088175,24.800000,57.155788,60.000000,52.937669,19.000000,12.514259
54.616840,65.513420,138.854981,142.032648,42.703279,53.305107,54.891416,12.709429,135.630776,0.907415,65.473008,55.099699,140.777693,137.758781,138.325911,136.664676,79.605472,136.236027,0.002011,-1.908249,32.000000,-237.297302,136.901959,0.265885,12.169492,0.682133,244553.485126,0.918480,20.626174,19.142658,2.542354,68.278049,71.680953,88.088335,24.800000,57.142250,60.000000,52.973852,19.000000,12.515460
54.614924,65.519735,138.867517,142.038542,42.845807,53.305356,54.963600,12.709719,135.632238,0.907392,65.479476,55.094078,140.782215,137.764220,138.328462,136.668061,79.606179,136.239242,0.002015,-1.908247,32.000000,-237.296920,136.904445,0.265959,12.170176,0.682386,244555.920112,0.918704,20.630825,19.141459,2.543054,68.280458,71.677785,88.087622,24.800000,57.119867,60.000000,53.000636,19.000000,12.516920
54.613310,65.524821,138.872356,142.045429,42.947626,53.305167,54.869051,12.709446,135.632921,0.977410,65.481583,55.092965,140.787412,137.766190,138.330234,136.671899,79.606723,136.242113,0.001986,-1.908250,32.000000,-237.297273,136.861004,0.290328,12.170950,0.682070,244560.263153,0.918972,20.641064,19.140160,2.542347,68.280828,71.674076,88.085181,24.800000,57.149037,60.000000,53.032906,19.000000,12.518539
54.610802,65.525824,138.824998,142.050181,43.063357,53.305537,54.878823,12.709603,135.644673,1.354706,65.479204,55.089575,140.791525,137.772469,138.333883,136.679444,79.606797,136.246969,0.001983,-1.909397,32.000000,-237.297081,136.799784,0.408923,12.171606,0.682136,244565.610657,0.917820,20.649228,19.141007,2.542666,68.279572,71.670613,88.081551,24.800000,57.110323,60.000000,53.059615,19.000000,12.519380
54.600475,65.523822,138.843675,142.054977,43.234541,53.305699,54.864857,12.709987,135.654801,0.940379,65.475313,55.080690,140.797170,137.774132,138.337045,136.683700,79.607189,136.250197,0.001983,-1.909366,32.000000,-237.296891,136.853573,0.268240,12.171238,0.682151,244568.388008,0.919441,20.655868,19.141851,2.542830,68.275952,71.665973,88.076486,24.800000,57.121833,60.000000,53.100565,19.000000,12.519890
54.595113,65.520989,138.880078,142.059552,43.330759,53.305770,54.821419,12.710233,135.656454,0.912448,65.473171,55.073889,140.801751,137.775538,138.340059,136.684782,79.605971,136.254567,0.002008,-1.909351,32.000000,-237.296509,136.858074,0.265095,12.167039,0.681912,244571.523296,0.919333,20.659291,19.144121,2.542079,68.272456,71.662106,88.071431,24.800000,57.141366,60.000000,53.133999,19.000000,12.520116
54.586842,65.518225,138.841431,142.065977,43.399253,53.305794,54.871729,12.711330,135.659553,0.912465,65.472896,55.062295,140.807511,137.777578,138.345263,136.691171,79.605912,136.255504,0.002017,-1.909351,32.000000,-237.295354,136.859497,0.264983,12.165118,0.682185,244573.523825,0.919757,20.667254,19.145289,2.542902,68.268924,71.658489,88.066077,24.800000,57.110540,60.000000,53.176423,19.000000,12.520443
54.583925,65.516748,138.829151,142.071294,43.508167,53.305983,54.903704,12.712258,135.659308,0.912203,65.472789,55.054317,140.811958,137.777855,138.349122,136.691079,79.605839,136.257430,0.002017,-1.909336,32.000000,-237.294478,136.863640,0.265027,12.164043,0.682688,244574.601677,0.920580,20.669592,19.148616,2.543819,68.267201,71.655421,88.061270,24.800000,57.099880,60.000000,53.210021,19.000000,12.520827
54.579491,65.515621,138.863750,142.077880,43.629198,53.305946,54.868807,12.713658,135.661090,0.912266,65.466477,55.049752,140.817432,137.778469,138.352027,136.691469,79.604397,136.261592,0.002018,-1.909386,32.000000,-237.293056,136.861773,0.265055,12.161776,0.682712,244575.212858,0.919884,20.674809,19.149129,2.543496,68.264262,71.651968,88.056640,24.800000,57.122781,60.000000,53.249232,19.000000,12.521407
54.576409,65.513088,138.913639,142.082946,43.710460,53.305938,54.856725,12.712785,135.661734,0.912047,65.460485,55.047429,140.821924,137.778880,138.354994,136.690720,79.603304,136.262376,0.002046,-1.909383,32.000000,-237.293837,136.865396,0.264832,12.163638,0.682752,244576.290885,0.919402,20.676148,19.150133,2.543407,68.262478,71.649969,88.053707,24.800000,57.141993,60.000000,53.283296,19.000000,12.521703
54.572641,65.508981,138.864521,142.088225,43.808026,53.305951,54.849260,12.712611,135.660414,1.094396,65.454587,55.039986,140.825825,137.778360,138.356568,136.690863,79.601345,136.263147,0.002047,-1.909394,32.000000,-237.293981,136.879191,0.326434,12.164408,0.683133,244577.794552,0.920066,20.679299,19.153584,2.544248,68.261014,71.647754,88.051057,24.800000,57.118225,60.000000,53.323608,19.000000,12.521857
54.571038,65.505984,138.827132,142.092123,43.930127,53.297642,54.897418,12.712327,135.658958,0.937416,65.454224,55.037190,140.829983,137.778306,138.359976,136.692018,79.600780,136.259827,0.002020,-1.909351,32.000000,-237.294197,136.920984,0.268232,12.168793,0.683331,244578.051109,0.920320,20.679741,19.155056,2.545306,68.259848,71.647442,88.048894,24.800000,57.103477,60.000000,53.356681,19.000000,12.521981
54.567713,65.505560,138.809653,142.096746,44.019800,53.297710,54.896435,12.712335,135.654914,0.919142,65.452657,55.035805,140.834193,137.775871,138.362249,136.688937,79.599303,136.253573,0.002016,-1.910542,32.000000,-237.294129,136.918897,0.265428,12.168535,0.683076,244578.662247,0.920505,20.679271,19.157386,2.544581,68.257246,71.646981,88.045760,24.800000,57.092368,60.000000,53.396219,19.000000,12.522572
54.569378,65.505288,138.852483,142.099682,44.060561,53.297847,54.855332,12.712943,135.650814,0.918923,65.454101,55.034026,140.837955,137.776151,138.364941,136.684073,79.599248,136.254300,0.002014,-1.910561,32.000000,-237.293437,136.914384,0.265621,12.165463,0.682545,244539.301041,0.919577,20.677821,19.156349,2.543971,68.256696,71.647785,88.043930,24.800000,57.121419,60.000000,53.426944,19.000000,12.523166
54.569623,65.505535,138.832613,142.102325,44.064978,53.298387,54.900450,12.712610,135.645213,0.918954,65.455847,55.030404,140.840795,137.768528,138.367217,136.678503,79.597477,136.254220,0.002019,-1.910576,32.000000,-237.293647,136.910423,0.265232,12.163213,0.682522,244541.835312,0.919656,20.680607,19.154806,2.543806,68.254506,71.647798,88.041097,24.800000,57.093996,60.000000,53.464703,19.000000,12.523869
54.571081,65.506616,138.873751,142.103795,43.979929,53.298513,54.907236,12.712518,135.638825,0.918863,65.455729,55.027343,140.842398,137.762680,138.369086,136.674103,79.595855,136.252421,0.001994,-1.910575,32.000000,-237.293776,136.905248,0.265647,12.161495,0.682894,244541.782433,0.920315,20.678727,19.155210,2.544513,68.252036,71.649707,88.041252,24.800000,57.107467,60.000000,53.495321,19.000000,12.524626
54.574746,65.506589,138.895809,142.104207,43.800692,53.298655,55.005277,12.712453,135.631774,0.918758,65.453898,55.028125,140.844933,137.753956,138.371363,136.669535,79.595220,136.248326,0.001991,-1.910600,32.000000,-237.293966,136.902663,0.265423,12.159744,0.682919,244546.287763,0.919564,20.678739,19.156943,2.544137,68.249137,71.651784,88.042453,24.800000,57.125214,60.000000,53.528078,19.000000,12.525367
54.579470,65.506061,138.816587,142.103326,43.662421,53.298600,54.897489,12.712123,135.625841,0.918831,65.450010,55.031677,140.846476,137.744103,138.373845,136.662245,79.594593,136.248486,0.001990,-1.910626,32.000000,-237.294129,136.895852,0.265585,12.159795,0.683214,244548.729635,0.919428,20.678412,19.157695,2.544823,68.247122,71.653448,88.045300,24.800000,57.097729,60.000000,53.552605,19.000000,12.525931
54.584317,65.503879,138.794653,142.100262,43.512689,53.298781,54.864639,12.711723,135.615091,0.918831,65.445859,55.038162,140.847954,137.737517,138.375636,136.651836,79.593515,136.241354,0.002019,-1.910607,32.000000,-237.294414,136.891631,0.265849,12.156065,0.683376,244548.667850,0.917724,20.674846,19.156355,2.545056,68.244287,71.656505,88.050822,24.800000,57.056720,60.000000,53.583274,19.000000,12.526369
54.590905,65.501506,138.814863,142.096183,43.365062,53.298655,54.919601,12.712618,135.606427,0.918910,65.444845,55.045704,140.847160,137.730690,138.376289,136.644677,79.591948,136.236726,0.002017,-1.910637,32.000000,-237.293617,136.886832,0.265424,12.154749,0.682878,244547.426001,0.919435,20.669760,19.157058,2.543385,68.240694,71.659037,88.055150,24.800000,57.068724,60.000000,53.606361,19.000000,12.526644
54.597358,65.500785,138.842624,142.090600,43.210302,53.299017,54.895718,12.713171,135.583735,1.277393,65.449191,55.051705,140.845936,137.718734,138.377958,136.635676,79.590583,136.227654,0.002016,-1.910664,32.000000,-237.293133,136.857041,0.387563,12.152300,0.682895,244546.462166,0.919893,20.662901,19.154692,2.542757,68.236085,71.662025,88.060282,24.800000,57.091998,60.000000,53.631748,19.000000,12.527162
54.602578,65.503211,138.855520,142.085258,43.055712,53.298775,54.868125,12.712960,135.569106,0.981491,65.459205,55.054543,140.843266,137.705370,138.379170,136.623881,79.589640,136.218951,0.002016,-1.910719,32.000000,-237.293312,136.956332,0.280602,12.152133,0.682967,244543.829335,0.918842,20.654170,19.154023,2.542820,68.233891,71.665307,88.064671,24.800000,57.082655,60.000000,53.654465,19.000000,12.527986
54.614154,65.510027,138.875780,142.078633,42.835683,53.298639,54.958804,12.712453,135.556190,0.910834,65.471264,55.066254,140.840066,137.694199,138.379469,136.611142,79.587645,136.207751,0.002044,-1.910764,32.000000,-237.293791,136.938855,0.266371,12.151375,0.683163,244544.243963,0.919126,20.647223,19.151005,2.543028,68.232853,71.668648,88.070045,24.800000,57.099224,60.000000,53.672639,19.000000,12.529624
54.623770,65.516946,138.819808,142.072376,42.705792,53.298691,54.899075,12.712800,135.549385,0.910815,65.481854,55.077554,140.837761,137.686925,138.379388,136.602116,79.586688,136.199231,0.002045,-1.910807,32.000000,-237.293540,136.928371,0.266342,12.152171,0.683160,244544.451582,0.919493,20.644612,19.147745,2.543021,68.233190,71.670729,88.074597,24.800000,57.072584,60.000000,53.687011,19.000000,12.531217
54.639363,65.525835,138.742542,142.063147,42.619061,53.298823,54.880708,12.711740,135.535156,0.910813,65.494343,55.091195,140.834088,137.674052,138.377250,136.589882,79.585559,136.184887,0.002020,-1.910832,32.000000,-237.294689,136.918879,0.266506,12.150467,0.683147,244547.106450,0.917775,20.640261,19.144329,2.542853,68.234782,71.673734,88.080605,24.800000,57.027093,60.000000,53.698392,19.000000,12.533193
54.650493,65.533707,138.697536,142.054531,42.577639,53.298996,54.969873,12.710880,135.524937,0.910820,65.502135,55.105190,140.830167,137.663066,138.375187,136.579296,79.585034,136.176141,0.002016,-1.910883,32.000000,-237.295427,136.909956,0.266498,12.151461,0.682675,244550.123577,0.918613,20.637905,19.141170,2.541381,68.235901,71.676305,88.086147,24.800000,56.981379,60.000000,53.706554,19.000000,12.534971
54.664247,65.541361,138.672451,142.042745,42.552458,53.299240,54.859434,12.710106,135.513867,0.910814,65.516637,55.117552,140.823198,137.653456,138.372410,136.568989,79.583585,136.161421,0.002016,-1.910903,32.000000,-237.296152,136.902571,0.266630,12.151112,0.682132,244553.505860,0.918654,20.631757,19.135368,2.539242,68.235756,71.678217,88.091510,24.800000,56.962900,60.000000,53.714837,19.000000,12.536848
54.676821,65.548895,138.696962,142.032693,42.597460,53.299342,54.881335,12.709846,135.505095,0.910862,65.529821,55.128276,140.817791,137.646308,138.368517,136.561263,79.583087,136.152496,0.002020,-1.910927,32.000000,-237.296360,136.896731,0.266643,12.148449,0.681689,244556.911729,0.916980,20.628897,19.131667,2.537901,68.236264,71.679392,88.096120,24.800000,56.968153,60.000000,53.719091,19.000000,12.538539
54.698355,65.558873,138.730962,142.020446,42.687317,53.299179,54.895665,12.710501,135.507172,0.768105,65.540060,55.148889,140.810267,137.636292,138.364603,136.551821,79.582663,136.145169,0.001996,-1.910955,32.000000,-237.295744,136.936907,0.216099,12.150063,0.681382,244560.876095,0.918593,20.623292,19.126004,2.536803,68.237742,71.681345,88.100446,24.800000,56.993110,60.000000,53.713915,19.000000,12.540754
54.709948,65.564965,138.723526,142.009661,42.756469,53.315732,54.889329,12.710106,135.505945,0.453463,65.546274,55.162356,140.803682,137.629716,138.360649,136.542052,79.581994,136.138529,0.001992,-1.911015,32.000000,-237.296295,136.847395,0.121465,12.147538,0.681484,244563.297635,0.918013,20.618704,19.122190,2.536668,68.238420,71.681753,88.104560,24.800000,56.987414,60.000000,53.713426,19.000000,12.542406
54.726574,65.569701,138.666261,141.996420,42.850326,53.324256,54.904238,12.709727,135.496185,0.839880,65.553662,55.179733,140.795091,137.622507,138.357302,136.535407,79.580477,136.130918,0.001993,-1.911023,32.000000,-237.296811,136.775910,0.252963,12.147036,0.681260,244563.580471,0.917395,20.607932,19.119073,2.536291,68.240812,71.683098,88.109491,24.800000,56.951186,60.000000,53.709115,19.000000,12.543921
54.739482,65.572977,138.561555,141.985225,42.903933,53.332462,54.898940,12.709651,135.489564,0.906006,65.559316,55.192563,140.786996,137.614634,138.353691,136.530514,79.579558,136.125396,0.002023,-1.911054,32.000000,-237.296915,136.771847,0.263841,12.148248,0.681413,244640.766905,0.917586,20.602855,19.116533,2.535618,68.242148,71.683721,88.112930,24.800000,56.891455,60.000000,53.701586,19.000000,12.545075
54.760759,65.577685,138.575287,141.971256,42.960627,53.356534,54.907869,12.710397,135.483079,0.905675,65.564621,55.214507,140.776915,137.613778,138.348855,136.529577,79.577439,136.120510,0.002019,-1.911061,32.000000,-237.296195,136.768181,0.263873,12.149165,0.681005,244679.844143,0.917187,20.591579,19.114370,2.533801,68.242865,71.684813,88.116372,24.800000,56.873233,60.000000,53.688027,19.000000,12.546560
54.776440,65.581208,138.530662,141.959135,43.098891,53.376782,54.917923,12.709930,135.477955,0.905773,65.563899,55.236784,140.768621,137.614115,138.342845,136.529712,79.576371,136.114521,0.002018,-1.911068,32.000000,-237.296638,136.766872,0.263919,12.150374,0.680292,244717.154489,0.917185,20.582423,19.112622,2.531291,68.243119,71.683904,88.116688,24.800000,56.836091,60.000000,53.673831,19.000000,12.547754
54.790199,65.582339,138.572273,141.944324,43.274300,53.401327,54.942864,12.709854,135.475005,0.905660,65.560556,55.256531,140.757717,137.613512,138.334936,136.522760,79.574144,136.110550,0.002017,-1.911053,32.000000,-237.296715,136.760880,0.263958,12.151316,0.680298,244826.575137,0.917067,20.566646,19.112379,2.530558,68.243695,71.683319,88.116333,24.800000,56.834355,60.000000,53.660530,19.000000,12.548880
54.801331,65.581266,138.628907,141.931762,43.425019,53.421564,54.942477,12.710363,135.474837,0.905681,65.561405,55.267200,140.748617,137.612944,138.329645,136.520944,79.572918,136.104446,0.002049,-1.911035,32.000000,-237.296322,136.755339,0.263920,12.150791,0.680025,244918.493747,0.916965,20.555076,19.110551,2.529019,68.243686,71.684084,88.116327,24.800000,56.859150,60.000000,53.647234,19.000000,12.549408
54.813908,65.580502,138.736308,141.917448,43.530933,53.445867,54.852664,12.710354,135.473341,0.905693,65.560235,55.279296,140.736373,137.610352,138.323589,136.518335,79.571184,136.102543,0.002040,-1.911044,32.000000,-237.296337,136.751434,0.263868,12.152755,0.680292,245030.172449,0.916718,20.542964,19.110859,2.529143,68.242376,71.683740,88.115065,24.800000,56.920465,60.000000,53.631089,19.000000,12.550116
54.823638,65.580050,138.784116,141.906097,43.577141,53.466248,54.888654,12.709744,135.475084,0.905603,65.557170,55.289001,140.726456,137.609066,138.318329,136.519816,79.570906,136.102059,0.002020,-1.911052,32.000000,-237.296986,136.751172,0.263833,12.151884,0.680710,245120.163177,0.916864,20.531182,19.109135,2.529663,68.242252,71.683870,88.114504,24.800000,56.962969,60.000000,53.616176,19.000000,12.550741
54.831581,65.577682,138.767401,141.892604,43.618466,53.490522,54.925741,12.709533,135.489589,0.653883,65.553310,55.297517,140.714698,137.612525,138.310106,136.520466,79.570300,136.104966,0.002018,-1.911074,32.000000,-237.297261,136.800365,0.177214,12.153671,0.681293,245228.979875,0.918547,20.518317,19.109949,2.531042,68.243017,71.683932,88.114178,24.800000,56.944057,60.000000,53.600404,19.000000,12.551310
54.841114,65.575144,138.805173,141.882416,43.622605,53.510870,54.874326,12.709639,135.486400,0.598951,65.551559,55.307741,140.705404,137.616637,138.302435,136.525393,79.569423,136.105964,0.002018,-1.911079,32.000000,-237.297203,136.757649,0.171431,12.154249,0.681710,245319.703782,0.918114,20.508508,19.109993,2.531465,68.242669,71.683426,88.113642,24.800000,56.957433,60.000000,53.585315,19.000000,12.551600
54.849332,65.573873,138.800156,141.872049,43.639013,53.516493,54.871532,12.710240,135.490750,0.902230,65.551556,55.321182,140.692727,137.618479,138.292429,136.529045,79.568998,136.105224,0.002021,-1.911052,32.000000,-237.296530,136.766706,0.262248,12.153794,0.681707,245427.849784,0.917757,20.498499,19.112003,2.530793,68.241092,71.683520,88.113380,24.800000,56.956568,60.000000,53.566864,19.000000,12.552176
54.861373,65.574005,138.853672,141.863902,43.646968,53.536618,54.838046,12.709909,135.492964,0.910049,65.543915,55.333191,140.682835,137.620990,138.284128,136.532004,79.568466,136.106309,0.002000,-1.911040,32.000000,-237.296764,136.770918,0.262128,12.154091,0.681981,245517.393341,0.918784,20.486795,19.113364,2.531042,68.239280,71.683689,88.113583,24.800000,56.982050,60.000000,53.543942,19.000000,12.552860
54.871716,65.569775,138.921848,141.853875,43.687343,53.561057,54.830463,12.710277,135.495293,0.910189,65.532051,55.345674,140.671676,137.624961,138.275325,136.536074,79.568183,136.111947,0.001995,-1.911009,32.000000,-237.296337,136.773561,0.261994,12.155257,0.681922,245540.265403,0.918772,20.477622,19.113431,2.530571,68.237289,71.683111,88.112241,24.800000,57.030110,60.000000,53.520937,19.000000,12.553277
54.878779,65.563026,138.978151,141.845310,43.658679,53.581324,54.954276,12.710163,135.497109,0.910232,65.527088,55.355564,140.662575,137.629889,138.268409,136.537336,79.567243,136.112969,0.001994,-1.910992,32.000000,-237.296531,136.773455,0.262279,12.155707,0.682260,245629.917378,0.919455,20.466178,19.114487,2.530992,68.235620,71.682770,88.110293,24.800000,57.058465,60.000000,53.500711,19.000000,12.552975
54.893285,65.557927,138.962048,141.835707,43.674940,53.605747,54.874961,12.710329,135.500014,0.910360,65.520856,55.373166,140.653033,137.634240,138.261313,136.540731,79.566827,136.121010,0.002028,-1.911026,32.000000,-237.296408,136.776062,0.261934,12.156012,0.682705,245736.410697,0.919800,20.452007,19.117495,2.531757,68.235405,71.682529,88.108266,24.800000,57.052163,60.000000,53.470590,19.000000,12.552943
54.903117,65.554579,138.960537,141.827279,43.638231,53.625741,54.889716,12.710884,135.498767,0.910462,65.513646,55.384243,140.644710,137.635354,138.256397,136.543046,79.567583,136.123678,0.002015,-1.911008,32.000000,-237.295998,136.763927,0.261954,12.156633,0.683120,245823.340022,0.917928,20.438468,19.118930,2.532457,68.235940,71.682949,88.107014,24.800000,57.068035,60.000000,53.444037,19.000000,12.553178
54.908955,65.548820,138.958072,141.816087,43.540433,53.650180,54.845262,12.709836,135.492667,1.316572,65.512899,55.392945,140.634495,137.632850,138.248966,136.541067,79.567980,136.121859,0.002015,-1.911013,32.000000,-237.297076,136.700369,0.396190,12.158062,0.683102,245927.910667,0.919392,20.419430,19.123232,2.531494,68.235661,71.682555,88.103951,24.800000,57.049880,60.000000,53.417762,19.000000,12.553131
54.917859,65.547973,138.982359,141.805132,43.430372,53.666299,54.877675,12.709547,135.490752,1.377820,65.518311,55.402876,140.624005,137.631006,138.241649,136.541022,79.567387,136.119838,0.002016,-1.910978,32.000000,-237.297254,136.705737,0.405316,12.157724,0.683152,246013.603344,0.919297,20.406636,19.123765,2.531014,68.235063,71.682198,88.097529,24.800000,57.054973,60.000000,53.387784,19.000000,12.553592
54.926376,65.551111,139.031533,141.796304,43.348853,53.678346,54.858144,12.709580,135.491833,1.015819,65.523981,55.412510,140.614743,137.630167,138.234646,136.539008,79.568277,136.120131,0.002051,-1.910997,32.000000,-237.297140,136.768385,0.282568,12.156453,0.683271,246119.554457,0.920339,20.395268,19.122490,2.530700,68.234612,71.680740,88.090555,24.800000,57.104633,60.000000,53.359752,19.000000,12.554631
54.938801,65.555759,139.105578,141.787527,43.269291,53.694292,54.852053,12.710057,135.492236,0.912242,65.525668,55.425383,140.606321,137.631543,138.228131,136.538433,79.568138,136.117958,0.002041,-1.910982,32.000000,-237.296712,136.767699,0.261005,12.155793,0.683492,246191.050778,0.919905,20.385867,19.122105,2.530732,68.235225,71.679959,88.083488,24.800000,57.145181,60.000000,53.327998,19.000000,12.555944
54.947629,65.558543,139.176204,141.776768,43.197712,53.694303,54.869991,12.710147,135.492174,0.908595,65.525799,55.432006,140.594754,137.633506,138.218861,136.532342,79.568625,136.114846,0.002022,-1.910991,32.000000,-237.296829,136.765564,0.261360,12.155177,0.683852,246244.842598,0.920288,20.380824,19.121358,2.531234,68.236001,71.678107,88.074365,24.800000,57.182277,60.000000,53.289842,19.000000,12.557282
54.954851,65.559483,139.186546,141.765693,43.059116,53.694261,54.880396,12.710714,135.492883,0.908485,65.538258,55.436218,140.582237,137.631360,138.212549,136.523753,79.568914,136.112988,0.002019,-1.910992,32.000000,-237.296465,136.761729,0.261229,12.157526,0.684367,246317.126053,0.918847,20.371328,19.120231,2.532144,68.237825,71.677570,88.066720,24.800000,57.212499,60.000000,53.257113,19.000000,12.558152
54.971255,65.565353,139.118705,141.757002,42.953625,53.694119,54.943609,12.711533,135.494602,0.908715,65.545309,55.450332,140.572829,137.632678,138.207281,136.522368,79.569358,136.113063,0.002019,-1.910996,32.000000,-237.295571,136.758972,0.260968,12.157707,0.684594,246316.607724,0.919988,20.367847,19.118454,2.532888,68.237449,71.676101,88.060663,24.800000,57.181652,60.000000,53.216646,19.000000,12.559516
54.984523,65.571904,139.150715,141.746061,42.859477,53.694114,54.903175,12.711013,135.492876,0.908369,65.547163,55.466381,140.561557,137.634621,138.199747,136.520310,79.569134,136.110675,0.002023,-1.911035,32.000000,-237.296088,136.761817,0.261599,12.160425,0.684398,246314.942645,0.919681,20.361854,19.117268,2.532744,68.236289,71.673507,88.053146,24.800000,57.201784,60.000000,53.170152,19.000000,12.561372
54.995587,65.574566,139.096445,141.735720,42.801927,53.694132,54.858012,12.711314,135.488338,0.986876,65.551941,55.479340,140.552284,137.636495,138.193106,136.519937,79.569094,136.109769,0.002006,-1.911028,32.000000,-237.295796,136.725572,0.288562,12.160738,0.683795,246312.803759,0.918331,20.351977,19.116860,2.530754,68.236981,71.672437,88.048129,24.800000,57.179724,60.000000,53.129792,19.000000,12.562457
55.010667,65.578026,139.069619,141.723357,42.691337,53.694117,54.872157,12.711618,135.481267,1.359244,65.557675,55.490930,140.540809,137.634755,138.185280,136.513125,79.569465,136.102680,0.002002,-1.911034,32.000000,-237.295331,136.720073,0.404798,12.160047,0.683620,246313.860593,0.918778,20.345795,19.115931,2.530725,68.237328,71.670079,88.041759,24.800000,57.160982,60.000000,53.077197,19.000000,12.563741
55.023327,65.581789,139.124647,141.713105,42.535898,53.694119,54.881883,12.711583,135.476766,1.374460,65.562510,55.503906,140.530256,137.630610,138.178618,136.508187,79.569752,136.097425,0.001999,-1.911004,32.000000,-237.295295,136.717136,0.405229,12.157483,0.683143,246312.552519,0.919337,20.337841,19.115531,2.529229,68.236511,71.668069,88.035841,24.800000,57.200959,60.000000,53.031680,19.000000,12.564947
55.034272,65.586717,139.165142,141.700425,42.421963,53.694261,54.978645,12.711803,135.478797,1.222296,65.568273,55.515571,140.517933,137.625780,138.170233,136.499554,79.570242,136.090371,0.002036,-1.910959,32.000000,-237.294937,136.766049,0.350978,12.154342,0.682821,246310.073569,0.918829,20.326833,19.111733,2.528048,68.233820,71.665125,88.028272,24.800000,57.246835,60.000000,52.978641,19.000000,12.566490
55.045010,65.590252,139.227567,141.689364,42.393671,53.711779,54.881064,12.711881,135.473959,0.919599,65.570579,55.527230,140.508516,137.621647,138.163614,136.493466,79.570240,136.090071,0.002023,-1.910975,32.000000,-237.294910,136.759451,0.260354,12.152926,0.683067,246308.607498,0.918442,20.318451,19.108906,2.528467,68.232118,71.662861,88.020508,24.800000,57.305625,60.000000,52.932871,19.000000,12.567735
55.053150,65.592735,139.234729,141.676207,42.357314,53.712975,54.929892,12.711266,135.470215,0.903713,65.576263,55.532845,140.496138,137.617507,138.155286,136.486468,79.569748,136.082505,0.002021,-1.910961,32.000000,-237.295578,136.754884,0.260404,12.153483,0.683307,246309.107724,0.916638,20.312884,19.105007,2.528700,68.229639,71.659837,88.007802,24.800000,57.289928,60.000000,52.878977,19.000000,12.568967
55.058816,65.595309,139.245092,141.665506,42.287787,53.712668,54.897026,12.711984,135.467354,0.903647,65.585429,55.541560,140.484607,137.616419,138.147765,136.481110,79.569448,136.077937,0.002022,-1.910922,32.000000,-237.294854,136.755152,0.260094,12.152364,0.683788,246388.782997,0.918378,20.306120,19.104863,2.529340,68.227067,71.657526,87.995872,24.800000,57.315865,60.000000,52.835280,19.000000,12.570002
55.066720,65.601778,139.220711,141.653902,42.181233,53.712642,54.908581,12.713405,135.465759,0.903641,65.593317,55.549261,140.470292,137.612943,138.136527,136.481707,79.568822,136.076655,0.002022,-1.910869,32.000000,-237.293417,136.749763,0.259972,12.155319,0.683692,246394.002102,0.917438,20.300799,19.101697,2.529097,68.224604,71.653883,87.979846,24.800000,57.311224,60.000000,52.781086,19.000000,12.571690
55.066104,65.606820,139.238382,141.644782,42.097506,53.712337,54.889244,12.713040,135.459995,0.903441,65.602833,55.545793,140.460345,137.609386,138.127324,136.478373,79.569456,136.069675,0.002005,-1.910815,32.000000,-237.293723,136.742046,0.260103,12.155123,0.683727,246393.124683,0.917883,20.297941,19.099790,2.529024,68.224384,71.651802,87.967850,24.800000,57.333273,60.000000,52.740775,19.000000,12.573176
55.065681,65.613544,139.214917,141.635447,42.042424,53.712232,54.866477,12.713068,135.459705,0.903464,65.618187,55.544067,140.448701,137.607467,138.116420,136.474386,79.568393,136.063953,0.001988,-1.910794,32.000000,-237.293532,136.746313,0.259728,12.156559,0.683320,246395.615477,0.917560,20.296834,19.099796,2.528219,68.223016,71.648868,87.951644,24.800000,57.323089,60.000000,52.695323,19.000000,12.574888
55.067298,65.621735,139.175871,141.629377,42.030092,53.712348,54.864476,12.712811,135.460140,0.534646,65.626503,55.541462,140.439271,137.609301,138.108683,136.471986,79.568281,136.059260,0.001986,-1.910750,32.000000,-237.293903,136.804594,0.135236,12.156675,0.683441,246397.178413,0.917902,20.302465,19.095787,2.528568,68.223400,71.646988,87.938402,24.800000,57.320041,60.000000,52.653566,19.000000,12.576821
55.065238,65.629183,139.104756,141.623026,42.046238,53.712348,54.865402,12.712463,135.459334,0.436134,65.633490,55.539021,140.427719,137.608036,138.099202,136.472175,79.567871,136.057132,0.001986,-1.910752,32.000000,-237.294205,136.803991,0.116396,12.156569,0.683247,246402.729229,0.918305,20.309597,19.094084,2.528161,68.225707,71.644491,87.922874,24.800000,57.270629,60.000000,52.608639,19.000000,12.578841
55.062449,65.633069,139.070228,141.618593,42.054688,53.712198,54.827462,12.712241,135.455782,0.516234,65.637837,55.533124,140.419856,137.605753,138.092028,136.471379,79.566888,136.054258,0.001988,-1.910710,32.000000,-237.294423,136.767111,0.143943,12.158708,0.683033,246408.552814,0.918331,20.316236,19.091928,2.527378,68.228570,71.643407,87.910781,24.800000,57.268871,60.000000,52.573073,19.000000,12.580231
55.060212,65.636254,139.037585,141.614101,42.042503,53.712293,54.868233,12.711513,135.451255,0.886508,65.641531,55.526377,140.410845,137.604137,138.083188,136.474172,79.565731,136.053992,0.001973,-1.910137,32.000000,-237.295088,136.769997,0.259859,12.160362,0.682695,246414.799501,0.918372,20.325659,19.091308,2.526181,68.231753,71.641587,87.894940,24.800000,57.245537,60.000000,52.528903,19.000000,12.581585
55.055436,65.638359,138.973609,141.611059,42.038527,53.712280,54.878691,12.711030,135.451341,0.901620,65.645347,55.525106,140.405596,137.604238,138.077216,136.475860,79.565982,136.053421,0.001972,-1.909566,32.000000,-237.295468,136.773859,0.259615,12.161387,0.682449,246418.840183,0.919066,20.332218,19.090901,2.525682,68.235438,71.640703,87.882195,24.800000,57.221785,60.000000,52.495325,19.000000,12.582667
55.051744,65.640476,138.999971,141.609029,42.103808,53.712217,54.874584,12.710556,135.450971,0.901610,65.640985,55.520860,140.401060,137.605571,138.069942,136.480464,79.565161,136.051690,0.001973,-1.909540,32.000000,-237.295716,136.770108,0.259879,12.158383,0.682214,246423.345058,0.918433,20.337548,19.091930,2.525192,68.240187,71.639326,87.866570,24.800000,57.199425,60.000000,52.453462,19.000000,12.583931
55.042533,65.638917,139.064315,141.608104,42.168533,53.712274,54.860033,12.710401,135.449492,0.901599,65.636683,55.511520,140.396883,137.606482,138.062949,136.485449,79.563732,136.053741,0.002013,-1.909515,32.000000,-237.295921,136.769677,0.259826,12.161621,0.681894,246425.790764,0.918352,20.344230,19.091402,2.524249,68.245057,71.638998,87.852149,24.800000,57.265864,60.000000,52.426146,19.000000,12.584552
55.034912,65.634728,138.990192,141.608712,42.149788,53.712204,54.896303,12.709931,135.446652,0.983695,65.631433,55.494909,140.393191,137.609924,138.056630,136.490240,79.561922,136.059048,0.001993,-1.909498,32.000000,-237.296310,136.737025,0.287818,12.161329,0.682267,246428.860664,0.918493,20.349888,19.091386,2.524897,68.251059,71.638954,87.835523,24.800000,57.253747,60.000000,52.392874,19.000000,12.584870
55.028163,65.631356,139.013623,141.611026,42.110638,53.712453,54.879832,12.708862,135.450216,1.347410,65.623044,55.487533,140.391606,137.614203,138.051746,136.495638,79.561298,136.060234,0.001994,-1.909487,32.000000,-237.297285,136.744374,0.403355,12.160513,0.682570,246432.301344,0.918904,20.357161,19.093807,2.526488,68.255961,71.639508,87.822033,24.800000,57.241129,60.000000,52.366160,19.000000,12.585160
55.015847,65.624772,138.940134,141.614494,42.135806,53.712400,54.896310,12.708123,135.456132,0.925692,65.608244,55.478026,140.389342,137.620169,138.047401,136.501158,79.559655,136.066531,0.001994,-1.909438,32.000000,-237.298086,136.761639,0.260193,12.160420,0.682295,246433.216916,0.918426,20.360279,19.098184,2.525491,68.261149,71.639196,87.806463,24.800000,57.210729,60.000000,52.338137,19.000000,12.585185
55.001544,65.616075,138.874480,141.617926,42.274287,53.712164,54.861911,12.708130,135.462522,0.902876,65.594768,55.464723,140.387903,137.628298,138.044023,136.505328,79.557489,136.071282,0.001996,-1.909438,32.000000,-237.298141,136.764570,0.259671,12.163642,0.682567,246434.754666,0.918822,20.363380,19.099382,2.526227,68.266228,71.639259,87.795013,24.800000,57.192346,60.000000,52.321587,19.000000,12.584753
54.988400,65.604755,138.864713,141.623346,42.435484,53.711784,54.921127,12.707800,135.470076,0.902706,65.577601,55.454381,140.388192,137.635436,138.041057,136.511015,79.555370,136.078799,0.001976,-1.909408,32.000000,-237.298584,136.769808,0.259777,12.164331,0.682355,246435.065013,0.918757,20.368609,19.104068,2.525457,68.275623,71.639529,87.783202,24.800000,57.164407,60.000000,52.301158,19.000000,12.584028
54.975998,65.594892,138.822274,141.628658,42.621133,53.711676,54.924755,12.706917,135.474670,0.902648,65.563843,55.440077,140.389882,137.643008,138.039508,136.518610,79.555070,136.083840,0.001960,-1.909357,32.000000,-237.299488,136.773956,0.259782,12.166707,0.682011,246434.409795,0.919572,20.373634,19.108531,2.524920,68.283220,71.640317,87.774490,24.800000,57.148713,60.000000,52.286280,19.000000,12.583328
54.962223,65.582846,138.757706,141.635963,42.791982,53.711975,54.869165,12.707610,135.479939,0.902425,65.548550,55.425920,140.391570,137.649864,138.037996,136.527638,79.553407,136.090201,0.001960,-1.909400,32.000000,-237.298714,136.780734,0.259357,12.167125,0.682102,246430.901149,0.918789,20.374926,19.114285,2.525346,68.291607,71.640720,87.764930,24.800000,57.099478,60.000000,52.271294,19.000000,12.582438
54.953607,65.574226,138.724096,141.643190,42.921380,53.711983,54.860847,12.706999,135.487918,0.902439,65.531968,55.415285,140.394562,137.658239,138.036975,136.538202,79.552331,136.098764,0.001958,-1.908831,32.000000,-237.299338,136.782366,0.259855,12.168377,0.681907,246427.511523,0.918932,20.376965,19.117021,2.525143,68.298726,71.640881,87.759818,24.800000,57.070795,60.000000,52.257096,19.000000,12.581839
54.938483,65.561038,138.684863,141.651877,43.088879,53.711781,54.863494,12.705930,135.495938,0.902475,65.508437,55.393804,140.399387,137.665373,138.038347,136.547150,79.551724,136.109240,0.002002,-1.907137,32.000000,-237.300411,136.791652,0.259558,12.166557,0.681727,246426.018889,0.920094,20.378139,19.121759,2.524601,68.307153,71.641964,87.755802,24.800000,57.044467,60.000000,52.245038,19.000000,12.580936
54.923852,65.547317,138.674760,141.659238,43.162346,53.703651,54.854129,12.705358,135.503591,0.902526,65.490242,55.383461,140.402527,137.669999,138.040734,136.552844,79.550488,136.117916,0.001987,-1.907096,32.000000,-237.300989,136.798909,0.259577,12.166583,0.681599,246423.694498,0.920372,20.377791,19.126976,2.524386,68.313016,71.642069,87.752871,24.800000,57.030316,60.000000,52.241032,19.000000,12.579607
54.915704,65.532041,138.669519,141.668997,43.218458,53.679605,54.929430,12.705956,135.512290,0.902527,65.462979,55.374605,140.407945,137.677047,138.043024,136.563182,79.550178,136.128364,0.001986,-1.907089,32.000000,-237.300604,136.812368,0.259706,12.164984,0.681686,246418.723987,0.920572,20.379125,19.132645,2.524366,68.319556,71.642075,87.750619,24.800000,57.000182,60.000000,52.228544,19.000000,12.578167
54.905203,65.517063,138.672098,141.677671,43.242360,53.662242,54.880009,12.705800,135.520057,0.902617,65.439803,55.368006,140.413896,137.682743,138.044733,136.570735,79.549077,136.138828,0.001986,-1.907101,32.000000,-237.300691,136.823499,0.259275,12.164274,0.681726,246377.245938,0.920827,20.379455,19.138076,2.524855,68.324120,71.641587,87.749140,24.800000,57.025676,60.000000,52.220570,19.000000,12.576735
54.896155,65.497953,138.693973,141.688134,43.189571,53.640871,54.929719,12.706929,135.527393,0.902633,65.407844,55.361125,140.421094,137.692258,138.046353,136.581087,79.548433,136.149253,0.002026,-1.907082,32.000000,-237.299657,136.838053,0.259912,12.165173,0.681578,246258.970776,0.919266,20.372006,19.143436,2.525134,68.329923,71.641571,87.748567,24.800000,57.022685,60.000000,52.213426,19.000000,12.574742
54.891016,65.480038,138.703925,141.696499,43.128360,53.628807,54.847860,12.707587,135.535812,0.902726,65.374527,55.355032,140.426813,137.701725,138.047986,136.590753,79.547368,136.160313,0.002002,-1.907073,32.000000,-237.299100,136.872302,0.259862,12.165713,0.681545,246173.430526,0.919955,20.367116,19.149594,2.525664,68.333527,71.640555,87.748491,24.800000,57.027042,60.000000,52.204193,19.000000,12.572817
54.876243,65.454212,138.718346,141.705739,43.079146,53.612435,54.917324,12.707436,135.546964,0.462282,65.337756,55.343828,140.433725,137.709332,138.049311,136.598020,79.546196,136.165179,0.001999,-1.907024,32.000000,-237.299383,136.865138,0.116497,12.164487,0.681443,246065.007885,0.918877,20.356699,19.155276,2.526479,68.334787,71.639887,87.749686,24.800000,57.020157,60.000000,52.202995,19.000000,12.569914
54.867696,65.432983,138.721458,141.713476,43.038084,53.592190,54.839099,12.706565,135.553158,0.856494,65.310888,55.333776,140.438564,137.716144,138.051090,136.603455,79.544868,136.172379,0.001999,-1.908157,32.000000,-237.300418,136.839560,0.252325,12.165339,0.681351,246000.130811,0.920092,20.343720,19.161685,2.526897,68.334133,71.638608,87.750265,24.800000,57.020583,60.000000,52.201675,19.000000,12.567326
54.854832,65.411241,138.717497,141.722917,43.012892,53.567761,54.925032,12.706166,135.561982,0.910059,65.285767,55.324874,140.446608,137.719098,138.053370,136.610372,79.543013,136.182405,0.001997,-1.908156,32.000000,-237.300884,136.848399,0.259855,12.167685,0.681463,245912.398816,0.918858,20.332092,19.165210,2.527840,68.331980,71.637065,87.749824,24.800000,57.014939,60.000000,52.200998,19.000000,12.565125
54.842713,65.396263,138.649622,141.730537,42.996602,53.547379,54.931423,12.705883,135.572424,0.910236,65.272262,55.315259,140.453113,137.721505,138.056689,136.612003,79.542933,136.187852,0.001969,-1.908147,32.000000,-237.301080,136.857764,0.260119,12.167801,0.681262,245808.300393,0.919928,20.319077,19.170016,2.528290,68.330918,71.636333,87.749922,24.800000,56.979630,60.000000,52.205415,19.000000,12.563276
54.832373,65.383018,138.688380,141.739559,43.047935,53.523040,54.895394,12.705682,135.583199,0.910014,65.260199,55.309720,140.461040,137.722060,138.059733,136.619148,79.543638,136.192260,0.001953,-1.908147,32.000000,-237.301202,136.890945,0.259900,12.163416,0.680958,245686.712413,0.918255,20.309702,19.176716,2.528811,68.330458,71.635010,87.746434,24.800000,56.985364,60.000000,52.209906,19.000000,12.561766
54.823526,65.374833,138.674639,141.746987,43.154575,53.502475,54.926488,12.705963,135.591203,0.497127,65.246565,55.302039,140.467615,137.724340,138.062091,136.625854,79.543124,136.198505,0.001951,-1.908119,32.000000,-237.301098,136.930156,0.124644,12.165943,0.680487,245586.679096,0.917986,20.306377,19.179427,2.528132,68.330222,71.632994,87.742390,24.800000,56.968680,60.000000,52.212664,19.000000,12.560930
54.814066,65.364107,138.713284,141.755410,43.268525,53.477770,54.832357,12.706052,135.599474,0.442764,65.235393,55.289597,140.476014,137.727502,138.065373,136.637456,79.543501,136.206076,0.001950,-1.908179,32.000000,-237.300972,136.936684,0.115959,12.167682,0.680766,245468.030388,0.918330,20.303075,19.180852,2.529316,68.329541,71.631275,87.736146,24.800000,56.993566,60.000000,52.219268,19.000000,12.559752
54.809384,65.356307,138.671293,141.762456,43.313188,53.457549,54.910882,12.705920,135.602072,0.446121,65.227650,55.286386,140.483077,137.731153,138.067993,136.643645,79.542827,136.209077,0.001993,-1.908162,32.000000,-237.301089,136.919064,0.117916,12.168557,0.680403,245370.965012,0.917601,20.303397,19.184382,2.529473,68.328321,71.630008,87.730428,24.800000,56.944744,60.000000,52.221426,19.000000,12.558556
54.807109,65.348991,138.634038,141.770034,43.307749,53.433681,54.950399,12.706086,135.602330,0.895347,65.214745,55.286019,140.491683,137.733384,138.071711,136.650887,79.542079,136.213471,0.001977,-1.908147,32.000000,-237.300933,136.909186,0.260571,12.170232,0.680318,245252.935991,0.918901,20.301771,19.187663,2.530615,68.325261,71.629357,87.723136,24.800000,56.934905,60.000000,52.220534,19.000000,12.557553
54.804631,65.341073,138.618040,141.775100,43.244222,53.413404,54.823307,12.706636,135.610468,0.916159,65.200058,55.282071,140.496766,137.739144,138.075396,136.656787,79.540442,136.218242,0.001976,-1.908177,32.000000,-237.300191,136.919289,0.260870,12.171332,0.679852,245156.496629,0.917308,20.298475,19.189788,2.530065,68.323219,71.627786,87.716966,24.800000,56.910402,60.000000,52.221910,19.000000,12.556526
54.801190,65.328857,138.689056,141.779873,43.126081,53.388999,54.894102,12.707303,135.620304,0.916219,65.182709,55.282369,140.502909,137.747244,138.079722,136.664565,79.538332,136.226443,0.001975,-1.908138,32.000000,-237.299396,136.929058,0.260819,12.170062,0.679270,245043.743373,0.916263,20.293348,19.192658,2.529490,68.320533,71.625455,87.710943,24.800000,56.940701,60.000000,52.222501,19.000000,12.554565
54.796653,65.318249,138.668078,141.782977,43.046692,53.368720,54.868407,12.707200,135.626345,0.916241,65.172408,55.277367,140.508335,137.749239,138.084090,136.669065,79.538174,136.228389,0.002018,-1.908177,32.000000,-237.299494,136.936046,0.260821,12.170130,0.678890,244947.483922,0.918065,20.287813,19.196601,2.529313,68.318503,71.624088,87.707038,24.800000,56.934352,60.000000,52.226273,19.000000,12.552813
54.792769,65.307363,138.763677,141.786713,42.916397,53.344643,54.854648,12.708007,135.636651,0.916285,65.162406,55.280893,140.514875,137.750812,138.088737,136.674119,79.536786,136.230730,0.001985,-1.910481,32.000000,-237.298756,136.942104,0.261096,12.169828,0.679054,244830.339950,0.916496,20.278907,19.202671,2.530767,68.314452,71.622209,87.702952,24.800000,56.971899,60.000000,52.230632,19.000000,12.550928
54.793142,65.299971,138.769977,141.789766,42.842843,53.328570,54.910559,12.708379,135.644011,0.916249,65.150762,55.282511,140.520337,137.754805,138.090464,136.681484,79.535613,136.233678,0.001984,-1.910508,32.000000,-237.298450,136.949741,0.261117,12.170664,0.678739,244731.254446,0.916635,20.272664,19.203770,2.530594,68.310914,71.620746,87.699561,24.800000,56.974136,60.000000,52.229064,19.000000,12.549802
54.787261,65.289575,138.798057,141.792894,42.803257,53.328625,54.876770,12.708306,135.649965,0.917979,65.140160,55.282241,140.525192,137.760362,138.092513,136.688405,79.534971,136.238706,0.001983,-1.910530,32.000000,-237.298300,136.944595,0.262841,12.171298,0.678992,244615.913517,0.916496,20.265517,19.206289,2.532518,68.306784,71.619578,87.696161,24.800000,56.997057,60.000000,52.234375,19.000000,12.548162
54.785113,65.281874,138.828252,141.795100,42.775133,53.328864,54.922156,12.708076,135.649003,1.309102,65.134312,55.281111,140.527989,137.768319,138.093970,136.694713,79.533855,136.239496,0.001984,-1.910534,32.000000,-237.298402,136.912083,0.392979,12.167995,0.678750,244538.088252,0.915262,20.257765,19.208885,2.532616,68.302155,71.618304,87.694244,24.800000,56.991574,60.000000,52.238767,19.000000,12.546863
54.782078,65.274294,138.822609,141.797202,42.782870,53.322658,54.888444,12.708054,135.657101,1.386744,65.128564,55.279215,140.530949,137.771400,138.096855,136.697808,79.531956,136.243674,0.001955,-1.910572,32.000000,-237.298407,136.915977,0.407007,12.167523,0.678933,244533.572431,0.915910,20.253028,19.211956,2.533400,68.295469,71.616494,87.692401,24.800000,57.001502,60.000000,52.241793,19.000000,12.545703
54.776713,65.268585,138.845090,141.799137,42.823775,53.314591,54.878066,12.707013,135.661460,1.386859,65.134048,55.275299,140.534909,137.771426,138.099792,136.697819,79.531448,136.244745,0.001942,-1.910639,32.000000,-237.299330,136.916094,0.406896,12.164866,0.679302,244531.069584,0.915178,20.247394,19.213453,2.534051,68.288994,71.615684,87.691529,24.800000,57.004840,60.000000,52.250453,19.000000,12.544864
