OSU 80 Ton Compressor Load Stand
54.913906,65.268959,138.741644,141.481280,40.756411,53.702859,54.923319,12.705946,135.385808,0.960419,65.246046,55.402415,140.278498,137.539150,137.917536,136.480317,79.533482,135.995591,0.001987,-1.910665,32.000000,-237.301135,136.721766,0.271096,12.154482,0.682853,246159.119431,0.920205,20.123866,19.097282,2.529199,68.258386,71.639915,87.819671,24.800000,57.117420,60.000000,53.286227,19.000000,12.579168
54.918675,65.271756,138.848968,141.475439,40.699649,53.710890,54.824511,12.705929,135.385749,0.926422,65.249585,55.406044,140.273922,137.541891,137.912570,136.482529,79.533330,135.995908,0.001986,-1.910122,32.000000,-237.301103,136.720319,0.263348,12.153859,0.682907,246159.932561,0.919077,20.117668,19.095563,2.528953,68.257630,71.639681,87.819158,24.800000,57.169605,60.000000,53.262016,19.000000,12.580213
54.926583,65.274825,138.834167,141.468848,40.753120,53.710709,54.882933,12.705879,135.388252,0.922584,65.263396,55.409342,140.268750,137.540998,137.908460,136.481718,79.534220,135.994170,0.002013,-1.907204,32.000000,-237.301294,136.717174,0.263924,12.154221,0.682364,246197.156347,0.919153,20.110651,19.095937,2.526530,68.256834,71.639590,87.821073,24.800000,57.154009,60.000000,53.231483,19.000000,12.581173
54.931272,65.281566,138.857943,141.464618,40.790229,53.710743,54.941369,12.705745,135.389784,0.922580,65.275785,55.414848,140.264343,137.542221,137.904991,136.478675,79.533846,135.994227,0.002014,-1.907222,32.000000,-237.301435,136.714695,0.263459,12.153484,0.683010,246234.919454,0.920865,20.108867,19.096242,2.528265,68.255525,71.639004,87.823170,24.800000,57.167029,60.000000,53.206806,19.000000,12.582978
54.938137,65.291291,138.955520,141.460113,40.912216,53.710979,54.896974,12.704988,135.392986,0.922425,65.289167,55.423028,140.258818,137.542475,137.899554,136.475271,79.532737,135.990985,0.002012,-1.907224,32.000000,-237.302054,136.714039,0.263842,12.156906,0.682800,246232.746908,0.919743,20.104340,19.094511,2.527632,68.253036,71.638887,87.827809,24.800000,57.206489,60.000000,53.176179,19.000000,12.585496
54.949810,65.299789,138.935044,141.456349,41.038254,53.710861,54.871027,12.705523,135.394167,0.922327,65.300339,55.431883,140.255058,137.544541,137.895098,136.470815,79.532209,135.988091,0.002011,-1.907247,32.000000,-237.301532,136.712077,0.264019,12.155018,0.682902,246236.652227,0.918695,20.106578,19.094913,2.527849,68.250102,71.638299,87.832356,24.800000,57.211189,60.000000,53.142808,19.000000,12.587741
54.960412,65.309979,138.917675,141.451180,41.225133,53.710832,54.843188,12.705442,135.395674,0.922205,65.311068,55.438844,140.251139,137.548151,137.890875,136.467529,79.532666,135.988704,0.002008,-1.907257,32.000000,-237.301729,136.709855,0.263692,12.158967,0.683149,246243.717891,0.919339,20.109711,19.094454,2.529309,68.247156,71.639525,87.837026,24.800000,57.223393,60.000000,53.102170,19.000000,12.590440
54.970284,65.316934,138.888968,141.446384,41.383668,53.711000,54.896603,12.704943,135.397273,0.922262,65.318550,55.439802,140.248908,137.549354,137.889300,136.469206,79.533284,135.988303,0.002011,-1.907255,32.000000,-237.302285,136.711541,0.264122,12.158705,0.682986,246246.097921,0.919576,20.107001,19.093582,2.528399,68.246280,71.640586,87.840614,24.800000,57.183888,60.000000,53.066965,19.000000,12.592464
54.975423,65.322847,138.910089,141.440959,41.563020,53.710795,54.878560,12.703953,135.389029,1.346130,65.326429,55.444585,140.243612,137.547098,137.886078,136.469625,79.534332,135.988737,0.001986,-1.907273,32.000000,-237.303400,136.658631,0.402647,12.160419,0.682533,246249.617755,0.919871,20.107011,19.093421,2.527595,68.246829,71.641839,87.844882,24.800000,57.212223,60.000000,53.029072,19.000000,12.594386
54.983684,65.327074,138.959993,141.436306,41.717964,53.710848,54.888731,12.704798,135.389233,1.388419,65.332335,55.449687,140.238718,137.549198,137.882575,136.466383,79.533156,135.987155,0.001981,-1.907268,32.000000,-237.302474,136.658168,0.409565,12.161648,0.682255,246251.978048,0.918813,20.104491,19.092609,2.526619,68.246486,71.642201,87.847937,24.800000,57.238252,60.000000,52.995637,19.000000,12.595760
54.993312,65.331706,138.925390,141.431017,41.937720,53.710979,54.847887,12.704379,135.396141,1.238111,65.333685,55.456612,140.234112,137.554757,137.879607,136.465793,79.531870,135.984262,0.001982,-1.907263,32.000000,-237.302799,136.696012,0.353992,12.161786,0.682196,246252.520053,0.919031,20.105472,19.091772,2.526767,68.246354,71.642553,87.853928,24.800000,57.236306,60.000000,52.949472,19.000000,12.597416
55.000266,65.332880,138.894914,141.426422,42.134101,53.711094,54.880053,12.705352,135.400139,0.933596,65.331285,55.459970,140.231243,137.559674,137.877388,136.463546,79.532255,135.985418,0.001988,-1.907264,32.000000,-237.301775,136.710227,0.263951,12.157102,0.682280,246254.459238,0.918719,20.101771,19.092183,2.527295,68.246324,71.643348,87.859101,24.800000,57.204358,60.000000,52.915064,19.000000,12.598257
55.007890,65.331521,138.795334,141.421036,42.273162,53.711194,54.887190,12.705288,135.404713,0.917173,65.326387,55.465393,140.228533,137.563339,137.873334,136.463403,79.531541,135.983610,0.001961,-1.907266,32.000000,-237.301623,136.711921,0.263271,12.160400,0.681954,246256.640119,0.919239,20.097163,19.092068,2.526223,68.245993,71.644443,87.864679,24.800000,57.165674,60.000000,52.869177,19.000000,12.598610
55.015215,65.328969,138.769349,141.416561,42.374609,53.711262,54.851496,12.706096,135.407545,0.917050,65.319534,55.468032,140.226121,137.565323,137.871350,136.468746,79.530612,135.985256,0.001958,-1.907274,32.000000,-237.300733,136.712815,0.263597,12.158725,0.681953,246255.549443,0.918576,20.091664,19.092243,2.525350,68.244412,71.646008,87.869684,24.800000,57.133268,60.000000,52.830415,19.000000,12.598629
55.022637,65.324464,138.741100,141.410681,42.501054,53.711585,54.899207,12.705823,135.409536,0.917131,65.313635,55.470431,140.223770,137.563812,137.868946,136.473937,79.530900,135.986753,0.001955,-1.907252,32.000000,-237.300953,136.714896,0.263457,12.155704,0.681116,246253.569795,0.918314,20.082992,19.092082,2.523190,68.243353,71.647082,87.875859,24.800000,57.101850,60.000000,52.783133,19.000000,12.598282
55.024136,65.320829,138.751122,141.405702,42.517438,53.712007,54.991347,12.706320,135.411120,0.917096,65.308844,55.472380,140.220714,137.566534,137.866436,136.473517,79.530777,135.987992,0.001986,-1.907219,32.000000,-237.300544,136.718185,0.263309,12.156549,0.680959,246251.080350,0.918771,20.073413,19.093807,2.522381,68.243580,71.647519,87.881508,24.800000,57.111893,60.000000,52.748182,19.000000,12.597956
55.027253,65.317198,138.714778,141.400521,42.527888,53.712405,54.959172,12.706089,135.410104,0.984970,65.302885,55.477902,140.217103,137.571252,137.864627,136.478230,79.531454,135.990552,0.001983,-1.907272,32.000000,-237.300772,136.693878,0.291501,12.158416,0.680859,246246.800122,0.917830,20.061789,19.094244,2.521528,68.245882,71.648623,87.889438,24.800000,57.085474,60.000000,52.705084,19.000000,12.597706
55.030229,65.314049,138.728683,141.396771,42.548183,53.712450,54.840040,12.705650,135.408394,1.335395,65.296343,55.479844,140.214167,137.573187,137.862041,136.480892,79.532272,135.991113,0.001983,-1.907303,32.000000,-237.301062,136.684932,0.393508,12.160004,0.680832,246245.730419,0.916263,20.056715,19.094967,2.521641,68.249156,71.649864,87.896926,24.800000,57.087099,60.000000,52.667342,19.000000,12.597545
55.028860,65.308021,138.780635,141.392155,42.552374,53.712628,54.898645,12.706112,135.415689,0.953312,65.289710,55.475996,140.209083,137.575611,137.856423,136.482929,79.531540,135.993771,0.001981,-1.907323,32.000000,-237.300573,136.724251,0.267691,12.159818,0.680486,246243.299513,0.916740,20.050095,19.095528,2.520838,68.250212,71.650110,87.905126,24.800000,57.087313,60.000000,52.627056,19.000000,12.596891
55.027981,65.303486,138.726335,141.388683,42.576797,53.712972,54.865751,12.705779,135.416871,0.918266,65.286149,55.478021,140.204666,137.575539,137.853067,136.482562,79.531185,135.997389,0.001981,-1.907322,32.000000,-237.300879,136.722137,0.264191,12.159475,0.680422,246239.627426,0.918669,20.044093,19.094980,2.520954,68.250030,71.649902,87.911299,24.800000,57.074927,60.000000,52.596093,19.000000,12.596284
55.032314,65.300939,138.764171,141.385293,42.584498,53.713271,54.905214,12.706897,135.422624,0.918825,65.276440,55.479036,140.199727,137.582870,137.849022,136.485995,79.531342,136.007378,0.001976,-1.910851,32.000000,-237.299738,136.729814,0.263874,12.161072,0.680722,246237.377073,0.917702,20.039377,19.096999,2.521961,68.249715,71.649893,87.919577,24.800000,57.086186,60.000000,52.550410,19.000000,12.596204
55.030421,65.296044,138.850577,141.382349,42.584377,53.713224,54.896729,12.707156,135.425137,0.918693,65.266545,55.476905,140.196751,137.587446,137.846318,136.491312,79.531464,136.014072,0.001953,-1.910873,32.000000,-237.299412,136.735238,0.264142,12.159760,0.680462,246236.404753,0.918263,20.035684,19.099104,2.521014,68.249277,71.649569,87.926965,24.800000,57.139713,60.000000,52.516513,19.000000,12.595780
55.028919,65.288643,138.846467,141.379756,42.567607,53.713271,54.866672,12.708962,135.432190,0.918934,65.257068,55.473720,140.193827,137.593906,137.843047,136.499484,79.532538,136.025699,0.001949,-1.910890,32.000000,-237.297641,136.744125,0.263842,12.159130,0.680504,246234.697742,0.917522,20.028983,19.103778,2.521503,68.247996,71.649606,87.935964,24.800000,57.146038,60.000000,52.477724,19.000000,12.594761
55.024075,65.282336,138.889804,141.378747,42.551236,53.713297,54.868349,12.708584,135.434222,0.991240,65.250470,55.470525,140.192025,137.596086,137.840881,136.501391,79.533148,136.035719,0.001950,-1.910914,32.000000,-237.298008,136.728019,0.292899,12.158568,0.681058,246231.591902,0.917686,20.025902,19.106892,2.523160,68.247213,71.649405,87.942412,24.800000,57.144525,60.000000,52.448936,19.000000,12.593823
55.019426,65.276495,138.914500,141.379115,42.453657,53.713156,54.887743,12.708037,135.440749,1.169011,65.241591,55.461164,140.189134,137.602453,137.838474,136.509225,79.532610,136.042273,0.001986,-1.910934,32.000000,-237.298404,136.737366,0.336123,12.158775,0.681081,246225.870268,0.918199,20.019941,19.111441,2.523155,68.245917,71.647218,87.949832,24.800000,57.169070,60.000000,52.414138,19.000000,12.593032
55.012033,65.271492,138.943915,141.380091,42.355756,53.713030,54.861287,12.708697,135.447593,1.170621,65.234406,55.457854,140.187829,137.611192,137.835615,136.515062,79.532228,136.052708,0.001963,-1.910958,32.000000,-237.297767,136.744228,0.335646,12.157448,0.681405,246222.592972,0.918245,20.018282,19.115677,2.524164,68.244045,71.645607,87.956940,24.800000,57.185563,60.000000,52.389572,19.000000,12.592356
55.004980,65.266418,138.950625,141.381881,42.290622,53.713261,54.878280,12.709247,135.466636,0.828656,65.226364,55.449713,140.188427,137.624931,137.831057,136.525103,79.530593,136.063971,0.001960,-1.910971,32.000000,-237.297203,136.807250,0.220165,12.155425,0.681587,246219.590115,0.917990,20.016899,19.119385,2.524826,68.239760,71.643559,87.964306,24.800000,57.186120,60.000000,52.360491,19.000000,12.591716
54.996825,65.261907,138.939784,141.384312,42.200752,53.713365,54.912446,12.708714,135.478052,0.705364,65.215078,55.443008,140.190290,137.638029,137.828992,136.535630,79.530821,136.073949,0.001959,-1.910984,32.000000,-237.297586,136.819411,0.190048,12.154936,0.681917,246218.452306,0.918555,20.018987,19.124812,2.525700,68.236663,71.642569,87.970165,24.800000,57.205774,60.000000,52.337754,19.000000,12.591199
54.980297,65.254163,138.930442,141.388003,42.086886,53.713418,54.950461,12.708053,135.484693,0.703486,65.209703,55.427428,140.193411,137.643351,137.826903,136.547990,79.530923,136.086755,0.001989,-1.911005,32.000000,-237.298326,136.827677,0.189938,12.154628,0.682172,246219.575382,0.918392,20.020679,19.131892,2.526146,68.233926,71.641051,87.975378,24.800000,57.209961,60.000000,52.321273,19.000000,12.590085
54.970498,65.250538,138.993333,141.392495,42.001058,53.713187,54.845127,12.708127,135.492594,0.703215,65.211910,55.421632,140.195832,137.651508,137.825024,136.559742,79.530765,136.094043,0.001982,-1.911011,32.000000,-237.298196,136.833301,0.190054,12.156828,0.682251,246219.292056,0.917962,20.023995,19.136488,2.526324,68.231367,71.640185,87.979235,24.800000,57.213685,60.000000,52.305761,19.000000,12.589381
54.958241,65.251569,139.018400,141.399454,41.956376,53.704980,54.890334,12.706797,135.497632,0.703065,65.212673,55.410584,140.198706,137.656840,137.823757,136.566559,79.530360,136.105376,0.001982,-1.911025,32.000000,-237.299643,136.842393,0.190110,12.154794,0.682458,246218.969025,0.917615,20.032110,19.142578,2.526913,68.228568,71.637741,87.984419,24.800000,57.228237,60.000000,52.289927,19.000000,12.589977
54.950321,65.252788,139.071963,141.405512,41.920218,53.704826,54.933921,12.706580,135.502323,0.780288,65.209281,55.401187,140.202191,137.665793,137.821098,136.571124,79.530092,136.117477,0.001979,-1.911044,32.000000,-237.300012,136.829579,0.220710,12.151128,0.682818,246218.258530,0.919545,20.037888,19.146258,2.528508,68.226909,71.635780,87.988872,24.800000,57.263349,60.000000,52.274298,19.000000,12.590629
54.942727,65.250455,139.171880,141.413051,41.822125,53.696333,54.919224,12.707166,135.501653,1.167276,65.200042,55.393677,140.206176,137.675037,137.820915,136.577707,79.530501,136.127367,0.001979,-1.911058,32.000000,-237.299289,136.817069,0.336231,12.151389,0.683150,246185.772262,0.918877,20.050686,19.152143,2.529528,68.224553,71.634974,87.994096,24.800000,57.336468,60.000000,52.256032,19.000000,12.590766
54.935362,65.245744,139.163303,141.419123,41.777202,53.696165,54.827564,12.707460,135.510494,1.184358,65.190367,55.384071,140.209925,137.683816,137.821484,136.587912,79.530049,136.138182,0.001970,-1.911092,32.000000,-237.298944,136.824836,0.336400,12.150368,0.683761,246188.266100,0.918295,20.059508,19.158260,2.530867,68.222361,71.634556,87.997397,24.800000,57.342266,60.000000,52.242899,19.000000,12.590230
54.925412,65.238245,139.185183,141.425993,41.813394,53.687638,54.824080,12.707267,135.519785,1.150194,65.176819,55.373326,140.214728,137.693384,137.821909,136.601357,79.529870,136.150517,0.001953,-1.911098,32.000000,-237.298969,136.846871,0.322498,12.151285,0.684280,246149.941371,0.918530,20.064467,19.162631,2.533036,68.218732,71.633047,88.001616,24.800000,57.358423,60.000000,52.229418,19.000000,12.589122
54.915419,65.230797,139.174033,141.431859,41.861929,53.687452,54.900216,12.707366,135.536277,0.753086,65.164262,55.361201,140.217988,137.700241,137.823867,136.608713,79.529084,136.164202,0.001951,-1.911083,32.000000,-237.298909,136.887056,0.197287,12.149789,0.684395,246148.421737,0.920188,20.066828,19.168311,2.533219,68.216474,71.631835,88.004505,24.800000,57.365061,60.000000,52.219969,19.000000,12.587927
54.902825,65.221502,139.178525,141.439593,41.922998,53.687179,54.917533,12.707973,135.547059,0.702638,65.152235,55.351964,140.222829,137.708933,137.826012,136.620370,79.529073,136.176676,0.001952,-1.911051,32.000000,-237.298364,136.896839,0.190906,12.153357,0.684491,246107.387477,0.920266,20.068885,19.174449,2.534076,68.215810,71.630782,88.008058,24.800000,57.367408,60.000000,52.213997,19.000000,12.586330
54.893818,65.214530,139.216259,141.446800,41.992001,53.671055,54.914064,12.707706,135.555641,0.702572,65.141213,55.339394,140.227568,137.715957,137.828737,136.628712,79.530003,136.183763,0.001987,-1.911063,32.000000,-237.298659,136.911757,0.191003,12.153920,0.684651,246105.022711,0.919154,20.071035,19.181849,2.534334,68.219186,71.630480,88.011915,24.800000,57.397833,60.000000,52.207442,19.000000,12.585143
54.878959,65.205050,139.168589,141.456067,42.134783,53.670976,54.867587,12.707212,135.563693,0.702464,65.125612,55.328710,140.233252,137.720455,137.830973,136.641399,79.529700,136.188199,0.001965,-1.911054,32.000000,-237.299146,136.921455,0.190970,12.154074,0.684648,246100.956264,0.919070,20.073837,19.187888,2.534997,68.224263,71.629647,88.014726,24.800000,57.394283,60.000000,52.207717,19.000000,12.583577
54.873684,65.196442,139.125533,141.464038,42.248870,53.670986,54.952215,12.706793,135.562073,0.986937,65.109983,55.320912,140.239129,137.723429,137.833623,136.648370,79.531162,136.195598,0.001962,-1.911039,32.000000,-237.299672,136.880035,0.290225,12.155935,0.684737,246024.022713,0.919001,20.075520,19.190381,2.536101,68.228959,71.629653,88.018027,24.800000,57.382605,60.000000,52.202551,19.000000,12.582031
54.864509,65.183978,139.121646,141.472759,42.371669,53.670892,54.984882,12.706150,135.566752,1.171611,65.087699,55.312349,140.245468,137.725968,137.835223,136.656056,79.531497,136.198178,0.001962,-1.911042,32.000000,-237.300501,136.886245,0.337434,12.155294,0.684673,246021.777849,0.920031,20.080320,19.192827,2.535919,68.235168,71.628577,88.020872,24.800000,57.385847,60.000000,52.197701,19.000000,12.579842
54.854576,65.172015,139.029447,141.479180,42.445120,53.666876,54.836574,12.706179,135.573475,1.136008,65.067894,55.299805,140.250279,137.731671,137.837619,136.665291,79.531855,136.202837,0.002001,-1.911031,32.000000,-237.300507,136.904976,0.322759,12.154841,0.684403,246015.774971,0.918691,20.076782,19.194940,2.535378,68.239367,71.628220,88.023649,24.800000,57.341488,60.000000,52.197462,19.000000,12.577596
54.840846,65.155970,139.014465,141.486755,42.522464,53.642629,54.901821,12.706825,135.581668,0.926754,65.044586,55.285914,140.256988,137.736441,137.841138,136.671132,79.532091,136.210057,0.001984,-1.910989,32.000000,-237.299850,136.925051,0.265191,12.153679,0.684536,246008.898327,0.918283,20.073137,19.195852,2.535731,68.245519,71.629133,88.027170,24.800000,57.331211,60.000000,52.201600,19.000000,12.574530
54.831035,65.142742,139.037676,141.493318,42.607961,53.622239,54.940622,12.706426,135.584973,0.920511,65.027325,55.277967,140.262167,137.739098,137.843780,136.675719,79.533048,136.210056,0.001981,-1.910986,32.000000,-237.300294,136.927369,0.265451,12.151265,0.684147,245984.626147,0.920852,20.070722,19.197745,2.534510,68.250624,71.630147,88.029578,24.800000,57.333016,60.000000,52.206870,19.000000,12.571900
54.822495,65.127578,139.109656,141.501164,42.689593,53.597942,54.918360,12.704883,135.584685,0.920775,65.006768,55.265096,140.268711,137.739219,137.847495,136.679206,79.533739,136.209552,0.001980,-1.910964,32.000000,-237.301732,136.927001,0.265353,12.154658,0.684000,245866.261168,0.919558,20.067879,19.200998,2.534871,68.257635,71.630904,88.034303,24.800000,57.378301,60.000000,52.209027,19.000000,12.568912
54.813691,65.115455,139.162669,141.507630,42.754581,53.577358,54.836653,12.705523,135.585077,0.920794,64.995818,55.255852,140.273747,137.738730,137.851176,136.682418,79.533814,136.210471,0.001979,-1.910926,32.000000,-237.301022,136.924296,0.265494,12.153175,0.684129,245765.246969,0.918708,20.064086,19.200040,2.535748,68.262762,71.632074,88.039167,24.800000,57.425165,60.000000,52.215025,19.000000,12.566410
54.807030,65.104597,139.104061,141.515458,42.880189,53.552845,54.946267,12.705593,135.585058,0.920927,64.980066,55.250217,140.279080,137.740343,137.855066,136.683427,79.534051,136.214364,0.001966,-1.910931,32.000000,-237.300914,136.927729,0.265705,12.155080,0.684115,245645.364910,0.918785,20.057135,19.199105,2.537456,68.267379,71.632842,88.043873,24.800000,57.375746,60.000000,52.218772,19.000000,12.564200
54.801110,65.095742,139.132337,141.521182,42.966156,53.532707,54.936790,12.705692,135.587746,0.921075,64.964641,55.242286,140.284129,137.739525,137.857290,136.681468,79.534056,136.220008,0.001945,-1.910926,32.000000,-237.300953,136.934414,0.265454,12.156853,0.684322,245544.727565,0.919935,20.053479,19.199474,2.538830,68.271164,71.632671,88.046477,24.800000,57.400828,60.000000,52.222269,19.000000,12.562514
54.791856,65.083124,139.203532,141.527394,42.982743,53.516504,54.938387,12.706777,135.590979,0.921001,64.947856,55.233119,140.289591,137.743325,137.860751,136.685292,79.534639,136.224212,0.001943,-1.910919,32.000000,-237.299982,136.936276,0.265661,12.159168,0.683674,245426.729677,0.917776,20.049030,19.201118,2.538070,68.273829,71.633367,88.047083,24.800000,57.459985,60.000000,52.231680,19.000000,12.560076
54.781858,65.072822,139.224521,141.532717,42.998826,53.496411,54.913739,12.706120,135.582611,1.242843,64.942407,55.228131,140.293671,137.741196,137.865483,136.683848,79.534981,136.219049,0.001944,-1.910892,32.000000,-237.300677,136.894900,0.371342,12.162008,0.683542,245329.973847,0.917677,20.045870,19.203839,2.538860,68.275572,71.634590,88.046944,24.800000,57.497631,60.000000,52.241751,19.000000,12.557944
54.772824,65.066073,139.139377,141.539584,43.043505,53.476268,54.869544,12.706125,135.588017,0.938734,64.936094,55.220111,140.299641,137.738137,137.868688,136.686023,79.533824,136.220601,0.001985,-1.910864,32.000000,-237.300684,136.931004,0.267952,12.164397,0.683694,245248.822907,0.917513,20.042156,19.205288,2.540588,68.275971,71.634423,88.045795,24.800000,57.449177,60.000000,52.254230,19.000000,12.556351
54.765673,65.062558,139.098004,141.545288,43.104561,53.459988,54.986488,12.705625,135.585966,0.906489,64.931214,55.216459,140.305092,137.738202,137.871380,136.687115,79.534336,136.218557,0.001978,-1.910853,32.000000,-237.301299,136.930676,0.264898,12.166949,0.683532,245152.082906,0.917740,20.041475,19.202451,2.541435,68.276772,71.634801,88.046539,24.800000,57.422281,60.000000,52.264409,19.000000,12.555733
54.754621,65.057206,139.117486,141.552242,43.145634,53.443894,54.868616,12.705506,135.583886,0.906491,64.928882,55.205019,140.311688,137.734370,137.874639,136.680370,79.535188,136.216659,0.001973,-1.910841,32.000000,-237.301339,136.926648,0.264729,12.166198,0.682808,245058.872741,0.918285,20.043420,19.204358,2.540299,68.277293,71.635204,88.045463,24.800000,57.442444,60.000000,52.279329,19.000000,12.554731
54.744749,65.053491,139.109683,141.558005,43.166732,53.423733,54.879353,12.705129,135.577772,0.906717,64.930766,55.198450,140.317610,137.733373,137.877373,136.679256,79.535591,136.213395,0.001972,-1.910842,32.000000,-237.301760,136.926786,0.264762,12.165059,0.682334,244983.531359,0.916177,20.046789,19.202858,2.539876,68.276942,71.635549,88.043862,24.800000,57.449003,60.000000,52.296982,19.000000,12.553897
54.736250,65.052130,139.119141,141.565189,43.154391,53.399609,54.906938,12.704316,135.572539,0.906847,64.931665,55.192975,140.325532,137.727854,137.882628,136.676268,79.536014,136.206897,0.002009,-1.910852,32.000000,-237.302555,136.920594,0.264687,12.162483,0.682435,244908.524448,0.918060,20.052077,19.201090,2.540744,68.275582,71.635386,88.040960,24.800000,57.448717,60.000000,52.314322,19.000000,12.553649
54.733837,65.051376,139.145496,141.571022,43.146237,53.395562,54.843357,12.704558,135.566613,0.997786,64.926199,55.193613,140.330834,137.726933,137.885979,136.676370,79.535244,136.206494,0.001990,-1.910860,32.000000,-237.302291,136.893120,0.299631,12.161796,0.682351,244816.059719,0.917708,20.057865,19.199110,2.541060,68.271287,71.634184,88.038447,24.800000,57.474959,60.000000,52.325627,19.000000,12.553577
54.731907,65.046618,139.095642,141.576342,43.024047,53.371128,54.950055,12.704403,135.558323,1.370560,64.918480,55.191080,140.336733,137.723320,137.891257,136.669984,79.535897,136.207560,0.001988,-1.910850,32.000000,-237.302399,136.866658,0.410462,12.165278,0.682355,244706.293159,0.916987,20.064689,19.195548,2.541627,68.265616,71.633711,88.036273,24.800000,57.457762,60.000000,52.336555,19.000000,12.552841
54.724529,65.041379,139.102036,141.579417,42.910076,53.350649,54.890007,12.704481,135.561628,1.196509,64.916843,55.187949,140.339848,137.723639,137.894462,136.667312,79.535475,136.203333,0.001989,-1.910864,32.000000,-237.302289,136.901024,0.344606,12.164609,0.682525,244688.702874,0.918024,20.066257,19.196121,2.542221,68.260602,71.633701,88.032911,24.800000,57.451823,60.000000,52.352967,19.000000,12.551792
54.717518,65.037928,139.117779,141.582994,42.723050,53.326425,54.936575,12.704493,135.560661,0.914833,64.918045,55.178495,140.344668,137.726103,137.899796,136.665796,79.536591,136.204444,0.001988,-1.910865,32.000000,-237.302247,136.913844,0.264031,12.162561,0.681769,244573.587952,0.915846,20.063359,19.195985,2.541399,68.252859,71.633970,88.027429,24.800000,57.478140,60.000000,52.372288,19.000000,12.550974
54.714233,65.036558,139.179453,141.586251,42.600906,53.306282,54.935946,12.704352,135.558174,0.909887,64.918236,55.179161,140.347000,137.729007,137.904121,136.663120,79.536767,136.203128,0.001964,-1.910853,32.000000,-237.302513,136.913495,0.264178,12.162455,0.681682,244478.639610,0.916620,20.065226,19.194365,2.541859,68.244905,71.633891,88.021247,24.800000,57.526231,60.000000,52.386958,19.000000,12.550711
54.708126,65.035326,139.202848,141.589769,42.527751,53.306402,54.944588,12.703983,135.557867,0.909605,64.918877,55.177227,140.350197,137.729321,137.908620,136.665046,79.537603,136.201564,0.001950,-1.910859,32.000000,-237.302881,136.907674,0.264115,12.161182,0.681667,244366.130575,0.915549,20.068527,19.193785,2.542472,68.234096,71.633239,88.013764,24.800000,57.543487,60.000000,52.406326,19.000000,12.550514
54.708883,65.034314,139.239773,141.592886,42.446948,53.306486,54.884035,12.704919,135.556083,0.909294,64.918500,55.175976,140.353881,137.725924,137.912435,136.662413,79.538095,136.203884,0.001950,-1.910841,32.000000,-237.301880,136.910528,0.264158,12.167874,0.681790,244273.453529,0.915271,20.070321,19.192973,2.543752,68.224282,71.633574,88.007010,24.800000,57.572328,60.000000,52.419412,19.000000,12.550360
54.704045,65.033258,139.195582,141.595000,42.373075,53.306450,54.951213,12.704783,135.556549,0.909605,64.919194,55.176922,140.355861,137.723981,137.915159,136.664180,79.538327,136.204992,0.001951,-1.910818,32.000000,-237.302026,136.910670,0.264338,12.169335,0.682083,244274.174022,0.915239,20.074974,19.191382,2.544464,68.217186,71.633040,88.001743,24.800000,57.581504,60.000000,52.433174,19.000000,12.550201
54.699798,65.032183,139.099217,141.598189,42.299893,53.306518,54.838869,12.706565,135.557670,0.909460,64.920229,55.179482,140.360380,137.720999,137.919076,136.662890,79.538555,136.205104,0.001990,-1.910835,32.000000,-237.300516,136.912926,0.264193,12.169440,0.681883,244273.243707,0.916234,20.073231,19.192011,2.545104,68.208649,71.633273,87.993082,24.800000,57.514669,60.000000,52.454083,19.000000,12.549973
54.698905,65.031891,139.147186,141.599918,42.239278,53.306531,54.856080,12.705719,135.556911,0.909586,64.919781,55.176815,140.362972,137.720287,137.921133,136.660196,79.539150,136.202557,0.001998,-1.910846,32.000000,-237.301469,136.910094,0.264196,12.166664,0.681645,244273.377724,0.915200,20.076837,19.192314,2.544521,68.204116,71.633901,87.987995,24.800000,57.536684,60.000000,52.465258,19.000000,12.549940
