OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, February 1, 2019
8:02:31 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
54.979951,65.201073,138.731100,141.340808,42.081887,53.711367,54.857499,12.706273,135.489588,0.909457,65.182623,55.491452,140.138633,137.606691,137.781678,136.556436,79.649005,136.082576,0.001991,-1.909654,32.000000,-237.300418,136.737541,0.263893,12.159708,0.680753,246056.593715,0.918404,19.998630,19.019498,2.522243,68.257544,71.737386,87.901565,24.800000,57.226217,60.000000,53.070839,19.000000,12.595370
54.983957,65.200743,138.689885,141.333559,42.130571,53.711362,54.846936,12.706275,135.496928,0.909449,65.183355,55.496690,140.133887,137.610690,137.780013,136.561610,79.650809,136.086296,0.002007,-1.909669,32.000000,-237.300292,136.742411,0.264160,12.160980,0.681047,246054.274776,0.919437,19.987715,19.021704,2.523036,68.255101,71.738893,87.903397,24.800000,57.216243,60.000000,53.032874,19.000000,12.595723
54.986289,65.200853,138.712167,141.328496,42.142843,53.711640,54.893616,12.707512,135.502249,0.909437,65.190637,55.500890,140.130027,137.618104,137.779013,136.565360,79.651490,136.088618,0.002034,-1.909645,32.000000,-237.299146,136.749489,0.263691,12.159420,0.680983,246050.708815,0.919010,19.979351,19.022475,2.523303,68.252757,71.740158,87.906341,24.800000,57.197421,60.000000,53.002163,19.000000,12.595921
54.993925,65.205275,138.690418,141.324022,42.214508,53.711503,54.867591,12.707836,135.502140,1.159743,65.198928,55.513139,140.123970,137.624704,137.775091,136.568641,79.651821,136.089335,0.002002,-1.910836,32.000000,-237.298953,136.678356,0.350082,12.162091,0.680632,246047.323376,0.919112,19.975176,19.022469,2.522370,68.248620,71.740990,87.908805,24.800000,57.183830,60.000000,52.961781,19.000000,12.597078
55.005123,65.211073,138.690398,141.320690,42.251482,53.711493,54.910140,12.708620,135.514721,1.229035,65.203122,55.521296,140.119807,137.631690,137.772674,136.572300,79.652124,136.094691,0.001996,-1.910816,32.000000,-237.298140,136.711005,0.359226,12.163658,0.680809,246047.594608,0.918292,19.973049,19.022911,2.522668,68.244742,71.742551,87.910643,24.800000,57.178887,60.000000,52.920445,19.000000,12.598591
55.012196,65.215885,138.677364,141.315867,42.364068,53.711703,54.963237,12.708726,135.505910,0.913353,65.207513,55.530157,140.116013,137.638739,137.770582,136.581826,79.653791,136.100703,0.001996,-1.910776,32.000000,-237.297778,136.784816,0.262507,12.164556,0.680431,246047.433628,0.918595,19.970143,19.022928,2.521923,68.238914,71.744978,87.913415,24.800000,57.184395,60.000000,52.874900,19.000000,12.600147
55.015789,65.218649,138.742220,141.311568,42.457471,53.711849,54.865513,12.707969,135.510698,0.905077,65.215477,55.536858,140.112865,137.642357,137.768280,136.586400,79.653463,136.101247,0.002004,-1.910780,32.000000,-237.298503,136.786283,0.262986,12.164440,0.680186,246047.764905,0.917690,19.965198,19.025213,2.521409,68.231629,71.746682,87.914686,24.800000,57.187234,60.000000,52.840555,19.000000,12.601018
55.023154,65.224257,138.780715,141.307051,42.538835,53.711760,54.938945,12.707954,135.516836,0.905103,65.220262,55.547561,140.109085,137.652215,137.765398,136.596893,79.653309,136.110598,0.001971,-1.910793,32.000000,-237.298440,136.794131,0.262972,12.166756,0.679970,246048.468582,0.916689,19.963225,19.026453,2.520848,68.222172,71.749415,87.915877,24.800000,57.235569,60.000000,52.792580,19.000000,12.602535
55.029314,65.228173,138.847743,141.303449,42.559188,53.712017,54.933947,12.707327,135.524392,0.905270,65.219454,55.549999,140.104467,137.657029,137.763372,136.602961,79.652370,136.115531,0.001966,-1.910831,32.000000,-237.299101,136.797521,0.262837,12.169459,0.680276,246050.410948,0.918265,19.962542,19.027044,2.521862,68.213099,71.751863,87.916366,24.800000,57.246349,60.000000,52.752897,19.000000,12.603778
55.029311,65.229950,138.873749,141.298888,42.576593,53.712369,54.914938,12.707350,135.525798,0.905298,65.224833,55.550269,140.099250,137.664419,137.760300,136.609737,79.653363,136.124267,0.001966,-1.910523,32.000000,-237.299128,136.778259,0.263397,12.172155,0.680252,246051.771765,0.916914,19.961085,19.031717,2.522224,68.203658,71.755223,87.917214,24.800000,57.274425,60.000000,52.710868,19.000000,12.604645
55.034389,65.232752,138.962058,141.295782,42.613514,53.712343,54.915589,12.707663,135.519825,1.309198,65.232062,55.552669,140.096837,137.669273,137.758881,136.615497,79.654911,136.128166,0.001981,-1.910550,32.000000,-237.298639,136.807803,0.396453,12.173159,0.680375,246055.050827,0.916897,19.959093,19.035040,2.523160,68.197940,71.759513,87.919482,24.800000,57.317490,60.000000,52.673039,19.000000,12.605422
55.037749,65.238000,139.075503,141.292704,42.589216,53.712240,54.837696,12.707360,135.523397,1.376251,65.237907,55.554181,140.092668,137.677023,137.755196,136.621296,79.655725,136.135195,0.002004,-1.910531,32.000000,-237.299163,136.808859,0.409303,12.172159,0.680370,246056.748062,0.917225,19.960874,19.038269,2.523632,68.191521,71.763017,87.921033,24.800000,57.390503,60.000000,52.626464,19.000000,12.606968
55.041595,65.241732,139.032932,141.290758,42.585468,53.712169,54.909134,12.707350,135.528811,1.376371,65.240947,55.557303,140.090128,137.682007,137.753303,136.626720,79.656781,136.140030,0.002004,-1.910558,32.000000,-237.299114,136.813406,0.409794,12.170914,0.680710,246055.545263,0.917127,19.958805,19.038606,2.525004,68.186542,71.766421,87.921905,24.800000,57.389472,60.000000,52.587780,19.000000,12.608138
55.047117,65.244988,139.020532,141.288405,42.562178,53.712264,54.844783,12.707429,135.533077,1.376033,65.234581,55.557778,140.087516,137.685890,137.749302,136.630830,79.657056,136.148182,0.002002,-1.910579,32.000000,-237.299331,136.815368,0.409452,12.169064,0.681331,246057.002460,0.918379,19.960831,19.041191,2.526911,68.182236,71.770312,87.920947,24.800000,57.384943,60.000000,52.537496,19.000000,12.609409
55.048016,65.242997,138.979901,141.286303,42.583454,53.712086,54.942127,12.706166,135.540124,1.376147,65.229489,55.557712,140.085769,137.687453,137.746395,136.634209,79.657031,136.155305,0.002002,-1.910618,32.000000,-237.300726,136.819971,0.409475,12.169538,0.681120,246057.003400,0.917121,19.960875,19.042471,2.525961,68.180275,71.773525,87.919526,24.800000,57.345464,60.000000,52.500995,19.000000,12.609496
55.046828,65.239015,139.059988,141.284488,42.626783,53.711891,54.931011,12.705832,135.556171,1.126847,65.221045,55.550060,140.082785,137.695226,137.742890,136.643000,79.657029,136.166081,0.002021,-1.910635,32.000000,-237.301112,136.874821,0.324546,12.171286,0.681078,246058.096330,0.918105,19.958837,19.046136,2.525483,68.178622,71.775300,87.917272,24.800000,57.393419,60.000000,52.455438,19.000000,12.609108
55.037849,65.234229,139.105938,141.283903,42.679666,53.711986,54.949180,12.705160,135.563237,0.909846,65.218060,55.543724,140.080870,137.700742,137.739588,136.649280,79.658131,136.175108,0.001988,-1.910627,32.000000,-237.301839,136.868322,0.264158,12.173294,0.680817,246055.608266,0.916453,19.955984,19.049602,2.524703,68.176887,71.777157,87.915388,24.800000,57.431657,60.000000,52.422331,19.000000,12.608492
55.030977,65.231578,139.058220,141.285104,42.749089,53.712033,54.927297,12.705612,135.568328,0.905752,65.216283,55.537787,140.079809,137.700595,137.736865,136.652883,79.659248,136.182592,0.001984,-1.910625,32.000000,-237.301377,136.872170,0.264142,12.173651,0.681162,246052.264525,0.916648,19.953141,19.054812,2.526213,68.176101,71.778882,87.915185,24.800000,57.427669,60.000000,52.394774,19.000000,12.608209
55.023439,65.230285,139.042160,141.288656,42.814024,53.712017,54.846067,12.705786,135.573196,0.905967,65.216894,55.531480,140.079418,137.706018,137.733250,136.657099,79.659779,136.189997,0.001985,-1.910631,32.000000,-237.301213,136.879628,0.264194,12.173279,0.681416,246051.208777,0.916500,19.956965,19.058071,2.527460,68.174278,71.780040,87.913096,24.800000,57.413425,60.000000,52.362712,19.000000,12.608264
55.019287,65.230541,139.009258,141.292609,42.792672,53.712133,54.938777,12.706779,135.579337,0.905803,65.211681,55.527746,140.080400,137.713187,137.730256,136.663058,79.659899,136.196413,0.001989,-1.910585,32.000000,-237.300353,136.888940,0.263800,12.170645,0.681248,246050.426853,0.916986,19.960903,19.060571,2.526908,68.171907,71.780703,87.911940,24.800000,57.382253,60.000000,52.335087,19.000000,12.608601
55.012754,65.228426,139.065990,141.297594,42.780533,53.711967,54.881209,12.705615,135.586293,0.905933,65.204874,55.521343,140.082966,137.722393,137.727193,136.668249,79.660364,136.207234,0.001958,-1.910598,32.000000,-237.301509,136.894634,0.264252,12.169870,0.681294,246050.901623,0.918480,19.966840,19.063619,2.526962,68.168588,71.781851,87.908434,24.800000,57.432032,60.000000,52.303179,19.000000,12.608718
55.006808,65.225440,139.107311,141.302167,42.829178,53.712023,54.897188,12.706188,135.597178,0.912454,65.199194,55.513770,140.085247,137.730298,137.726240,136.676208,79.660768,136.219782,0.001954,-1.910587,32.000000,-237.300798,136.898581,0.266059,12.168618,0.681328,246052.841036,0.917009,19.971079,19.066598,2.526555,68.166253,71.783092,87.905328,24.800000,57.460877,60.000000,52.277572,19.000000,12.608415
54.994359,65.220995,139.130775,141.308557,42.928666,53.711902,54.879064,12.706152,135.602529,0.907047,65.192587,55.506385,140.089582,137.737642,137.726831,136.683829,79.663974,136.229012,0.001954,-1.910577,32.000000,-237.300736,136.972116,0.263731,12.166385,0.681770,246052.140860,0.918084,19.975231,19.071360,2.527886,68.164024,71.784550,87.901758,24.800000,57.484125,60.000000,52.254955,19.000000,12.607912
54.983314,65.216287,139.227042,141.314858,42.931158,53.711818,54.885998,12.706142,135.612708,0.907376,65.184634,55.495510,140.093166,137.745074,137.726610,136.692285,79.664987,136.237455,0.001978,-1.910572,32.000000,-237.300938,136.982328,0.263909,12.166744,0.682145,246051.662182,0.917920,19.977949,19.077018,2.528911,68.162066,71.785066,87.897133,24.800000,57.538138,60.000000,52.237730,19.000000,12.607270
54.976047,65.210165,139.143111,141.323673,42.910870,53.711758,54.893257,12.708316,135.628318,0.907265,65.171238,55.490558,140.098325,137.759137,137.727073,136.701733,79.666323,136.253734,0.001991,-1.910596,32.000000,-237.298786,136.995109,0.263824,12.169401,0.682576,246048.560727,0.918441,19.985448,19.078271,2.529910,68.160198,71.786417,87.892268,24.800000,57.521155,60.000000,52.214409,19.000000,12.606358
54.969056,65.202866,139.082973,141.331664,42.943249,53.711876,54.901017,12.708040,135.637811,0.907306,65.155038,55.480075,140.103658,137.767650,137.728307,136.706334,79.667046,136.263539,0.001990,-1.910588,32.000000,-237.299129,137.000968,0.263849,12.170132,0.683219,246047.355278,0.918516,19.991338,19.081335,2.532169,68.157971,71.786168,87.888060,24.800000,57.501557,60.000000,52.195701,19.000000,12.605219
54.953978,65.189308,139.078693,141.341321,43.040806,53.711813,54.871257,12.708520,135.647173,0.907095,65.139391,55.468164,140.111520,137.782218,137.730645,136.718268,79.668424,136.277914,0.001988,-1.910534,32.000000,-237.298708,137.011917,0.263856,12.167433,0.682731,246043.367241,0.918513,19.992191,19.087863,2.530977,68.156026,71.786270,87.883302,24.800000,57.493520,60.000000,52.180331,19.000000,12.602836
54.942766,65.178931,139.089947,141.350089,43.097692,53.711535,54.860419,12.709594,135.660838,0.907213,65.126523,55.460572,140.119037,137.791951,137.733241,136.728705,79.668507,136.291386,0.001988,-1.910875,32.000000,-237.297613,137.036345,0.263562,12.166560,0.682457,246040.448157,0.918496,19.991602,19.091874,2.530205,68.155112,71.785535,87.878848,24.800000,57.491739,60.000000,52.171592,19.000000,12.600828
54.927238,65.168291,139.078667,141.361872,43.150365,53.711627,54.932175,12.709944,135.683922,0.503239,65.106969,55.447110,140.126927,137.803819,137.736358,136.739468,79.668902,136.306467,0.002003,-1.910862,32.000000,-237.297456,137.036035,0.130439,12.168295,0.682789,246033.521389,0.919239,19.992518,19.097439,2.530821,68.152674,71.783193,87.873056,24.800000,57.493811,60.000000,52.160982,19.000000,12.598898
54.915179,65.157648,139.044367,141.372608,43.194051,53.703640,54.838580,12.709820,135.694271,0.436035,65.087503,55.434764,140.134370,137.810783,137.738935,136.746140,79.669117,136.315584,0.001970,-1.910896,32.000000,-237.297494,137.052874,0.117607,12.168101,0.683043,246028.262100,0.919598,19.992905,19.103862,2.531542,68.150342,71.782015,87.867839,24.800000,57.482537,60.000000,52.156811,19.000000,12.596914
54.902362,65.142637,138.956983,141.385952,43.250137,53.703624,54.867066,12.709480,135.705783,0.436032,65.061113,55.423921,140.144125,137.823428,137.740666,136.752932,79.670075,136.326243,0.001966,-1.910875,32.000000,-237.297860,137.065769,0.117074,12.169715,0.683103,246025.401456,0.918660,19.997178,19.110749,2.532053,68.148542,71.780127,87.862249,24.800000,57.433364,60.000000,52.149213,19.000000,12.594074
54.888106,65.127671,138.876968,141.396889,43.293591,53.701592,54.896582,12.709204,135.712168,0.513792,65.042611,55.410754,140.151925,137.833581,137.744589,136.764329,79.671447,136.336353,0.001967,-1.910874,32.000000,-237.298050,137.044169,0.143925,12.171621,0.683000,245984.899676,0.920288,19.998118,19.114937,2.531984,68.148270,71.779183,87.858271,24.800000,57.394704,60.000000,52.149877,19.000000,12.591171
54.875115,65.111335,138.946995,141.410255,43.333413,53.683153,54.954452,12.709102,135.725228,0.889719,65.023491,55.394339,140.162289,137.847807,137.751492,136.773261,79.672379,136.347810,0.001989,-1.910838,32.000000,-237.298060,137.020989,0.260807,12.171121,0.682607,245977.277972,0.920011,19.995419,19.119125,2.530984,68.148276,71.778140,87.854986,24.800000,57.410013,60.000000,52.147274,19.000000,12.587787
54.861487,65.099592,138.963419,141.421705,43.347075,53.675130,55.002421,12.708763,135.733838,0.905312,65.008090,55.381795,140.170241,137.858178,137.755468,136.781104,79.673272,136.354188,0.001962,-1.910829,32.000000,-237.298344,137.030985,0.260736,12.174366,0.682236,245960.102882,0.919709,19.994151,19.122633,2.530183,68.148519,71.777327,87.851700,24.800000,57.444761,60.000000,52.150822,19.000000,12.585422
54.853830,65.086699,138.942389,141.435272,43.322935,53.650754,54.906942,12.708683,135.746914,0.905254,64.986521,55.373554,140.180335,137.868009,137.762182,136.792687,79.673993,136.367879,0.001959,-1.910840,32.000000,-237.298369,137.038952,0.260880,12.175056,0.682568,245867.226642,0.918625,19.990300,19.127232,2.532058,68.149443,71.776227,87.846989,24.800000,57.438077,60.000000,52.149269,19.000000,12.582814
54.845578,65.075185,138.933244,141.445660,43.226998,53.642487,54.876082,12.708267,135.755509,0.905174,64.966190,55.362796,140.188519,137.877353,137.768079,136.802368,79.674733,136.376926,0.001958,-1.910844,32.000000,-237.298932,137.043483,0.261165,12.176425,0.682563,245825.481002,0.917911,19.991655,19.129417,2.532987,68.149827,71.774989,87.842892,24.800000,57.416886,60.000000,52.148288,19.000000,12.580532
54.838467,65.059201,139.009449,141.456990,43.084360,53.642600,54.895043,12.707859,135.766509,0.904901,64.941449,55.353124,140.198700,137.891380,137.775158,136.815105,79.675613,136.387567,0.001980,-1.910856,32.000000,-237.299199,137.050510,0.260810,12.176942,0.682193,245706.262689,0.919199,19.986123,19.135306,2.532957,68.149941,71.774198,87.836867,24.800000,57.450948,60.000000,52.146749,19.000000,12.577322
54.829010,65.044925,139.060939,141.465477,43.036552,53.642492,54.873827,12.707140,135.773980,0.905027,64.921936,55.341259,140.205737,137.899304,137.780149,136.823026,79.674687,136.398504,0.001991,-1.910874,32.000000,-237.299819,137.052129,0.261035,12.178354,0.682060,245661.972446,0.919699,19.982543,19.138932,2.533171,68.150125,71.773303,87.831312,24.800000,57.500471,60.000000,52.150154,19.000000,12.574439
54.819632,65.028298,139.099540,141.475246,43.027970,53.626346,54.882597,12.707099,135.772785,1.278171,64.903705,55.329733,140.213604,137.903703,137.785402,136.831215,79.674339,136.406700,0.001989,-1.910855,32.000000,-237.299759,137.029027,0.386758,12.179278,0.682520,245652.575242,0.919476,19.973397,19.143187,2.534889,68.152194,71.771988,87.825894,24.800000,57.543839,60.000000,52.155810,19.000000,12.570875
54.810122,65.016852,139.058947,141.482941,42.983288,53.606148,54.900496,12.706833,135.784468,1.293026,64.888979,55.320060,140.220898,137.906160,137.790238,136.837190,79.674278,136.412609,0.001987,-1.910839,32.000000,-237.300148,137.073326,0.378717,12.177689,0.682829,245646.007385,0.919970,19.968215,19.149391,2.536266,68.154055,71.770686,87.822683,24.800000,57.501435,60.000000,52.160947,19.000000,12.568379
54.801383,65.004319,139.067523,141.491757,42.875890,53.581919,54.878934,12.706753,135.792679,0.922167,64.874021,55.309763,140.228923,137.912487,137.795366,136.843499,79.673554,136.420517,0.001986,-1.910845,32.000000,-237.300343,137.081285,0.261137,12.179468,0.682889,245563.545819,0.919680,19.960607,19.153696,2.537404,68.157299,71.769476,87.820455,24.800000,57.502698,60.000000,52.168082,19.000000,12.565698
54.794833,64.995175,139.012267,141.499290,42.800086,53.561695,54.920154,12.706079,135.794365,0.906214,64.863621,55.302950,140.236358,137.916353,137.799405,136.848005,79.673013,136.425533,0.001991,-1.910851,32.000000,-237.301035,137.083824,0.260970,12.181091,0.682627,245465.826940,0.919182,19.958309,19.156608,2.537103,68.160667,71.769191,87.821077,24.800000,57.504057,60.000000,52.174931,19.000000,12.563708
54.784345,64.985165,139.131979,141.507844,42.759144,53.537449,54.856514,12.705135,135.795316,0.906301,64.853090,55.288433,140.244930,137.918277,137.803749,136.851308,79.673163,136.428141,0.001963,-1.910847,32.000000,-237.302032,137.083379,0.260319,12.182536,0.682376,245349.436301,0.919259,19.954184,19.161148,2.537664,68.164219,71.768746,87.823916,24.800000,57.552470,60.000000,52.185156,19.000000,12.561538
54.773131,64.978331,139.154357,141.514591,42.747145,53.517170,54.864233,12.704563,135.796455,0.906113,64.851940,55.279827,140.251325,137.919614,137.807357,136.851682,79.672821,136.428763,0.001959,-1.910825,32.000000,-237.302691,137.086926,0.260732,12.182125,0.681810,245253.121557,0.918321,19.951344,19.164110,2.536959,68.167393,71.767842,87.825737,24.800000,57.568602,60.000000,52.197636,19.000000,12.559950
54.761500,64.975250,139.197923,141.523335,42.749277,53.492849,55.009461,12.704652,135.795478,0.906171,64.854749,55.264660,140.259330,137.919355,137.811156,136.851409,79.672725,136.425526,0.001958,-1.910807,32.000000,-237.302416,137.089466,0.260536,12.185352,0.682202,245137.799078,0.919140,19.951424,19.165218,2.539630,68.172324,71.766909,87.829629,24.800000,57.614180,60.000000,52.214171,19.000000,12.559007
54.759177,64.975396,139.186729,141.530941,42.741928,53.472756,54.971876,12.704233,135.791519,0.906116,64.854523,55.258332,140.266032,137.916599,137.814352,136.845563,79.672723,136.422822,0.001985,-1.910804,32.000000,-237.302880,137.090035,0.260299,12.186164,0.682238,245043.853649,0.918854,19.955383,19.165859,2.540559,68.176361,71.767441,87.834071,24.800000,57.632584,60.000000,52.222705,19.000000,12.558985
54.756207,64.974241,139.249235,141.539160,42.742002,53.464510,54.858841,12.702911,135.787179,0.906137,64.848448,55.255736,140.273096,137.913123,137.817838,136.844136,79.672033,136.414314,0.001979,-1.910819,32.000000,-237.304039,137.087759,0.260708,12.184407,0.682152,244934.161910,0.916220,19.963499,19.164394,2.541894,68.180121,71.767256,87.839015,24.800000,57.671124,60.000000,52.231767,19.000000,12.558781
54.751099,64.970490,139.250999,141.543927,42.794237,53.448361,54.838985,12.702715,135.782997,0.906096,64.844914,55.252450,140.278850,137.914227,137.822562,136.845052,79.672293,136.414259,0.001974,-1.910805,32.000000,-237.304255,137.072657,0.260227,12.185109,0.681830,244842.948428,0.916545,19.965880,19.163092,2.541797,68.184245,71.766694,87.844568,24.800000,57.686738,60.000000,52.240915,19.000000,12.558080
54.741290,64.966101,139.304341,141.548695,42.863421,53.427948,54.883311,12.702978,135.774287,1.319092,64.848044,55.241297,140.285674,137.910410,137.829250,136.844601,79.671546,136.410078,0.001974,-1.910795,32.000000,-237.304002,137.011214,0.395926,12.186758,0.682190,244805.645834,0.918344,19.967583,19.159676,2.543077,68.189337,71.765697,87.851608,24.800000,57.718372,60.000000,52.258147,19.000000,12.556990
54.734864,64.965331,139.351518,141.552732,42.920583,53.407522,54.855842,12.702744,135.773323,1.378985,64.853733,55.231073,140.289960,137.907651,137.833210,136.839865,79.669747,136.401652,0.002004,-1.910767,32.000000,-237.304252,137.026052,0.405182,12.185055,0.682033,244730.586925,0.918485,19.968752,19.159388,2.543346,68.192776,71.764574,87.857284,24.800000,57.762314,60.000000,52.273089,19.000000,12.556685
54.729479,64.967635,139.384624,141.557477,42.905087,53.403713,54.939644,12.703079,135.768235,0.933156,64.855890,55.226812,140.295312,137.903836,137.836333,136.838744,79.668697,136.398191,0.002006,-1.910759,32.000000,-237.303900,137.071034,0.261867,12.187668,0.682103,244637.330581,0.917564,19.973805,19.158118,2.544776,68.196140,71.762740,87.864626,24.800000,57.798898,60.000000,52.288363,19.000000,12.557024
54.726414,64.968290,139.260852,141.560776,42.872433,53.387651,54.928128,12.703701,135.763571,0.909877,64.854027,55.224634,140.300556,137.896510,137.839315,136.834473,79.667818,136.396073,0.002007,-1.910759,32.000000,-237.303333,137.066084,0.261068,12.185103,0.682284,244547.093491,0.917790,19.979224,19.155851,2.545937,68.197592,71.760897,87.871280,24.800000,57.722769,60.000000,52.300059,19.000000,12.557198
54.718721,64.966511,139.271862,141.563377,42.842670,53.387415,54.826147,12.702684,135.754819,0.909775,64.855512,55.215976,140.305863,137.889851,137.843194,136.825740,79.667696,136.388758,0.002006,-1.910771,32.000000,-237.304296,137.059203,0.261467,12.185425,0.682348,244534.019253,0.916430,19.986714,19.155230,2.546792,68.199330,71.759287,87.879845,24.800000,57.739015,60.000000,52.319177,19.000000,12.556837
54.714984,64.965452,139.271102,141.565312,42.814947,53.379243,54.927277,12.702509,135.745546,0.909930,64.857985,55.213260,140.309870,137.886732,137.844835,136.818653,79.665959,136.382505,0.002005,-1.910765,32.000000,-237.304391,137.055490,0.260896,12.184845,0.681680,244462.607597,0.916405,19.990320,19.155088,2.544673,68.200333,71.757249,87.887709,24.800000,57.768692,60.000000,52.334276,19.000000,12.556476
54.707196,64.966068,139.226305,141.567464,42.842539,53.354746,54.910175,12.702578,135.736612,0.909750,64.861561,55.205863,140.314156,137.876223,137.848410,136.810543,79.665771,136.377386,0.002005,-1.910742,32.000000,-237.304451,137.051848,0.261347,12.182833,0.681824,244462.554651,0.918244,19.995952,19.151679,2.545232,68.203046,71.755229,87.898164,24.800000,57.748633,60.000000,52.355477,19.000000,12.556523
54.701997,64.966838,139.213655,141.569494,42.850727,53.334592,54.907146,12.702949,135.730631,0.909859,64.869616,55.201307,140.318510,137.866931,137.852126,136.802919,79.666287,136.371022,0.001977,-1.910756,32.000000,-237.304112,137.049766,0.261308,12.182083,0.681811,244427.424176,0.916480,19.998491,19.150399,2.545392,68.205699,71.753572,87.908654,24.800000,57.742528,60.000000,52.373861,19.000000,12.556559
54.701654,64.970583,139.116461,141.572204,42.850947,53.322029,54.951449,12.703029,135.730569,0.644239,64.873128,55.202768,140.323002,137.858907,137.856070,136.797029,79.666624,136.362881,0.001975,-1.910771,32.000000,-237.303947,137.081040,0.170394,12.182336,0.681494,244317.982387,0.916490,20.006610,19.148115,2.544936,68.208299,71.751731,87.921635,24.800000,57.707245,60.000000,52.389330,19.000000,12.557249
54.699027,64.972129,139.094834,141.573821,42.810315,53.321877,54.925865,12.701594,135.722507,0.450064,64.869897,55.200606,140.326215,137.854509,137.858800,136.789744,79.666401,136.356741,0.001977,-1.910820,32.000000,-237.305343,137.066478,0.116956,12.184521,0.681289,244227.386362,0.916293,20.012389,19.144529,2.544946,68.211454,71.750260,87.932656,24.800000,57.702034,60.000000,52.404650,19.000000,12.557651
54.693647,64.968950,139.095214,141.574301,42.739841,53.321756,54.941143,12.700937,135.714126,0.442435,64.867067,55.193643,140.328290,137.848231,137.862097,136.784103,79.665418,136.352084,0.002007,-1.910827,32.000000,-237.306020,137.061749,0.116704,12.185427,0.680611,244172.191346,0.915354,20.016464,19.140263,2.543186,68.213159,71.747636,87.945038,24.800000,57.693252,60.000000,52.425720,19.000000,12.557117
54.688047,64.966219,139.100404,141.574538,42.765206,53.321843,54.931673,12.701085,135.708352,0.442447,64.867785,55.186409,140.329799,137.840513,137.865488,136.774958,79.665120,136.345940,0.002004,-1.910852,32.000000,-237.305824,137.057241,0.116425,12.184069,0.680419,244173.351558,0.915830,20.020542,19.137521,2.542912,68.214167,71.745597,87.955148,24.800000,57.692372,60.000000,52.445490,19.000000,12.556431
54.683716,64.965845,139.084634,141.574992,42.752504,53.321670,54.905125,12.700789,135.691487,0.713217,64.867674,55.185072,140.331297,137.828999,137.869820,136.766375,79.664616,136.338333,0.002000,-1.910889,32.000000,-237.305938,137.002520,0.208873,12.181327,0.680437,244173.319976,0.915665,20.022545,19.136255,2.543169,68.215510,71.742638,87.965524,24.800000,57.711122,60.000000,52.469190,19.000000,12.556190
54.683421,64.965573,139.087596,141.574842,42.752372,53.321594,54.933964,12.700715,135.683574,0.902662,64.865727,55.178361,140.331603,137.824385,137.871578,136.760566,79.664129,136.330694,0.002000,-1.910959,32.000000,-237.305966,136.991470,0.260242,12.179752,0.680622,244173.460682,0.915922,20.025211,19.133587,2.543525,68.216379,71.740333,87.974496,24.800000,57.698790,60.000000,52.484433,19.000000,12.556132
54.676478,64.963989,139.094390,141.573520,42.742238,53.321462,54.847226,12.699390,135.673678,0.910244,64.864058,55.173933,140.332270,137.814486,137.874467,136.752098,79.663384,136.319502,0.002030,-1.910999,32.000000,-237.307364,136.980352,0.260776,12.177449,0.680759,244174.071249,0.916441,20.029011,19.130419,2.543438,68.217699,71.738857,87.984208,24.800000,57.704322,60.000000,52.510238,19.000000,12.555755
54.670721,64.962660,139.092772,141.572179,42.757198,53.321491,54.848464,12.699371,135.669001,0.910283,64.862498,55.168802,140.332349,137.806247,137.877819,136.747111,79.663474,136.310938,0.002025,-1.911010,32.000000,-237.307366,136.977398,0.260748,12.176623,0.680864,244174.389524,0.915963,20.029023,19.127218,2.543506,68.219079,71.737150,87.993093,24.800000,57.721142,60.000000,52.532446,19.000000,12.555413
54.663318,64.960986,139.053352,141.570857,42.700643,53.309057,54.846710,12.699667,135.662627,0.910432,64.863878,55.160544,140.332677,137.798571,137.880653,136.740587,79.663444,136.305068,0.002003,-1.911037,32.000000,-237.307126,136.972866,0.260660,12.173772,0.681135,244175.118030,0.917535,20.034130,19.122561,2.543953,68.221063,71.735818,88.002774,24.800000,57.686145,60.000000,52.560060,19.000000,12.554993
54.658756,64.960392,139.011985,141.570554,42.656483,53.305007,54.925411,12.700424,135.658398,0.910462,64.867180,55.156628,140.333902,137.792356,137.881994,136.735449,79.663052,136.300536,0.002005,-1.911022,32.000000,-237.306316,136.965031,0.261084,12.174127,0.681251,244176.021177,0.917618,20.038351,19.118335,2.544191,68.222032,71.735698,88.010021,24.800000,57.687822,60.000000,52.584512,19.000000,12.554764
54.657217,64.961277,139.048032,141.570654,42.607442,53.304745,54.907821,12.700040,135.647632,0.915834,64.866295,55.152819,140.334417,137.782801,137.884657,136.724211,79.662845,136.293449,0.002002,-1.911036,32.000000,-237.306832,136.975565,0.261828,12.169321,0.681150,244120.094351,0.917567,20.043811,19.115532,2.543815,68.222203,71.735823,88.018194,24.800000,57.696105,60.000000,52.608951,19.000000,12.554850
54.654513,64.960752,139.007456,141.570007,42.574707,53.304601,54.903946,12.700117,135.638972,0.903626,64.863936,55.152108,140.334504,137.775281,137.885999,136.717886,79.663120,136.286608,0.001993,-1.911085,32.000000,-237.306776,136.971493,0.260320,12.169633,0.680932,244102.867535,0.916266,20.047615,19.113735,2.543270,68.220905,71.735638,88.025266,24.800000,57.689323,60.000000,52.630120,19.000000,12.554747
54.647433,64.958467,139.016676,141.568546,42.557798,53.304564,54.949105,12.699671,135.629145,0.903425,64.863250,55.144990,140.334573,137.765770,137.887504,136.709645,79.663065,136.275628,0.001969,-1.911107,32.000000,-237.307223,136.963363,0.260044,12.169128,0.681419,244102.738148,0.916586,20.049983,19.110520,2.544001,68.219373,71.735833,88.033580,24.800000,57.684767,60.000000,52.660393,19.000000,12.554235
54.639454,64.956992,139.101355,141.567738,42.557195,53.304414,54.945718,12.699531,135.621742,0.903474,64.867842,55.138653,140.333520,137.760407,137.889196,136.703151,79.662001,136.268324,0.001963,-1.911109,32.000000,-237.307278,136.957233,0.260083,12.168913,0.681222,244102.124270,0.916697,20.052066,19.106942,2.543385,68.217694,71.736151,88.039054,24.800000,57.724280,60.000000,52.689558,19.000000,12.553782
54.630688,64.958841,139.084445,141.568100,42.581513,53.304414,54.915052,12.700168,135.612821,0.903450,64.881384,55.131392,140.333544,137.750343,137.889370,136.696304,79.661495,136.259062,0.001962,-1.911116,32.000000,-237.306644,136.953211,0.260036,12.164248,0.681396,244102.449367,0.916068,20.056607,19.101695,2.543883,68.216599,71.736376,88.044692,24.800000,57.750521,60.000000,52.724719,19.000000,12.553977
54.622713,64.966073,139.085996,141.570319,42.633009,53.304635,54.895458,12.699788,135.608783,0.903464,64.894825,55.118742,140.334795,137.741892,137.891125,136.687002,79.662718,136.249361,0.001996,-1.911088,32.000000,-237.307152,136.942685,0.260047,12.165508,0.681977,244104.246098,0.916267,20.062826,19.099230,2.545804,68.216836,71.737932,88.047683,24.800000,57.758770,60.000000,52.761843,19.000000,12.555275
54.617806,64.971989,139.060360,141.572416,42.666835,53.304569,54.861904,12.699392,135.599756,0.903451,64.903237,55.113059,140.335112,137.734508,137.890773,136.679069,79.661903,136.242333,0.001993,-1.911069,32.000000,-237.307471,136.932499,0.260248,12.163645,0.682287,244108.510827,0.916946,20.073128,19.095264,2.545903,68.216240,71.737430,88.047550,24.800000,57.750197,60.000000,52.791564,19.000000,12.556533
54.613654,64.977277,139.047173,141.574479,42.662783,53.304467,54.916281,12.698978,135.592551,0.903475,64.908029,55.107572,140.334993,137.728717,137.890828,136.672502,79.662382,136.233419,0.001992,-1.911082,32.000000,-237.307814,136.927599,0.260318,12.163109,0.682364,244115.773991,0.917443,20.088051,19.089355,2.546303,68.217022,71.738049,88.046144,24.800000,57.733915,60.000000,52.820694,19.000000,12.557630
54.608697,64.980346,138.975914,141.576542,42.580433,53.304519,54.888763,12.699214,135.587982,0.903475,64.909075,55.099354,140.335915,137.724228,137.892691,136.664543,79.661420,136.228764,0.001992,-1.911073,32.000000,-237.307667,136.919683,0.260369,12.163892,0.682422,244121.825476,0.918109,20.098700,19.086775,2.546063,68.218057,71.738562,88.042942,24.800000,57.708736,60.000000,52.856239,19.000000,12.558426
54.602112,64.980770,139.029562,141.577861,42.543265,53.304580,54.855607,12.700167,135.581395,0.905062,64.908113,55.092433,140.336100,137.723036,137.894078,136.662184,79.661308,136.226089,0.002026,-1.911041,32.000000,-237.306610,136.903762,0.260621,12.162821,0.682452,244125.509088,0.917288,20.107994,19.081990,2.546015,68.215895,71.738086,88.039473,24.800000,57.733592,60.000000,52.889278,19.000000,12.558529
54.599214,64.979431,139.019206,141.580122,42.600738,53.304708,54.891453,12.700012,135.576426,1.142550,64.902561,55.086902,140.337462,137.718779,137.895051,136.658497,79.659689,136.217099,0.002014,-1.911000,32.000000,-237.306690,136.880263,0.331616,12.164645,0.682115,244130.512807,0.917848,20.115843,19.080705,2.544941,68.214364,71.737757,88.034992,24.800000,57.727952,60.000000,52.923965,19.000000,12.558310
54.593713,64.975058,138.957598,141.582523,42.616092,53.304740,54.895952,12.700472,135.573884,1.157035,64.890609,55.079292,140.339091,137.716149,137.895780,136.656678,79.657987,136.215211,0.001994,-1.910952,32.000000,-237.306346,136.876337,0.332033,12.164419,0.682558,244133.028627,0.918528,20.122621,19.079524,2.546231,68.213652,71.737136,88.029219,24.800000,57.729163,60.000000,52.962123,19.000000,12.557453
54.585149,64.967982,138.891124,141.584383,42.669183,53.304729,54.909533,12.700325,135.580006,0.994199,64.882272,55.067702,140.339988,137.717448,137.897091,136.651629,79.657382,136.214285,0.001994,-1.910894,32.000000,-237.306549,136.916817,0.274936,12.164204,0.682442,244135.077742,0.917981,20.124077,19.076802,2.546176,68.213390,71.737524,88.024234,24.800000,57.671847,60.000000,52.998534,19.000000,12.556020
54.575008,64.960414,138.894787,141.588052,42.670043,53.304886,54.855170,12.700688,135.575528,0.696758,64.876277,55.059650,140.342314,137.715220,137.900690,136.650238,79.657287,136.211370,0.001994,-1.910844,32.000000,-237.306213,136.926349,0.188186,12.164207,0.682205,244135.716514,0.917998,20.125013,19.077590,2.545304,68.215267,71.738083,88.018835,24.800000,57.652172,60.000000,53.046238,19.000000,12.554260
54.571549,64.955439,138.848397,141.592041,42.686207,53.304789,54.851042,12.701742,135.575222,0.690707,64.868448,55.054540,140.344085,137.714181,137.902621,136.650319,79.656920,136.211551,0.001980,-1.910835,32.000000,-237.305145,136.911802,0.187786,12.164569,0.681981,244133.639134,0.917912,20.126201,19.077750,2.544486,68.216012,71.738359,88.013373,24.800000,57.646676,60.000000,53.081266,19.000000,12.553101
54.565122,64.949089,138.830916,141.596544,42.714313,53.304611,54.906969,12.702002,135.566923,1.109305,64.860064,55.048803,140.347090,137.710293,137.904476,136.651674,79.656017,136.211049,0.001961,-1.910753,32.000000,-237.304962,136.862937,0.323114,12.166334,0.682140,244132.066735,0.918995,20.128419,19.076435,2.545026,68.216223,71.738241,88.005946,24.800000,57.625728,60.000000,53.123881,19.000000,12.551692
54.556210,64.944326,138.891987,141.599890,42.812057,53.304776,54.875035,12.702456,135.565061,1.159763,64.859568,55.036549,140.349906,137.707439,137.906347,136.648183,79.655993,136.206554,0.001958,-1.910687,32.000000,-237.304467,136.857878,0.330659,12.169565,0.681916,244129.553107,0.919115,20.126783,19.076890,2.544337,68.216954,71.738828,88.002046,24.800000,57.641240,60.000000,53.166356,19.000000,12.550555
54.546361,64.942010,138.977922,141.604513,42.934253,53.304698,55.002639,12.701475,135.558621,1.159758,64.862596,55.024444,140.352853,137.703345,137.908232,136.642143,79.654380,136.200437,0.001959,-1.910690,32.000000,-237.305622,136.854012,0.330349,12.168889,0.681806,244127.352717,0.918280,20.126636,19.077550,2.544316,68.217057,71.738285,87.995522,24.800000,57.691337,60.000000,53.218037,19.000000,12.549823
54.540286,64.943394,138.920576,141.608990,43.003421,53.304726,54.895594,12.702511,135.562316,0.886227,64.863454,55.020431,140.355085,137.698976,137.908639,136.644784,79.653173,136.199365,0.001997,-1.910703,32.000000,-237.304531,136.902075,0.238056,12.170097,0.682081,244127.414252,0.918971,20.130477,19.075403,2.545851,68.216633,71.737498,87.990489,24.800000,57.686831,60.000000,53.259460,19.000000,12.549939
54.532159,64.944087,138.912293,141.615147,43.128887,53.304763,54.870426,12.702351,135.563810,0.697380,64.862450,55.008883,140.358349,137.694768,137.910243,136.641587,79.650769,136.198443,0.001995,-1.910628,32.000000,-237.304601,136.897930,0.186842,12.169797,0.682721,244129.886985,0.917015,20.137669,19.074061,2.547886,68.215095,71.736027,87.983566,24.800000,57.675754,60.000000,53.310959,19.000000,12.550054
54.529362,64.943979,138.911343,141.620795,43.234631,53.304593,54.910120,12.702321,135.560251,0.693659,64.861029,55.005642,140.360596,137.691258,137.912557,136.637675,79.650351,136.195993,0.001993,-1.910606,32.000000,-237.304603,136.892652,0.186770,12.166930,0.682445,244133.936262,0.918921,20.144918,19.074749,2.547119,68.214922,71.735280,87.977782,24.800000,57.663112,60.000000,53.351347,19.000000,12.549944
54.528203,64.943732,138.764711,141.626924,43.316797,53.304551,55.003952,12.702035,135.555749,0.693657,64.854085,55.002627,140.364029,137.686848,137.915747,136.630593,79.649556,136.194480,0.001993,-1.910584,32.000000,-237.304895,136.888147,0.186981,12.168997,0.682546,244139.299358,0.919496,20.153459,19.076709,2.547346,68.215219,71.734329,87.970934,24.800000,57.599332,60.000000,53.396971,19.000000,12.549827
54.528490,64.941056,138.790337,141.630777,43.385916,53.304595,54.926650,12.702354,135.549966,0.695667,64.844119,55.000251,140.367407,137.683997,137.918735,136.627581,79.649006,136.190523,0.002029,-1.910564,32.000000,-237.304647,136.872663,0.187959,12.171756,0.682741,244140.039505,0.918880,20.156054,19.075942,2.547460,68.215164,71.734034,87.965519,24.800000,57.582031,60.000000,53.434433,19.000000,12.549300
54.529105,64.934511,138.721235,141.633632,43.491900,53.304482,54.943863,12.703061,135.540423,1.117209,64.833690,55.002728,140.371137,137.676108,137.921933,136.623224,79.648560,136.186314,0.002010,-1.910598,32.000000,-237.303793,136.837986,0.323918,12.166716,0.681866,244140.787085,0.917333,20.156926,19.076007,2.544825,68.215213,71.734145,87.961397,24.800000,57.545471,60.000000,53.478103,19.000000,12.547904
54.531705,64.928799,138.754023,141.635137,43.589479,53.304336,54.889845,12.703802,135.537766,1.169563,64.826005,55.007285,140.372916,137.670446,137.924672,136.619508,79.646764,136.180857,0.001992,-1.910593,32.000000,-237.303027,136.834058,0.330987,12.169320,0.681830,244139.423622,0.918613,20.153973,19.074645,2.545281,68.214565,71.734284,87.958997,24.800000,57.537897,60.000000,53.512583,19.000000,12.546525
54.534598,64.923277,138.760021,141.635650,43.695980,53.304309,54.888293,12.704963,135.531455,1.169590,64.819328,55.009733,140.375593,137.663866,137.927403,136.615467,79.645310,136.173641,0.001991,-1.910526,32.000000,-237.301793,136.826905,0.330981,12.169440,0.681728,244134.536552,0.918296,20.146834,19.073057,2.543985,68.212640,71.734606,87.957731,24.800000,57.551768,60.000000,53.552462,19.000000,12.545207
54.535277,64.920711,138.863041,141.634711,43.802657,53.304490,54.905422,12.705329,135.525282,1.169604,64.819895,55.008885,140.376360,137.659388,137.927415,136.611373,79.643065,136.166055,0.001990,-1.910502,32.000000,-237.301367,136.823865,0.330999,12.167419,0.681703,244131.030785,0.919134,20.138611,19.072216,2.544465,68.209562,71.733748,87.957009,24.800000,57.605701,60.000000,53.588928,19.000000,12.544398
54.542162,64.921156,138.877425,141.633339,43.986376,53.304532,54.874936,12.705178,135.516927,1.168015,64.825211,55.014387,140.379053,137.647652,137.928895,136.600739,79.641667,136.154888,0.001972,-1.910500,32.000000,-237.301407,136.828449,0.330993,12.165703,0.681675,244127.352149,0.919092,20.130295,19.070184,2.544440,68.207597,71.734067,87.958059,24.800000,57.618370,60.000000,53.623866,19.000000,12.544236
54.543066,64.923915,138.824916,141.631424,44.096979,53.304493,54.898132,12.705222,135.509306,0.937376,64.833014,55.018152,140.380142,137.639681,137.929522,136.592077,79.641364,136.149759,0.001954,-1.910476,32.000000,-237.301331,136.839406,0.260198,12.163586,0.682320,244128.499738,0.918790,20.127074,19.068764,2.546298,68.206287,71.733885,87.959688,24.800000,57.597682,60.000000,53.657918,19.000000,12.544654
54.550665,64.931120,138.776489,141.627922,44.187281,53.304456,54.906147,12.704819,135.499352,0.916022,64.849249,55.024400,140.380059,137.627543,137.928842,136.579174,79.640562,136.137463,0.001952,-1.910467,32.000000,-237.301626,136.828327,0.259723,12.163181,0.682393,244128.509197,0.919174,20.120870,19.064766,2.546240,68.203929,71.733747,87.962334,24.800000,57.561109,60.000000,53.692602,19.000000,12.545848
54.561116,64.940377,138.824704,141.624214,44.264481,53.304257,54.901593,12.705000,135.491499,0.916124,64.863324,55.031007,140.379223,137.616051,137.928119,136.571220,79.639229,136.129645,0.001952,-1.910501,32.000000,-237.301400,136.817759,0.260287,12.163103,0.682223,244129.988745,0.918774,20.122756,19.062590,2.545235,68.202196,71.733020,87.966227,24.800000,57.582747,60.000000,53.715414,19.000000,12.547626
54.574844,64.952444,138.835741,141.617854,44.374357,53.303995,54.914678,12.705405,135.471886,1.204805,64.880029,55.043104,140.376489,137.600764,137.925077,136.555901,79.636873,136.117057,0.001990,-1.910498,32.000000,-237.301009,136.754032,0.356443,12.164551,0.681885,244133.379098,0.918516,20.122624,19.057448,2.543993,68.197834,71.731819,87.969436,24.800000,57.604156,60.000000,53.739106,19.000000,12.550106
54.588801,64.962361,138.808485,141.611082,44.431542,53.303853,54.890288,12.705512,135.457238,1.386165,64.894476,55.057298,140.374108,137.585350,137.923097,136.541727,79.636065,136.103444,0.001988,-1.910489,32.000000,-237.300966,136.742624,0.404368,12.162375,0.682000,244137.386247,0.918417,20.121792,19.055003,2.544389,68.194502,71.731412,87.973912,24.800000,57.579130,60.000000,53.754740,19.000000,12.552152
54.605048,64.974329,138.835688,141.601401,44.460472,53.328518,54.860172,12.705028,135.449771,1.003423,64.906872,55.072164,140.369551,137.575900,137.919927,136.522793,79.634843,136.088529,0.001985,-1.910532,32.000000,-237.301467,136.783376,0.276095,12.160106,0.681790,244142.873306,0.917967,20.120608,19.051275,2.543951,68.190522,71.730683,87.979170,24.800000,57.585837,60.000000,53.769953,19.000000,12.554636
54.622304,64.982291,138.777008,141.591560,44.431852,53.336528,54.948838,12.704488,135.439786,0.926708,64.914870,55.089604,140.363761,137.566441,137.916930,136.514024,79.632490,136.077524,0.001987,-1.910576,32.000000,-237.302061,136.773141,0.261282,12.158834,0.681565,244145.800953,0.918137,20.117055,19.045504,2.542801,68.186190,71.729931,87.981510,24.800000,57.564091,60.000000,53.777097,19.000000,12.556442
54.642150,64.989196,138.685748,141.578068,44.374882,53.356896,54.938760,12.704678,135.429904,0.922940,64.920931,55.107824,140.356411,137.554956,137.914419,136.502568,79.631462,136.065799,0.002027,-1.910578,32.000000,-237.301840,136.762842,0.261327,12.158333,0.681929,244263.495051,0.918793,20.113347,19.039515,2.542543,68.181911,71.729861,87.985559,24.800000,57.497317,60.000000,53.783767,19.000000,12.557956
54.657287,64.993404,138.684011,141.565658,44.298136,53.360930,54.962716,12.705230,135.423236,0.923000,64.929036,55.117716,140.349760,137.551481,137.912463,136.489804,79.631212,136.053639,0.002006,-1.910549,32.000000,-237.301339,136.750141,0.261292,12.158508,0.681543,244302.964900,0.917147,20.104664,19.036549,2.540666,68.179362,71.730288,87.987918,24.800000,57.483383,60.000000,53.786870,19.000000,12.558876
54.674085,64.999641,138.724686,141.550307,44.119823,53.385522,54.909424,12.705003,135.412516,0.922877,64.943599,55.140272,140.341399,137.538775,137.909449,136.474123,79.630982,136.039415,0.001990,-1.910535,32.000000,-237.301481,136.737635,0.261066,12.158733,0.681055,244395.998730,0.917314,20.092430,19.031907,2.538073,68.177499,71.731208,87.989762,24.800000,57.502232,60.000000,53.790155,19.000000,12.560083
54.691137,65.006948,138.719622,141.537139,43.985880,53.395674,54.955421,12.705749,135.407312,0.922996,64.954718,55.155137,140.333945,137.530527,137.905207,136.464903,79.629913,136.030832,0.001991,-1.910541,32.000000,-237.300850,136.728450,0.261370,12.157147,0.680871,244413.332448,0.916713,20.082043,19.026279,2.537338,68.175288,71.731138,87.988684,24.800000,57.499253,60.000000,53.787366,19.000000,12.561594
54.710662,65.015341,138.834248,141.520104,43.818984,53.420069,54.852775,12.705718,135.398022,0.922991,64.967782,55.173136,140.324914,137.519982,137.899736,136.452940,79.630332,136.018332,0.001991,-1.910546,32.000000,-237.300882,136.717476,0.261325,12.155594,0.681136,244525.371402,0.917729,20.072090,19.019630,2.537302,68.173132,71.731447,87.986737,24.800000,57.543263,60.000000,53.782778,19.000000,12.563458
54.729409,65.021961,138.843782,141.505553,43.660268,53.440354,54.846089,12.706123,135.392147,0.922811,64.978194,55.189633,140.315062,137.512959,137.894373,136.443990,79.630212,136.010939,0.001968,-1.910563,32.000000,-237.300345,136.709014,0.261583,12.150702,0.681090,244573.106902,0.916836,20.062963,19.016549,2.536419,68.171583,71.731209,87.983832,24.800000,57.574066,60.000000,53.772786,19.000000,12.564862
54.748577,65.030134,138.911217,141.487927,43.489325,53.464746,54.902088,12.706433,135.384223,0.715063,64.988474,55.207866,140.301389,137.505987,137.887738,136.434065,79.628480,135.998771,0.001954,-1.910535,32.000000,-237.300022,136.696454,0.196492,12.150620,0.681812,244684.180039,0.918629,20.052544,19.010085,2.537609,68.169820,71.729511,87.979227,24.800000,57.601667,60.000000,53.760645,19.000000,12.566660
54.758981,65.036234,138.859878,141.473002,43.362917,53.485130,54.956298,12.706546,135.378717,0.914594,64.998490,55.218770,140.291578,137.500558,137.882077,136.425067,79.628789,135.989715,0.001954,-1.910526,32.000000,-237.300012,136.683224,0.261609,12.150231,0.682125,244776.185212,0.918758,20.041106,19.006630,2.536914,68.169663,71.729425,87.974752,24.800000,57.575709,60.000000,53.753986,19.000000,12.568056
54.770943,65.043725,138.822329,141.455572,43.248600,53.509517,54.945446,12.706168,135.372533,0.924908,65.014953,55.230980,140.278721,137.492552,137.875653,136.410024,79.629414,135.978365,0.001954,-1.910572,32.000000,-237.300397,136.674684,0.260917,12.149772,0.682516,244889.901999,0.917904,20.030822,19.002476,2.537257,68.169507,71.729081,87.969173,24.800000,57.556369,60.000000,53.745826,19.000000,12.569657
54.784148,65.051849,138.756384,141.442136,43.216365,53.529738,54.959898,12.705595,135.366436,0.924926,65.024850,55.247007,140.267853,137.483502,137.870842,136.399311,79.630348,135.969310,0.001997,-1.910595,32.000000,-237.301073,136.668547,0.261219,12.151195,0.682380,244984.083834,0.917170,20.026907,18.997788,2.535838,68.170475,71.729168,87.964595,24.800000,57.515340,60.000000,53.734035,19.000000,12.571392
54.793222,65.059698,138.807416,141.426540,43.143630,53.554120,54.930267,12.705749,135.364659,0.924893,65.035765,55.259789,140.253692,137.475212,137.863220,136.391782,79.630967,135.966640,0.001994,-1.910610,32.000000,-237.301148,136.660067,0.260874,12.148821,0.682356,245096.728567,0.917566,20.022884,18.991673,2.534598,68.172370,71.729453,87.958645,24.800000,57.513355,60.000000,53.724680,19.000000,12.573287
54.805975,65.065853,138.807261,141.413751,43.058119,53.574376,54.941951,12.706385,135.361697,0.924933,65.046129,55.270362,140.241149,137.470039,137.858162,136.385452,79.631285,135.955968,0.001994,-1.910638,32.000000,-237.300508,136.653322,0.260618,12.147052,0.681996,245189.984783,0.917447,20.018299,18.986358,2.532783,68.173200,71.729618,87.952597,24.800000,57.528572,60.000000,53.709480,19.000000,12.574634
54.816564,65.073471,138.867772,141.399234,42.996738,53.598385,54.853274,12.706895,135.354169,0.924919,65.057411,55.284493,140.226779,137.467859,137.851652,136.379267,79.631390,135.949062,0.001993,-1.910634,32.000000,-237.300077,136.646971,0.261129,12.143451,0.682585,245304.100568,0.918211,20.017415,18.984448,2.533295,68.174717,71.730119,87.946213,24.800000,57.563430,60.000000,53.694967,19.000000,12.576408
54.824459,65.079048,138.795015,141.387820,42.971680,53.618913,54.839015,12.705869,135.349948,0.924945,65.064003,55.295600,140.216439,137.461627,137.845531,136.374851,79.632060,135.943799,0.002035,-1.910626,32.000000,-237.301130,136.645346,0.260536,12.143045,0.682754,245397.042379,0.918141,20.011301,18.978968,2.532703,68.176633,71.730834,87.940220,24.800000,57.517548,60.000000,53.681356,19.000000,12.577742
54.834384,65.085082,138.792766,141.374532,42.954831,53.643232,54.920772,12.705169,135.354455,0.744450,65.070266,55.307661,140.205286,137.460189,137.838552,136.370830,79.633447,135.938026,0.002010,-1.910638,32.000000,-237.301840,136.693894,0.198798,12.140699,0.683448,245508.844784,0.919860,20.008732,18.975522,2.533318,68.179033,71.731485,87.933988,24.800000,57.504645,60.000000,53.663562,19.000000,12.579172
