OSU 80 Ton Compressor Load Stand
54.840615,65.088825,138.819776,141.363949,42.909803,53.663603,54.860292,12.705679,135.351832,0.561993,65.073200,55.315258,140.195130,137.462342,137.831973,136.372121,79.632991,135.943704,0.002004,-1.910620,32.000000,-237.301258,136.661872,0.153126,12.141103,0.683226,245603.683713,0.920318,20.006715,18.972305,2.531626,68.179067,71.730818,87.928146,24.800000,57.520942,60.000000,53.651004,19.000000,12.580195
54.850469,65.092405,138.823646,141.352515,42.864817,53.667726,54.941257,12.706058,135.349725,0.907152,65.082442,55.326406,140.183443,137.461649,137.826060,136.371337,79.633118,135.944569,0.001998,-1.910630,32.000000,-237.300643,136.659558,0.262417,12.143272,0.683520,245714.828293,0.919196,20.003204,18.968124,2.531127,68.177512,71.730341,87.921530,24.800000,57.516607,60.000000,53.630427,19.000000,12.581088
54.855012,65.097171,138.783144,141.344321,42.864817,53.675886,54.904784,12.706546,135.350730,0.920651,65.091960,55.336555,140.174517,137.460278,137.820668,136.372856,79.633887,135.944417,0.001997,-1.910616,32.000000,-237.300174,136.658358,0.262481,12.141875,0.683806,245809.699743,0.920452,20.000954,18.971327,2.531331,68.175873,71.729504,87.915602,24.800000,57.503629,60.000000,53.617016,19.000000,12.582163
54.863900,65.106060,138.766939,141.335929,42.848398,53.684074,54.912727,12.706946,135.352078,0.920880,65.102001,55.343985,140.163206,137.458864,137.813793,136.375550,79.634280,135.943704,0.001968,-1.910595,32.000000,-237.299643,136.661385,0.262029,12.142848,0.683619,245827.795689,0.918992,19.995062,18.971619,2.530947,68.174808,71.728288,87.908606,24.800000,57.474973,60.000000,53.596528,19.000000,12.584145
54.868225,65.112693,138.788943,141.329428,42.820313,53.696315,54.947223,12.705615,135.352237,0.920854,65.112234,55.351637,140.154695,137.455425,137.808418,136.374261,79.634555,135.944069,0.001961,-1.910618,32.000000,-237.300714,136.664572,0.262604,12.144098,0.683528,245866.402076,0.919670,19.995459,18.970777,2.529999,68.173323,71.726939,87.903522,24.800000,57.497022,60.000000,53.579758,19.000000,12.585754
54.879488,65.121406,138.721387,141.321805,42.856167,53.700511,54.824850,12.705506,135.351489,0.921090,65.122829,55.362541,140.143801,137.458212,137.801145,136.377686,79.635606,135.946681,0.001956,-1.910685,32.000000,-237.300731,136.665558,0.262117,12.141099,0.683365,245907.144635,0.919534,19.995803,18.970038,2.529294,68.170888,71.725472,87.899796,24.800000,57.439656,60.000000,53.555945,19.000000,12.587726
54.888940,65.130556,138.682704,141.314160,42.908321,53.710813,54.839498,12.706210,135.346441,1.023745,65.132196,55.369732,140.134491,137.461146,137.795254,136.381810,79.637080,135.944868,0.001955,-1.910673,32.000000,-237.300000,136.631230,0.299717,12.143136,0.683522,245966.603774,0.919103,19.998278,18.969940,2.529496,68.168023,71.725035,87.898610,24.800000,57.421955,60.000000,53.529248,19.000000,12.589951
54.897142,65.137412,138.665983,141.308289,42.957003,53.710947,54.864790,12.706906,135.346726,1.377799,65.138954,55.383070,140.124737,137.464810,137.789035,136.384298,79.635684,135.945221,0.001997,-1.910688,32.000000,-237.299247,136.614581,0.406951,12.139992,0.683219,245987.455682,0.921038,19.996168,18.970154,2.527746,68.163335,71.723019,87.897551,24.800000,57.393490,60.000000,53.505990,19.000000,12.591610
54.905939,65.144108,138.598320,141.302111,43.013290,53.710853,54.941994,12.706365,135.345245,1.397572,65.144305,55.392442,140.116509,137.466350,137.783790,136.384596,79.634875,135.945321,0.001996,-1.910689,32.000000,-237.299792,136.612083,0.406842,12.142409,0.682901,246036.736953,0.920816,19.996235,18.967802,2.526606,68.159428,71.721803,87.897171,24.800000,57.354688,60.000000,53.479120,19.000000,12.593289
54.914098,65.150651,138.526723,141.293630,43.065922,53.710884,54.905350,12.706486,135.351886,1.300613,65.151085,55.403679,140.107931,137.465736,137.777925,136.384641,79.635096,135.946124,0.001996,-1.910709,32.000000,-237.299695,136.650738,0.371657,12.142196,0.682885,246041.299452,0.920258,19.995209,18.969369,2.525924,68.154061,71.721291,87.897847,24.800000,57.315614,60.000000,53.451071,19.000000,12.594961
54.925052,65.157045,138.552494,141.284795,43.086548,53.711120,54.957550,12.705768,135.356110,0.933813,65.159994,55.412996,140.097743,137.467709,137.770709,136.386807,79.633572,135.946621,0.001996,-1.910701,32.000000,-237.300364,136.670228,0.262961,12.144309,0.682264,246043.753447,0.918817,19.993454,18.970226,2.524287,68.146291,71.719848,87.899960,24.800000,57.319924,60.000000,53.418041,19.000000,12.596558
54.930772,65.163038,138.593131,141.277694,43.054062,53.711078,54.878973,12.704810,135.355905,0.919520,65.165858,55.420352,140.090630,137.468659,137.764080,136.390329,79.633076,135.948294,0.002038,-1.910680,32.000000,-237.301317,136.668014,0.263105,12.143763,0.681781,246045.698758,0.919296,19.992158,18.970394,2.522608,68.140571,71.718314,87.902070,24.800000,57.321436,60.000000,53.391839,19.000000,12.598066
54.941610,65.169600,138.590538,141.269258,42.967714,53.711057,54.832211,12.704381,135.357060,0.919735,65.173853,55.427518,140.081354,137.467864,137.755024,136.392901,79.632658,135.950577,0.002010,-1.910688,32.000000,-237.301747,136.661319,0.263082,12.142000,0.681645,246049.589099,0.918240,19.988031,18.972157,2.522574,68.133742,71.716622,87.904024,24.800000,57.308352,60.000000,53.356364,19.000000,12.599789
54.951626,65.176079,138.567464,141.262820,42.914409,53.711057,54.912293,12.704422,135.354530,0.919719,65.181615,55.437512,140.074006,137.466710,137.748433,136.392770,79.632194,135.948442,0.002001,-1.910646,32.000000,-237.301764,136.662651,0.263373,12.145988,0.681811,246052.700106,0.919462,19.988530,18.973463,2.523051,68.128861,71.715676,87.906272,24.800000,57.294216,60.000000,53.323178,19.000000,12.601375
54.959796,65.183802,138.571471,141.255368,42.873488,53.711183,54.925141,12.703419,135.352710,0.919976,65.189951,55.445443,140.066160,137.466571,137.739945,136.390978,79.633426,135.950641,0.001995,-1.910597,32.000000,-237.302818,136.664815,0.263417,12.147965,0.681744,246054.400972,0.920061,19.984684,18.974986,2.522506,68.123166,71.715569,87.909368,24.800000,57.278018,60.000000,53.285937,19.000000,12.603319
54.968307,65.189852,138.538236,141.249118,42.795968,53.711456,54.854553,12.703818,135.349064,1.118317,65.196898,55.450538,140.059505,137.464985,137.732682,136.389010,79.633436,135.953619,0.001996,-1.909424,32.000000,-237.302470,136.616553,0.333329,12.150021,0.681264,246056.384856,0.918550,19.981546,18.974417,2.521626,68.117983,71.715403,87.910319,24.800000,57.264315,60.000000,53.252939,19.000000,12.604910
54.981266,65.197267,138.603535,141.241233,42.763855,53.711787,54.867800,12.705393,135.348744,1.391173,65.209820,55.464150,140.050101,137.470645,137.725353,136.389015,79.632699,135.950512,0.001968,-1.909415,32.000000,-237.300789,136.620169,0.408177,12.151515,0.681056,246058.816728,0.918205,19.981426,18.974249,2.521324,68.112657,71.713834,87.911022,24.800000,57.280917,60.000000,53.208960,19.000000,12.606756
54.989766,65.204764,138.659090,141.234896,42.650422,53.711907,54.929734,12.705190,135.345406,1.398546,65.217441,55.473815,140.043036,137.469023,137.720373,136.391276,79.631452,135.951093,0.001963,-1.909406,32.000000,-237.301030,136.617853,0.408029,12.151740,0.680655,246061.807953,0.919249,19.979306,18.975679,2.520329,68.108910,71.713188,87.910752,24.800000,57.314548,60.000000,53.171284,19.000000,12.608650
55.000512,65.212555,138.657158,141.227112,42.508316,53.712183,54.916952,12.704973,135.349736,1.298322,65.228088,55.484217,140.033965,137.470412,137.712985,136.389745,79.630682,135.949071,0.001956,-1.909386,32.000000,-237.301244,136.645872,0.371807,12.152054,0.680739,246065.480256,0.918811,19.974283,18.974914,2.520923,68.105667,71.713117,87.910417,24.800000,57.306182,60.000000,53.125258,19.000000,12.610700
55.007084,65.219191,138.654032,141.220714,42.390500,53.712154,54.951166,12.705132,135.353970,0.945002,65.232042,55.492185,140.026324,137.471029,137.705612,136.392938,79.628726,135.950447,0.001959,-1.909360,32.000000,-237.301241,136.651305,0.262685,12.149825,0.680911,246069.962041,0.917638,19.973622,18.976441,2.521544,68.104026,71.712428,87.909398,24.800000,57.289150,60.000000,53.088344,19.000000,12.612452
55.015479,65.224989,138.674004,141.213287,42.251849,53.711996,54.882479,12.703791,135.355476,0.925423,65.234380,55.499430,140.017734,137.474618,137.698105,136.391486,79.627491,135.953755,0.002002,-1.909353,32.000000,-237.302540,136.647918,0.262454,12.147631,0.680735,246074.306883,0.917677,19.971103,18.976234,2.521016,68.102068,71.712590,87.909167,24.800000,57.303896,60.000000,53.040804,19.000000,12.614170
55.022676,65.227285,138.717418,141.206950,42.166467,53.711936,54.930056,12.703311,135.356238,0.925103,65.236592,55.507763,140.011912,137.478658,137.692702,136.388210,79.627401,135.960621,0.002002,-1.909344,32.000000,-237.303136,136.648752,0.262891,12.147876,0.680755,246078.845861,0.917000,19.971434,18.978856,2.520658,68.099898,71.714039,87.909144,24.800000,57.320664,60.000000,53.000430,19.000000,12.615067
55.030192,65.229603,138.700138,141.199172,42.080274,53.712059,54.868520,12.703699,135.355594,0.925121,65.238158,55.518810,140.005240,137.477238,137.687131,136.388909,79.627297,135.966006,0.002000,-1.909323,32.000000,-237.302839,136.650197,0.262379,12.147506,0.680875,246081.275904,0.918005,19.969178,18.981690,2.520636,68.098427,71.716574,87.910216,24.800000,57.323307,60.000000,52.954036,19.000000,12.615994
55.036495,65.231259,138.733871,141.192890,42.022192,53.711996,54.873419,12.703361,135.356494,0.924864,65.239084,55.524350,139.999724,137.479372,137.680371,136.391265,79.625777,135.969094,0.002000,-1.909296,32.000000,-237.303317,136.651355,0.262671,12.149451,0.680984,246080.485898,0.917081,19.964572,18.985102,2.521095,68.097306,71.717442,87.909530,24.800000,57.310049,60.000000,52.911926,19.000000,12.616680
55.033699,65.232953,138.771608,141.185960,41.924850,53.711933,54.816353,12.702342,135.360657,0.911653,65.245654,55.524469,139.992531,137.477332,137.672503,136.391459,79.624176,135.971814,0.002042,-1.909278,32.000000,-237.304241,136.673596,0.255313,12.146581,0.680806,246080.458117,0.917979,19.959681,18.987811,2.520437,68.096179,71.718769,87.907044,24.800000,57.333531,60.000000,52.871300,19.000000,12.617407
55.033140,65.236842,138.722899,141.181242,41.875675,53.711962,54.983695,12.701092,135.364988,0.493912,65.255600,55.522373,139.987621,137.477102,137.666262,136.394792,79.623819,135.973254,0.002026,-1.909239,32.000000,-237.305590,136.709444,0.123787,12.150453,0.680785,246081.022549,0.917783,19.955292,18.990824,2.520761,68.097932,71.720860,87.906989,24.800000,57.315708,60.000000,52.837535,19.000000,12.618492
55.033263,65.244842,138.741882,141.177554,41.872082,53.712059,54.917429,12.700867,135.365804,0.559344,65.268045,55.522159,139.982744,137.477046,137.658615,136.397130,79.622417,135.975604,0.002007,-1.909204,32.000000,-237.305882,136.677743,0.158458,12.149182,0.681190,246084.699223,0.918794,19.959669,18.993741,2.521575,68.100310,71.723292,87.907833,24.800000,57.315847,60.000000,52.796644,19.000000,12.620512
55.034484,65.252034,138.729777,141.175555,41.892568,53.712190,54.834801,12.700091,135.366061,0.902790,65.274564,55.523046,139.977803,137.480500,137.652798,136.400851,79.621331,135.978903,0.002000,-1.909172,32.000000,-237.306698,136.666020,0.261843,12.151851,0.680730,246088.125013,0.916018,19.964094,18.994794,2.520716,68.102898,71.724816,87.908533,24.800000,57.283688,60.000000,52.760686,19.000000,12.622406
55.038850,65.259322,138.796658,141.173832,41.916819,53.712243,54.865800,12.699894,135.368185,0.921823,65.276614,55.528973,139.974755,137.486482,137.648290,136.410563,79.622663,135.987145,0.002002,-1.909199,32.000000,-237.306836,136.673945,0.261333,12.150111,0.680910,246095.338222,0.917142,19.971975,18.997334,2.521055,68.109141,71.727294,87.910205,24.800000,57.308009,60.000000,52.714296,19.000000,12.624478
55.042062,65.261055,138.726047,141.172575,41.953312,53.712301,54.918026,12.700955,135.374241,0.922073,65.273000,55.532167,139.971732,137.493509,137.645135,136.419234,79.621445,135.996359,0.001986,-1.909192,32.000000,-237.305936,136.681712,0.261614,12.154207,0.680701,246101.810553,0.918521,19.977997,19.000016,2.520779,68.113641,71.729092,87.909889,24.800000,57.292921,60.000000,52.675831,19.000000,12.625490
55.040403,65.259570,138.781338,141.171362,41.985769,53.712453,54.998679,12.701338,135.381279,0.921967,65.267555,55.527485,139.969263,137.500678,137.643083,136.428334,79.620846,136.004066,0.001963,-1.909155,32.000000,-237.305481,136.694403,0.261520,12.157124,0.681100,246104.729825,0.917940,19.981097,19.002670,2.521794,68.119829,71.731086,87.907928,24.800000,57.301623,60.000000,52.634425,19.000000,12.625686
55.037062,65.256374,138.812134,141.170777,41.924892,53.712563,55.020425,12.701497,135.387527,0.922094,65.261926,55.522499,139.967146,137.509585,137.640151,136.436942,79.620242,136.013365,0.001961,-1.909171,32.000000,-237.305303,136.698115,0.261115,12.157710,0.680448,246106.429893,0.917014,19.979751,19.008345,2.520364,68.123907,71.730967,87.905102,24.800000,57.318552,60.000000,52.601021,19.000000,12.625458
55.033207,65.252051,138.871438,141.171646,41.868197,53.712794,54.851862,12.701355,135.389393,1.129755,65.252995,55.523053,139.966918,137.515440,137.637774,136.445836,79.618671,136.019890,0.001960,-1.909199,32.000000,-237.305474,136.658525,0.335724,12.156474,0.680610,246107.347036,0.915698,19.979856,19.012672,2.521445,68.131119,71.731624,87.902299,24.800000,57.349926,60.000000,52.565460,19.000000,12.625002
55.034759,65.247282,138.869172,141.173085,41.856070,53.712728,54.917557,12.703491,135.404868,1.279653,65.240073,55.526500,139.966993,137.520091,137.636014,136.458014,79.617729,136.027564,0.001981,-1.910369,32.000000,-237.303171,136.708905,0.367440,12.157763,0.680780,246107.365822,0.915392,19.979864,19.017772,2.522157,68.137809,71.731999,87.901336,24.800000,57.359712,60.000000,52.528610,19.000000,12.624419
55.025341,65.237871,138.891356,141.175103,41.811338,53.712366,54.911539,12.703031,135.418547,0.935269,65.221944,55.519705,139.967296,137.524670,137.632949,136.472556,79.615601,136.039045,0.002000,-1.910394,32.000000,-237.303659,136.727821,0.262144,12.159379,0.681222,246108.071703,0.918270,19.979238,19.022501,2.523412,68.143887,71.732185,87.899804,24.800000,57.375627,60.000000,52.496375,19.000000,12.623038
55.016207,65.228245,138.867946,141.178081,41.819471,53.712269,54.848155,12.703775,135.428099,0.921757,65.209007,55.512670,139.967367,137.532398,137.631034,136.482409,79.615836,136.046887,0.001998,-1.910407,32.000000,-237.302919,136.734970,0.262144,12.161974,0.681107,246105.115852,0.917130,19.972980,19.027152,2.523299,68.149533,71.732888,87.898870,24.800000,57.365894,60.000000,52.473263,19.000000,12.621311
55.004830,65.217805,138.797133,141.183200,41.867909,53.712075,54.832285,12.703809,135.438541,0.921739,65.192247,55.501090,139.969887,137.541675,137.630003,136.494947,79.615651,136.055910,0.002000,-1.910423,32.000000,-237.302924,136.750430,0.262404,12.162176,0.681251,246101.944247,0.917375,19.972602,19.034833,2.524134,68.156440,71.732294,87.895683,24.800000,57.311536,60.000000,52.447183,19.000000,12.619448
54.996114,65.208678,138.747278,141.188226,41.927134,53.712143,54.895063,12.704032,135.443155,0.921743,65.181901,55.489758,139.972498,137.547369,137.629054,136.502002,79.615879,136.063168,0.002018,-1.910442,32.000000,-237.302610,136.755100,0.262147,12.163642,0.681104,246097.031960,0.918578,19.971737,19.038389,2.524128,68.162518,71.731390,87.893330,24.800000,57.280569,60.000000,52.426302,19.000000,12.617830
54.984428,65.199321,138.738460,141.195168,42.008834,53.712238,54.885233,12.705440,135.448002,0.921710,65.172460,55.478107,139.976177,137.554671,137.627669,136.508476,79.616356,136.073738,0.002022,-1.910448,32.000000,-237.301232,136.765030,0.262538,12.164426,0.680861,246092.545889,0.919025,19.972212,19.042937,2.523363,68.171181,71.730864,87.890295,24.800000,57.260246,60.000000,52.404156,19.000000,12.616131
54.971043,65.193868,138.755424,141.201678,42.041459,53.712316,54.945953,12.706499,135.452671,0.921704,65.167809,55.467016,139.978926,137.558788,137.626738,136.514329,79.615603,136.077091,0.002004,-1.910449,32.000000,-237.300202,136.771005,0.262453,12.166540,0.680633,246088.619124,0.918114,19.971445,19.046219,2.522856,68.179934,71.728824,87.887085,24.800000,57.276924,60.000000,52.391072,19.000000,12.615180
54.960705,65.189660,138.743252,141.210861,42.096055,53.689141,54.839013,12.707487,135.454872,0.947607,65.157028,55.456641,139.982661,137.571633,137.623751,136.525973,79.613710,136.083039,0.001995,-1.910491,32.000000,-237.299177,136.748224,0.275438,12.167105,0.680704,246085.533816,0.918473,19.973303,19.050853,2.523232,68.190834,71.724082,87.881325,24.800000,57.275642,60.000000,52.374162,19.000000,12.614519
54.952886,65.184864,138.789048,141.218796,42.119380,53.685202,54.938957,12.707603,135.457155,1.359677,65.145516,55.450587,139.987524,137.576889,137.624016,136.530015,79.613864,136.087979,0.001994,-1.910500,32.000000,-237.299001,136.729277,0.403410,12.169549,0.680872,246086.795593,0.917694,19.980696,19.053225,2.524155,68.201017,71.721796,87.877006,24.800000,57.289658,60.000000,52.358348,19.000000,12.613930
54.946771,65.175601,138.775976,141.227910,42.183245,53.681249,54.919322,12.707340,135.467981,1.401083,65.119578,55.445605,139.993793,137.587128,137.624840,136.540538,79.613670,136.097032,0.001979,-1.910528,32.000000,-237.299316,136.739950,0.408686,12.172782,0.680628,245982.656117,0.919268,19.986412,19.057994,2.524408,68.212333,71.717677,87.872295,24.800000,57.267499,60.000000,52.338337,19.000000,12.612490
54.940702,65.162807,138.793061,141.234776,42.281334,53.681210,54.923303,12.708250,135.479575,1.401096,65.095122,55.438197,139.999404,137.600705,137.626541,136.550489,79.613039,136.105297,0.001960,-1.910569,32.000000,-237.298437,136.744523,0.408752,12.173733,0.680790,245963.547204,0.917661,19.989121,19.060227,2.525601,68.222048,71.714480,87.868573,24.800000,57.295220,60.000000,52.322436,19.000000,12.610191
54.923738,65.143121,138.823478,141.242895,42.352827,53.680901,54.890822,12.708206,135.490583,1.381621,65.069989,55.421097,140.005717,137.613303,137.629007,136.561426,79.613579,136.114515,0.001949,-1.909403,32.000000,-237.298469,136.779215,0.398499,12.175704,0.680571,245941.114312,0.918012,19.985730,19.064799,2.525644,68.232926,71.709469,87.864498,24.800000,57.293878,60.000000,52.313850,19.000000,12.606354
54.910202,65.128820,138.863124,141.251156,42.357010,53.680890,54.928200,12.709289,135.501186,0.969664,65.056895,55.409368,140.012526,137.621749,137.631694,136.570794,79.614352,136.119505,0.001949,-1.909388,32.000000,-237.297333,136.811499,0.269922,12.176884,0.680674,245934.498672,0.918025,19.978765,19.069425,2.526234,68.242229,71.705306,87.862578,24.800000,57.328694,60.000000,52.310664,19.000000,12.603307
54.892108,65.116106,138.880530,141.262940,42.377483,53.680720,54.968800,12.710253,135.507257,0.927766,65.047408,55.393526,140.020383,137.626540,137.633306,136.575637,79.613204,136.121518,0.001971,-1.909351,32.000000,-237.296322,136.817781,0.264542,12.177643,0.680944,245923.467178,0.918829,19.975369,19.073341,2.527568,68.252045,71.699690,87.860192,24.800000,57.344405,60.000000,52.311413,19.000000,12.600687
54.879596,65.109976,138.965533,141.273551,42.393774,53.664545,54.926026,12.709279,135.510101,0.927775,65.044915,55.380540,140.028314,137.626479,137.636040,136.576511,79.613709,136.125722,0.001991,-1.909350,32.000000,-237.297009,136.820820,0.264493,12.176975,0.681270,245916.585268,0.918419,19.974069,19.074980,2.528913,68.259786,71.694931,87.859549,24.800000,57.363914,60.000000,52.311640,19.000000,12.599396
54.870241,65.106918,138.942940,141.286978,42.434899,53.656425,54.836739,12.710134,135.516772,0.928028,65.035998,55.372682,140.037415,137.633191,137.638339,136.581233,79.612703,136.129013,0.001990,-1.909368,32.000000,-237.296104,136.824671,0.264729,12.175915,0.681567,245913.380131,0.918041,19.978740,19.077100,2.530064,68.269403,71.688064,87.861397,24.800000,57.383835,60.000000,52.306627,19.000000,12.598823
54.860542,65.103279,138.911182,141.297801,42.516355,53.656257,54.846764,12.709267,135.520816,0.927902,65.028269,55.366492,140.045014,137.638944,137.641891,136.584804,79.612053,136.131617,0.001991,-1.909403,32.000000,-237.297016,136.829996,0.264755,12.174468,0.682030,245838.288389,0.918696,19.984634,19.078627,2.532189,68.277075,71.681149,87.864636,24.800000,57.356045,60.000000,52.307263,19.000000,12.598269
54.851551,65.097020,138.923999,141.309438,42.601795,53.655968,54.960261,12.708807,135.532048,0.812594,65.014343,55.356705,140.054063,137.643728,137.645389,136.592392,79.610373,136.136725,0.002015,-1.909377,32.000000,-237.297444,136.867737,0.221847,12.174450,0.682008,245802.875229,0.920219,19.990566,19.081224,2.532209,68.283873,71.670334,87.868066,24.800000,57.366096,60.000000,52.304736,19.000000,12.597272
54.841357,65.089730,138.927084,141.318142,42.662657,53.656047,54.920784,12.708097,135.537851,0.468524,65.005456,55.344665,140.062140,137.652204,137.648993,136.594060,79.609492,136.143447,0.002036,-1.909391,32.000000,-237.298190,136.880787,0.119282,12.173162,0.682058,245803.196075,0.920219,19.996252,19.083133,2.532078,68.289472,71.660654,87.870251,24.800000,57.376770,60.000000,52.307637,19.000000,12.595794
54.832764,65.082420,138.927128,141.328374,42.670499,53.647937,54.882488,12.708066,135.540618,0.449443,64.998403,55.330622,140.073640,137.658695,137.654441,136.595632,79.610569,136.145061,0.002000,-1.909392,32.000000,-237.298278,136.886515,0.118998,12.172281,0.682246,245801.686313,0.918465,19.998634,19.087280,2.532727,68.297915,71.649612,87.873000,24.800000,57.380767,60.000000,52.307762,19.000000,12.594374
54.825913,65.077819,138.980966,141.336345,42.729583,53.635844,54.847798,12.707940,135.544563,0.449398,64.994485,55.323304,140.081986,137.664551,137.658411,136.598513,79.609896,136.148023,0.001992,-1.909384,32.000000,-237.298295,136.890764,0.119267,12.171106,0.682481,245801.102173,0.919297,20.001147,19.091410,2.533254,68.305368,71.639292,87.874798,24.800000,57.389813,60.000000,52.311457,19.000000,12.593416
54.821951,65.074486,139.056249,141.345704,42.835282,53.611431,54.951581,12.707305,135.543375,0.563526,64.989627,55.318138,140.090860,137.664267,137.663111,136.601758,79.609207,136.148198,0.001993,-1.909368,32.000000,-237.298883,136.867107,0.158907,12.171042,0.682538,245760.191497,0.919941,20.002101,19.091114,2.533652,68.314079,71.626480,87.878316,24.800000,57.455428,60.000000,52.309986,19.000000,12.592767
54.816714,65.072684,139.072137,141.352841,42.918421,53.607347,54.847012,12.707273,135.549850,0.694450,64.981549,55.315324,140.098557,137.665699,137.668032,136.604774,79.609282,136.149352,0.001994,-1.908182,32.000000,-237.298975,136.868229,0.192264,12.169751,0.682832,245704.360536,0.920432,20.004088,19.093219,2.534950,68.322137,71.616602,87.881485,24.800000,57.465132,60.000000,52.310613,19.000000,12.592487
54.812093,65.066882,139.058422,141.359582,42.999780,53.599263,54.906383,12.706785,135.555278,0.702026,64.972572,55.309228,140.106619,137.668643,137.674963,136.607995,79.608811,136.150839,0.001960,-1.908171,32.000000,-237.299428,136.873506,0.192022,12.170571,0.682983,245592.130221,0.918340,20.004565,19.093993,2.536507,68.330394,71.604100,87.884320,24.800000,57.461794,60.000000,52.311188,19.000000,12.591503
54.813277,65.061791,139.078515,141.364846,43.053028,53.578696,54.898953,12.706912,135.562638,0.702050,64.959572,55.308005,140.114244,137.670662,137.680116,136.613525,79.608704,136.153772,0.001952,-1.908159,32.000000,-237.299237,136.878996,0.191974,12.168858,0.683166,245573.322114,0.920114,20.007802,19.094476,2.537039,68.337579,71.594389,87.885751,24.800000,57.468631,60.000000,52.308711,19.000000,12.590540
54.812631,65.052493,139.019574,141.370004,43.077609,53.594215,54.985580,12.707125,135.571297,0.689113,64.943973,55.304158,140.121919,137.671061,137.687333,136.617817,79.609106,136.157914,0.001952,-1.908150,32.000000,-237.299052,136.897455,0.185579,12.166460,0.683007,245534.356584,0.919052,20.006443,19.095664,2.537003,68.345256,71.582985,87.888320,24.800000,57.435077,60.000000,52.303830,19.000000,12.588871
54.804982,65.043401,139.058620,141.373511,43.134513,53.597527,54.946974,12.706142,135.577291,0.286852,64.938211,55.295587,140.128153,137.670444,137.692726,136.619729,79.609077,136.158564,0.001957,-1.908125,32.000000,-237.300113,136.938992,0.056316,12.164075,0.682911,245436.207332,0.918789,20.000213,19.097188,2.537314,68.351704,71.573565,87.889615,24.800000,57.472197,60.000000,52.308174,19.000000,12.586896
54.798374,65.036658,139.047072,141.378267,43.216004,53.581145,54.827716,12.706579,135.572243,0.639876,64.940839,55.287756,140.135308,137.671308,137.698482,136.621669,79.608380,136.162217,0.001998,-1.908129,32.000000,-237.299538,136.902686,0.182130,12.162615,0.682921,245500.566277,0.917596,19.991536,19.098788,2.536269,68.357742,71.562416,87.891274,24.800000,57.477624,60.000000,52.313978,19.000000,12.585412
54.794370,65.035833,139.045621,141.383311,43.236354,53.581074,54.958043,12.706160,135.570633,0.695821,64.942570,55.284027,140.140019,137.668798,137.703854,136.619923,79.608455,136.165788,0.001997,-1.908121,32.000000,-237.299906,136.907460,0.191478,12.161489,0.683408,245511.615180,0.918417,19.989804,19.099131,2.537335,68.359599,71.553138,87.890201,24.800000,57.463212,60.000000,52.317733,19.000000,12.585028
54.792419,65.036839,139.085456,141.388756,43.283700,53.581198,54.858060,12.705236,135.573377,0.699472,64.942189,55.281322,140.145965,137.669636,137.709348,136.619399,79.609009,136.167159,0.001997,-1.909278,32.000000,-237.300776,136.908094,0.191765,12.161316,0.683309,245434.569773,0.920240,19.989417,19.101593,2.537431,68.361513,71.543029,87.886808,24.800000,57.499104,60.000000,52.319673,19.000000,12.585361
54.792179,65.036251,139.045419,141.392564,43.333515,53.581177,54.918529,12.704773,135.575795,0.699204,64.937821,55.278117,140.149801,137.669682,137.713206,136.619394,79.607551,136.172279,0.001999,-1.909305,32.000000,-237.301065,136.910829,0.191500,12.161039,0.683421,245434.851687,0.918129,19.992446,19.103244,2.537590,68.361923,71.534836,87.880448,24.800000,57.471785,60.000000,52.319370,19.000000,12.585331
54.791581,65.033159,139.051691,141.395837,43.390330,53.581051,54.838353,12.704808,135.582276,0.699185,64.930406,55.273246,140.154282,137.676790,137.717154,136.624705,79.607974,136.180935,0.002037,-1.909317,32.000000,-237.301080,136.912658,0.191944,12.159704,0.683682,245435.927347,0.919843,19.995330,19.103352,2.538407,68.360477,71.527226,87.871108,24.800000,57.488046,60.000000,52.319866,19.000000,12.584858
54.791977,65.028462,139.039686,141.398285,43.492042,53.589048,54.895093,12.705579,135.586178,0.698899,64.922983,55.272692,140.157141,137.679311,137.720022,136.627732,79.607720,136.181568,0.002001,-1.909335,32.000000,-237.300451,136.915453,0.191628,12.157666,0.683482,245437.036917,0.918833,19.994972,19.107284,2.537687,68.358702,71.522582,87.862235,24.800000,57.493045,60.000000,52.318653,19.000000,12.583979
54.785307,65.021383,139.020880,141.400566,43.577508,53.572658,54.975070,12.704752,135.586110,0.698769,64.916256,55.270396,140.160682,137.681314,137.722415,136.628507,79.606892,136.181621,0.001993,-1.909374,32.000000,-237.301293,136.914709,0.191349,12.157494,0.683595,245434.079263,0.920177,19.992456,19.111044,2.537830,68.355071,71.518656,87.850479,24.800000,57.467262,60.000000,52.326152,19.000000,12.582508
54.785984,65.016062,138.980944,141.402598,43.654902,53.566345,54.950411,12.705986,135.587522,0.698628,64.910157,55.266506,140.163641,137.679410,137.725641,136.627862,79.606288,136.183570,0.001994,-1.909340,32.000000,-237.300069,136.919371,0.191844,12.158618,0.683732,245467.678036,0.919345,19.987378,19.111604,2.537592,68.351126,71.518136,87.836170,24.800000,57.457984,60.000000,52.326104,19.000000,12.581349
54.785948,65.012434,138.940207,141.404374,43.691416,53.566500,54.890587,12.706335,135.585162,0.698463,64.910296,55.262080,140.167337,137.680933,137.729347,136.629182,79.607956,136.186755,0.001995,-1.909337,32.000000,-237.299848,136.923058,0.191240,12.159073,0.683516,245390.380287,0.917833,19.986717,19.112457,2.537558,68.349093,71.520812,87.823940,24.800000,57.431548,60.000000,52.327291,19.000000,12.580594
54.784504,65.010212,138.906552,141.406293,43.732022,53.555762,54.825711,12.706706,135.577166,1.118193,64.910049,55.258719,140.170655,137.679262,137.732398,136.628908,79.609455,136.178740,0.001957,-1.909360,32.000000,-237.299382,136.872550,0.329326,12.160951,0.683146,245358.298647,0.918111,19.980744,19.114002,2.536797,68.345309,71.525075,87.807728,24.800000,57.407889,60.000000,52.329515,19.000000,12.580089
54.786526,65.009225,138.870048,141.407832,43.793167,53.559691,54.968797,12.706425,135.575395,1.171057,64.908102,55.260936,140.172549,137.679455,137.734463,136.625926,79.609747,136.177872,0.001952,-1.909361,32.000000,-237.299707,136.868026,0.338454,12.159879,0.682890,245354.921953,0.919106,19.977151,19.113875,2.536056,68.340514,71.529112,87.794225,24.800000,57.377226,60.000000,52.329684,19.000000,12.579795
54.788226,65.008169,138.817545,141.408757,43.799292,53.576015,54.924097,12.705899,135.576815,1.174794,64.902009,55.262426,140.174211,137.677540,137.736273,136.623442,79.609470,136.174764,0.001954,-1.909340,32.000000,-237.300344,136.865933,0.338297,12.160505,0.682488,245302.670455,0.920030,19.976319,19.108503,2.535508,68.332785,71.535409,87.777157,24.800000,57.369828,60.000000,52.325465,19.000000,12.579698
54.785116,65.004855,138.763446,141.408885,43.742540,53.596315,54.898495,12.706190,135.583796,1.142476,64.898706,55.256254,140.176230,137.677640,137.738429,136.624188,79.609868,136.176409,0.001959,-1.909321,32.000000,-237.300065,136.891114,0.322615,12.159633,0.682377,245319.374114,0.917663,19.973386,19.107791,2.534748,68.326118,71.541807,87.763206,24.800000,57.336983,60.000000,52.329704,19.000000,12.579070
54.781581,65.000191,138.782147,141.409538,43.612512,53.588022,54.910214,12.705123,135.583278,0.929580,64.901970,55.247273,140.177728,137.679624,137.741043,136.622892,79.610116,136.178300,0.001997,-1.910477,32.000000,-237.301135,136.895669,0.265189,12.160509,0.682243,245392.898502,0.918655,19.970693,19.106567,2.533711,68.317456,71.550174,87.748136,24.800000,57.336629,60.000000,52.335462,19.000000,12.578059
54.783925,64.999586,138.783060,141.411489,43.575911,53.592129,55.128683,12.706857,135.581906,1.042976,64.899008,55.247470,140.179282,137.683823,137.741632,136.623861,79.609770,136.185710,0.001996,-1.910468,32.000000,-237.299437,136.871213,0.307411,12.161452,0.682301,245484.085476,0.919482,19.970373,19.106963,2.532868,68.309486,71.557113,87.735206,24.800000,57.320212,60.000000,52.336047,19.000000,12.577830
54.781529,64.996995,138.739276,141.413940,43.518871,53.608640,54.926403,12.707212,135.581640,1.169525,64.896732,55.244907,140.181377,137.686660,137.743013,136.620846,79.610656,136.187562,0.001995,-1.910453,32.000000,-237.299046,136.873281,0.337334,12.162301,0.682285,245443.869558,0.919197,19.969111,19.107629,2.533372,68.300217,71.566956,87.722268,24.800000,57.305932,60.000000,52.336034,19.000000,12.577348
54.781442,64.993888,138.803291,141.416051,43.513019,53.612603,54.941759,12.707070,135.579936,1.173056,64.895132,55.243002,140.182873,137.690314,137.744048,136.619021,79.610869,136.183335,0.001996,-1.910409,32.000000,-237.299329,136.873325,0.337189,12.166241,0.682258,245461.948283,0.915580,19.966250,19.111556,2.533281,68.291432,71.575520,87.713038,24.800000,57.320007,60.000000,52.340222,19.000000,12.576686
54.782655,64.991341,138.739938,141.418370,43.521092,53.612629,54.849437,12.707156,135.581358,1.173331,64.885401,55.243026,140.184265,137.695777,137.746418,136.618866,79.610697,136.184015,0.002029,-1.910432,32.000000,-237.299210,136.872103,0.337507,12.167525,0.682217,245535.297712,0.919273,19.965965,19.111564,2.532592,68.279970,71.585124,87.704098,24.800000,57.290008,60.000000,52.339874,19.000000,12.576146
54.784262,64.986363,138.747548,141.419315,43.521124,53.633045,54.915215,12.707706,135.589722,0.852483,64.874473,55.244281,140.184765,137.696779,137.748027,136.621342,79.611144,136.182111,0.001991,-1.910438,32.000000,-237.298741,136.914925,0.229248,12.168634,0.682387,245551.287731,0.919078,19.962941,19.109308,2.533765,68.271892,71.593859,87.697459,24.800000,57.291114,60.000000,52.338364,19.000000,12.575180
54.780646,64.978119,138.745733,141.419354,43.500860,53.626520,54.886606,12.707909,135.587160,0.700511,64.866254,55.241160,140.186193,137.696119,137.750461,136.622317,79.610823,136.178592,0.001982,-1.910421,32.000000,-237.298602,136.914262,0.191944,12.169075,0.681951,245549.259018,0.920597,19.959228,19.109810,2.532552,68.266018,71.604524,87.692564,24.800000,57.290161,60.000000,52.342809,19.000000,12.573445
54.775989,64.972212,138.752821,141.419658,43.472570,53.610269,54.868009,12.707749,135.579098,0.741041,64.864188,55.234886,140.186843,137.692119,137.751813,136.620342,79.609398,136.173622,0.001984,-1.910454,32.000000,-237.298742,136.891387,0.212048,12.168678,0.682152,245638.399107,0.919802,19.952704,19.108442,2.532617,68.260610,71.612674,87.690054,24.800000,57.289172,60.000000,52.348882,19.000000,12.572023
54.774828,64.968807,138.788239,141.420612,43.422045,53.586113,54.890220,12.707252,135.569464,1.157609,64.863648,55.231322,140.189407,137.690695,137.752722,136.620024,79.609011,136.166122,0.001995,-1.910442,32.000000,-237.299413,136.859645,0.338043,12.170209,0.682079,245604.173513,0.920216,19.947939,19.107063,2.532751,68.253038,71.622742,87.690853,24.800000,57.293919,60.000000,52.352906,19.000000,12.571167
54.768884,64.967616,138.750437,141.422017,43.381449,53.565875,54.886824,12.706615,135.563131,1.175730,64.866060,55.227301,140.191762,137.683999,137.755368,136.615123,79.608637,136.161531,0.001961,-1.910460,32.000000,-237.299973,136.854421,0.337952,12.172844,0.681986,245528.524796,0.920321,19.946513,19.106087,2.533096,68.246596,71.630422,87.693440,24.800000,57.285632,60.000000,52.361174,19.000000,12.570783
54.764805,64.968499,138.737008,141.423899,43.275488,53.549672,54.963191,12.705982,135.555142,1.175975,64.869145,55.224466,140.193934,137.681027,137.757117,136.607748,79.607998,136.156151,0.001955,-1.910471,32.000000,-237.300598,136.852142,0.337888,12.176835,0.681790,245415.843885,0.919547,19.944227,19.102850,2.533796,68.240318,71.637894,87.697615,24.800000,57.264066,60.000000,52.370574,19.000000,12.570831
54.763167,64.970182,138.752426,141.425809,43.210569,53.553637,54.995232,12.705596,135.550743,1.175734,64.874954,55.217402,140.195448,137.676475,137.758531,136.608697,79.608545,136.152200,0.001955,-1.910452,32.000000,-237.301029,136.851022,0.338440,12.177036,0.681280,245324.472529,0.919365,19.948756,19.101005,2.533381,68.234375,71.643285,87.701629,24.800000,57.263938,60.000000,52.375162,19.000000,12.571145
54.756765,64.972872,138.788380,141.428117,43.129509,53.543823,54.871721,12.705128,135.546597,1.176027,64.885303,55.213799,140.197464,137.673593,137.759452,136.605227,79.608744,136.148796,0.001963,-1.910479,32.000000,-237.301465,136.847190,0.337785,12.175899,0.680840,245252.865345,0.917887,19.953565,19.099044,2.533324,68.226124,71.648437,87.707081,24.800000,57.284824,60.000000,52.387407,19.000000,12.571592
54.755912,64.976956,138.784316,141.430033,43.129074,53.531540,54.933869,12.705803,135.544814,1.175724,64.891058,55.213485,140.198552,137.672095,137.759323,136.603075,79.607871,136.143858,0.001994,-1.910485,32.000000,-237.300716,136.843687,0.338102,12.173061,0.680989,245271.920838,0.917455,19.956825,19.096588,2.533682,68.217949,71.651315,87.712189,24.800000,57.295033,60.000000,52.393884,19.000000,12.572376
54.752263,64.982233,138.763292,141.432433,43.186269,53.525938,54.890487,12.705469,135.546507,0.850058,64.896803,55.214134,140.200275,137.669544,137.760320,136.603325,79.606996,136.146115,0.001992,-1.910473,32.000000,-237.301156,136.886867,0.228045,12.171064,0.681223,245230.756813,0.919477,19.965677,19.094744,2.534634,68.208290,71.654649,87.719808,24.800000,57.254787,60.000000,52.403098,19.000000,12.573487
54.747809,64.985610,138.802460,141.434429,43.275766,53.513902,54.854652,12.705495,135.544767,0.706610,64.901106,55.211875,140.201964,137.666968,137.761502,136.602360,79.606520,136.148426,0.001991,-1.910477,32.000000,-237.301062,136.887090,0.191247,12.171461,0.681227,245178.395187,0.918252,19.970582,19.093231,2.534600,68.201543,71.657607,87.727080,24.800000,57.274815,60.000000,52.412929,19.000000,12.574240
54.744453,64.987849,138.828418,141.437050,43.316451,53.489484,54.882964,12.705336,135.537329,0.699243,64.904450,55.206616,140.203620,137.663893,137.762597,136.601035,79.606363,136.150481,0.001992,-1.910487,32.000000,-237.301319,136.886886,0.191338,12.171655,0.681220,245158.296319,0.918962,19.979373,19.095195,2.534385,68.192773,71.659546,87.736362,24.800000,57.300119,60.000000,52.424549,19.000000,12.574736
54.745009,64.989688,138.914260,141.438968,43.377387,53.469107,54.894259,12.706457,135.530137,0.846269,64.907658,55.211144,140.205224,137.665061,137.762613,136.598644,79.606248,136.150794,0.002022,-1.910537,32.000000,-237.300143,136.849583,0.246218,12.171297,0.681323,245107.630120,0.919447,19.987038,19.096789,2.535306,68.185893,71.661381,87.745029,24.800000,57.339430,60.000000,52.431812,19.000000,12.575103
54.748103,64.991801,138.915477,141.440507,43.479080,53.457129,54.888095,12.706597,135.524695,1.158546,64.907265,55.217684,140.206632,137.660673,137.763997,136.596721,79.606314,136.148813,0.001986,-1.910592,32.000000,-237.299912,136.833442,0.336717,12.171936,0.681203,244998.352793,0.918621,19.992507,19.097940,2.535936,68.179232,71.663539,87.754316,24.800000,57.348491,60.000000,52.434727,19.000000,12.575532
54.742961,64.992579,138.988396,141.440942,43.487158,53.457087,54.859480,12.705148,135.523088,1.128497,64.909760,55.214920,140.208275,137.656024,137.765526,136.596843,79.607285,136.137122,0.001980,-1.910595,32.000000,-237.301206,136.856784,0.317121,12.171351,0.681413,244906.146831,0.918077,19.993813,19.098206,2.537478,68.174021,71.666328,87.762154,24.800000,57.389643,60.000000,52.445402,19.000000,12.575740
54.735579,64.993772,139.044766,141.440780,43.552844,53.448752,54.860073,12.703142,135.518559,0.926804,64.918784,55.207687,140.209566,137.653161,137.766347,136.594753,79.607227,136.129752,0.001978,-1.910640,32.000000,-237.303280,136.847756,0.264455,12.171470,0.681180,244851.847217,0.917922,19.992946,19.097183,2.537357,68.166726,71.668243,87.770766,24.800000,57.416082,60.000000,52.462178,19.000000,12.575916
54.732361,64.997488,139.033336,141.441087,43.622030,53.428543,54.918838,12.703182,135.517316,0.919683,64.929232,55.204280,140.211115,137.648369,137.767539,136.594697,79.607864,136.131172,0.001991,-1.910678,32.000000,-237.303030,136.847461,0.264667,12.170021,0.681688,244852.564406,0.918497,19.998674,19.090561,2.538927,68.160595,71.670352,87.777700,24.800000,57.433743,60.000000,52.473122,19.000000,12.576581
54.729145,65.004492,139.018035,141.442280,43.683238,53.404403,54.951106,12.703916,135.514378,0.919533,64.941395,55.202333,140.213593,137.642637,137.766945,136.590957,79.609114,136.130012,0.001988,-1.910682,32.000000,-237.302188,136.843474,0.264276,12.169886,0.681987,244817.404513,0.918484,20.006978,19.087057,2.540300,68.152757,71.672828,87.785193,24.800000,57.415871,60.000000,52.487136,19.000000,12.578010
54.724941,65.010438,138.967185,141.443825,43.707683,53.384242,54.900148,12.703992,135.508822,0.919573,64.952975,55.196679,140.214977,137.638977,137.766701,136.588817,79.609664,136.129237,0.001985,-1.910675,32.000000,-237.302092,136.839306,0.264539,12.170812,0.681800,244728.009480,0.917223,20.013791,19.087106,2.540240,68.147610,71.674435,87.790923,24.800000,57.393028,60.000000,52.500943,19.000000,12.579319
54.729180,65.018232,138.974704,141.445648,43.732730,53.370257,54.872773,12.704286,135.504837,1.345261,64.960444,55.200485,140.216654,137.634704,137.765616,136.587700,79.609925,136.130988,0.001987,-1.910707,32.000000,-237.301782,136.783336,0.403562,12.170515,0.681487,244621.747272,0.916347,20.023893,19.085296,2.540110,68.141547,71.676572,87.799482,24.800000,57.398494,60.000000,52.508203,19.000000,12.580935
54.731914,65.022692,138.960380,141.446264,43.708572,53.370682,54.977266,12.704148,135.503306,1.369608,64.959796,55.202930,140.218427,137.634428,137.765465,136.586490,79.611093,136.135417,0.002005,-1.910710,32.000000,-237.301933,136.791489,0.401029,12.171586,0.680980,244534.415132,0.916944,20.033887,19.084371,2.539376,68.138033,71.678611,87.807283,24.800000,57.388738,60.000000,52.513489,19.000000,12.582152
54.728983,65.023237,138.990934,141.445796,43.714413,53.370918,54.986167,12.705000,135.510450,0.950856,64.958206,55.207538,140.219339,137.635108,137.767158,136.585421,79.612658,136.139082,0.002030,-1.910732,32.000000,-237.301112,136.830631,0.269253,12.169514,0.680814,244474.172031,0.917102,20.037598,19.084956,2.539316,68.136294,71.681064,87.816288,24.800000,57.420936,60.000000,52.526377,19.000000,12.582390
54.733809,65.021587,139.039270,141.444834,43.671000,53.371033,54.921315,12.705802,135.512011,0.913229,64.953179,55.210477,140.218158,137.634232,137.766817,136.585672,79.613000,136.142526,0.002029,-1.910714,32.000000,-237.300466,136.834034,0.265183,12.169180,0.680644,244477.276645,0.915326,20.039426,19.085929,2.538928,68.135781,71.681997,87.823077,24.800000,57.432032,60.000000,52.530536,19.000000,12.582133
54.734113,65.017566,139.018598,141.443713,43.590937,53.371133,54.911166,12.705950,135.516386,0.913293,64.944358,55.206682,140.217146,137.638368,137.766645,136.592920,79.612963,136.144464,0.002026,-1.910707,32.000000,-237.300534,136.833752,0.265162,12.166339,0.680976,244478.060792,0.915238,20.042794,19.086135,2.539622,68.134788,71.683087,87.831847,24.800000,57.435930,60.000000,52.537926,19.000000,12.581426
54.735455,65.013037,138.946991,141.442523,43.569915,53.371458,54.966389,12.706486,135.518770,0.913428,64.939707,55.208387,140.216670,137.639091,137.768969,136.596441,79.613714,136.145099,0.002027,-1.910703,32.000000,-237.300087,136.832289,0.264907,12.167089,0.681176,244475.624868,0.916227,20.036497,19.087458,2.540281,68.134877,71.684745,87.840258,24.800000,57.389194,60.000000,52.546259,19.000000,12.580482
54.738651,65.008777,138.979993,141.441394,43.597415,53.384019,54.928665,12.707337,135.521338,0.913409,64.934100,55.208881,140.217762,137.644355,137.771477,136.599371,79.615492,136.145872,0.002053,-1.910670,32.000000,-237.299304,136.832011,0.264971,12.170384,0.681210,244473.562563,0.916383,20.032183,19.088431,2.539889,68.136181,71.686869,87.851222,24.800000,57.422122,60.000000,52.550459,19.000000,12.579560
54.735200,65.005070,139.000830,141.440630,43.565134,53.375896,54.871999,12.707269,135.523480,0.913604,64.933213,55.204982,140.217496,137.645634,137.771796,136.602495,79.615602,136.148466,0.002020,-1.910688,32.000000,-237.299471,136.829217,0.264669,12.170264,0.680768,244470.714804,0.915432,20.026361,19.087988,2.538519,68.136535,71.687796,87.859658,24.800000,57.432757,60.000000,52.561159,19.000000,12.578788
54.733605,65.002259,139.145417,141.440463,43.491885,53.367624,54.909051,12.706617,135.521325,0.913607,64.937576,55.196007,140.216661,137.644953,137.772135,136.601100,79.615194,136.144073,0.002014,-1.910668,32.000000,-237.299975,136.828634,0.264602,12.170693,0.680857,244522.394206,0.916206,20.019023,19.086583,2.538974,68.138256,71.687747,87.869883,24.800000,57.506495,60.000000,52.572540,19.000000,12.578105
54.730886,65.003986,139.128776,141.441422,43.422916,53.359362,54.953033,12.706655,135.521116,0.913967,64.942298,55.190227,140.216589,137.645479,137.772903,136.602622,79.615047,136.139442,0.002016,-1.910676,32.000000,-237.300043,136.830304,0.264770,12.171950,0.680915,244483.612960,0.917068,20.018640,19.087727,2.539514,68.139204,71.687503,87.878528,24.800000,57.523845,60.000000,52.583953,19.000000,12.578295
54.729462,65.007360,139.096743,141.443002,43.365925,53.359430,54.953590,12.706242,135.517766,0.944357,64.944405,55.190585,140.217027,137.643801,137.773769,136.603011,79.614454,136.134830,0.002035,-1.910687,32.000000,-237.300438,136.817180,0.277258,12.174343,0.681569,244444.612375,0.916329,20.017363,19.086011,2.542230,68.141637,71.686372,87.887498,24.800000,57.531223,60.000000,52.595391,19.000000,12.579007
54.729070,65.008254,138.994167,141.444154,43.296817,53.359451,54.867028,12.705969,135.514885,1.292312,64.943091,55.189608,140.217614,137.643153,137.775282,136.601469,79.614724,136.131417,0.002028,-1.910680,32.000000,-237.300833,136.801687,0.380191,12.174216,0.681359,244408.780885,0.915509,20.021711,19.083920,2.542052,68.144380,71.686006,87.894246,24.800000,57.470499,60.000000,52.604906,19.000000,12.579320
54.728670,65.006500,138.933714,141.444215,43.224281,53.359524,54.901387,12.706060,135.516967,0.939321,64.940849,55.184421,140.218491,137.639251,137.776246,136.598695,79.615579,136.128469,0.002023,-1.910647,32.000000,-237.300765,136.822467,0.263992,12.175532,0.681078,244412.259325,0.915535,20.026455,19.082286,2.541533,68.146988,71.684572,87.901875,24.800000,57.441618,60.000000,52.615656,19.000000,12.579050
54.730614,65.004143,138.901760,141.443858,43.296416,53.359522,54.936621,12.707326,135.517335,0.922515,64.936972,55.184999,140.218629,137.636412,137.777089,136.597583,79.615040,136.134094,0.002023,-1.910644,32.000000,-237.299604,136.822228,0.264299,12.175408,0.680546,244413.098131,0.916990,20.027727,19.080365,2.539677,68.148732,71.681880,87.906971,24.800000,57.413790,60.000000,52.623197,19.000000,12.578601
54.733275,65.000089,138.844569,141.443086,43.307901,53.367532,54.914053,12.707543,135.515488,0.922135,64.928825,55.187011,140.217377,137.631106,137.777695,136.597062,79.614158,136.134075,0.002042,-1.910613,32.000000,-237.299446,136.823739,0.263930,12.175061,0.680159,244411.167911,0.916420,20.026358,19.078086,2.538591,68.151539,71.678428,87.912837,24.800000,57.374592,60.000000,52.629957,19.000000,12.577778
54.736616,64.995752,138.831659,141.442191,43.303794,53.375088,54.920725,12.707927,135.513457,0.922172,64.918196,55.187847,140.216039,137.629510,137.778410,136.598896,79.612886,136.134368,0.002063,-1.910618,32.000000,-237.299098,136.823277,0.264047,12.174183,0.679960,244409.704886,0.915791,20.022129,19.081343,2.537917,68.153066,71.675721,87.916824,24.800000,57.355548,60.000000,52.634375,19.000000,12.576933
54.735712,64.988025,138.902699,141.440529,43.376812,53.391071,54.908198,12.708209,135.516536,0.921860,64.907524,55.187287,140.214751,137.627638,137.779443,136.600397,79.612992,136.131375,0.002031,-1.910619,32.000000,-237.298961,136.825559,0.264250,12.171546,0.679731,244443.541260,0.916245,20.015512,19.082216,2.536749,68.157309,71.673322,87.919920,24.800000,57.387328,60.000000,52.643251,19.000000,12.575339
54.735041,64.981202,138.887745,141.438464,43.401335,53.403113,54.962090,12.708007,135.516926,0.922098,64.898817,55.186035,140.214745,137.628071,137.780502,136.596258,79.611908,136.132264,0.002029,-1.910622,32.000000,-237.299198,136.825863,0.263848,12.171789,0.679748,244475.674070,0.916191,20.007959,19.083628,2.536358,68.160857,71.670957,87.920801,24.800000,57.396097,60.000000,52.651102,19.000000,12.573804
54.728402,64.974313,138.888766,141.436406,43.470110,53.407217,54.931924,12.707717,135.521157,0.583943,64.895262,55.179462,140.212896,137.625078,137.781931,136.593934,79.612492,136.127274,0.002028,-1.910623,32.000000,-237.299442,136.875009,0.149913,12.172726,0.680483,244543.353418,0.916672,20.001100,19.082077,2.537698,68.164065,71.668288,87.920947,24.800000,57.383539,60.000000,52.667649,19.000000,12.572324
54.725821,64.970666,138.935654,141.435444,43.564541,53.399150,54.928946,12.708566,135.520329,0.514749,64.897560,55.176680,140.211280,137.622204,137.781470,136.593756,79.611747,136.127487,0.002043,-1.910635,32.000000,-237.298522,136.856188,0.144525,12.172648,0.680537,244595.083118,0.915976,19.994925,19.083591,2.537456,68.166529,71.666263,87.919612,24.800000,57.398174,60.000000,52.680152,19.000000,12.571382
