OSU 80 Ton Compressor Load Stand
54.825652,65.021543,138.846628,141.279322,43.265375,53.611433,54.827688,12.706255,135.574900,0.920510,64.949060,55.290222,140.016985,137.706474,137.612191,136.654638,79.574533,136.198311,0.001972,-1.909412,32.000000,-237.300499,136.891652,0.263468,12.172970,0.681875,245781.384037,0.919500,19.939646,19.148533,2.530710,68.207491,71.717113,87.626098,24.800000,57.225539,60.000000,52.289100,19.000000,12.582063
54.818366,65.014827,138.810911,141.292922,43.257365,53.595392,54.832550,12.706283,135.587445,0.920488,64.934409,55.279627,140.029047,137.713021,137.618205,136.664295,79.575721,136.209215,0.001960,-1.909407,32.000000,-237.300457,136.901502,0.263105,12.171896,0.681708,245683.406603,0.919290,19.942827,19.150405,2.531373,68.207281,71.719099,87.630472,24.800000,57.213214,60.000000,52.292757,19.000000,12.580678
54.812760,65.006813,138.848573,141.302811,43.250407,53.583264,54.883115,12.706880,135.588424,1.151965,64.923351,55.273009,140.038950,137.716187,137.624322,136.671079,79.577121,136.213880,0.001960,-1.909399,32.000000,-237.299719,136.739541,0.343575,12.169991,0.681604,245589.468337,0.920216,19.948064,19.152880,2.532512,68.208487,71.721641,87.635470,24.800000,57.240599,60.000000,52.295229,19.000000,12.579118
54.808191,64.996855,138.842469,141.313584,43.288364,53.571139,54.918924,12.707987,135.600393,1.162353,64.906329,55.265287,140.049439,137.722012,137.631446,136.680626,79.577926,136.220361,0.001981,-1.909403,32.000000,-237.298671,136.787217,0.331416,12.172435,0.681366,245512.260094,0.919978,19.948355,19.156961,2.532197,68.209335,71.724864,87.643613,24.800000,57.228715,60.000000,52.295666,19.000000,12.576973
54.800250,64.986429,138.833408,141.323079,43.414557,53.563242,54.901073,12.709459,135.607539,0.918899,64.896716,55.260281,140.059877,137.725702,137.637572,136.689758,79.579043,136.227650,0.002002,-1.909381,32.000000,-237.297314,136.803601,0.264205,12.173259,0.681582,245451.572236,0.919007,19.945734,19.157814,2.533143,68.211799,71.728227,87.654321,24.800000,57.217683,60.000000,52.301696,19.000000,12.574677
54.792214,64.980907,138.841799,141.330816,43.544603,53.555405,54.871589,12.709380,135.611818,0.914506,64.895233,55.255201,140.068280,137.726294,137.642135,136.691901,79.579384,136.229188,0.002001,-1.909369,32.000000,-237.297403,136.806090,0.264318,12.169587,0.681316,245389.611789,0.918260,19.940172,19.160140,2.533243,68.213097,71.731042,87.663729,24.800000,57.237767,60.000000,52.309197,19.000000,12.573385
54.783666,64.978317,138.872504,141.340094,43.686097,53.531045,54.890056,12.709009,135.615271,0.914494,64.894361,55.251665,140.078040,137.724343,137.647819,136.691373,79.581175,136.229296,0.002000,-1.909486,32.000000,-237.297781,136.810832,0.264289,12.172253,0.681223,245347.303411,0.918545,19.937385,19.162543,2.533445,68.215746,71.734346,87.676120,24.800000,57.250848,60.000000,52.319174,19.000000,12.572668
54.783796,64.977613,138.802687,141.347081,43.800018,53.510841,54.933653,12.708139,135.614955,0.914513,64.890636,55.250844,140.085463,137.724773,137.652840,136.689874,79.582199,136.230614,0.002024,-1.909487,32.000000,-237.298608,136.811871,0.264289,12.171004,0.681478,245309.522070,0.919039,19.939594,19.162946,2.533970,68.217305,71.736964,87.686166,24.800000,57.204352,60.000000,52.319796,19.000000,12.572505
54.780228,64.974346,138.807250,141.353831,43.943695,53.487100,54.896142,12.708889,135.619912,0.914529,64.882796,55.247008,140.093795,137.727931,137.658679,136.697188,79.583577,136.234674,0.002030,-1.909557,32.000000,-237.297840,136.813723,0.264309,12.170643,0.681310,245196.716760,0.918465,19.945230,19.161207,2.534925,68.218663,71.740713,87.698145,24.800000,57.195866,60.000000,52.324724,19.000000,12.571865
54.777551,64.969753,138.886043,141.358740,44.087175,53.466755,54.846083,12.709066,135.622591,0.914521,64.877437,55.246803,140.099918,137.730051,137.663688,136.702832,79.585772,136.236324,0.002016,-1.909589,32.000000,-237.297789,136.815859,0.264324,12.172142,0.680753,245102.868499,0.917385,19.944400,19.160820,2.533645,68.218805,71.743687,87.708373,24.800000,57.224762,60.000000,52.329781,19.000000,12.570907
54.773977,64.964632,138.863021,141.364194,44.192910,53.450630,54.864211,12.708744,135.622512,1.044428,64.872851,55.244331,140.106823,137.726911,137.669628,136.706164,79.586513,136.235242,0.002005,-1.909616,32.000000,-237.298274,136.741141,0.310949,12.171105,0.680543,244991.339900,0.917663,19.944567,19.161403,2.533893,68.218607,71.746508,87.719862,24.800000,57.223359,60.000000,52.334790,19.000000,12.569723
54.772937,64.960917,138.902876,141.368961,44.201248,53.434311,54.841703,12.708307,135.619966,1.365221,64.869383,55.245397,140.112073,137.725170,137.674432,136.704080,79.588312,136.234290,0.002007,-1.909645,32.000000,-237.298754,136.960449,0.408898,12.172844,0.680650,244893.405725,0.918189,19.942552,19.160004,2.535456,68.218680,71.748205,87.728889,24.800000,57.246577,60.000000,52.340210,19.000000,12.568833
54.774560,64.957983,138.928270,141.374113,44.177512,53.422172,54.827326,12.708363,135.625417,1.388048,64.862125,55.246895,140.118499,137.725182,137.680450,136.705477,79.590327,136.237521,0.001990,-1.909637,32.000000,-237.298684,136.963039,0.410803,12.172003,0.680426,244816.243674,0.917663,19.940869,19.158741,2.535201,68.218752,71.750213,87.739413,24.800000,57.269215,60.000000,52.340053,19.000000,12.568115
54.772367,64.954820,138.997773,141.377063,44.185834,53.418139,54.823148,12.708766,135.631342,1.387921,64.858237,55.246266,140.123270,137.725523,137.684842,136.712359,79.592026,136.240493,0.001973,-1.909639,32.000000,-237.298200,136.964080,0.410553,12.169665,0.680336,244737.658901,0.917769,19.938154,19.156482,2.535976,68.220215,71.752144,87.748137,24.800000,57.297604,60.000000,52.345142,19.000000,12.567422
54.772637,64.951118,139.073572,141.379706,44.202273,53.409809,54.818855,12.709636,135.637975,1.264984,64.854812,55.243241,140.128566,137.732660,137.689452,136.716143,79.594196,136.244886,0.001963,-1.909627,32.000000,-237.297137,136.998616,0.365773,12.163270,0.680336,244677.211133,0.917764,19.933660,19.156027,2.536365,68.222489,71.754281,87.759002,24.800000,57.342475,60.000000,52.348029,19.000000,12.566508
54.768169,64.948253,139.054647,141.381555,44.107766,53.426248,54.830419,12.710710,135.645012,0.933038,64.856255,55.244021,140.132946,137.737680,137.694896,136.723805,79.596276,136.249124,0.001964,-1.910804,32.000000,-237.296024,137.027048,0.266870,12.161545,0.680815,244655.624055,0.917798,19.932607,19.155764,2.537735,68.223351,71.756488,87.768340,24.800000,57.336351,60.000000,52.354537,19.000000,12.565784
54.768280,64.947007,139.068862,141.383662,44.037441,53.419337,54.849889,12.711003,135.649181,0.912876,64.854450,55.244699,140.137944,137.740652,137.700952,136.727884,79.599117,136.257006,0.001986,-1.910822,32.000000,-237.295726,137.030745,0.264958,12.160778,0.681457,244612.483586,0.917712,19.928646,19.155717,2.539107,68.222608,71.758715,87.778571,24.800000,57.356818,60.000000,52.359827,19.000000,12.565363
54.767488,64.945970,139.045880,141.385070,43.997024,53.419398,54.820656,12.711173,135.651084,0.912825,64.853439,55.245577,140.140588,137.742428,137.705105,136.731348,79.600077,136.261275,0.002009,-1.910814,32.000000,-237.295508,137.030673,0.265133,12.159844,0.681720,244685.158052,0.917877,19.930080,19.155684,2.538968,68.222791,71.760470,87.786207,24.800000,57.351414,60.000000,52.362334,19.000000,12.565104
54.768453,64.944535,139.033452,141.385973,43.940744,53.419156,54.803644,12.711271,135.652408,0.913098,64.853194,55.244597,140.143142,137.747470,137.708514,136.736499,79.602145,136.265004,0.002007,-1.910792,32.000000,-237.295413,137.034867,0.265104,12.160848,0.681751,244649.511900,0.917427,19.928728,19.156650,2.539223,68.222196,71.761593,87.794025,24.800000,57.371173,60.000000,52.366080,19.000000,12.564690
54.766623,64.943883,139.038364,141.386492,43.891787,53.414931,54.888475,12.710993,135.647234,0.913029,64.855115,55.241947,140.144523,137.747832,137.710349,136.737957,79.603196,136.264095,0.002004,-1.910755,32.000000,-237.295898,137.032847,0.265243,12.164206,0.681684,244648.524170,0.917930,19.928453,19.157750,2.538840,68.221279,71.762736,87.798754,24.800000,57.378668,60.000000,52.370882,19.000000,12.564449
54.767310,64.944804,139.072436,141.387390,43.821019,53.402690,54.896217,12.710751,135.654537,0.681495,64.853984,55.243967,140.146954,137.751542,137.712329,136.740260,79.604920,136.265321,0.002025,-1.910757,32.000000,-237.296176,137.202742,0.184949,12.166217,0.681545,244643.812974,0.918189,19.926089,19.157485,2.538568,68.219947,71.764450,87.803246,24.800000,57.368137,60.000000,52.374252,19.000000,12.564513
54.765511,64.944463,139.064860,141.387992,43.709802,53.394533,54.844494,12.709707,135.654472,0.452199,64.854718,55.246785,140.148794,137.752695,137.713871,136.739328,79.606774,136.264700,0.002046,-1.910748,32.000000,-237.297243,137.200674,0.119059,12.164797,0.681363,244623.773873,0.916730,19.927199,19.155994,2.538743,68.218531,71.765468,87.806705,24.800000,57.382584,60.000000,52.379167,19.000000,12.564431
54.767023,64.944265,139.050769,141.388472,43.563361,53.378272,54.809227,12.708909,135.657161,0.444189,64.854193,55.245483,140.150277,137.756255,137.716490,136.737386,79.609257,136.264871,0.002012,-1.910763,32.000000,-237.297995,137.207339,0.119166,12.161850,0.681263,244566.227871,0.916380,19.927458,19.154862,2.539333,68.216144,71.766914,87.810515,24.800000,57.377490,60.000000,52.381946,19.000000,12.564214
54.770043,64.943864,139.012558,141.388898,43.433727,53.361885,54.918938,12.709917,135.644346,0.684896,64.851109,55.248664,140.151186,137.763363,137.718976,136.741144,79.611076,136.270143,0.002004,-1.910816,32.000000,-237.296931,137.196040,0.201841,12.163029,0.681227,244527.235712,0.917137,19.928850,19.152708,2.539278,68.214378,71.767074,87.813001,24.800000,57.342922,60.000000,52.381613,19.000000,12.564115
54.771773,64.942049,139.026463,141.388363,43.303484,53.365769,54.858284,12.710107,135.643691,0.906621,64.850216,55.249390,140.153886,137.768828,137.721715,136.742282,79.613891,136.275273,0.002005,-1.910840,32.000000,-237.296812,137.224240,0.264891,12.162251,0.681078,244449.864597,0.917419,19.927196,19.150308,2.538951,68.212710,71.768834,87.815796,24.800000,57.364995,60.000000,52.383369,19.000000,12.563657
54.771591,64.940646,139.102684,141.387490,43.230146,53.377685,54.867430,12.710529,135.644467,0.910695,64.853484,55.252350,140.154402,137.773760,137.723838,136.741617,79.615012,136.277549,0.002007,-1.910839,32.000000,-237.296359,137.225167,0.264867,12.164155,0.680558,244371.717903,0.915248,19.923888,19.151034,2.538113,68.210375,71.769605,87.817408,24.800000,57.415711,60.000000,52.386142,19.000000,12.563249
54.776122,64.941532,139.107738,141.386492,43.083930,53.376709,54.854901,12.710579,135.645397,0.910603,64.856204,55.257679,140.154967,137.779268,137.725925,136.739760,79.617900,136.278238,0.002005,-1.910796,32.000000,-237.296207,137.229338,0.265137,12.161647,0.680690,244385.024915,0.916290,19.920408,19.150697,2.538287,68.209130,71.769996,87.820742,24.800000,57.417255,60.000000,52.385120,19.000000,12.563211
54.779243,64.942486,139.039756,141.385653,42.927087,53.380879,54.855010,12.709821,135.648498,0.910601,64.851486,55.262088,140.155475,137.779735,137.726427,136.740002,79.619336,136.276603,0.001996,-1.910783,32.000000,-237.296965,137.228863,0.264975,12.157951,0.681140,244437.504704,0.916342,19.919180,19.150674,2.539687,68.208227,71.769649,87.823392,24.800000,57.390896,60.000000,52.383026,19.000000,12.563373
54.778721,64.939290,139.054108,141.384114,42.812495,53.405300,54.957813,12.709599,135.652187,0.845610,64.844854,55.263088,140.154018,137.783572,137.727144,136.742651,79.621869,136.280039,0.001996,-1.910789,32.000000,-237.297160,137.294374,0.241641,12.157227,0.681229,244429.232571,0.916453,19.915706,19.148119,2.539569,68.208305,71.769678,87.826453,24.800000,57.417045,60.000000,52.384790,19.000000,12.562787
54.777576,64.935278,139.031994,141.382154,42.787030,53.409441,54.833867,12.709424,135.658645,0.469334,64.843586,55.261811,140.152506,137.790319,137.727933,136.746210,79.624015,136.284577,0.001998,-1.910803,32.000000,-237.297339,137.090360,0.122360,12.157285,0.681086,244446.532506,0.916467,19.913656,19.145895,2.538183,68.208072,71.770264,87.828901,24.800000,57.400574,60.000000,52.387375,19.000000,12.561834
54.776892,64.932033,139.002395,141.380609,42.762119,53.409698,54.879927,12.709721,135.660233,0.436898,64.839172,55.263947,140.151284,137.792218,137.729556,136.745728,79.627130,136.288541,0.002039,-1.910858,32.000000,-237.297028,137.092922,0.118686,12.158561,0.681512,244553.963110,0.915173,19.910962,19.145020,2.538469,68.208079,71.771908,87.832751,24.800000,57.374219,60.000000,52.389916,19.000000,12.560950
54.778441,64.927985,138.988007,141.379714,42.648040,53.418036,54.885893,12.709844,135.659720,0.437085,64.833459,55.263048,140.150383,137.797339,137.729877,136.745067,79.629571,136.290723,0.002038,-1.910847,32.000000,-237.296938,137.094063,0.119073,12.157814,0.681462,244568.139396,0.917324,19.908051,19.145067,2.538119,68.206519,71.773318,87.836213,24.800000,57.391918,60.000000,52.390658,19.000000,12.560097
54.777455,64.922408,139.001492,141.379087,42.529873,53.434439,54.887897,12.709476,135.656645,0.683350,64.828356,55.264390,140.149143,137.798020,137.730053,136.745857,79.632120,136.293243,0.002035,-1.910842,32.000000,-237.297340,136.992342,0.203794,12.163075,0.681234,244564.156663,0.916563,19.905465,19.143865,2.537610,68.203425,71.774175,87.840213,24.800000,57.381223,60.000000,52.393886,19.000000,12.558777
54.780840,64.918689,138.959651,141.378992,42.476906,53.426358,54.956229,12.709214,135.659598,0.901916,64.821958,55.265824,140.147692,137.795988,137.728914,136.745974,79.632546,136.293198,0.002034,-1.910837,32.000000,-237.297745,136.948251,0.264856,12.167155,0.681275,244596.339609,0.916568,19.899925,19.142478,2.537276,68.201653,71.773903,87.843311,24.800000,57.368838,60.000000,52.392577,19.000000,12.557822
54.782073,64.913965,138.969634,141.378680,42.414085,53.441445,54.828211,12.708973,135.661534,0.910000,64.813748,55.270621,140.147439,137.801682,137.728129,136.746753,79.635220,136.294949,0.002072,-1.910812,32.000000,-237.298069,136.948555,0.264692,12.167285,0.681263,244665.513819,0.916821,19.895298,19.141146,2.537568,68.200586,71.774222,87.847968,24.800000,57.374675,60.000000,52.391121,19.000000,12.556737
54.784060,64.908668,139.037060,141.377989,42.287506,53.460956,54.982601,12.709360,135.664263,0.910065,64.802647,55.274481,140.146826,137.804690,137.728876,136.748703,79.637421,136.299441,0.002035,-1.910797,32.000000,-237.297646,136.950965,0.264689,12.169305,0.680651,244624.134206,0.915471,19.888322,19.140699,2.536647,68.198645,71.773810,87.851961,24.800000,57.410530,60.000000,52.391436,19.000000,12.555497
54.783015,64.899687,139.025436,141.376793,42.186528,53.473380,54.875092,12.709497,135.670681,0.909901,64.792029,55.272102,140.145692,137.808266,137.729864,136.749588,79.640207,136.305809,0.002027,-1.910791,32.000000,-237.297436,136.955656,0.264437,12.167460,0.680867,244686.831017,0.917833,19.882411,19.138869,2.536772,68.196988,71.773978,87.857527,24.800000,57.387620,60.000000,52.392517,19.000000,12.553530
54.785401,64.892481,139.025331,141.375942,42.179161,53.473501,54.937304,12.709856,135.678126,0.909819,64.787904,55.274288,140.145099,137.808903,137.731475,136.754256,79.642265,136.311600,0.002026,-1.910384,32.000000,-237.296842,136.961697,0.264517,12.166637,0.681321,244769.929838,0.915540,19.875203,19.138837,2.537911,68.195986,71.773748,87.862180,24.800000,57.415144,60.000000,52.391613,19.000000,12.551755
54.783472,64.886855,139.116364,141.375435,42.252573,53.490129,54.924719,12.709986,135.683048,0.909605,64.786154,55.273028,140.143758,137.810652,137.732994,136.757437,79.643758,136.319063,0.002032,-1.910402,32.000000,-237.296669,136.960516,0.264497,12.166871,0.681516,244817.733409,0.917544,19.867226,19.139127,2.537747,68.193647,71.772328,87.867089,24.800000,57.478923,60.000000,52.393843,19.000000,12.550285
54.777899,64.884814,139.117085,141.375209,42.350398,53.490061,54.857389,12.710381,135.683931,0.909596,64.789886,55.266791,140.143123,137.810031,137.733108,136.757852,79.645366,136.322611,0.002031,-1.910400,32.000000,-237.296346,136.958826,0.264307,12.165383,0.681514,244810.593458,0.916445,19.857726,19.139864,2.537635,68.192673,71.771437,87.871381,24.800000,57.483469,60.000000,52.400750,19.000000,12.549502
54.771213,64.886291,139.133353,141.375945,42.427660,53.490404,54.853897,12.710020,135.682226,0.909374,64.798661,55.263413,140.142712,137.807570,137.732638,136.757828,79.646932,136.324816,0.002022,-1.910410,32.000000,-237.296773,136.950819,0.264404,12.169884,0.682216,244881.799460,0.916962,19.853955,19.141975,2.539386,68.192445,71.769755,87.875663,24.800000,57.500709,60.000000,52.409646,19.000000,12.549525
54.767230,64.889396,139.199015,141.376695,42.520858,53.498559,54.909061,12.709116,135.693462,0.774547,64.803500,55.261018,140.143411,137.805527,137.732461,136.756062,79.648389,136.324151,0.002022,-1.909237,32.000000,-237.297696,136.990444,0.216352,12.168035,0.682383,244880.159551,0.918185,19.857278,19.142080,2.539657,68.193670,71.769383,87.879270,24.800000,57.529110,60.000000,52.417513,19.000000,12.549975
54.766737,64.892311,139.116274,141.378753,42.634955,53.498664,54.894777,12.708822,135.690563,0.805645,64.804676,55.258320,140.143483,137.803840,137.731787,136.754907,79.649129,136.324726,0.002028,-1.909270,32.000000,-237.298082,136.942282,0.239191,12.168260,0.682323,244883.203620,0.918377,19.865190,19.141579,2.540264,68.194714,71.767604,87.881231,24.800000,57.517542,60.000000,52.422191,19.000000,12.550485
54.767624,64.892679,139.113606,141.380467,42.667803,53.494674,54.922572,12.709359,135.688949,0.910710,64.798979,55.257101,140.143603,137.799348,137.730679,136.757895,79.649388,136.324127,0.002064,-1.909308,32.000000,-237.297563,136.945186,0.264702,12.169374,0.682945,244922.345030,0.917675,19.872127,19.139801,2.541648,68.196102,71.765414,87.881689,24.800000,57.500940,60.000000,52.425095,19.000000,12.550477
54.766111,64.889679,139.137588,141.381432,42.710452,53.515080,54.965797,12.709333,135.686880,0.914721,64.791890,55.252499,140.144744,137.795533,137.731658,136.760888,79.650344,136.325599,0.002030,-1.909311,32.000000,-237.297655,136.944619,0.264605,12.173107,0.682508,244924.244270,0.917932,19.875517,19.139338,2.540160,68.197618,71.764322,87.881157,24.800000,57.529185,60.000000,52.429883,19.000000,12.549823
54.762549,64.885359,139.210091,141.381663,42.763126,53.515161,54.883920,12.709579,135.687351,0.914773,64.788292,55.247001,140.145385,137.792976,137.732290,136.763679,79.650784,136.329636,0.002028,-1.909289,32.000000,-237.297348,136.945323,0.264929,12.176935,0.682368,244905.589258,0.917384,19.875031,19.138790,2.540070,68.198506,71.762862,87.879231,24.800000,57.559687,60.000000,52.437081,19.000000,12.548729
54.758342,64.881069,139.224620,141.382137,42.892729,53.515287,54.951045,12.709389,135.687773,0.914847,64.787117,55.243208,140.148037,137.790858,137.733387,136.760940,79.652865,136.332410,0.002027,-1.909310,32.000000,-237.297453,136.947153,0.264667,12.179231,0.682567,244996.575676,0.917033,19.873489,19.138545,2.540578,68.198604,71.761777,87.877137,24.800000,57.592080,60.000000,52.447421,19.000000,12.547572
54.759310,64.879801,139.256295,141.383127,42.939325,53.507064,54.896138,12.710077,135.686619,0.914956,64.783628,55.244342,140.150403,137.789062,137.733580,136.762471,79.654148,136.328869,0.002063,-1.909332,32.000000,-237.296707,136.946670,0.264814,12.180830,0.682782,244994.586409,0.918458,19.872597,19.140054,2.542067,68.196802,71.759800,87.872844,24.800000,57.633895,60.000000,52.450590,19.000000,12.547042
54.756736,64.877342,139.241043,141.384030,42.978483,53.498729,54.937320,12.709547,135.689237,0.914908,64.779762,55.241536,140.154085,137.786159,137.734752,136.762060,79.655553,136.326018,0.002024,-1.909295,32.000000,-237.297363,136.943293,0.264884,12.179336,0.682792,244991.077029,0.917405,19.872357,19.139312,2.542528,68.195805,71.757295,87.865925,24.800000,57.636800,60.000000,52.458821,19.000000,12.546371
54.753831,64.875140,139.236083,141.384423,43.039642,53.498795,54.862240,12.708540,135.688068,0.914880,64.776948,55.239683,140.156285,137.780561,137.735627,136.761086,79.655764,136.324846,0.002019,-1.909311,32.000000,-237.298449,136.944513,0.264504,12.182780,0.682749,244951.098604,0.918161,19.870157,19.136319,2.543062,68.197091,71.753967,87.857463,24.800000,57.629074,60.000000,52.466752,19.000000,12.545688
54.754282,64.872296,139.196631,141.384563,43.163590,53.490580,54.844431,12.707512,135.692185,0.774986,64.772836,55.236124,140.159306,137.775722,137.737313,136.758147,79.656790,136.319841,0.002018,-1.909306,32.000000,-237.299343,137.003132,0.215220,12.183265,0.682674,244910.432235,0.917371,19.870175,19.133537,2.542903,68.199732,71.750937,87.846920,24.800000,57.626881,60.000000,52.472702,19.000000,12.544907
54.750624,64.869414,139.220997,141.384607,43.241224,53.506658,54.899067,12.707062,135.680958,0.532461,64.768882,55.234116,140.161711,137.776621,137.739021,136.755911,79.658429,136.321074,0.002028,-1.909301,32.000000,-237.299837,137.047778,0.145869,12.183485,0.682498,244910.047064,0.918676,19.870770,19.132761,2.542947,68.201653,71.748338,87.837690,24.800000,57.646251,60.000000,52.481237,19.000000,12.544088
54.748759,64.865787,139.121526,141.385190,43.290113,53.494627,54.881570,12.707017,135.670700,0.896402,64.770194,55.229722,140.162972,137.769504,137.738157,136.751863,79.658115,136.316905,0.002026,-1.909300,32.000000,-237.299746,137.050124,0.263799,12.182869,0.682143,244869.153517,0.918818,19.867492,19.129317,2.542205,68.204902,71.745271,87.825328,24.800000,57.599683,60.000000,52.491277,19.000000,12.542974
54.747640,64.866285,139.040051,141.385951,43.367480,53.475258,54.902259,12.706866,135.669161,0.913099,64.774306,55.227889,140.162886,137.761367,137.737416,136.745947,79.658175,136.312917,0.002017,-1.909296,32.000000,-237.300090,137.045325,0.265226,12.181288,0.682516,244939.882693,0.918241,19.868131,19.128274,2.542820,68.209783,71.742824,87.814058,24.800000,57.559223,60.000000,52.496956,19.000000,12.542811
54.747226,64.869024,139.064243,141.386252,43.432987,53.458771,54.844866,12.706402,135.662722,0.912907,64.778490,55.228305,140.163910,137.753536,137.736703,136.743598,79.658339,136.307484,0.002017,-1.909296,32.000000,-237.300571,137.042153,0.265230,12.176884,0.681888,244883.203989,0.918352,19.866300,19.126576,2.541090,68.217074,71.740371,87.800135,24.800000,57.567540,60.000000,52.505112,19.000000,12.543110
54.742928,64.871334,138.985327,141.385848,43.463823,53.475182,54.912544,12.705713,135.660466,0.913100,64.777673,55.227937,140.163813,137.752296,137.735697,136.737096,79.657982,136.300427,0.002030,-1.909730,32.000000,-237.301330,137.038955,0.265178,12.176163,0.681316,244795.217620,0.917696,19.867874,19.124590,2.539654,68.222691,71.738197,87.788538,24.800000,57.530641,60.000000,52.515547,19.000000,12.543505
54.742162,64.871573,138.932226,141.385037,43.450917,53.458855,54.905149,12.705638,135.655611,0.912962,64.777266,55.225562,140.162229,137.748354,137.732693,136.733487,79.657960,136.289377,0.002061,-1.909716,32.000000,-237.301463,137.036081,0.265383,12.175019,0.681497,244721.401437,0.918388,19.871013,19.121803,2.540115,68.229088,71.736235,87.775355,24.800000,57.492591,60.000000,52.524423,19.000000,12.543350
54.743895,64.871664,138.980969,141.384635,43.446085,53.458871,54.891107,12.705235,135.652170,0.913113,64.776900,55.228145,140.161746,137.743877,137.730780,136.731570,79.658776,136.284880,0.002025,-1.909695,32.000000,-237.301853,137.036512,0.265398,12.177608,0.681395,244799.805297,0.917623,19.877461,19.118753,2.538873,68.234428,71.734586,87.765437,24.800000,57.516380,60.000000,52.530697,19.000000,12.543173
54.748695,64.870993,138.941280,141.384106,43.340167,53.475027,54.926349,12.705673,135.654900,0.913097,64.766421,55.232823,140.161726,137.740805,137.731126,136.733704,79.658926,136.277920,0.002024,-1.909695,32.000000,-237.301336,137.041796,0.265581,12.173706,0.680982,244725.459199,0.917481,19.878438,19.113439,2.537938,68.240495,71.732436,87.754918,24.800000,57.497496,60.000000,52.532510,19.000000,12.542911
54.750733,64.864425,138.871871,141.382617,43.200450,53.491309,54.903032,12.705008,135.657814,0.913190,64.750758,55.230517,140.161197,137.742821,137.730576,136.732207,79.659212,136.279328,0.002024,-1.910846,32.000000,-237.302047,137.042012,0.265555,12.173879,0.681072,244724.307639,0.917684,19.876861,19.110451,2.538748,68.244504,71.729636,87.745236,24.800000,57.479904,60.000000,52.537785,19.000000,12.541480
54.748227,64.855218,138.906362,141.380487,43.129735,53.507605,54.921459,12.704652,135.665841,0.665124,64.739933,55.233032,140.160139,137.744902,137.730350,136.731757,79.658326,136.280838,0.002055,-1.909060,32.000000,-237.302142,137.065609,0.179993,12.174946,0.681203,244795.990116,0.917282,19.871567,19.106941,2.537801,68.246341,71.726212,87.737349,24.800000,57.480741,60.000000,52.544457,19.000000,12.539343
54.745249,64.847821,138.920781,141.378641,43.068676,53.499645,54.884872,12.704025,135.659400,0.598879,64.732880,55.230843,140.159669,137.743685,137.731504,136.731192,79.658056,136.282824,0.002021,-1.908471,32.000000,-237.302725,136.993037,0.171324,12.174435,0.680992,244865.316272,0.917897,19.863038,19.107335,2.536439,68.248004,71.723956,87.729274,24.800000,57.490551,60.000000,52.553791,19.000000,12.537526
54.744684,64.841193,138.941977,141.377732,42.989672,53.475221,54.864510,12.704022,135.662205,0.899641,64.730925,55.229924,140.160296,137.745953,137.731274,136.730390,79.659670,136.280690,0.002015,-1.908464,32.000000,-237.302731,136.954731,0.262279,12.173783,0.681347,244934.966848,0.917892,19.856245,19.108949,2.537185,68.250057,71.721151,87.720357,24.800000,57.509623,60.000000,52.562132,19.000000,12.535747
54.739358,64.839076,138.887086,141.377816,42.973406,53.483336,54.848139,12.704283,135.661607,0.907508,64.733508,55.227012,140.160829,137.746834,137.730383,136.727591,79.660646,136.277640,0.002015,-1.908501,32.000000,-237.302463,136.952953,0.262339,12.172245,0.681385,244894.606743,0.918404,19.851715,19.110180,2.537586,68.254386,71.718851,87.711911,24.800000,57.471706,60.000000,52.575138,19.000000,12.534849
54.739295,64.839535,138.899912,141.378078,42.900183,53.463015,54.902494,12.704496,135.661602,0.907591,64.738222,55.225440,140.161020,137.745466,137.730410,136.726844,79.659669,136.275031,0.002029,-1.908522,32.000000,-237.302288,136.947320,0.262244,12.172253,0.681213,244776.396336,0.918320,19.845631,19.107534,2.537999,68.257890,71.716670,87.705886,24.800000,57.475992,60.000000,52.583547,19.000000,12.534614
54.736867,64.841908,138.849427,141.378616,42.848238,53.458876,54.920812,12.704969,135.662918,0.907500,64.742763,55.220376,140.161145,137.742851,137.729946,136.726274,79.659752,136.274601,0.002025,-1.908505,32.000000,-237.301897,136.943448,0.261809,12.169853,0.681194,244812.861785,0.918827,19.848641,19.105085,2.537244,68.263325,71.715123,87.701722,24.800000,57.438093,60.000000,52.595131,19.000000,12.534818
54.737229,64.843927,138.841430,141.378914,42.805201,53.458703,54.879817,12.705940,135.658380,0.907546,64.746674,55.219238,140.160460,137.743248,137.728247,136.727631,79.659253,136.275432,0.002020,-1.908515,32.000000,-237.300869,136.941296,0.262157,12.171657,0.680994,244720.955349,0.917571,19.849160,19.104802,2.537481,68.267577,71.713811,87.699681,24.800000,57.444890,60.000000,52.602308,19.000000,12.534995
54.736412,64.846528,138.828790,141.379450,42.803249,53.434321,54.877678,12.706512,135.658180,0.907682,64.751663,55.217665,140.159365,137.744619,137.726779,136.729301,79.658323,136.277433,0.002019,-1.908505,32.000000,-237.300215,136.940461,0.262041,12.168960,0.680852,244704.394420,0.917245,19.853871,19.104512,2.536671,68.271133,71.712939,87.700613,24.800000,57.452134,60.000000,52.610714,19.000000,12.535285
54.730761,64.849210,138.917133,141.380266,42.818663,53.422238,54.912532,12.707135,135.655144,0.907811,64.756783,55.212766,140.157995,137.743202,137.725336,136.732543,79.657899,136.277194,0.002032,-1.908522,32.000000,-237.299553,136.928301,0.261940,12.168216,0.680706,244705.295514,0.917925,19.855543,19.105411,2.536508,68.272174,71.712429,87.701884,24.800000,57.483637,60.000000,52.624800,19.000000,12.535610
54.728305,64.852493,138.961370,141.381780,42.874859,53.397780,54.927983,12.707270,135.651620,1.242229,64.767374,55.205315,140.156228,137.742271,137.723706,136.732503,79.656461,136.275023,0.002060,-1.908556,32.000000,-237.299419,136.959823,0.370554,12.165561,0.680496,244596.914391,0.917564,19.858931,19.107308,2.536315,68.272987,71.711019,87.703502,24.800000,57.512936,60.000000,52.638228,19.000000,12.536031
54.722544,64.856989,139.009910,141.383364,42.939855,53.385312,54.870849,12.707870,135.658114,0.934336,64.776454,55.197081,140.156293,137.745419,137.724857,136.731253,79.657642,136.273326,0.002026,-1.908581,32.000000,-237.298834,136.955607,0.262858,12.167442,0.680950,244545.540008,0.916886,19.867053,19.107617,2.538191,68.272781,71.710460,87.705877,24.800000,57.540143,60.000000,52.652688,19.000000,12.536688
54.715786,64.862396,139.102402,141.386091,43.070145,53.385343,54.854252,12.706873,135.651971,0.909044,64.786066,55.190685,140.156476,137.746422,137.723866,136.729574,79.656573,136.267713,0.002027,-1.908589,32.000000,-237.299710,136.955889,0.260562,12.168460,0.681061,244438.151309,0.916262,19.872702,19.108007,2.539113,68.269574,71.709018,87.708300,24.800000,57.588052,60.000000,52.672600,19.000000,12.537605
54.713276,64.867415,139.077442,141.389099,43.159721,53.385640,54.883290,12.705825,135.648635,0.909167,64.794090,55.189727,140.157106,137.742357,137.723274,136.726526,79.655820,136.265163,0.002025,-1.908602,32.000000,-237.300802,136.952093,0.260272,12.170834,0.681152,244384.769298,0.917119,19.882748,19.106007,2.540268,68.266645,71.707639,87.708674,24.800000,57.591903,60.000000,52.685681,19.000000,12.538438
54.711312,64.872981,139.159106,141.392748,43.257082,53.369386,54.881324,12.706179,135.646475,0.909111,64.800251,55.186963,140.159164,137.738245,137.723525,136.723924,79.656645,136.267474,0.002048,-1.908636,32.000000,-237.300466,136.950897,0.260447,12.171299,0.681695,244391.467417,0.917536,19.894663,19.104363,2.542272,68.262940,71.706623,87.708927,24.800000,57.661418,60.000000,52.700461,19.000000,12.539492
54.707232,64.875613,139.114574,141.395469,43.330499,53.369265,54.826263,12.705879,135.643100,0.909335,64.803937,55.184249,140.161812,137.733190,137.725287,136.723463,79.656789,136.266572,0.002014,-1.908648,32.000000,-237.300796,136.947977,0.260579,12.172518,0.681487,244397.852237,0.917115,19.902099,19.103885,2.541932,68.260915,71.705330,87.707460,24.800000,57.632813,60.000000,52.716463,19.000000,12.539907
54.702305,64.877659,139.033407,141.398676,43.390047,53.369638,54.828130,12.704562,135.631767,1.065254,64.804781,55.178289,140.164284,137.733586,137.728584,136.717110,79.656549,136.262731,0.002010,-1.908644,32.000000,-237.302165,136.902476,0.314589,12.171914,0.681721,244327.147610,0.916918,19.909557,19.104176,2.543516,68.259926,71.703832,87.704834,24.800000,57.599364,60.000000,52.735988,19.000000,12.540147
54.695454,64.877268,139.118539,141.400822,43.528593,53.357243,54.889029,12.704248,135.627189,1.367278,64.812898,55.168278,140.166598,137.728060,137.729426,136.710584,79.656876,136.261981,0.002010,-1.908636,32.000000,-237.302538,136.870517,0.404302,12.173917,0.681490,244329.645021,0.917919,19.916120,19.103596,2.542892,68.259869,71.703295,87.702970,24.800000,57.645259,60.000000,52.755858,19.000000,12.539913
54.687684,64.881855,139.078140,141.404327,43.679889,53.332782,54.936067,12.704122,135.619082,1.383420,64.833127,55.162338,140.168992,137.721771,137.730268,136.701138,79.656548,136.250659,0.002028,-1.908632,32.000000,-237.302556,136.867667,0.404587,12.173166,0.681177,244334.237514,0.917991,19.922913,19.101982,2.541637,68.260436,71.703919,87.700696,24.800000,57.623835,60.000000,52.780023,19.000000,12.540421
54.686020,64.891959,139.064309,141.407876,43.743101,53.312582,54.868693,12.703665,135.611336,1.383566,64.844982,55.157218,140.172021,137.712367,137.731435,136.696711,79.657114,136.242098,0.002026,-1.909764,32.000000,-237.303295,136.862203,0.404586,12.172247,0.681457,244279.242015,0.916886,19.929123,19.101294,2.543512,68.259705,71.704936,87.700293,24.800000,57.629609,60.000000,52.798564,19.000000,12.542226
54.682239,64.901639,139.068071,141.411411,43.816308,53.312566,54.877967,12.704228,135.614298,1.233912,64.858575,55.149382,140.175787,137.708799,137.731502,136.693407,79.657776,136.235599,0.002019,-1.910913,32.000000,-237.302807,136.897600,0.352706,12.169856,0.681102,244172.763090,0.915836,19.941196,19.096154,2.543135,68.258962,71.706046,87.702228,24.800000,57.622965,60.000000,52.819562,19.000000,12.544261
54.680879,64.908536,139.088048,141.414018,43.889403,53.312818,54.884066,12.704171,135.607395,0.933106,64.867192,55.147532,140.178601,137.705117,137.732549,136.690347,79.657651,136.233258,0.002018,-1.910925,32.000000,-237.302915,136.929421,0.261938,12.168806,0.680869,244087.062469,0.916669,19.952904,19.091451,2.542959,68.257235,71.706997,87.704021,24.800000,57.650110,60.000000,52.837781,19.000000,12.545608
54.682290,64.915365,139.069063,141.416834,43.946979,53.304716,54.891921,12.703976,135.602922,0.917138,64.869546,55.148584,140.180195,137.702073,137.733375,136.684145,79.657186,136.231084,0.002037,-1.910878,32.000000,-237.303028,136.927575,0.261150,12.168725,0.681097,244094.487816,0.916608,19.966229,19.087651,2.543204,68.252754,71.707736,87.705252,24.800000,57.646278,60.000000,52.854020,19.000000,12.547057
54.680739,64.917573,139.089154,141.418432,44.012194,53.304719,54.855484,12.703246,135.592024,1.073282,64.871051,55.148174,140.183724,137.703877,137.735052,136.679838,79.658777,136.232225,0.002057,-1.910842,32.000000,-237.303904,136.876054,0.316055,12.167278,0.681292,244100.863835,0.916552,19.974436,19.086644,2.543632,68.249342,71.709402,87.705679,24.800000,57.648713,60.000000,52.871431,19.000000,12.547501
54.680495,64.918370,139.096860,141.419787,44.109222,53.304844,54.884497,12.703236,135.584617,1.380791,64.869311,55.145513,140.184818,137.701602,137.736587,136.675698,79.658660,136.227063,0.002025,-1.910841,32.000000,-237.303769,136.892373,0.405673,12.168234,0.681093,244068.508614,0.916273,19.979904,19.086060,2.543219,68.245699,71.710575,87.705077,24.800000,57.656741,60.000000,52.889899,19.000000,12.547537
54.672897,64.917895,139.102164,141.420829,44.153702,53.305212,54.954606,12.702021,135.580778,1.388463,64.870784,55.138034,140.186537,137.701299,137.738303,136.669601,79.659424,136.220746,0.002026,-1.910868,32.000000,-237.304942,136.891149,0.405347,12.166359,0.681299,244068.980898,0.916915,19.983608,19.085019,2.543659,68.243004,71.711720,87.703602,24.800000,57.669955,60.000000,52.912073,19.000000,12.547394
54.665336,64.917820,139.091633,141.422786,44.183109,53.305185,54.898961,12.701972,135.577072,1.388396,64.878633,55.131103,140.188508,137.695973,137.741971,136.660224,79.661635,136.209865,0.002025,-1.910903,32.000000,-237.304988,136.887550,0.405366,12.166624,0.681295,244070.186608,0.916439,19.984641,19.082644,2.543811,68.240061,71.712415,87.698242,24.800000,57.668482,60.000000,52.942297,19.000000,12.547129
54.664951,64.920284,139.057974,141.425151,44.118564,53.305322,54.873021,12.701938,135.571544,1.388370,64.884384,55.130625,140.190158,137.692288,137.743140,136.653457,79.662596,136.205634,0.002047,-1.910909,32.000000,-237.305107,136.882424,0.405643,12.166649,0.681551,244073.009654,0.915416,19.991488,19.078828,2.544262,68.239677,71.712893,87.692436,24.800000,57.655685,60.000000,52.961103,19.000000,12.547464
54.661725,64.924184,138.962985,141.427944,43.939139,53.305432,54.848009,12.702919,135.576363,1.020533,64.884263,55.130969,140.193673,137.689041,137.745750,136.646015,79.662976,136.196520,0.002014,-1.910869,32.000000,-237.304152,136.898106,0.281082,12.167588,0.681592,244072.757662,0.916484,19.998700,19.071359,2.544421,68.240227,71.714663,87.686698,24.800000,57.609239,60.000000,52.984839,19.000000,12.548177
54.660918,64.924533,138.940137,141.429486,43.739720,53.305550,54.963801,12.702685,135.573491,0.919766,64.879250,55.130235,140.195991,137.683901,137.747524,136.645978,79.662168,136.193899,0.002009,-1.910860,32.000000,-237.304401,136.892862,0.261104,12.166893,0.681424,244074.063629,0.916932,20.001537,19.068356,2.543823,68.239157,71.714835,87.681538,24.800000,57.592870,60.000000,53.004668,19.000000,12.548279
54.656373,64.921511,138.954917,141.431067,43.495349,53.305655,54.896790,12.703349,135.573583,0.915860,64.874345,55.128245,140.199092,137.682566,137.750807,136.647734,79.662401,136.195372,0.002010,-1.910904,32.000000,-237.303789,136.890640,0.261337,12.167104,0.680927,244077.860054,0.917422,20.008545,19.063573,2.542236,68.238392,71.716280,87.675880,24.800000,57.613934,60.000000,53.030418,19.000000,12.547621
54.654012,64.917875,138.960252,141.432639,43.287532,53.305689,54.883445,12.703688,135.571807,0.915923,64.868360,55.125802,140.201723,137.683141,137.753969,136.651064,79.664134,136.197357,0.002033,-1.910888,32.000000,-237.303426,136.889900,0.260948,12.164443,0.680857,244079.653542,0.915507,20.009674,19.063113,2.541855,68.237796,71.719062,87.673050,24.800000,57.609427,60.000000,53.054886,19.000000,12.546716
54.652830,64.912892,138.939721,141.435255,43.044620,53.305222,54.874475,12.705052,135.569955,0.915888,64.857834,55.122206,140.204412,137.683428,137.757121,136.654850,79.664435,136.195251,0.002031,-1.908825,32.000000,-237.302032,136.887965,0.261457,12.166125,0.680995,244079.364493,0.916703,20.011033,19.063591,2.542337,68.237367,71.721846,87.670656,24.800000,57.589537,60.000000,53.077583,19.000000,12.545554
54.651303,64.906760,139.019752,141.437128,42.894035,53.305330,54.853001,12.705092,135.570057,0.916036,64.848215,55.114481,140.207103,137.685442,137.760178,136.656008,79.664803,136.195431,0.002026,-1.908797,32.000000,-237.302078,136.888833,0.261062,12.166875,0.681200,244075.751790,0.916962,20.009672,19.062818,2.542544,68.238263,71.724591,87.669923,24.800000,57.642205,60.000000,53.098053,19.000000,12.544198
54.645055,64.898881,139.074264,141.439587,42.693538,53.305138,54.892095,12.705216,135.575035,0.838066,64.840435,55.108386,140.210373,137.685881,137.761810,136.657613,79.664543,136.198223,0.002025,-1.908818,32.000000,-237.301962,136.909039,0.233930,12.166842,0.681004,244070.095418,0.917113,20.005829,19.061500,2.542224,68.236568,71.727296,87.668002,24.800000,57.683755,60.000000,53.128385,19.000000,12.542366
54.641668,64.893950,139.033960,141.442381,42.481936,53.305243,54.927064,12.704852,135.570690,0.842803,64.832546,55.108813,140.213287,137.688628,137.763963,136.659135,79.664902,136.194982,0.002047,-1.908875,32.000000,-237.302246,136.911508,0.244248,12.165103,0.681397,244066.368329,0.917488,20.001168,19.061219,2.543759,68.233623,71.729195,87.664712,24.800000,57.677880,60.000000,53.154150,19.000000,12.541070
54.638796,64.887828,139.061017,141.445364,42.278213,53.305233,54.914478,12.704639,135.572190,0.909125,64.819837,55.101907,140.216226,137.688552,137.767091,136.664215,79.665260,136.197597,0.002062,-1.908869,32.000000,-237.302527,136.911008,0.260946,12.168037,0.681763,244062.214777,0.916927,19.999314,19.062829,2.545048,68.229092,71.731649,87.659172,24.800000,57.663810,60.000000,53.181480,19.000000,12.539647
54.633473,64.881484,139.059274,141.447809,42.160106,53.305288,54.965126,12.705932,135.575808,0.908970,64.814957,55.098264,140.218246,137.688398,137.769156,136.665969,79.665547,136.199121,0.002031,-1.908881,32.000000,-237.301256,136.913172,0.261410,12.167600,0.681692,244059.864751,0.916396,19.997648,19.060904,2.544468,68.225682,71.733900,87.653730,24.800000,57.686680,60.000000,53.208065,19.000000,12.538143
54.626962,64.876380,138.997497,141.451721,42.029389,53.305414,54.925579,12.706180,135.576446,0.908973,64.810115,55.093558,140.219911,137.690240,137.772162,136.667351,79.665601,136.196760,0.002032,-1.908846,32.000000,-237.300942,136.916563,0.261541,12.168279,0.681704,244056.002584,0.916644,19.994297,19.061809,2.545097,68.221891,71.736311,87.645513,24.800000,57.664951,60.000000,53.243667,19.000000,12.536674
54.621869,64.873677,138.955072,141.455334,41.943723,53.305595,54.990488,12.706192,135.579433,0.908795,64.803866,55.090780,140.220558,137.688800,137.774832,136.669302,79.665247,136.195033,0.002031,-1.908794,32.000000,-237.300824,136.921222,0.261245,12.169156,0.681788,244053.008071,0.915884,19.993084,19.062258,2.545313,68.219781,71.738543,87.639105,24.800000,57.633984,60.000000,53.271938,19.000000,12.535939
54.613157,64.869210,139.079036,141.459421,41.836949,53.305663,54.870728,12.706016,135.579839,0.908970,64.799982,55.079546,140.222620,137.687404,137.778516,136.670420,79.665449,136.194749,0.002040,-1.908846,32.000000,-237.301163,136.921069,0.261802,12.170322,0.681508,244051.941194,0.916654,19.994261,19.061063,2.544485,68.217377,71.742420,87.633130,24.800000,57.674124,60.000000,53.310880,19.000000,12.534808
54.614317,64.866471,139.033840,141.463216,41.804183,53.305731,54.969380,12.707043,135.586943,0.830709,64.793965,55.074793,140.224481,137.684958,137.782631,136.677254,79.665834,136.190456,0.002010,-1.908847,32.000000,-237.300072,136.962486,0.234129,12.169766,0.681309,244052.771129,0.915663,19.996469,19.060582,2.543946,68.216896,71.745113,87.629193,24.800000,57.691751,60.000000,53.335200,19.000000,12.533980
54.608248,64.861843,139.042728,141.467540,41.763443,53.305623,54.946780,12.707003,135.590875,0.452884,64.785367,55.068891,140.226885,137.684755,137.785584,136.680972,79.665712,136.194780,0.002006,-1.908835,32.000000,-237.300083,136.956179,0.117520,12.170578,0.682027,244052.536496,0.917814,20.000406,19.060243,2.546621,68.215246,71.747801,87.625463,24.800000,57.696171,60.000000,53.369921,19.000000,12.532841
54.602946,64.856725,139.020970,141.470707,41.771694,53.305505,54.908265,12.706709,135.592205,0.437318,64.779806,55.064125,140.229641,137.678528,137.788322,136.678404,79.665547,136.194831,0.002003,-1.908795,32.000000,-237.300552,136.957049,0.117448,12.171785,0.681796,244049.821828,0.916139,19.996547,19.057785,2.545740,68.213272,71.750182,87.623796,24.800000,57.687113,60.000000,53.403266,19.000000,12.531561
54.602419,64.852391,139.094901,141.474560,41.787882,53.305359,54.912761,12.707353,135.586504,0.601084,64.771388,55.062625,140.231707,137.678852,137.789066,136.680186,79.664328,136.196354,0.002028,-1.908749,32.000000,-237.299980,136.913478,0.174016,12.172823,0.681885,244048.274288,0.916616,19.997774,19.059995,2.546185,68.210095,71.753390,87.623619,24.800000,57.727243,60.000000,53.435170,19.000000,12.530311
54.603473,64.848998,139.106779,141.477387,41.856964,53.305280,54.873869,12.707460,135.587066,0.889403,64.765043,55.064080,140.234270,137.677754,137.791591,136.680143,79.664055,136.194481,0.002023,-1.908734,32.000000,-237.299881,136.901129,0.261110,12.171682,0.681770,244045.722435,0.917343,19.997772,19.060185,2.546034,68.206894,71.755956,87.625921,24.800000,57.752126,60.000000,53.461166,19.000000,12.529363
54.603557,64.844952,139.164905,141.479069,41.975197,53.305109,54.869256,12.706035,135.586129,0.904192,64.757505,55.064293,140.236555,137.673392,137.793682,136.683379,79.664453,136.191127,0.002020,-1.908702,32.000000,-237.301300,136.895811,0.261467,12.170155,0.682096,244043.718621,0.917264,19.993945,19.062140,2.547413,68.202176,71.758868,87.628025,24.800000,57.787674,60.000000,53.492746,19.000000,12.528258
54.600717,64.841380,139.185843,141.479467,42.089388,53.305154,54.863782,12.705755,135.583066,0.904254,64.755668,55.062384,140.237258,137.669864,137.794668,136.678060,79.665675,136.191275,0.002019,-1.908697,32.000000,-237.301641,136.895048,0.261415,12.171374,0.682198,244040.675029,0.917885,19.989535,19.061508,2.547581,68.200433,71.761687,87.629608,24.800000,57.817963,60.000000,53.521844,19.000000,12.527232
54.606281,64.839466,139.223524,141.479473,42.226838,53.305212,54.909109,12.705620,135.581235,0.903880,64.756688,55.065931,140.239600,137.670340,137.796710,136.674014,79.667393,136.184517,0.002047,-1.908676,32.000000,-237.301739,136.891063,0.261160,12.171919,0.682583,244036.658850,0.917948,19.985409,19.059489,2.548642,68.198867,71.764848,87.632889,24.800000,57.854934,60.000000,53.548603,19.000000,12.526450
54.611994,64.840310,139.196735,141.478519,42.286577,53.305256,54.905430,12.704913,135.578827,0.903987,64.754468,55.069205,140.240296,137.665062,137.797234,136.668095,79.667212,136.178684,0.002050,-1.908676,32.000000,-237.302384,136.885799,0.261454,12.173601,0.682660,244034.050469,0.918084,19.984578,19.058340,2.549158,68.197495,71.765349,87.634624,24.800000,57.820717,60.000000,53.568322,19.000000,12.526339
54.613296,64.839642,139.215890,141.474948,42.338155,53.325766,54.928223,12.702968,135.574527,0.903779,64.753971,55.071052,140.241302,137.661254,137.798371,136.659708,79.667331,136.171470,0.002023,-1.910160,32.000000,-237.304348,136.881646,0.261175,12.171965,0.682741,244029.406821,0.917219,19.977296,19.053356,2.549588,68.197444,71.766029,87.637184,24.800000,57.860477,60.000000,53.598190,19.000000,12.525998
54.618066,64.839224,139.152409,141.471131,42.345021,53.341710,54.870815,12.702669,135.569684,0.903686,64.756145,55.074919,140.241114,137.658280,137.798324,136.653155,79.667611,136.164086,0.002023,-1.910778,32.000000,-237.304638,136.877249,0.261436,12.171200,0.682425,244028.897851,0.917177,19.972629,19.050719,2.548831,68.195905,71.766123,87.640490,24.800000,57.828638,60.000000,53.617177,19.000000,12.525614
54.625521,64.841320,139.047832,141.465867,42.377145,53.358014,54.863440,12.702938,135.555812,1.070641,64.761007,55.084869,140.239599,137.651097,137.799718,136.645212,79.667839,136.155226,0.002023,-1.910813,32.000000,-237.304245,136.818124,0.319099,12.171743,0.682855,244121.554329,0.917123,19.970704,19.047115,2.549121,68.195856,71.767013,87.646165,24.800000,57.778755,60.000000,53.638682,19.000000,12.525657
54.635864,64.844224,139.086886,141.460634,42.449991,53.358105,54.903529,12.704131,135.557640,1.088428,64.767188,55.091982,140.237802,137.646190,137.800780,136.638403,79.669126,136.152475,0.002028,-1.910739,32.000000,-237.303085,136.877442,0.313363,12.172864,0.682691,244192.457525,0.918268,19.965685,19.043265,2.547736,68.197066,71.767948,87.652633,24.800000,57.775613,60.000000,53.649897,19.000000,12.526027
54.643522,64.848558,139.057397,141.453480,42.543897,53.362134,54.866742,12.703859,135.548878,0.907863,64.775037,55.102147,140.234956,137.638464,137.801355,136.630680,79.670209,136.144105,0.001999,-1.910729,32.000000,-237.303364,136.873299,0.260379,12.170850,0.682212,244265.967129,0.918538,19.960590,19.038757,2.545474,68.198091,71.768792,87.662888,24.800000,57.789456,60.000000,53.667304,19.000000,12.526654
54.652801,64.852419,139.037561,141.446819,42.629405,53.382369,54.841039,12.704902,135.541527,0.904037,64.780481,55.109593,140.232067,137.636308,137.800713,136.624725,79.671756,136.137983,0.001993,-1.910721,32.000000,-237.302159,136.867842,0.260176,12.169112,0.682202,244264.201967,0.917684,19.953518,19.036140,2.545707,68.200143,71.769431,87.672935,24.800000,57.776142,60.000000,53.678116,19.000000,12.527227
54.662164,64.856703,139.029322,141.437742,42.743497,53.387163,54.946248,12.704451,135.536169,0.904051,64.787207,55.118739,140.228300,137.629302,137.799529,136.616708,79.673144,136.131162,0.001993,-1.910711,32.000000,-237.302509,136.859683,0.259764,12.169892,0.682103,244282.255001,0.918237,19.950469,19.031012,2.544810,68.204022,71.770300,87.686378,24.800000,57.784288,60.000000,53.690201,19.000000,12.527925
54.672132,64.860339,139.114256,141.427822,42.808610,53.411351,54.872290,12.703791,135.527850,0.904041,64.794953,55.128098,140.222764,137.623817,137.796922,136.605412,79.673581,136.124198,0.002023,-1.910761,32.000000,-237.303068,136.848891,0.260189,12.168350,0.682219,244373.300022,0.918852,19.945384,19.026506,2.544015,68.208193,71.771135,87.699187,24.800000,57.816067,60.000000,53.701201,19.000000,12.528444
