OSU 80 Ton Compressor Load Stand
54.683239,64.864148,139.123533,141.419606,42.849277,53.431517,54.867100,12.703866,135.519251,0.903968,64.801938,55.139501,140.217767,137.618069,137.794415,136.597445,79.674383,136.114928,0.002018,-1.910749,32.000000,-237.303020,136.841929,0.259754,12.167940,0.682063,244393.932549,0.917012,19.940641,19.021823,2.543429,68.210728,71.771243,87.710131,24.800000,57.847473,60.000000,53.705669,19.000000,12.529016
54.690021,64.868331,139.120130,141.410988,42.802436,53.435491,54.843719,12.703119,135.506808,0.907748,64.810543,55.149765,140.211701,137.613987,137.789606,136.587491,79.674607,136.106993,0.002016,-1.910747,32.000000,-237.303713,136.809165,0.260128,12.169444,0.682761,244503.866563,0.918487,19.934669,19.018020,2.544519,68.212748,71.771402,87.720930,24.800000,57.840822,60.000000,53.713181,19.000000,12.529706
54.702415,64.875442,139.132891,141.400360,42.729051,53.456437,54.853022,12.702851,135.494704,1.358336,64.822086,55.163453,140.204470,137.608479,137.784963,136.576198,79.675255,136.092732,0.002016,-1.910743,32.000000,-237.304181,136.766384,0.403458,12.168615,0.682924,244594.406498,0.918724,19.927773,19.012737,2.544171,68.214994,71.771923,87.733457,24.800000,57.849808,60.000000,53.716624,19.000000,12.530903
54.719249,64.883280,139.083397,141.389018,42.655801,53.480829,54.854631,12.702624,135.483608,1.380204,64.834542,55.177089,140.196482,137.604262,137.779884,136.568155,79.676076,136.082309,0.002046,-1.910758,32.000000,-237.304290,136.757125,0.403213,12.168062,0.682784,244613.517634,0.919068,19.925420,19.008677,2.543794,68.216055,71.773138,87.744284,24.800000,57.831727,60.000000,53.712744,19.000000,12.532340
54.731985,64.890072,139.028196,141.378474,42.651670,53.501292,54.909094,12.701549,135.478013,1.298380,64.844660,55.189942,140.189925,137.595770,137.776103,136.561587,79.677305,136.073905,0.002047,-1.910730,32.000000,-237.305299,136.781343,0.374949,12.168681,0.682993,244709.942656,0.919059,19.920590,19.001136,2.543451,68.216992,71.773694,87.752671,24.800000,57.823481,60.000000,53.707366,19.000000,12.533606
54.740518,64.897778,138.955753,141.365184,42.609929,53.525434,54.961237,12.701005,135.470815,0.928131,64.856692,55.201007,140.182162,137.591685,137.772008,136.553330,79.677281,136.065616,0.002021,-1.910723,32.000000,-237.305733,136.798942,0.259788,12.170082,0.682825,244820.950874,0.919158,19.912212,18.995276,2.541764,68.218047,71.775327,87.762798,24.800000,57.767520,60.000000,53.707355,19.000000,12.535098
54.749603,64.904037,138.878307,141.354458,42.572029,53.545701,54.905699,12.701964,135.465457,0.913278,64.868309,55.208003,140.175314,137.587593,137.768597,136.545183,79.677916,136.061896,0.002018,-1.910756,32.000000,-237.304885,136.794559,0.259204,12.169610,0.682582,244914.456926,0.918378,19.906737,18.989985,2.540164,68.218802,71.776061,87.770832,24.800000,57.729407,60.000000,53.704166,19.000000,12.536266
54.762580,64.912326,138.867235,141.342581,42.555432,53.569920,54.860926,12.702508,135.460683,0.913351,64.877137,55.222822,140.167099,137.585537,137.763329,136.539169,79.677258,136.052297,0.002018,-1.910765,32.000000,-237.304295,136.790117,0.259517,12.170072,0.682309,245027.854121,0.917781,19.906226,18.986000,2.538444,68.218511,71.777246,87.779871,24.800000,57.702908,60.000000,53.696550,19.000000,12.537858
54.772673,64.917051,138.790603,141.332623,42.560473,53.590065,54.966276,12.701497,135.455481,0.913431,64.878848,55.235665,140.158864,137.578586,137.758750,136.532573,79.677232,136.047924,0.002014,-1.910725,32.000000,-237.305326,136.786712,0.259621,12.168963,0.682049,245121.556427,0.918904,19.903737,18.983566,2.536608,68.218320,71.777721,87.785930,24.800000,57.663369,60.000000,53.690135,19.000000,12.538865
54.779538,64.919088,138.875573,141.320500,42.623066,53.614528,54.932812,12.702628,135.449485,0.913452,64.884246,55.239742,140.150275,137.574523,137.754997,136.522295,79.677822,136.041114,0.001990,-1.910760,32.000000,-237.304302,136.783026,0.259257,12.168499,0.682093,245235.173367,0.919849,19.899534,18.979583,2.535805,68.217478,71.779913,87.792220,24.800000,57.703047,60.000000,53.682138,19.000000,12.539289
54.784990,64.921220,138.856523,141.311434,42.723270,53.618630,54.937170,12.703388,135.443702,0.913601,64.897837,55.242470,140.142515,137.568545,137.750756,136.517173,79.677618,136.033337,0.001985,-1.910736,32.000000,-237.303559,136.778731,0.259796,12.170927,0.681859,245327.723270,0.918255,19.894544,18.977496,2.533939,68.215512,71.780805,87.794215,24.800000,57.701749,60.000000,53.679669,19.000000,12.539434
54.789400,64.930042,138.838256,141.302546,42.895173,53.623042,54.899117,12.703588,135.434975,0.913631,64.910261,55.250253,140.131781,137.558311,137.744617,136.512745,79.676845,136.028114,0.001986,-1.910736,32.000000,-237.303238,136.772483,0.259289,12.172661,0.682554,245438.328519,0.919112,19.889974,18.973611,2.535172,68.213374,71.782305,87.792545,24.800000,57.712567,60.000000,53.673772,19.000000,12.541015
54.793255,64.937456,138.898867,141.295409,42.993100,53.631138,54.923784,12.703841,135.429760,0.919873,64.919109,55.257047,140.124598,137.556195,137.738183,136.509463,79.678159,136.025882,0.002015,-1.910696,32.000000,-237.302959,136.775602,0.262066,12.171136,0.682286,245456.988153,0.919013,19.886858,18.970055,2.534572,68.211303,71.783322,87.790101,24.800000,57.739527,60.000000,53.670884,19.000000,12.542580
54.797782,64.944444,138.818307,141.287430,43.022111,53.651326,54.967925,12.703721,135.424535,0.918211,64.924168,55.263382,140.114936,137.549896,137.730279,136.501939,79.677836,136.017693,0.002012,-1.910725,32.000000,-237.303108,136.759336,0.260841,12.168828,0.682097,245482.853041,0.919666,19.891438,18.968303,2.534035,68.205760,71.784719,87.786199,24.800000,57.693615,60.000000,53.664535,19.000000,12.544027
54.803920,64.948115,138.915996,141.281302,43.009773,53.671611,54.879951,12.703809,135.420961,0.918228,64.928220,55.267917,140.108259,137.547639,137.723898,136.494706,79.678240,136.013882,0.002009,-1.910727,32.000000,-237.303006,136.751448,0.260507,12.169035,0.682569,245522.827085,0.919338,19.895142,18.965909,2.534963,68.201271,71.785748,87.782128,24.800000,57.709809,60.000000,53.657135,19.000000,12.544802
54.811743,64.951795,138.883772,141.274906,42.969041,53.671490,54.877435,12.704156,135.417651,0.918188,64.930438,55.276857,140.101225,137.542978,137.715688,136.490734,79.677522,136.011614,0.002011,-1.910725,32.000000,-237.302758,136.745703,0.260817,12.167797,0.682463,245618.819277,0.918879,19.897774,18.962272,2.533283,68.194591,71.786052,87.775897,24.800000,57.720022,60.000000,53.645858,19.000000,12.545538
54.819583,64.953767,138.925671,141.269776,42.899682,53.686865,54.925932,12.704532,135.415075,0.918247,64.928763,55.285397,140.094736,137.540323,137.709385,136.487150,79.677723,136.010006,0.002042,-1.910750,32.000000,-237.302415,136.741950,0.260977,12.168627,0.683148,245712.055839,0.920595,19.895539,18.960025,2.534782,68.189593,71.787087,87.769770,24.800000,57.723874,60.000000,53.634348,19.000000,12.545914
54.825023,64.954086,138.912087,141.263222,42.927974,53.690878,55.014233,12.703541,135.412518,0.918256,64.925920,55.290508,140.088818,137.538822,137.703726,136.486848,79.678687,136.005050,0.002034,-1.910753,32.000000,-237.303486,136.740969,0.260619,12.169423,0.682926,245712.546592,0.920498,19.891693,18.959646,2.533832,68.183467,71.788729,87.761385,24.800000,57.733162,60.000000,53.621493,19.000000,12.545984
54.828208,64.953676,138.818197,141.257431,42.985019,53.690983,54.862744,12.703679,135.412784,0.918312,64.926492,55.291311,140.083894,137.536048,137.699034,136.486554,79.678520,136.003840,0.002013,-1.910733,32.000000,-237.303307,136.738624,0.261352,12.168331,0.683188,245781.992777,0.919808,19.886125,18.958668,2.534234,68.177405,71.789048,87.753496,24.800000,57.680956,60.000000,53.613395,19.000000,12.545848
54.829342,64.954913,138.784151,141.250991,43.040140,53.707254,54.862732,12.703528,135.414237,0.914629,64.931646,55.292745,140.078236,137.529564,137.694846,136.479659,79.678381,136.003835,0.002012,-1.910726,32.000000,-237.303629,136.756449,0.260827,12.167740,0.683037,245797.806514,0.918300,19.881209,18.955306,2.533735,68.168786,71.789499,87.743425,24.800000,57.655069,60.000000,53.603834,19.000000,12.545921
54.829189,64.958145,138.852232,141.246184,43.101372,53.708915,54.937458,12.703746,135.414322,0.496261,64.940857,55.292465,140.073043,137.524069,137.691497,136.475770,79.678611,136.003053,0.002013,-1.910717,32.000000,-237.303272,136.788830,0.125440,12.167745,0.682547,245797.052354,0.920778,19.877738,18.954888,2.531875,68.161694,71.790457,87.735641,24.800000,57.701675,60.000000,53.599756,19.000000,12.546397
54.832148,64.965521,138.917574,141.241785,43.121785,53.710719,54.908557,12.703966,135.414816,0.442117,64.952092,55.299023,140.066548,137.518153,137.687505,136.473342,79.679134,136.002961,0.002006,-1.910736,32.000000,-237.303051,136.785565,0.117929,12.167048,0.682590,245872.466573,0.921039,19.877885,18.955025,2.531202,68.153291,71.791168,87.727330,24.800000,57.720923,60.000000,53.589415,19.000000,12.547827
54.831336,64.972745,138.880039,141.238780,43.122092,53.710622,54.872895,12.704286,135.416101,0.442073,64.958026,55.299579,140.061849,137.515549,137.684270,136.470531,79.680194,136.001489,0.001984,-1.910767,32.000000,-237.302759,136.783379,0.117956,12.167267,0.682984,245882.001086,0.919825,19.881264,18.954417,2.532451,68.146847,71.792135,87.722248,24.800000,57.702546,60.000000,53.583890,19.000000,12.549304
54.835421,64.978058,138.869960,141.235668,43.105935,53.710958,54.887401,12.705438,135.411401,0.841027,64.966296,55.300571,140.055511,137.511523,137.680008,136.467526,79.681019,136.000871,0.001981,-1.910787,32.000000,-237.301699,136.735641,0.248128,12.162520,0.683361,245894.191070,0.920304,19.885794,18.953850,2.533506,68.138931,71.792735,87.716780,24.800000,57.713843,60.000000,53.574018,19.000000,12.550517
54.836585,64.982555,138.842837,141.233681,43.152238,53.711115,54.912960,12.705466,135.408705,0.916086,64.971535,55.304730,140.050208,137.511375,137.676126,136.466781,79.681223,135.997617,0.001982,-1.910745,32.000000,-237.301495,136.734909,0.261743,12.162117,0.683183,245897.913887,0.920933,19.893799,18.952076,2.532859,68.132885,71.793545,87.712571,24.800000,57.678523,60.000000,53.565397,19.000000,12.551429
54.842198,64.988366,138.855983,141.230873,43.221601,53.711265,54.906183,12.705606,135.405524,0.919859,64.983777,55.309565,140.046151,137.507669,137.671310,136.462903,79.682448,135.996108,0.002015,-1.910766,32.000000,-237.301357,136.733137,0.261569,12.162663,0.683342,245901.203551,0.920632,19.895183,18.950952,2.532486,68.127437,71.794481,87.708114,24.800000,57.708377,60.000000,53.551597,19.000000,12.552562
54.843798,64.995769,138.834411,141.228487,43.222681,53.711320,54.853996,12.705970,135.400029,0.919997,64.994124,55.312250,140.042708,137.504950,137.666918,136.461080,79.681902,135.994907,0.002013,-1.910812,32.000000,-237.300894,136.732398,0.261196,12.162873,0.683217,245904.357842,0.920196,19.898560,18.949175,2.531938,68.123542,71.794983,87.704725,24.800000,57.663369,60.000000,53.541558,19.000000,12.554021
54.850494,65.005526,138.818988,141.225688,43.198174,53.711042,54.828777,12.706243,135.396997,0.919732,65.006014,55.319865,140.038641,137.502747,137.662088,136.459626,79.681436,135.995999,0.002011,-1.910801,32.000000,-237.300641,136.729995,0.261440,12.162194,0.683179,245906.303510,0.920222,19.898974,18.947222,2.531919,68.119975,71.795830,87.702196,24.800000,57.667282,60.000000,53.528467,19.000000,12.556142
54.858578,65.013562,138.790151,141.222969,43.184735,53.711157,54.912868,12.705458,135.393675,0.919831,65.010244,55.328202,140.034396,137.501227,137.659105,136.456337,79.681623,135.997087,0.002012,-1.909086,32.000000,-237.301442,136.727329,0.261053,12.161398,0.683044,245911.683621,0.921087,19.904839,18.947186,2.531451,68.118419,71.797374,87.701041,24.800000,57.643263,60.000000,53.507740,19.000000,12.557951
54.864328,65.019230,138.780333,141.218762,43.093089,53.711288,54.944627,12.705292,135.391492,0.919645,65.017658,55.332762,140.031033,137.500011,137.655609,136.451912,79.682294,135.996316,0.002046,-1.908511,32.000000,-237.301794,136.725521,0.261181,12.160642,0.682909,245916.071676,0.921406,19.908158,18.948179,2.530861,68.115635,71.799015,87.702237,24.800000,57.621411,60.000000,53.489730,19.000000,12.559272
54.873291,65.023534,138.772092,141.215194,43.036264,53.711341,54.886336,12.705478,135.390998,0.915356,65.023758,55.336516,140.027547,137.499462,137.653148,136.449049,79.682432,135.997630,0.002037,-1.908542,32.000000,-237.301384,136.746913,0.258848,12.160231,0.682697,245919.471357,0.919866,19.908421,18.948520,2.529963,68.112687,71.800836,87.704636,24.800000,57.630021,60.000000,53.469875,19.000000,12.560186
54.875476,65.029458,138.884122,141.210705,43.101178,53.711320,54.855280,12.705672,135.381942,0.869674,65.037756,55.341824,140.022545,137.498635,137.649391,136.449693,79.681555,135.998516,0.002017,-1.908524,32.000000,-237.301265,136.713297,0.247936,12.160424,0.682612,245921.580819,0.919244,19.908563,18.947474,2.529519,68.110744,71.802088,87.708024,24.800000,57.683916,60.000000,53.451664,19.000000,12.561425
54.878912,65.037348,138.838516,141.207142,43.166223,53.711414,54.932326,12.706563,135.377347,0.917440,65.050726,55.348111,140.017404,137.495176,137.646983,136.449235,79.680715,135.998942,0.002018,-1.908516,32.000000,-237.300451,136.710738,0.260775,12.159073,0.682459,245922.190637,0.920066,19.904252,18.947972,2.528955,68.109655,71.803423,87.711118,24.800000,57.681630,60.000000,53.437165,19.000000,12.563018
54.885270,65.048849,138.786506,141.202551,43.211183,53.711490,54.920050,12.705496,135.370629,0.921196,65.065969,55.351640,140.010849,137.486626,137.643967,136.444277,79.680874,135.990724,0.002018,-1.908526,32.000000,-237.301449,136.707901,0.260547,12.159290,0.683023,245926.396005,0.920560,19.908075,18.949279,2.530896,68.108625,71.805526,87.715343,24.800000,57.621434,60.000000,53.413623,19.000000,12.565512
54.888654,65.058527,138.812786,141.198249,43.264410,53.711655,54.873640,12.705672,135.364663,0.921145,65.080349,55.351944,140.005633,137.479967,137.640930,136.439223,79.680386,135.985238,0.002005,-1.908563,32.000000,-237.301337,136.703136,0.260562,12.158701,0.682827,245932.144562,0.919226,19.912662,18.950324,2.529907,68.106925,71.806304,87.719706,24.800000,57.634959,60.000000,53.396832,19.000000,12.567656
54.896731,65.070968,138.733608,141.192946,43.305220,53.711787,54.896609,12.707027,135.356703,0.921123,65.098467,55.363351,139.998886,137.472331,137.637427,136.431784,79.681130,135.979914,0.001988,-1.908557,32.000000,-237.300018,136.699492,0.260581,12.159415,0.682463,245938.707574,0.919344,19.918054,18.946191,2.528666,68.105067,71.807083,87.726742,24.800000,57.606740,60.000000,53.372546,19.000000,12.570364
54.903683,65.081584,138.791802,141.188608,43.292946,53.711716,54.974013,12.707550,135.351527,0.920840,65.108367,55.371984,139.993549,137.468427,137.633592,136.425806,79.680524,135.973473,0.001988,-1.908556,32.000000,-237.299526,136.692157,0.260314,12.161912,0.682601,245945.666475,0.920085,19.924479,18.944025,2.528989,68.103674,71.808072,87.732675,24.800000,57.619038,60.000000,53.347854,19.000000,12.572790
54.911604,65.091030,138.821124,141.182879,43.337662,53.711931,54.890656,12.707764,135.346955,0.920951,65.116769,55.380520,139.987123,137.466214,137.629550,136.418957,79.681504,135.963795,0.001987,-1.908341,32.000000,-237.299277,136.692036,0.260330,12.159567,0.682036,245951.857358,0.919583,19.929159,18.940706,2.527174,68.103562,71.810045,87.739119,24.800000,57.639887,60.000000,53.320267,19.000000,12.575082
54.916046,65.096841,138.755416,141.178070,43.329607,53.712106,54.870980,12.706922,135.343349,0.920853,65.119907,55.386084,139.982463,137.463671,137.624630,136.412610,79.682160,135.956628,0.002024,-1.908332,32.000000,-237.300228,136.687434,0.260029,12.157756,0.682128,245957.727091,0.918185,19.933097,18.938196,2.527914,68.103999,71.810896,87.742632,24.800000,57.602926,60.000000,53.297389,19.000000,12.576483
54.917952,65.101247,138.676744,141.171858,43.402689,53.712364,54.812541,12.707307,135.335811,0.921132,65.128568,55.390514,139.977110,137.458827,137.618965,136.404423,79.682004,135.948976,0.002021,-1.908314,32.000000,-237.299810,136.682654,0.260332,12.160504,0.682312,245961.850488,0.919459,19.934933,18.932534,2.528084,68.105436,71.812019,87.745848,24.800000,57.548013,60.000000,53.273837,19.000000,12.577643
54.925290,65.106637,138.638531,141.167136,43.423430,53.712246,54.956317,12.707556,135.323524,1.021552,65.137943,55.398066,139.972032,137.453867,137.613761,136.399095,79.680610,135.940616,0.002020,-1.908293,32.000000,-237.299484,136.645382,0.297591,12.159849,0.682011,245964.655728,0.919724,19.936478,18.928411,2.526683,68.107596,71.812613,87.746751,24.800000,57.508393,60.000000,53.248521,19.000000,12.578880
54.935373,65.115831,138.600713,141.161164,43.431469,53.712327,54.968290,12.706996,135.316963,1.088905,65.146417,55.407594,139.966748,137.447276,137.607198,136.393577,79.680929,135.930621,0.002018,-1.908310,32.000000,-237.300088,136.679702,0.307932,12.160908,0.681418,245968.370484,0.920684,19.939051,18.924865,2.525162,68.111912,71.814304,87.746030,24.800000,57.467624,60.000000,53.212468,19.000000,12.580977
54.942733,65.122396,138.660717,141.154969,43.403612,53.712411,54.860454,12.706243,135.312729,0.923595,65.150980,55.413533,139.962257,137.440060,137.601748,136.385552,79.681774,135.928117,0.002058,-1.908325,32.000000,-237.300887,136.672475,0.260817,12.161607,0.681142,245971.004564,0.918151,19.937395,18.922214,2.524129,68.115645,71.815306,87.744418,24.800000,57.498195,60.000000,53.185693,19.000000,12.582617
54.950638,65.128237,138.557233,141.147559,43.338341,53.712489,54.854356,12.706985,135.310698,0.915786,65.149923,55.422552,139.954203,137.438942,137.596535,136.385006,79.681285,135.929358,0.002041,-1.908323,32.000000,-237.300237,136.669105,0.260843,12.159903,0.680746,245974.475324,0.917788,19.936906,18.917061,2.522978,68.118328,71.816649,87.742021,24.800000,57.453218,60.000000,53.149639,19.000000,12.584126
54.955710,65.129477,138.569706,141.141242,43.300536,53.712741,54.959289,12.707110,135.313563,0.915835,65.149837,55.425482,139.948456,137.434045,137.592915,136.385027,79.681951,135.926504,0.002034,-1.908318,32.000000,-237.300212,136.666031,0.261365,12.159418,0.680936,245976.136151,0.919474,19.936402,18.915004,2.523732,68.119688,71.818477,87.739255,24.800000,57.443283,60.000000,53.121522,19.000000,12.584779
54.959250,65.130484,138.536377,141.134024,43.275945,53.713101,54.875618,12.706906,135.312077,0.915979,65.152802,55.425968,139.941975,137.431909,137.587502,136.381640,79.682281,135.920275,0.002027,-1.908312,32.000000,-237.300367,136.665865,0.261133,12.157506,0.680367,245979.043898,0.919445,19.934653,18.916092,2.521485,68.120761,71.820988,87.734034,24.800000,57.413709,60.000000,53.086922,19.000000,12.585135
54.957218,65.132868,138.515761,141.128902,43.246769,53.713087,54.853339,12.706842,135.310081,0.915840,65.160556,55.427552,139.936742,137.428826,137.583158,136.377037,79.682289,135.916939,0.002026,-1.909451,32.000000,-237.300213,136.663777,0.261142,12.155697,0.680383,245978.788967,0.917603,19.931024,18.914046,2.521480,68.119694,71.823000,87.730473,24.800000,57.384041,60.000000,53.067314,19.000000,12.585807
54.960496,65.139936,138.464256,141.124096,43.260066,53.712935,54.936914,12.706722,135.312952,0.916224,65.166918,55.432887,139.930991,137.427303,137.577691,136.376333,79.682596,135.914073,0.002008,-1.910600,32.000000,-237.300192,136.662016,0.261136,12.156213,0.680264,245979.704873,0.918945,19.928632,18.910703,2.520711,68.117984,71.825307,87.726455,24.800000,57.342965,60.000000,53.033869,19.000000,12.587384
54.965058,65.145467,138.485892,141.120277,43.253593,53.712888,54.896261,12.706850,135.308970,1.020471,65.170418,55.441404,139.925917,137.425869,137.573499,136.375636,79.683291,135.908272,0.001999,-1.910579,32.000000,-237.300267,136.621271,0.299334,12.153772,0.680290,245981.927825,0.919362,19.932968,18.909080,2.520429,68.116184,71.827053,87.722696,24.800000,57.354166,60.000000,53.005372,19.000000,12.588833
54.973661,65.150098,138.370236,141.115668,43.178083,53.713135,54.906312,12.706576,135.317044,1.082764,65.169824,55.445553,139.921262,137.422932,137.569481,136.372693,79.684230,135.901091,0.001988,-1.910597,32.000000,-237.300482,136.655513,0.306960,12.154471,0.679956,245984.852963,0.917918,19.936890,18.907387,2.519341,68.112483,71.829302,87.718384,24.800000,57.253289,60.000000,52.966991,19.000000,12.590196
54.978574,65.151781,138.348679,141.110190,43.088496,53.713242,54.901132,12.706412,135.318186,0.919865,65.169419,55.448064,139.917571,137.423081,137.564979,136.374581,79.685293,135.900267,0.001985,-1.910606,32.000000,-237.300555,136.661626,0.260864,12.154163,0.680149,245986.403348,0.918526,19.938039,18.903884,2.519526,68.108996,71.830805,87.712114,24.800000,57.212608,60.000000,52.927883,19.000000,12.590885
54.980402,65.153033,138.390125,141.106164,43.026402,53.713087,54.913411,12.706583,135.321868,0.916151,65.169777,55.453641,139.915132,137.429099,137.561482,136.377453,79.686078,135.905874,0.002024,-1.910638,32.000000,-237.300445,136.664987,0.261103,12.155681,0.679363,245987.078318,0.918214,19.934414,18.899469,2.517028,68.106836,71.832942,87.706120,24.800000,57.229280,60.000000,52.899988,19.000000,12.591343
54.984834,65.153924,138.390960,141.103151,42.964968,53.713108,54.965868,12.706567,135.325919,0.916211,65.168905,55.461172,139.911957,137.433259,137.559171,136.383396,79.687249,135.910047,0.002024,-1.910640,32.000000,-237.300461,136.666459,0.260835,12.155140,0.679198,245986.522733,0.918216,19.931381,18.898008,2.516411,68.105166,71.834445,87.698847,24.800000,57.228676,60.000000,52.868368,19.000000,12.591766
54.988411,65.154650,138.476680,141.100332,42.814218,53.713106,54.936799,12.706707,135.329589,0.916305,65.164750,55.463364,139.909835,137.440379,137.555588,136.389750,79.687472,135.916026,0.002022,-1.910671,32.000000,-237.300323,136.670659,0.260879,12.152099,0.679312,245985.377949,0.917977,19.930879,18.899936,2.517081,68.102752,71.836619,87.688567,24.800000,57.240350,60.000000,52.828755,19.000000,12.592245
54.985591,65.153066,138.442025,141.098615,42.732429,53.713224,54.832242,12.706090,135.333698,0.916476,65.168539,55.459490,139.907414,137.444465,137.552563,136.392759,79.689077,135.921043,0.002021,-1.910645,32.000000,-237.301027,136.676575,0.261124,12.150596,0.679279,245983.621605,0.917022,19.927516,18.900784,2.516893,68.101055,71.839105,87.679309,24.800000,57.247266,60.000000,52.804722,19.000000,12.592219
54.990621,65.155777,138.441943,141.097511,42.614387,53.712983,54.873377,12.706303,135.340060,0.916514,65.170426,55.462568,139.904948,137.445249,137.548058,136.399739,79.689362,135.926450,0.002060,-1.910822,32.000000,-237.300719,136.679339,0.260912,12.150742,0.679851,245982.672301,0.917443,19.924810,18.903456,2.518288,68.100836,71.840649,87.669271,24.800000,57.232470,60.000000,52.766758,19.000000,12.592797
54.993316,65.158791,138.463248,141.096786,42.573396,53.712820,54.856833,12.707172,135.346346,0.916258,65.173462,55.464858,139.903933,137.448793,137.546940,136.408616,79.689085,135.934174,0.002047,-1.910865,32.000000,-237.299757,136.685270,0.261074,12.151945,0.679795,245981.379751,0.919242,19.925931,18.904277,2.517787,68.100858,71.842512,87.662688,24.800000,57.207025,60.000000,52.734570,19.000000,12.593765
54.998003,65.161858,138.519638,141.096173,42.439014,53.712495,54.932134,12.707750,135.357198,0.916122,65.171999,55.469226,139.902951,137.458461,137.545743,136.418238,79.689023,135.944431,0.002028,-1.910862,32.000000,-237.299200,136.691649,0.261027,12.148965,0.679710,245980.305182,0.918463,19.923817,18.906610,2.517556,68.101642,71.843101,87.654739,24.800000,57.238998,60.000000,52.694684,19.000000,12.594698
54.997720,65.162658,138.557763,141.095428,42.412432,53.712526,54.988024,12.707122,135.370702,0.815500,65.166460,55.465047,139.902149,137.470541,137.545308,136.429119,79.690407,135.957709,0.002021,-1.910846,32.000000,-237.299879,136.735664,0.223637,12.148980,0.679718,245981.274468,0.918695,19.924245,18.910624,2.517820,68.100393,71.845306,87.648624,24.800000,57.255125,60.000000,52.658524,19.000000,12.595282
54.993908,65.160634,138.587168,141.094913,42.457093,53.712584,54.880637,12.707353,135.380250,0.481667,65.164820,55.459629,139.900391,137.479185,137.545635,136.438202,79.691495,135.968241,0.002021,-1.910822,32.000000,-237.299626,136.725144,0.126925,12.148769,0.680124,245980.554836,0.917351,19.922813,18.915648,2.518630,68.098875,71.846602,87.644182,24.800000,57.267649,60.000000,52.633890,19.000000,12.595153
54.994408,65.159803,138.597050,141.095955,42.481632,53.712568,54.875026,12.707802,135.385196,0.902105,65.166513,55.457046,139.899083,137.491242,137.547034,136.451461,79.692125,135.976558,0.001995,-1.910795,32.000000,-237.299171,136.702329,0.261813,12.149855,0.680323,245980.182565,0.916426,19.923885,18.920688,2.519336,68.095042,71.848128,87.640689,24.800000,57.263495,60.000000,52.598866,19.000000,12.595163
54.989772,65.160387,138.633569,141.097466,42.518110,53.712560,54.883074,12.707239,135.391437,0.921629,65.171326,55.453761,139.899553,137.498641,137.546913,136.458451,79.693747,135.981539,0.001988,-1.910761,32.000000,-237.299724,136.709497,0.262461,12.151420,0.680551,245978.986200,0.918286,19.925518,18.924694,2.520046,68.090603,71.849227,87.639057,24.800000,57.260404,60.000000,52.575183,19.000000,12.595476
54.988672,65.164033,138.676025,141.100374,42.562973,53.712495,54.894016,12.706869,135.394640,0.921469,65.175542,55.453134,139.899924,137.509760,137.546658,136.463229,79.694904,135.990787,0.001977,-1.910749,32.000000,-237.299899,136.716563,0.261867,12.150958,0.680538,245977.792715,0.918368,19.924209,18.928087,2.520203,68.084834,71.850333,87.639374,24.800000,57.273156,60.000000,52.541914,19.000000,12.596414
54.986354,65.166866,138.716619,141.103477,42.567104,53.712416,54.944428,12.707222,135.400434,0.921459,65.173677,55.452776,139.899043,137.516827,137.546313,136.471990,79.696307,136.000529,0.001976,-1.910715,32.000000,-237.299499,136.722777,0.261764,12.153555,0.680720,245977.989272,0.918320,19.929240,18.928876,2.521079,68.080225,71.849973,87.641567,24.800000,57.313527,60.000000,52.516693,19.000000,12.597374
54.985095,65.167168,138.793014,141.107324,42.588028,53.712306,54.881288,12.707702,135.410386,0.921484,65.169814,55.450816,139.898187,137.524964,137.544099,136.485427,79.697435,136.011790,0.002017,-1.910731,32.000000,-237.299219,136.733301,0.262237,12.154509,0.680991,245979.418190,0.918165,19.933943,18.932192,2.521902,68.075858,71.849897,87.646051,24.800000,57.346316,60.000000,52.484499,19.000000,12.597795
54.985614,65.165378,138.787115,141.111043,42.587640,53.712584,54.904929,12.707817,135.418867,0.921530,65.164473,55.447229,139.898601,137.536083,137.543598,136.496674,79.698436,136.023231,0.002015,-1.910714,32.000000,-237.299046,136.743387,0.261789,12.153583,0.681099,245980.188959,0.917371,19.938999,18.935501,2.522746,68.073771,71.849843,87.650296,24.800000,57.333884,60.000000,52.457467,19.000000,12.597745
54.980605,65.162012,138.779966,141.116078,42.654618,53.712786,54.859777,12.707630,135.429993,0.931399,65.158142,55.438774,139.900996,137.545551,137.543093,136.506701,79.699394,136.041131,0.002013,-1.910720,32.000000,-237.299133,136.757866,0.266557,12.154655,0.681474,245979.107165,0.918449,19.940509,18.939818,2.524193,68.072687,71.849609,87.656135,24.800000,57.329800,60.000000,52.427988,19.000000,12.597366
54.975113,65.159083,138.807824,141.120528,42.738188,53.712573,54.864854,12.707699,135.438789,0.926309,65.155354,55.432461,139.903522,137.553949,137.542477,136.516843,79.700774,136.055225,0.002011,-1.910715,32.000000,-237.299179,136.768733,0.263142,12.156546,0.681487,245978.187363,0.918044,19.938222,18.944350,2.524062,68.072436,71.849615,87.661449,24.800000,57.344797,60.000000,52.407552,19.000000,12.596956
54.968056,65.156553,138.853951,141.127230,42.844097,53.712395,54.970252,12.707526,135.452678,0.926300,65.146320,55.427061,139.905448,137.569293,137.540513,136.533515,79.700619,136.067283,0.002055,-1.910745,32.000000,-237.299371,136.779779,0.263456,12.158544,0.681465,245977.449471,0.918888,19.939664,18.952048,2.524162,68.071228,71.848831,87.668620,24.800000,57.364078,60.000000,52.384353,19.000000,12.596673
54.964015,65.152705,138.860474,141.133511,42.983750,53.712681,54.875373,12.707907,135.467601,0.926162,65.136413,55.418816,139.907436,137.579139,137.541767,136.545315,79.701036,136.074899,0.002041,-1.910693,32.000000,-237.298985,136.794888,0.263307,12.157280,0.681580,245974.488480,0.918894,19.942003,18.957483,2.524921,68.071099,71.847921,87.676416,24.800000,57.381389,60.000000,52.363315,19.000000,12.596196
54.956672,65.145167,138.817874,141.141102,43.135235,53.712896,54.863296,12.707579,135.479734,0.926068,65.121982,55.408677,139.911082,137.592523,137.542498,136.559043,79.701791,136.087923,0.002019,-1.910659,32.000000,-237.299317,136.809177,0.263377,12.157420,0.681815,245974.370887,0.917253,19.946248,18.963468,2.526084,68.069881,71.847445,87.685069,24.800000,57.342115,60.000000,52.341360,19.000000,12.594964
54.946150,65.137681,138.749897,141.147604,43.273511,53.712757,54.971043,12.706920,135.489830,0.926007,65.111528,55.393974,139.914211,137.601998,137.543911,136.567781,79.702469,136.099204,0.002010,-1.910619,32.000000,-237.300033,136.819287,0.263351,12.157629,0.681979,245973.779210,0.918909,19.946280,18.966733,2.526389,68.069046,71.847378,87.692895,24.800000,57.321615,60.000000,52.329477,19.000000,12.593587
54.938507,65.129612,138.710461,141.155533,43.453031,53.712846,54.853176,12.706545,135.500156,0.925826,65.099408,55.386409,139.919115,137.614457,137.546720,136.581796,79.703005,136.114438,0.002011,-1.910630,32.000000,-237.300287,136.829197,0.263065,12.159857,0.681846,245970.852963,0.919232,19.945791,18.972275,2.525951,68.069759,71.847119,87.703653,24.800000,57.263725,60.000000,52.312151,19.000000,12.592053
54.926261,65.123083,138.653295,141.163124,43.509772,53.713011,54.931348,12.705988,135.508336,0.925831,65.089574,55.375949,139.923639,137.626495,137.549339,136.591720,79.703475,136.125227,0.001997,-1.910643,32.000000,-237.300838,136.840020,0.263288,12.162777,0.681616,245967.674506,0.917604,19.948406,18.977050,2.525198,68.069680,71.846744,87.710947,24.800000,57.225936,60.000000,52.304073,19.000000,12.590908
54.918847,65.114973,138.704414,141.173370,43.485425,53.713198,54.935138,12.705850,135.513143,1.237515,65.077485,55.371089,139.929473,137.637646,137.550585,136.604044,79.704005,136.136638,0.001977,-1.910700,32.000000,-237.301075,136.803463,0.368392,12.163256,0.681377,245964.276948,0.919699,19.947676,18.983877,2.524831,68.069856,71.846264,87.719226,24.800000,57.251893,60.000000,52.291187,19.000000,12.589320
54.912110,65.108744,138.737127,141.182386,43.525734,53.713565,54.873586,12.705040,135.518817,1.391333,65.068311,55.362150,139.935378,137.647050,137.552508,136.614335,79.704581,136.145014,0.001971,-1.910675,32.000000,-237.301831,136.811472,0.408400,12.165188,0.681085,245963.678200,0.918604,19.952908,18.988622,2.524353,68.069644,71.846137,87.726799,24.800000,57.267175,60.000000,52.278993,19.000000,12.588178
54.904219,65.101159,138.741755,141.193627,43.567909,53.713916,54.843132,12.705039,135.529498,1.398833,65.054717,55.361307,139.943548,137.651342,137.555035,136.626322,79.705264,136.157278,0.001971,-1.910665,32.000000,-237.301868,136.821974,0.408629,12.164901,0.681432,245960.241807,0.918661,19.951919,18.993607,2.525625,68.071296,71.845192,87.735411,24.800000,57.269201,60.000000,52.267710,19.000000,12.586738
54.900538,65.094053,138.766319,141.203727,43.515519,53.713859,54.966569,12.705162,135.540381,1.389392,65.035515,55.360457,139.951524,137.661139,137.557112,136.637342,79.704638,136.169835,0.001993,-1.910668,32.000000,-237.301537,136.850356,0.403592,12.165360,0.681595,245959.145934,0.919807,19.952161,18.997079,2.526531,68.073457,71.843296,87.741150,24.800000,57.273056,60.000000,52.255535,19.000000,12.585450
54.890320,65.080398,138.803756,141.215066,43.531567,53.714029,54.909195,12.705446,135.558063,0.964789,65.012096,55.353066,139.962208,137.674676,137.558904,136.651199,79.704332,136.186300,0.002014,-1.910686,32.000000,-237.301266,136.907779,0.268592,12.166590,0.681749,245956.975586,0.920452,19.952157,19.002322,2.526978,68.076515,71.840426,87.744820,24.800000,57.297090,60.000000,52.247692,19.000000,12.582906
54.880126,65.067729,138.876992,141.224829,43.518721,53.714158,54.933127,12.705466,135.567447,0.920592,64.992715,55.342554,139.970662,137.683644,137.562547,136.660095,79.703476,136.196919,0.002010,-1.910681,32.000000,-237.301172,136.915996,0.262955,12.168299,0.681900,245953.572709,0.918435,19.948586,19.009016,2.527595,68.080249,71.836964,87.745504,24.800000,57.340542,60.000000,52.244937,19.000000,12.580325
54.869351,65.052454,138.842222,141.236962,43.420644,53.714126,54.831212,12.705783,135.582290,0.920784,64.970809,55.331432,139.980690,137.692695,137.568039,136.675657,79.703317,136.207037,0.002012,-1.910670,32.000000,-237.300868,136.929695,0.262825,12.171430,0.682157,245948.154912,0.919553,19.944751,19.017278,2.528747,68.086648,71.832239,87.744760,24.800000,57.323065,60.000000,52.241811,19.000000,12.577185
54.863835,65.040032,138.783144,141.246675,43.407940,53.714165,54.909460,12.705460,135.590814,0.920789,64.952901,55.324961,139.989890,137.701946,137.571853,136.688630,79.702195,136.217679,0.002033,-1.910682,32.000000,-237.301303,136.941671,0.262921,12.170423,0.682582,245944.008355,0.919312,19.941877,19.023266,2.530552,68.091998,71.828331,87.743329,24.800000,57.287042,60.000000,52.237512,19.000000,12.574587
54.857069,65.025281,138.777039,141.257891,43.403788,53.714310,54.889445,12.705465,135.604488,0.920765,64.929370,55.320045,140.001522,137.715680,137.578980,136.699117,79.702083,136.231301,0.002042,-1.910663,32.000000,-237.301292,136.951782,0.262755,12.170519,0.682357,245936.691116,0.921183,19.936960,19.028312,2.530415,68.098805,71.822828,87.741652,24.800000,57.269276,60.000000,52.232947,19.000000,12.571524
54.846943,65.012611,138.792724,141.266269,43.428334,53.714215,54.881228,12.705820,135.612302,0.920498,64.914209,55.312714,140.010404,137.728492,137.583719,136.709183,79.701590,136.237564,0.002028,-1.910667,32.000000,-237.300890,136.956641,0.262702,12.170848,0.682160,245930.922018,0.919943,19.929838,19.034575,2.529592,68.104408,71.817182,87.740544,24.800000,57.288902,60.000000,52.232343,19.000000,12.568870
54.836534,64.999630,138.827662,141.276144,43.412283,53.706158,54.881048,12.705959,135.622734,0.898439,64.902066,55.305793,140.019822,137.736944,137.590662,136.718852,79.699812,136.243674,0.002015,-1.910666,32.000000,-237.300938,136.989656,0.251459,12.173319,0.682198,245923.197884,0.920370,19.921590,19.041267,2.529793,68.111647,71.810786,87.737421,24.800000,57.300478,60.000000,52.237257,19.000000,12.565936
54.829301,64.991869,138.860850,141.284912,43.355274,53.706234,54.906803,12.706402,135.632764,0.500514,64.890835,55.298330,140.026894,137.746551,137.596562,136.724153,79.699118,136.247884,0.002017,-1.910651,32.000000,-237.300320,137.008064,0.130753,12.172659,0.682390,245917.624912,0.920663,19.918657,19.044786,2.530546,68.119228,71.804237,87.734588,24.800000,57.317725,60.000000,52.238373,19.000000,12.564236
54.825046,64.982813,138.916682,141.295609,43.281815,53.694180,54.913226,12.706869,135.633768,0.882609,64.876826,55.292693,140.036510,137.755925,137.604458,136.731425,79.699519,136.254215,0.002018,-1.910635,32.000000,-237.299820,136.981416,0.258544,12.170545,0.682479,245876.239270,0.920689,19.915686,19.049514,2.531664,68.128139,71.796367,87.731467,24.800000,57.343009,60.000000,52.236796,19.000000,12.562315
54.817040,64.974912,138.888990,141.303840,43.195887,53.690117,54.872667,12.706069,135.631973,0.923835,64.867907,55.286840,140.044896,137.758841,137.609777,136.733223,79.699357,136.259991,0.002019,-1.910625,32.000000,-237.300773,136.981719,0.263225,12.173733,0.682787,245874.044526,0.920374,19.914880,19.052242,2.532603,68.135983,71.789061,87.727946,24.800000,57.329334,60.000000,52.241138,19.000000,12.560598
54.809617,64.966937,138.988841,141.313062,43.122102,53.673672,54.865412,12.706352,135.635296,0.923830,64.860042,55.277340,140.054479,137.765159,137.614796,136.735214,79.698105,136.263042,0.002008,-1.910596,32.000000,-237.300483,136.989706,0.263482,12.173938,0.683095,245813.356760,0.920117,19.909917,19.054899,2.533818,68.145411,71.779684,87.724595,24.800000,57.375882,60.000000,52.244734,19.000000,12.558777
54.805793,64.961739,138.967721,141.321150,43.122139,53.669638,54.860276,12.707579,135.640640,0.923696,64.855329,55.279610,140.062759,137.769634,137.620255,136.737907,79.698020,136.267748,0.002009,-1.910628,32.000000,-237.299184,136.995389,0.263550,12.175343,0.682829,245791.960747,0.920856,19.909715,19.057850,2.533683,68.154091,71.770289,87.723281,24.800000,57.366230,60.000000,52.247520,19.000000,12.557536
54.800903,64.956954,139.028901,141.330442,43.109914,53.645251,54.872953,12.708146,135.646274,0.923794,64.846824,55.277457,140.071102,137.773888,137.626190,136.741155,79.697993,136.271415,0.002030,-1.910648,32.000000,-237.298606,137.002128,0.263758,12.174959,0.683236,245714.429620,0.920814,19.908880,19.060576,2.535848,68.162346,71.759072,87.721422,24.800000,57.424284,60.000000,52.249880,19.000000,12.556437
54.802045,64.952274,139.045278,141.337117,43.122338,53.633003,54.857993,12.708530,135.653070,0.923570,64.839767,55.274789,140.077541,137.774763,137.631481,136.744609,79.698234,136.275942,0.002054,-1.910650,32.000000,-237.298341,137.007202,0.263783,12.171344,0.683040,245693.829762,0.920890,19.907362,19.062934,2.535639,68.169707,71.749589,87.720561,24.800000,57.440061,60.000000,52.247945,19.000000,12.555419
54.797636,64.945893,139.049113,141.343300,43.220252,53.632882,54.823378,12.708276,135.659523,0.712243,64.831241,55.271737,140.083461,137.779207,137.638766,136.749293,79.699904,136.280689,0.002053,-1.910588,32.000000,-237.298592,137.055647,0.188718,12.172565,0.683143,245580.273471,0.920338,19.907282,19.064733,2.536982,68.177781,71.737915,87.720262,24.800000,57.430598,60.000000,52.249287,19.000000,12.554011
54.792476,64.940168,139.021337,141.347591,43.323748,53.612278,54.855934,12.708032,135.661534,0.480771,64.825590,55.266103,140.087911,137.777425,137.644010,136.749092,79.700171,136.285822,0.002050,-1.910640,32.000000,-237.298933,137.050102,0.126525,12.171495,0.683254,245520.183170,0.920346,19.901501,19.066676,2.537228,68.183896,71.728442,87.719789,24.800000,57.442228,60.000000,52.255247,19.000000,12.552707
54.788580,64.933807,139.020725,141.352490,43.329549,53.595870,54.867240,12.708659,135.661293,0.888108,64.821844,55.258565,140.093028,137.780216,137.650610,136.750772,79.700165,136.286882,0.002070,-1.910673,32.000000,-237.298258,137.020536,0.259256,12.172578,0.683256,245514.901634,0.920991,19.899364,19.067299,2.537502,68.190356,71.716887,87.719708,24.800000,57.439724,60.000000,52.257779,19.000000,12.551188
54.781755,64.930564,138.991854,141.355846,43.320747,53.575679,54.825727,12.708753,135.662873,0.926009,64.828013,55.250074,140.097430,137.780914,137.655841,136.752234,79.700820,136.286779,0.002090,-1.910670,32.000000,-237.298141,137.015266,0.263542,12.170211,0.682975,245417.698582,0.920173,19.898602,19.069512,2.537234,68.196510,71.707704,87.721259,24.800000,57.422309,60.000000,52.264837,19.000000,12.550277
54.778524,64.932198,138.962570,141.360491,43.271906,53.559093,54.877050,12.709301,135.660610,0.926045,64.836416,55.247838,140.101940,137.781378,137.661542,136.753666,79.700751,136.285055,0.002060,-1.910668,32.000000,-237.297612,137.016353,0.263515,12.171314,0.682746,245339.272283,0.919758,19.895991,19.070029,2.537403,68.203776,71.696943,87.725799,24.800000,57.410828,60.000000,52.272046,19.000000,12.550317
54.781911,64.935910,138.918222,141.364230,43.256400,53.558969,54.843538,12.709586,135.660908,0.926014,64.840574,55.249503,140.105770,137.779964,137.665927,136.755951,79.701156,136.284903,0.002051,-1.910711,32.000000,-237.297440,137.015143,0.263651,12.167213,0.682562,245246.209034,0.920227,19.899317,19.069325,2.537192,68.210622,71.688113,87.732140,24.800000,57.373411,60.000000,52.269807,19.000000,12.550985
54.778668,64.938517,138.975156,141.367709,43.309695,53.559043,54.872478,12.709816,135.660303,0.926047,64.844286,55.246278,140.110502,137.780253,137.668983,136.752672,79.701145,136.284229,0.002051,-1.910711,32.000000,-237.297362,137.012341,0.263560,12.165381,0.682185,245172.389697,0.919145,19.904059,19.068561,2.536808,68.217927,71.678165,87.740129,24.800000,57.395087,60.000000,52.273854,19.000000,12.551532
54.777796,64.939656,139.030176,141.370606,43.342732,53.558962,54.855305,12.710223,135.661643,0.925962,64.852230,55.244218,140.113631,137.778955,137.671586,136.748906,79.702138,136.282385,0.002053,-1.910701,32.000000,-237.296966,137.009469,0.263767,12.165201,0.682133,245173.041637,0.919651,19.904512,19.068082,2.535841,68.222014,71.669843,87.746278,24.800000,57.449396,60.000000,52.277542,19.000000,12.551675
54.774820,64.943886,139.008809,141.374303,43.440352,53.558621,54.829422,12.709931,135.659917,0.926267,64.862344,55.238631,140.116750,137.774103,137.674718,136.748934,79.701668,136.276289,0.002052,-1.910736,32.000000,-237.297166,137.006805,0.263856,12.167023,0.682597,245176.169200,0.919234,19.910240,19.067769,2.537031,68.225151,71.660553,87.749645,24.800000,57.440903,60.000000,52.281980,19.000000,12.552337
54.775946,64.947862,138.992118,141.377409,43.460566,53.551059,54.915961,12.709810,135.656809,0.945634,64.865457,55.238883,140.119200,137.769688,137.678292,136.743990,79.702139,136.272016,0.002039,-1.910733,32.000000,-237.297205,136.994892,0.272913,12.169760,0.682918,245175.694847,0.919539,19.912219,19.065885,2.538075,68.226807,71.653941,87.748953,24.800000,57.430234,60.000000,52.285005,19.000000,12.553128
54.781388,64.949930,139.012784,141.380208,43.456849,53.546805,54.857870,12.710436,135.649524,1.367050,64.865284,55.241301,140.121888,137.765953,137.680772,136.741920,79.702583,136.268220,0.002039,-1.910752,32.000000,-237.296572,136.956302,0.404218,12.168576,0.682751,245178.374918,0.920033,19.919312,19.063410,2.537823,68.226225,71.645798,87.745213,24.800000,57.450007,60.000000,52.279811,19.000000,12.553684
54.782285,64.948720,138.924813,141.381161,43.473530,53.542564,54.829669,12.710191,135.646582,1.405523,64.866577,55.246805,140.124605,137.763394,137.682966,136.740263,79.702607,136.264231,0.002040,-1.910755,32.000000,-237.296896,136.951023,0.408087,12.170126,0.682405,245145.831985,0.918443,19.922204,19.060876,2.537466,68.224129,71.640165,87.740296,24.800000,57.417287,60.000000,52.280259,19.000000,12.553364
54.783463,64.947444,138.923067,141.381122,43.506200,53.550611,54.853142,12.709479,135.652008,0.986868,64.866004,55.250429,140.127100,137.756176,137.685842,136.738314,79.702705,136.262555,0.002083,-1.910741,32.000000,-237.297661,136.993897,0.272193,12.171106,0.682446,245125.807943,0.919246,19.919035,19.058598,2.537592,68.220986,71.634099,87.732335,24.800000,57.398517,60.000000,52.279928,19.000000,12.552981
54.782346,64.945811,138.926078,141.380292,43.506444,53.554647,54.881915,12.709493,135.651903,0.927525,64.866532,55.249659,140.128522,137.756219,137.688034,136.734417,79.703182,136.261193,0.002048,-1.910773,32.000000,-237.297523,136.994449,0.262961,12.169518,0.681819,245104.890383,0.919627,19.916961,19.056648,2.535944,68.217015,71.630170,87.724632,24.800000,57.405918,60.000000,52.281909,19.000000,12.552593
54.780229,64.944631,138.891453,141.379731,43.494227,53.554201,54.883818,12.708887,135.649252,0.923774,64.871119,55.249492,140.129885,137.752604,137.691846,136.730720,79.704497,136.259980,0.002047,-1.910817,32.000000,-237.298048,136.989363,0.262631,12.168885,0.681842,245140.482717,0.919346,19.914553,19.055740,2.535858,68.211935,71.626099,87.715567,24.800000,57.383961,60.000000,52.284711,19.000000,12.552177
54.780970,64.945871,138.966598,141.379115,43.449679,53.541593,54.867160,12.709156,135.650659,0.923915,64.874075,55.248186,140.130406,137.751517,137.694109,136.729689,79.704738,136.256424,0.002047,-1.910809,32.000000,-237.297922,136.986750,0.262822,12.166399,0.682009,245157.756939,0.918950,19.913994,19.054606,2.535964,68.204793,71.623445,87.707137,24.800000,57.416255,60.000000,52.287792,19.000000,12.552284
54.780982,64.946680,138.883650,141.378346,43.422905,53.565928,54.878679,12.708283,135.648880,0.923893,64.876834,55.243912,140.131686,137.746406,137.696940,136.727311,79.704617,136.246808,0.002090,-1.910838,32.000000,-237.298769,136.983349,0.262654,12.168398,0.681885,245153.966905,0.918947,19.914850,19.052706,2.535430,68.195042,71.621085,87.695088,24.800000,57.395542,60.000000,52.288058,19.000000,12.552436
54.775803,64.946578,138.905744,141.377777,43.435235,53.568732,54.897504,12.708109,135.644751,0.924249,64.879839,55.241433,140.132704,137.743469,137.697511,136.726297,79.704419,136.243302,0.002055,-1.910846,32.000000,-237.298776,136.980781,0.262725,12.168973,0.682257,245096.903981,0.918999,19.915378,19.050746,2.536768,68.186583,71.619620,87.684159,24.800000,57.403565,60.000000,52.294364,19.000000,12.552332
54.774706,64.947100,138.871510,141.377885,43.455722,53.544489,54.859030,12.708680,135.645955,0.924118,64.884149,55.237071,140.135220,137.741993,137.699425,136.723596,79.703273,136.240003,0.002044,-1.910883,32.000000,-237.298203,136.977180,0.262817,12.170377,0.682011,245208.862102,0.919225,19.916175,19.046223,2.535253,68.175249,71.617805,87.669061,24.800000,57.382308,60.000000,52.298476,19.000000,12.552295
54.773110,64.947917,138.820157,141.378764,43.478634,53.540374,54.871986,12.708207,135.641971,0.907160,64.882524,55.236829,140.136078,137.741750,137.700455,136.720255,79.702162,136.235527,0.002044,-1.910872,32.000000,-237.298703,136.985916,0.254267,12.169345,0.682214,245223.163273,0.919054,19.921058,19.044727,2.535896,68.164364,71.616154,87.652799,24.800000,57.337394,60.000000,52.302797,19.000000,12.552421
54.774025,64.946927,138.849117,141.379249,43.504196,53.532172,54.875153,12.708333,135.644364,0.506986,64.880859,55.235509,140.136352,137.745716,137.702062,136.718840,79.701405,136.232476,0.002047,-1.910852,32.000000,-237.298627,137.016836,0.126456,12.167765,0.681662,245114.039915,0.919304,19.922637,19.044280,2.535322,68.154773,71.615631,87.638544,24.800000,57.363954,60.000000,52.305084,19.000000,12.552194
54.773373,64.943776,138.899177,141.379466,43.553095,53.532314,54.902008,12.708472,135.636301,0.873725,64.877216,55.239468,140.137440,137.750135,137.705232,136.714565,79.701717,136.232275,0.002048,-1.910859,32.000000,-237.298609,136.973124,0.255889,12.174040,0.681415,245097.408338,0.919048,19.924989,19.043230,2.534458,68.140961,71.616668,87.621572,24.800000,57.368849,60.000000,52.309017,19.000000,12.551509
54.773164,64.940690,138.887282,141.379154,43.598089,53.536256,54.863408,12.708019,135.636152,0.927243,64.875396,55.241237,140.136763,137.747011,137.707062,136.712370,79.701106,136.229743,0.002037,-1.910891,32.000000,-237.299121,136.965292,0.264302,12.170518,0.681542,245059.671793,0.918835,19.923119,19.042513,2.534945,68.127743,71.616898,87.606632,24.800000,57.373043,60.000000,52.310698,19.000000,12.550762
54.768827,64.938306,138.882948,141.378978,43.634885,53.523633,54.945050,12.707939,135.636970,0.930925,64.877337,55.238781,140.136842,137.745799,137.708681,136.704969,79.701169,136.225721,0.002035,-1.910903,32.000000,-237.299070,136.964483,0.264297,12.170486,0.681455,245057.913744,0.918392,19.920594,19.042105,2.535889,68.110098,71.617824,87.587191,24.800000,57.359564,60.000000,52.318480,19.000000,12.550077
54.767391,64.937819,138.883839,141.379260,43.683915,53.523643,54.847931,12.707673,135.632747,0.930658,64.880143,55.239911,140.136098,137.743294,137.711296,136.705947,79.700352,136.224830,0.002037,-1.910918,32.000000,-237.299192,136.960096,0.264459,12.172727,0.681636,245074.629282,0.919102,19.917710,19.041492,2.535681,68.094343,71.619863,87.570377,24.800000,57.365334,60.000000,52.322881,19.000000,12.549789
