OSU 80 Ton Compressor Load Stand
54.762661,64.938468,138.828954,141.379461,43.716810,53.507287,54.875833,12.707290,135.629298,0.930749,64.884337,55.238537,140.136332,137.740963,137.713575,136.701304,79.698743,136.222256,0.002078,-1.910885,32.000000,-237.299561,136.956182,0.264414,12.170577,0.681525,245016.453223,0.917595,19.919501,19.039485,2.535803,68.076399,71.621572,87.551057,24.800000,57.337549,60.000000,52.330671,19.000000,12.549836
54.760263,64.939560,138.839921,141.379996,43.654624,53.491275,54.978683,12.707533,135.624063,0.954832,64.886321,55.240308,140.136450,137.741174,137.715005,136.697586,79.697879,136.221133,0.002043,-1.910872,32.000000,-237.299412,136.938350,0.275111,12.169947,0.681416,245017.359358,0.919245,19.920395,19.039872,2.535886,68.062976,71.623446,87.537955,24.800000,57.338700,60.000000,52.338822,19.000000,12.549932
54.760507,64.941226,138.831236,141.380799,43.645722,53.478319,54.979144,12.707266,135.619920,1.156269,64.890022,55.242140,140.137774,137.738600,137.716326,136.693160,79.696389,136.217650,0.002042,-1.910864,32.000000,-237.299728,136.936512,0.327735,12.167107,0.681119,244945.890838,0.918587,19.925597,19.040239,2.535102,68.047764,71.626031,87.525232,24.800000,57.321041,60.000000,52.343188,19.000000,12.550190
54.754652,64.942098,138.837876,141.381290,43.698713,53.466193,54.865014,12.706143,135.621493,0.767793,64.892586,55.239044,140.139551,137.736714,137.719505,136.689938,79.696243,136.216052,0.002041,-1.910834,32.000000,-237.300836,136.971178,0.200415,12.167230,0.681042,244874.840483,0.916641,19.928998,19.040559,2.535414,68.037652,71.629070,87.518151,24.800000,57.348628,60.000000,52.353716,19.000000,12.550311
54.751308,64.943116,138.968256,141.382221,43.714638,53.450105,54.921670,12.706172,135.622521,0.709119,64.893394,55.236350,140.141166,137.736993,137.722450,136.689149,79.696149,136.216995,0.002080,-1.910815,32.000000,-237.300795,136.973562,0.192360,12.166980,0.680995,244818.168239,0.916411,19.930430,19.040367,2.535244,68.027583,71.632664,87.511498,24.800000,57.387992,60.000000,52.363284,19.000000,12.550435
54.745958,64.942838,138.929637,141.383651,43.686231,53.441148,54.866309,12.707475,135.623821,0.709093,64.895114,55.232817,140.142388,137.738202,137.724334,136.691333,79.694885,136.218658,0.002043,-1.910841,32.000000,-237.299426,136.976911,0.192177,12.166088,0.680953,244765.004640,0.918220,19.936938,19.039741,2.535636,68.019947,71.635963,87.505737,24.800000,57.400065,60.000000,52.374253,19.000000,12.550352
54.744290,64.942956,138.898953,141.386197,43.682134,53.424866,54.892000,12.707516,135.625165,0.709064,64.898037,55.229963,140.144927,137.737457,137.728019,136.693188,79.694713,136.220565,0.002034,-1.910812,32.000000,-237.299413,136.973928,0.192093,12.167017,0.681506,244693.443748,0.917061,19.941176,19.040291,2.538172,68.011937,71.640762,87.498892,24.800000,57.386152,60.000000,52.385849,19.000000,12.550192
54.745516,64.943539,138.919352,141.388405,43.682221,53.416743,54.952229,12.707676,135.623503,0.760467,64.895725,55.232321,140.147346,137.737861,137.730954,136.693029,79.693915,136.222501,0.002033,-1.910785,32.000000,-237.299346,136.946308,0.215177,12.168971,0.681321,244654.986476,0.917931,19.946048,19.042357,2.537715,68.005461,71.644806,87.492440,24.800000,57.376312,60.000000,52.390545,19.000000,12.550293
54.743020,64.941515,138.835145,141.390111,43.698110,53.409499,54.871051,12.707652,135.620301,0.958358,64.893148,55.233323,140.149450,137.739419,137.733718,136.692327,79.692575,136.225393,0.002038,-1.910789,32.000000,-237.299269,136.943425,0.264089,12.171065,0.680920,244581.408240,0.917253,19.947773,19.043452,2.537232,68.000502,71.650436,87.484052,24.800000,57.343756,60.000000,52.400218,19.000000,12.549852
54.742241,64.939725,138.840147,141.390766,43.662723,53.389196,54.891798,12.708023,135.620988,0.965575,64.891348,55.234616,140.150012,137.742628,137.736344,136.689225,79.692091,136.228301,0.002039,-1.910746,32.000000,-237.298886,136.941464,0.264579,12.167407,0.680801,244545.039591,0.916087,19.947175,19.045186,2.537548,67.998453,71.654928,87.477808,24.800000,57.329544,60.000000,52.408681,19.000000,12.549319
54.744863,64.938570,138.818550,141.391260,43.603138,53.378249,54.878209,12.707954,135.621017,0.965703,64.888832,55.237348,140.150614,137.747616,137.740112,136.691093,79.690319,136.231151,0.002029,-1.910731,32.000000,-237.298971,136.944104,0.264292,12.166677,0.680176,244512.354495,0.917360,19.947554,19.047920,2.536125,67.994729,71.660829,87.471258,24.800000,57.308655,60.000000,52.413705,19.000000,12.548975
54.743327,64.937445,138.864213,141.391025,43.578557,53.378120,54.832470,12.707559,135.616426,0.965813,64.887370,55.238656,140.150133,137.744498,137.742063,136.690389,79.688873,136.230847,0.002027,-1.910671,32.000000,-237.299375,136.947173,0.264222,12.166215,0.680164,244419.153948,0.916674,19.946515,19.049810,2.536253,67.990809,71.665318,87.466348,24.800000,57.338595,60.000000,52.421037,19.000000,12.548648
54.741422,64.936620,138.854488,141.390780,43.538271,53.386287,54.890767,12.707719,135.616926,0.965864,64.891016,55.235434,140.151488,137.743020,137.745836,136.690239,79.687853,136.230474,0.002037,-1.910664,32.000000,-237.299126,136.947089,0.264781,12.168111,0.679908,244368.994143,0.916662,19.942834,19.052960,2.535737,67.986069,71.671517,87.462113,24.800000,57.331438,60.000000,52.431230,19.000000,12.548319
54.734981,64.937431,138.815755,141.391151,43.516502,53.386033,54.924658,12.706947,135.615390,0.966123,64.895608,55.232145,140.153169,137.734905,137.747595,136.686562,79.688036,136.227220,0.002075,-1.910673,32.000000,-237.299812,136.943131,0.264352,12.168595,0.680197,244369.616529,0.917450,19.943189,19.054258,2.536642,67.982808,71.676488,87.459349,24.800000,57.306019,60.000000,52.444711,19.000000,12.548331
54.731737,64.939780,138.780153,141.392492,43.527523,53.394056,54.929620,12.705918,135.612620,0.787728,64.897085,55.227961,140.153694,137.724917,137.747925,136.682041,79.685617,136.223041,0.002036,-1.910674,32.000000,-237.300991,136.946806,0.209414,12.164975,0.680168,244408.149612,0.916649,19.944198,19.055098,2.536552,67.979115,71.680433,87.455508,24.800000,57.313820,60.000000,52.458320,19.000000,12.548684
54.730186,64.941427,138.726844,141.394226,43.495074,53.385737,54.888767,12.705676,135.609497,0.949375,64.897737,55.222625,140.154819,137.722994,137.749249,136.680149,79.684195,136.223522,0.002035,-1.910663,32.000000,-237.301218,136.935312,0.262597,12.166293,0.680035,244409.072359,0.916200,19.951212,19.053343,2.536143,67.977660,71.684345,87.452826,24.800000,57.271229,60.000000,52.468135,19.000000,12.549019
54.725533,64.941691,138.807192,141.396077,43.462499,53.377968,54.890677,12.705565,135.606110,0.959270,64.898838,55.218225,140.155847,137.717545,137.749264,136.680885,79.682254,136.221850,0.002035,-1.910640,32.000000,-237.301221,136.931813,0.262705,12.168901,0.680201,244451.107488,0.916321,19.956684,19.053744,2.535643,67.976686,71.689352,87.450428,24.800000,57.279173,60.000000,52.483435,19.000000,12.548999
54.724389,64.942357,138.797411,141.397580,43.421227,53.357222,54.893986,12.705666,135.604633,0.959518,64.898986,55.218653,140.157825,137.717363,137.750690,136.675447,79.681297,136.218232,0.002074,-1.910647,32.000000,-237.301064,136.927304,0.262601,12.169412,0.679767,244415.787372,0.916893,19.959825,19.055397,2.534741,67.977453,71.693368,87.450104,24.800000,57.286706,60.000000,52.494595,19.000000,12.549014
54.721936,64.943198,138.775017,141.398851,43.323577,53.344986,54.907552,12.704895,135.603559,0.959240,64.895185,55.211703,140.159934,137.715394,137.752617,136.674550,79.679258,136.216246,0.002036,-1.910697,32.000000,-237.301876,136.923357,0.262770,12.173632,0.680017,244384.095639,0.916815,19.964571,19.056532,2.536425,67.979703,71.698448,87.449366,24.800000,57.288763,60.000000,52.507630,19.000000,12.549115
54.719015,64.941845,138.756740,141.399289,43.274749,53.344816,54.860321,12.705288,135.603211,0.959502,64.890830,55.207611,140.162098,137.715523,137.754698,136.673730,79.678854,136.217142,0.002027,-1.910708,32.000000,-237.301466,136.923290,0.262519,12.174353,0.679687,244290.684783,0.916426,19.966337,19.055741,2.536299,67.982364,71.703459,87.448671,24.800000,57.253714,60.000000,52.520396,19.000000,12.548838
54.715688,64.937956,138.719283,141.399668,43.170881,53.336538,54.877501,12.706153,135.601759,0.777125,64.888588,55.202629,140.164312,137.715879,137.757019,136.676408,79.678133,136.219637,0.002028,-1.910696,32.000000,-237.300692,136.922364,0.215163,12.175087,0.679225,244237.907410,0.916037,19.969541,19.056820,2.536003,67.985503,71.709028,87.448144,24.800000,57.225405,60.000000,52.535594,19.000000,12.547937
54.714118,64.935908,138.680250,141.400401,43.101697,53.336384,54.869575,12.706983,135.602745,0.942622,64.885797,55.200642,140.165408,137.717267,137.757956,136.676537,79.677374,136.217778,0.002039,-1.910712,32.000000,-237.299850,136.920642,0.263367,12.176406,0.679125,244237.429365,0.916874,19.971002,19.057656,2.535805,67.987775,71.713368,87.447440,24.800000,57.196926,60.000000,52.548556,19.000000,12.547374
54.710331,64.934038,138.603914,141.401503,43.026811,53.336147,54.939671,12.707502,135.599297,0.947670,64.883857,55.196796,140.167112,137.716791,137.759292,136.677188,79.676939,136.215530,0.002036,-1.910708,32.000000,-237.299297,136.917146,0.263295,12.175166,0.678817,244198.565861,0.916496,19.970319,19.059583,2.535274,67.988664,71.718597,87.448598,24.800000,57.154178,60.000000,52.566537,19.000000,12.546865
54.709454,64.932836,138.625123,141.402283,43.006736,53.328680,54.891350,12.706960,135.597886,0.947547,64.881548,55.198082,140.167887,137.716308,137.760474,136.674572,79.676365,136.213141,0.002030,-1.910676,32.000000,-237.299813,136.912047,0.263080,12.173548,0.678560,244197.658028,0.916650,19.969782,19.059444,2.534634,67.988566,71.722055,87.451220,24.800000,57.157200,60.000000,52.578845,19.000000,12.546448
54.709229,64.931384,138.651117,141.403360,42.957580,53.320382,54.884927,12.707772,135.596317,0.947541,64.877075,55.194413,140.169382,137.717207,137.761653,136.677088,79.675631,136.211089,0.002029,-1.910702,32.000000,-237.299031,136.909240,0.263469,12.174751,0.678275,244197.160180,0.915542,19.971559,19.058793,2.533414,67.989321,71.724919,87.456385,24.800000,57.152745,60.000000,52.592751,19.000000,12.546077
54.704687,64.928889,138.660662,141.404305,42.908012,53.320015,54.938068,12.707027,135.595624,0.921837,64.876488,55.190857,140.170812,137.715683,137.761994,136.673835,79.674956,136.207829,0.002038,-1.910739,32.000000,-237.299695,136.918690,0.251611,12.172564,0.678388,244162.775872,0.916233,19.971203,19.058212,2.533842,67.989794,71.726755,87.461732,24.800000,57.167117,60.000000,52.607528,19.000000,12.545460
54.699948,64.928188,138.695341,141.406195,42.879578,53.319815,54.911662,12.707026,135.591224,1.045227,64.882150,55.186855,140.172530,137.711230,137.763556,136.673112,79.675554,136.202982,0.002074,-1.910771,32.000000,-237.299642,136.881716,0.306506,12.175387,0.678355,244124.604221,0.916198,19.969967,19.057956,2.534328,67.990020,71.729562,87.469326,24.800000,57.179701,60.000000,52.629072,19.000000,12.545061
54.700509,64.930636,138.733323,141.408512,42.900015,53.327736,54.850412,12.707150,135.586266,1.157077,64.886569,55.187359,140.173863,137.708916,137.763653,136.670064,79.674303,136.204182,0.002036,-1.910786,32.000000,-237.299491,136.878287,0.335754,12.175080,0.678584,244123.290007,0.915384,19.971849,19.057056,2.534713,67.988792,71.731253,87.474739,24.800000,57.201485,60.000000,52.642130,19.000000,12.545393
54.700821,64.935096,138.730733,141.411640,43.005561,53.335568,54.858108,12.707389,135.585560,1.156729,64.886666,55.188114,140.177166,137.705957,137.764610,136.669286,79.674324,136.203951,0.002035,-1.910826,32.000000,-237.299299,136.876711,0.335823,12.176276,0.678681,244122.516182,0.915907,19.975714,19.054117,2.535566,67.988803,71.732802,87.482601,24.800000,57.192004,60.000000,52.656230,19.000000,12.546238
54.698181,64.936067,138.644469,141.413842,43.078970,53.335649,54.872689,12.707462,135.588450,1.156880,64.882584,55.185772,140.179040,137.706886,137.765555,136.671606,79.673724,136.205184,0.002035,-1.910856,32.000000,-237.299147,136.875409,0.335962,12.173938,0.679005,244161.482375,0.917061,19.977622,19.055947,2.536235,67.990918,71.734450,87.489862,24.800000,57.132176,60.000000,52.672095,19.000000,12.546458
54.696322,64.933356,138.679434,141.415705,43.164316,53.327387,54.882007,12.707893,135.588930,1.156563,64.878928,55.181687,140.181332,137.710166,137.765605,136.673346,79.672046,136.207173,0.002068,-1.910858,32.000000,-237.298521,136.874600,0.335685,12.172384,0.679026,244200.366893,0.917072,19.981780,19.055814,2.536173,67.992476,71.735982,87.498451,24.800000,57.141444,60.000000,52.689332,19.000000,12.545855
54.695011,64.931532,138.693084,141.417394,43.176777,53.327416,54.895476,12.708010,135.590519,1.156473,64.877417,55.177625,140.183497,137.713058,137.766803,136.677861,79.670826,136.208431,0.002030,-1.910855,32.000000,-237.298684,136.875424,0.335861,12.173198,0.678734,244202.969007,0.916882,19.985296,19.057010,2.534718,67.994452,71.736966,87.506057,24.800000,57.145101,60.000000,52.704953,19.000000,12.545336
54.692813,64.930009,138.718853,141.419653,43.176955,53.318981,54.886312,12.709436,135.594546,1.165935,64.875123,55.173440,140.186508,137.719834,137.768826,136.682552,79.669898,136.213804,0.002023,-1.910887,32.000000,-237.297180,136.878527,0.338908,12.172409,0.678926,244165.336666,0.916612,19.984375,19.059649,2.535444,67.998089,71.738551,87.515752,24.800000,57.158587,60.000000,52.722699,19.000000,12.544884
54.690744,64.928070,138.800720,141.421289,43.214616,53.319078,54.931488,12.708987,135.595773,0.960480,64.874363,55.173462,140.188260,137.721821,137.769116,136.682391,79.668649,136.212740,0.002024,-1.910870,32.000000,-237.297555,136.907115,0.268011,12.173755,0.678977,244166.121668,0.916407,19.983814,19.061475,2.535754,68.000841,71.738980,87.523434,24.800000,57.193506,60.000000,52.738284,19.000000,12.544344
54.689937,64.926989,138.758058,141.423196,43.247897,53.319110,54.978676,12.708809,135.596083,0.938307,64.870745,55.171983,140.190874,137.726143,137.771215,136.682820,79.667768,136.215955,0.002037,-1.910875,32.000000,-237.297808,136.909733,0.264481,12.175691,0.679075,244127.856007,0.916452,19.984409,19.064999,2.536327,68.005477,71.740765,87.534450,24.800000,57.189194,60.000000,52.757610,19.000000,12.544006
54.690211,64.925290,138.736875,141.424548,43.299513,53.319396,54.842972,12.708743,135.599603,0.938192,64.867896,55.165203,140.192240,137.726453,137.772812,136.684115,79.667587,136.219435,0.002033,-1.910863,32.000000,-237.298181,136.915690,0.264360,12.175329,0.679468,244128.712630,0.915734,19.984464,19.065735,2.537920,68.009798,71.742149,87.543769,24.800000,57.162432,60.000000,52.770425,19.000000,12.543566
54.687139,64.922347,138.710874,141.426467,43.478603,53.319375,54.843776,12.709230,135.599649,0.938429,64.868168,55.164173,140.193170,137.729285,137.773402,136.684214,79.668000,136.223817,0.002027,-1.910887,32.000000,-237.297733,136.921075,0.264512,12.174363,0.679138,244129.494422,0.914961,19.984161,19.068169,2.537177,68.013964,71.742833,87.555650,24.800000,57.127514,60.000000,52.790602,19.000000,12.542800
54.689902,64.921893,138.800477,141.428535,43.631081,53.319217,54.914397,12.709796,135.599610,0.938534,64.869699,55.167128,140.194343,137.726368,137.773698,136.684653,79.667865,136.224458,0.002028,-1.910875,32.000000,-237.297094,136.921520,0.264539,12.171767,0.679047,244129.534878,0.917220,19.982197,19.070032,2.536777,68.016883,71.742620,87.566851,24.800000,57.176893,60.000000,52.803840,19.000000,12.542501
54.688685,64.923246,138.898629,141.430601,43.720986,53.319278,54.902663,12.709300,135.597168,1.079617,64.867751,55.166344,140.195497,137.723749,137.776006,136.685878,79.667563,136.223394,0.002042,-1.910913,32.000000,-237.297594,136.897293,0.313934,12.173054,0.679006,244127.903679,0.917256,19.982214,19.071736,2.536444,68.019545,71.742468,87.579685,24.800000,57.232846,60.000000,52.821695,19.000000,12.542676
54.690335,64.923145,138.877494,141.431842,43.788753,53.319160,54.901849,12.709410,135.597240,1.160238,64.870282,55.167215,140.196727,137.721521,137.777273,136.683573,79.667008,136.225404,0.002066,-1.910915,32.000000,-237.297481,136.891968,0.337408,12.169686,0.679583,244126.434148,0.916022,19.979098,19.072180,2.537954,68.021596,71.741846,87.589195,24.800000,57.225204,60.000000,52.834614,19.000000,12.542531
54.693826,64.924806,138.938036,141.433381,43.863765,53.319217,54.889468,12.709797,135.596352,1.160191,64.870880,55.168210,140.197372,137.720783,137.777902,136.677979,79.666262,136.228896,0.002034,-1.910895,32.000000,-237.297127,136.891722,0.337349,12.169608,0.680046,244128.015960,0.916244,19.981624,19.071968,2.539806,68.025167,71.740497,87.599511,24.800000,57.236453,60.000000,52.847549,19.000000,12.542664
54.694027,64.925347,138.875896,141.434669,43.912804,53.319236,54.882318,12.710439,135.597041,1.160223,64.866043,55.162836,140.198610,137.723388,137.779096,136.676937,79.665972,136.231988,0.002032,-1.910936,32.000000,-237.296461,136.895824,0.337349,12.170185,0.680099,244127.687213,0.916225,19.979931,19.073495,2.539343,68.028954,71.739601,87.607777,24.800000,57.229782,60.000000,52.860414,19.000000,12.542838
54.691411,64.923029,138.844906,141.435179,44.031052,53.319259,54.875767,12.709999,135.594390,1.160229,64.862953,55.160600,140.198640,137.720620,137.779751,136.672828,79.663617,136.226772,0.002033,-1.910949,32.000000,-237.297010,136.900349,0.337347,12.167180,0.680372,244128.854339,0.916372,19.978230,19.075927,2.540287,68.034076,71.738183,87.615869,24.800000,57.226837,60.000000,52.879277,19.000000,12.542213
54.686749,64.921055,138.793056,141.435366,44.157628,53.319280,54.850953,12.709981,135.593238,1.160244,64.861400,55.157729,140.198566,137.719929,137.781462,136.672345,79.662683,136.223155,0.002062,-1.910912,32.000000,-237.296929,136.905279,0.337247,12.166182,0.680013,244129.642057,0.916489,19.978577,19.077709,2.539142,68.040381,71.738420,87.622886,24.800000,57.179749,60.000000,52.897331,19.000000,12.541680
54.686863,64.918882,138.751396,141.436085,44.182786,53.319322,54.935968,12.710126,135.600705,0.900892,64.854650,55.157350,140.198183,137.720651,137.782148,136.673017,79.662359,136.227566,0.002027,-1.910873,32.000000,-237.296821,136.953509,0.244753,12.166189,0.680053,244131.213796,0.916642,19.978779,19.077546,2.538697,68.047166,71.737617,87.631202,24.800000,57.154969,60.000000,52.916489,19.000000,12.541090
54.683299,64.915549,138.763777,141.437114,44.209203,53.315244,54.945889,12.710109,135.604129,0.699017,64.848575,55.151825,140.199360,137.723515,137.783375,136.677933,79.662317,136.229942,0.002019,-1.910870,32.000000,-237.296912,136.958542,0.192401,12.165685,0.679896,244132.076743,0.917139,19.981297,19.076732,2.537965,68.053271,71.736508,87.639309,24.800000,57.147539,60.000000,52.934244,19.000000,12.540335
54.676988,64.909782,138.813799,141.438307,44.172670,53.303218,54.931026,12.710339,135.606242,0.694128,64.845439,55.147596,140.200874,137.723267,137.784170,136.678621,79.661711,136.234696,0.002021,-1.910844,32.000000,-237.296724,136.958049,0.192147,12.167427,0.679669,244131.102080,0.915713,19.979015,19.079188,2.537198,68.059116,71.734224,87.648426,24.800000,57.170162,60.000000,52.958400,19.000000,12.538942
54.674437,64.907024,138.909482,141.440128,44.144147,53.303134,54.857146,12.710733,135.605666,0.693836,64.848350,55.140326,140.203829,137.725914,137.785274,136.677056,79.661815,136.235934,0.002038,-1.910855,32.000000,-237.296368,136.956786,0.192318,12.168635,0.679759,244111.150242,0.915535,19.979116,19.080377,2.537590,68.062845,71.732686,87.656107,24.800000,57.209504,60.000000,52.978510,19.000000,12.538117
54.670967,64.907964,138.927131,141.443362,44.079663,53.303108,54.851743,12.710953,135.604555,0.694155,64.851615,55.138759,140.206879,137.725155,137.787783,136.676191,79.663511,136.240499,0.002035,-1.910878,32.000000,-237.296174,136.957896,0.192396,12.168236,0.679859,244054.692542,0.915679,19.979432,19.083279,2.538797,68.069089,71.730920,87.666120,24.800000,57.237259,60.000000,53.002061,19.000000,12.538020
54.670905,64.909460,138.974857,141.445802,44.096008,53.303040,54.943826,12.711370,135.606916,0.693967,64.849632,55.144202,140.208697,137.727164,137.788498,136.679129,79.664826,136.244026,0.002031,-1.910851,32.000000,-237.295706,136.960575,0.192337,12.170195,0.680331,244053.134940,0.916951,19.979132,19.083773,2.540666,68.073758,71.728680,87.674214,24.800000,57.279043,60.000000,53.020110,19.000000,12.538272
54.677119,64.909171,138.943237,141.447500,44.055182,53.303069,54.860965,12.711818,135.605561,1.015032,64.844696,55.147797,140.211297,137.731732,137.790355,136.682645,79.665603,136.246309,0.002032,-1.910818,32.000000,-237.295407,136.929513,0.297250,12.169536,0.680498,244053.156366,0.917108,19.983417,19.084282,2.541150,68.077451,71.726303,87.682487,24.800000,57.251616,60.000000,53.034356,19.000000,12.538090
54.678423,64.907612,138.955592,141.447912,43.997648,53.302967,54.853344,12.712304,135.614258,0.923023,64.835450,55.146108,140.212928,137.733580,137.791202,136.686102,79.666911,136.252079,0.002046,-1.910846,32.000000,-237.294885,136.941822,0.264232,12.169005,0.680647,244052.367393,0.915575,19.984974,19.084671,2.542026,68.079862,71.724557,87.688085,24.800000,57.272663,60.000000,53.047858,19.000000,12.537670
54.679089,64.901573,138.938880,141.447695,44.012200,53.302877,54.834936,12.713031,135.618587,0.907451,64.829965,55.141699,140.215112,137.733781,137.793784,136.690268,79.667667,136.257400,0.002070,-1.910847,32.000000,-237.294237,136.944292,0.264107,12.167188,0.680426,244049.692588,0.916842,19.978695,19.084998,2.541159,68.083259,71.722427,87.692810,24.800000,57.261449,60.000000,53.064597,19.000000,12.536341
54.676314,64.897847,138.962259,141.447884,44.006041,53.302890,54.916709,12.713560,135.620167,0.907194,64.827959,55.144064,140.217484,137.737050,137.795675,136.694804,79.668241,136.257755,0.002036,-1.910799,32.000000,-237.293515,136.943489,0.264179,12.164690,0.680488,244046.593219,0.916940,19.975879,19.086476,2.541324,68.086536,71.720789,87.695773,24.800000,57.268362,60.000000,53.083994,19.000000,12.535334
54.678231,64.895498,139.032791,141.448659,43.883274,53.302728,54.909239,12.713451,135.625584,0.907218,64.821234,55.143243,140.221155,137.738676,137.798367,136.699130,79.668820,136.260303,0.002035,-1.910795,32.000000,-237.293440,136.946921,0.264149,12.165514,0.680487,244040.997062,0.917219,19.969198,19.088289,2.540987,68.092198,71.720004,87.698978,24.800000,57.317186,60.000000,53.101650,19.000000,12.534662
54.673573,64.891051,139.016827,141.449228,43.746739,53.302888,54.892160,12.712734,135.625272,1.087235,64.815308,55.139332,140.223029,137.744308,137.799635,136.704565,79.668330,136.262268,0.002034,-1.910795,32.000000,-237.294218,136.913884,0.329258,12.168214,0.680778,244038.503010,0.915895,19.968146,19.087887,2.541544,68.097340,71.717883,87.699450,24.800000,57.333505,60.000000,53.124464,19.000000,12.533562
54.672359,64.887746,138.982732,141.449975,43.709655,53.302846,54.902479,12.713320,135.628293,1.296656,64.813465,55.137286,140.224659,137.747371,137.800065,136.703953,79.667700,136.265779,0.002053,-1.910767,32.000000,-237.293656,136.926137,0.381801,12.167659,0.681078,244035.165958,0.915976,19.963949,19.088538,2.542745,68.102212,71.715621,87.699449,24.800000,57.291932,60.000000,53.143778,19.000000,12.532655
54.665931,64.886151,139.007121,141.451358,43.638016,53.303113,54.900612,12.713028,135.634588,0.918296,64.809044,55.130296,140.226426,137.750414,137.801125,136.710693,79.668146,136.271798,0.002024,-1.910756,32.000000,-237.293856,136.954927,0.264534,12.171543,0.680905,244034.550637,0.916339,19.963993,19.089977,2.542670,68.106827,71.713791,87.700740,24.800000,57.304598,60.000000,53.168952,19.000000,12.532047
54.659539,64.883651,139.003297,141.452872,43.626329,53.303127,54.857605,12.711118,135.636475,0.908272,64.802441,55.123948,140.228621,137.751739,137.802322,136.716337,79.668119,136.273919,0.002017,-1.910758,32.000000,-237.295756,136.957059,0.264425,12.171257,0.680761,244033.178327,0.916181,19.961858,19.092302,2.542102,68.109469,71.712487,87.702220,24.800000,57.322192,60.000000,53.193892,19.000000,12.531419
54.651092,64.878429,139.021693,141.454623,43.678732,53.303090,54.922032,12.710339,135.638771,0.908244,64.803231,55.116386,140.231888,137.751414,137.804486,136.719597,79.668326,136.278637,0.002017,-1.910723,32.000000,-237.296551,136.958091,0.264784,12.172727,0.680777,244034.801555,0.916332,19.966458,19.094765,2.542847,68.111037,71.710947,87.702565,24.800000,57.314144,60.000000,53.226099,19.000000,12.530074
54.648436,64.876900,139.062618,141.456828,43.670591,53.303187,54.840541,12.710600,135.642081,0.907860,64.804378,55.112985,140.234045,137.754207,137.805603,136.720768,79.668636,136.283027,0.002035,-1.909508,32.000000,-237.296261,136.957201,0.264739,12.178299,0.680867,244035.001733,0.917163,19.970120,19.095814,2.543075,68.111108,71.709706,87.701577,24.800000,57.349343,60.000000,53.249860,19.000000,12.529456
54.645983,64.877626,139.202853,141.459957,43.653391,53.303502,54.853579,12.711274,135.643696,0.907856,64.802500,55.111132,140.235847,137.757958,137.806729,136.724705,79.668797,136.288229,0.002028,-1.909526,32.000000,-237.295656,136.957921,0.264820,12.177893,0.681000,244033.293468,0.916230,19.973041,19.097886,2.543804,68.109348,71.707235,87.699166,24.800000,57.418994,60.000000,53.276596,19.000000,12.529359
54.643945,64.876913,139.243330,141.462084,43.725324,53.303523,54.911739,12.711083,135.642849,0.907744,64.801124,55.106998,140.237582,137.757224,137.807468,136.726944,79.667279,136.289681,0.002024,-1.909520,32.000000,-237.295829,136.958609,0.264975,12.176219,0.680939,244033.454727,0.917639,19.974071,19.099697,2.544677,68.107581,71.704864,87.695769,24.800000,57.459168,60.000000,53.298613,19.000000,12.529129
54.640989,64.875288,139.218333,141.463907,43.723024,53.303638,54.875023,12.711196,135.638723,0.907869,64.795610,55.107395,140.238873,137.753981,137.806822,136.723764,79.664815,136.287827,0.002026,-1.909507,32.000000,-237.295690,136.959213,0.264752,12.176114,0.681747,244035.741989,0.917474,19.977164,19.102049,2.547357,68.103669,71.701930,87.691540,24.800000,57.480637,60.000000,53.327607,19.000000,12.528550
54.640134,64.873083,139.178590,141.465220,43.690378,53.303774,54.832656,12.711547,135.637978,0.907831,64.788630,55.104689,140.238656,137.752023,137.807779,136.721793,79.664238,136.285939,0.002045,-1.909499,32.000000,-237.295209,136.959189,0.264807,12.175538,0.682088,244037.482637,0.916538,19.978418,19.104266,2.548193,68.099966,71.700402,87.687718,24.800000,57.458223,60.000000,53.351015,19.000000,12.527951
54.637903,64.867659,139.134474,141.465895,43.665828,53.304121,54.864926,12.711656,135.636566,0.908148,64.781305,55.103787,140.239348,137.749410,137.808985,136.718532,79.665090,136.284696,0.002058,-1.909488,32.000000,-237.295019,136.957389,0.264742,12.175376,0.682007,244040.444205,0.917204,19.979642,19.105836,2.547874,68.097572,71.699672,87.682547,24.800000,57.444070,60.000000,53.377396,19.000000,12.526665
54.634900,64.862916,139.124910,141.465641,43.661430,53.303992,54.918795,12.711033,135.633696,0.908121,64.775870,55.102697,140.239617,137.748678,137.808801,136.715414,79.664232,136.277601,0.002026,-1.909486,32.000000,-237.295584,136.955997,0.264634,12.174348,0.681831,244040.165947,0.917926,19.978261,19.105500,2.547186,68.095023,71.699073,87.676391,24.800000,57.439546,60.000000,53.403371,19.000000,12.525462
54.635189,64.858560,139.106227,141.464983,43.624233,53.304094,54.895246,12.710071,135.628222,0.908286,64.769187,55.100348,140.239103,137.744353,137.809035,136.708900,79.662670,136.273476,0.002025,-1.909505,32.000000,-237.296426,136.949513,0.264748,12.174661,0.681637,244037.850379,0.917420,19.974988,19.104049,2.546483,68.091614,71.698226,87.666967,24.800000,57.432582,60.000000,53.428060,19.000000,12.524228
54.628953,64.855251,139.072372,141.464317,43.656795,53.304126,54.866664,12.709650,135.623574,0.919348,64.766464,55.097958,140.237951,137.735966,137.808031,136.704821,79.661502,136.266771,0.002026,-1.909519,32.000000,-237.296641,136.940180,0.268351,12.175776,0.681685,244035.605035,0.916562,19.973141,19.101479,2.546448,68.089462,71.697380,87.659865,24.800000,57.423063,60.000000,53.456117,19.000000,12.523314
54.623350,64.852589,139.070608,141.463804,43.722423,53.304147,54.827019,12.709696,135.613448,0.912083,64.768564,55.094356,140.237072,137.730009,137.807869,136.694270,79.660971,136.255857,0.002042,-1.909490,32.000000,-237.296618,136.929539,0.265532,12.176688,0.681548,244034.482313,0.916941,19.968506,19.101051,2.546092,68.087634,71.697409,87.653608,24.800000,57.419469,60.000000,53.489810,19.000000,12.522421
54.618698,64.853343,139.100011,141.463659,43.722672,53.304073,54.886894,12.708696,135.604521,0.911990,64.771338,55.095846,140.236301,137.722089,137.807884,136.685035,79.659867,136.243858,0.002011,-1.909485,32.000000,-237.297633,136.920379,0.265291,12.177386,0.681405,244035.313373,0.917527,19.971211,19.098980,2.545763,68.086280,71.696870,87.649097,24.800000,57.444454,60.000000,53.520748,19.000000,12.522236
54.619223,64.854877,139.071188,141.463157,43.751056,53.304094,54.879892,12.707627,135.595434,0.912109,64.771697,55.091964,140.234867,137.712269,137.805619,136.672859,79.657758,136.231630,0.002005,-1.909490,32.000000,-237.298773,136.913235,0.265273,12.177958,0.681424,244035.975496,0.918289,19.973953,19.094240,2.545992,68.082959,71.695298,87.643607,24.800000,57.447400,60.000000,53.549727,19.000000,12.522311
54.620754,64.855339,138.924651,141.462276,43.796386,53.304042,54.886698,12.707683,135.586563,0.912195,64.772267,55.092424,140.232410,137.704646,137.803908,136.662761,79.656476,136.221771,0.002006,-1.909474,32.000000,-237.298713,136.900742,0.265485,12.175664,0.681610,244038.310217,0.917374,19.979194,19.089549,2.546747,68.078379,71.694221,87.638124,24.800000,57.371343,60.000000,53.571248,19.000000,12.522236
54.625833,64.856813,138.846175,141.460737,43.861426,53.312246,54.887865,12.707395,135.577557,0.833506,64.772989,55.098477,140.230417,137.696926,137.804401,136.651074,79.657658,136.213810,0.002028,-1.909456,32.000000,-237.299064,136.915278,0.233505,12.174399,0.681424,244041.633660,0.917485,19.980221,19.085751,2.546195,68.074265,71.694128,87.633116,24.800000,57.315390,60.000000,53.595486,19.000000,12.522266
54.629339,64.856769,138.918758,141.458643,43.870181,53.312188,54.908589,12.706735,135.574409,0.467236,64.772256,55.102296,140.228481,137.688966,137.803352,136.641621,79.658134,136.205811,0.002023,-1.909422,32.000000,-237.299717,136.934461,0.121973,12.175148,0.680744,244042.419832,0.917343,19.979207,19.082270,2.543441,68.070749,71.694365,87.630314,24.800000,57.335889,60.000000,53.613835,19.000000,12.522118
54.635180,64.855301,138.850818,141.454963,43.866947,53.316138,54.905080,12.706776,135.563878,0.443579,64.770745,55.107272,140.224939,137.677505,137.801951,136.631177,79.657050,136.194548,0.002018,-1.909386,32.000000,-237.299659,136.927304,0.119046,12.171562,0.680430,244078.355111,0.917374,19.975783,19.077243,2.541768,68.067437,71.692664,87.627073,24.800000,57.313424,60.000000,53.634973,19.000000,12.521578
54.639327,64.854316,138.837042,141.450745,43.822063,53.316238,54.995394,12.707109,135.557002,0.443856,64.775949,55.110296,140.220897,137.668592,137.800406,136.618434,79.655992,136.184418,0.002017,-1.909374,32.000000,-237.299385,136.916813,0.118963,12.172690,0.680727,244076.253704,0.916962,19.972357,19.072902,2.542933,68.064963,71.691055,87.624891,24.800000,57.285924,60.000000,53.652804,19.000000,12.521117
54.645632,64.857341,138.864813,141.445771,43.642921,53.316143,54.879379,12.707320,135.547881,0.443848,64.782818,55.118253,140.216272,137.658337,137.799282,136.608475,79.655118,136.170389,0.002043,-1.909403,32.000000,-237.299256,136.904536,0.119066,12.173762,0.680523,244092.739183,0.916976,19.965256,19.068545,2.541418,68.063023,71.689453,87.623221,24.800000,57.303710,60.000000,53.671036,19.000000,12.521315
54.652189,64.861596,138.890139,141.441475,43.568342,53.316031,54.899325,12.706780,135.530074,0.809114,64.788127,55.125526,140.212716,137.644029,137.798514,136.596092,79.654759,136.159122,0.002055,-1.910585,32.000000,-237.299770,136.845907,0.240819,12.170741,0.680320,244092.052099,0.915393,19.960272,19.064709,2.540973,68.061983,71.688912,87.624057,24.800000,57.316239,60.000000,53.685795,19.000000,12.522037
54.663324,64.865341,138.813864,141.434976,43.487266,53.336090,54.914481,12.706282,135.514609,0.914544,64.791942,55.137178,140.207893,137.630861,137.796124,136.582273,79.653348,136.143922,0.002026,-1.910605,32.000000,-237.300380,136.831292,0.264293,12.169365,0.680313,244092.642265,0.917216,19.957218,19.058804,2.541188,68.060030,71.686810,87.626904,24.800000,57.294905,60.000000,53.695470,19.000000,12.522620
54.671227,64.867890,138.782021,141.428374,43.407483,53.356340,54.881163,12.707312,135.506823,0.914906,64.796286,55.147213,140.203755,137.619991,137.794546,136.569733,79.652022,136.134940,0.002025,-1.910614,32.000000,-237.299484,136.818984,0.264224,12.167672,0.680524,244093.548277,0.916770,19.955149,19.053720,2.541346,68.058855,71.685416,87.630838,24.800000,57.256589,60.000000,53.704196,19.000000,12.522979
54.684693,64.871603,138.740115,141.419458,43.374924,53.372392,54.874757,12.706859,135.498375,0.914669,64.800044,55.157852,140.197777,137.611166,137.792946,136.560939,79.651818,136.120775,0.002025,-1.910630,32.000000,-237.299835,136.804153,0.264266,12.167512,0.680298,244186.252585,0.916664,19.948161,19.047785,2.539433,68.058360,71.684860,87.635406,24.800000,57.230520,60.000000,53.710153,19.000000,12.523516
54.696533,64.873905,138.756759,141.411395,43.362799,53.392703,54.906223,12.706927,135.488124,0.914804,64.802473,55.169767,140.192024,137.605372,137.790059,136.554619,79.651255,136.115184,0.002032,-1.910636,32.000000,-237.299824,136.795994,0.264422,12.166462,0.680363,244279.568689,0.917428,19.943093,19.044770,2.538484,68.058912,71.683891,87.640200,24.800000,57.228280,60.000000,53.711401,19.000000,12.523868
54.708557,64.875934,138.796922,141.400655,43.338317,53.416699,54.891261,12.705646,135.478413,0.914510,64.800970,55.180405,140.183744,137.596809,137.786081,136.542958,79.648386,136.103572,0.002005,-1.910605,32.000000,-237.301120,136.786099,0.264400,12.165026,0.680158,244351.672758,0.917571,19.933828,19.038128,2.537092,68.058068,71.682247,87.646768,24.800000,57.232222,60.000000,53.713512,19.000000,12.524171
54.720391,64.875497,138.801959,141.391282,43.325993,53.437133,54.859494,12.706323,135.465864,1.213590,64.802085,55.192607,140.176220,137.590083,137.782747,136.535738,79.646417,136.098352,0.002000,-1.910613,32.000000,-237.300400,136.733544,0.368982,12.166420,0.680384,244443.542127,0.917180,19.924721,19.035987,2.536847,68.055873,71.681049,87.653486,24.800000,57.240285,60.000000,53.712449,19.000000,12.523908
54.731437,64.875701,138.760539,141.379862,43.333924,53.453263,54.865026,12.706723,135.455798,1.388050,64.807585,55.201431,140.167717,137.582134,137.779000,136.526037,79.644570,136.087655,0.001999,-1.910582,32.000000,-237.300227,136.719087,0.409831,12.164813,0.680808,244553.965295,0.917624,19.915166,19.033244,2.537024,68.054096,71.680714,87.663745,24.800000,57.226390,60.000000,53.710263,19.000000,12.523681
54.739816,64.878239,138.788152,141.370272,43.350209,53.473716,54.922869,12.706539,135.452602,1.201771,64.816536,55.206827,140.160028,137.576953,137.775052,136.518299,79.642867,136.082060,0.002023,-1.910598,32.000000,-237.300509,136.749803,0.342622,12.162748,0.680829,244645.638957,0.918285,19.903329,19.032690,2.536567,68.051795,71.680060,87.672551,24.800000,57.230410,60.000000,53.710289,19.000000,12.523879
54.750609,64.884773,138.774021,141.359407,43.337759,53.498220,54.891063,12.706035,135.446231,0.919829,64.828570,55.219031,140.151576,137.566869,137.771333,136.512873,79.642373,136.078811,0.002019,-1.910592,32.000000,-237.300932,136.754468,0.263737,12.161861,0.680744,244718.290145,0.918265,19.892893,19.029367,2.535299,68.049867,71.679714,87.682639,24.800000,57.226152,60.000000,53.706884,19.000000,12.524964
54.762802,64.891409,138.776207,141.350633,43.276469,53.518655,54.854932,12.707185,135.443161,0.914177,64.835616,55.231115,140.144736,137.566609,137.767260,136.512244,79.641765,136.078312,0.002013,-1.910591,32.000000,-237.299831,136.753404,0.263758,12.158307,0.681140,244812.768939,0.917500,19.887363,19.028365,2.535415,68.048575,71.679548,87.690450,24.800000,57.217347,60.000000,53.698949,19.000000,12.526205
54.771770,64.897327,138.770334,141.339860,43.299555,53.543020,54.903474,12.707417,135.437331,0.914172,64.844174,55.240682,140.134175,137.563661,137.763270,136.508334,79.640781,136.075107,0.002013,-1.910606,32.000000,-237.299572,136.748624,0.263955,12.156815,0.681276,244926.729656,0.918268,19.883504,19.027287,2.534657,68.046931,71.679554,87.699464,24.800000,57.225686,60.000000,53.691965,19.000000,12.527371
54.778866,64.901972,138.865771,141.330799,43.327971,53.563698,54.904628,12.707426,135.425433,1.114660,64.854678,55.250105,140.126297,137.559991,137.757925,136.505249,79.639214,136.072307,0.002043,-1.910612,32.000000,-237.299573,136.711646,0.335223,12.157192,0.681570,245022.098631,0.919013,19.878403,19.027654,2.534133,68.046883,71.679058,87.706370,24.800000,57.252544,60.000000,53.686796,19.000000,12.528197
54.789698,64.909257,138.906833,141.320138,43.299547,53.579897,54.870499,12.708564,135.419830,1.377138,64.864596,55.258474,140.117474,137.553848,137.751055,136.496810,79.636360,136.069273,0.002046,-1.910597,32.000000,-237.298444,136.699417,0.410052,12.154660,0.681805,245136.309324,0.918467,19.875688,19.027089,2.533611,68.046902,71.678816,87.712986,24.800000,57.306619,60.000000,53.677872,19.000000,12.529521
54.798961,64.915247,138.891363,141.311389,43.257375,53.600297,54.904049,12.709232,135.417519,1.381357,64.873769,55.265081,140.110392,137.550879,137.745395,136.498368,79.634468,136.064639,0.002022,-1.910602,32.000000,-237.297718,136.697852,0.410181,12.152770,0.682462,245233.687400,0.918682,19.873504,19.027301,2.535025,68.046946,71.678711,87.717175,24.800000,57.281446,60.000000,53.666164,19.000000,12.530680
54.804275,64.921957,138.913714,141.301542,43.265113,53.620692,54.895689,12.708936,135.416971,1.381327,64.884856,55.271601,140.103669,137.550844,137.739080,136.496022,79.632989,136.064624,0.002023,-1.910653,32.000000,-237.298139,136.698640,0.409539,12.153022,0.682877,245312.467526,0.919348,19.870365,19.028688,2.535273,68.046211,71.679524,87.721334,24.800000,57.295894,60.000000,53.658049,19.000000,12.531975
54.814233,64.927806,138.940474,141.294542,43.327947,53.641042,54.974628,12.709147,135.415524,1.381455,64.889299,55.279788,140.098681,137.552178,137.733874,136.500116,79.631556,136.065719,0.002023,-1.910663,32.000000,-237.297865,136.699785,0.409836,12.152461,0.683033,245409.266804,0.918979,19.867443,19.028341,2.534562,68.044043,71.681259,87.723371,24.800000,57.313771,60.000000,53.646061,19.000000,12.533139
54.821999,64.931989,138.929818,141.286086,43.486482,53.665518,54.958930,12.709243,135.411815,1.381446,64.893362,55.290361,140.091662,137.551118,137.727496,136.499359,79.629108,136.067720,0.002026,-1.910679,32.000000,-237.297874,136.698944,0.409854,12.150310,0.683323,245507.335532,0.919386,19.869039,19.029813,2.534724,68.041093,71.683072,87.725373,24.800000,57.320023,60.000000,53.632043,19.000000,12.534014
54.829907,64.934464,138.862728,141.278960,43.597562,53.686078,54.848811,12.709931,135.421530,1.086384,64.896758,55.301524,140.086655,137.556071,137.722474,136.500493,79.628120,136.070935,0.001999,-1.909529,32.000000,-237.297212,136.748642,0.306190,12.148343,0.683624,245603.222377,0.918244,19.865309,19.031775,2.534752,68.039157,71.684887,87.727022,24.800000,57.278904,60.000000,53.619128,19.000000,12.534427
54.834957,64.937797,138.909569,141.271304,43.708637,53.694261,54.837393,12.710660,135.428920,0.911163,64.903147,55.304718,140.080736,137.559902,137.717104,136.507219,79.627016,136.079633,0.001996,-1.909541,32.000000,-237.296310,136.751776,0.264665,12.147969,0.683884,245718.254521,0.918792,19.862022,19.035190,2.534198,68.037727,71.688191,87.727771,24.800000,57.301149,60.000000,53.605022,19.000000,12.535036
54.838138,64.940754,138.911567,141.266018,43.757311,53.690306,54.908757,12.709653,135.423334,1.283155,64.909992,55.305930,140.075292,137.558168,137.711764,136.506779,79.625556,136.079601,0.001996,-1.909517,32.000000,-237.297289,136.706453,0.388743,12.149230,0.683780,245812.950580,0.920848,19.856892,19.037733,2.532609,68.036639,71.690359,87.727292,24.800000,57.302296,60.000000,53.596262,19.000000,12.535525
54.844635,64.946240,138.864287,141.260777,43.842841,53.686555,54.942208,12.710411,135.425949,1.381434,64.921213,55.311237,140.070655,137.557184,137.706744,136.508393,79.624772,136.083805,0.002027,-1.909503,32.000000,-237.296612,136.707732,0.410522,12.150755,0.684093,245852.429626,0.921095,19.855368,19.043041,2.533230,68.037103,71.693196,87.728336,24.800000,57.285057,60.000000,53.581234,19.000000,12.536497
54.849106,64.951834,138.820509,141.256338,43.862066,53.686356,54.877094,12.710713,135.429052,1.381422,64.928423,55.314186,140.067105,137.556578,137.703079,136.509211,79.623320,136.084991,0.002024,-1.909488,32.000000,-237.296332,136.711975,0.410441,12.151660,0.683938,245837.008799,0.919778,19.855265,19.044485,2.533120,68.036759,71.695284,87.728068,24.800000,57.252590,60.000000,53.567658,19.000000,12.537615
54.854012,64.957807,138.789953,141.251403,43.936280,53.686298,54.865998,12.710667,135.431238,1.381455,64.938127,55.320465,140.064297,137.558656,137.697057,136.517982,79.622398,136.082262,0.002024,-1.909496,32.000000,-237.296552,136.710490,0.410385,12.154696,0.683461,245822.546447,0.919047,19.854505,19.047304,2.531958,68.037419,71.697515,87.727496,24.800000,57.229536,60.000000,53.552538,19.000000,12.538841
54.863573,64.963730,138.819613,141.247902,43.916006,53.686267,54.942209,12.710553,135.438516,1.184549,64.941539,55.327502,140.061376,137.560702,137.692368,136.522158,79.620958,136.084696,0.002026,-1.909480,32.000000,-237.296681,136.744405,0.339891,12.154396,0.683113,245825.797562,0.920065,19.855800,19.049328,2.530953,68.038506,71.698977,87.726244,24.800000,57.242628,60.000000,53.533591,19.000000,12.540019
54.871218,64.967781,138.767526,141.243318,43.891761,53.694568,55.010160,12.709733,135.446424,0.912061,64.937806,55.334342,140.056763,137.563965,137.687761,136.530688,79.619878,136.090149,0.002056,-1.909490,32.000000,-237.297406,136.761082,0.264906,12.155105,0.682714,245829.059246,0.920173,19.857056,19.048930,2.530170,68.037828,71.700024,87.724724,24.800000,57.207605,60.000000,53.510139,19.000000,12.540980
54.879636,64.967245,138.793895,141.239203,43.846806,53.694434,54.861871,12.710653,135.449902,0.907705,64.935786,55.343897,140.053720,137.567376,137.684648,136.531965,79.618712,136.094337,0.002054,-1.909470,32.000000,-237.296366,136.762119,0.264931,12.155835,0.682753,245831.800329,0.918734,19.853788,19.051547,2.530269,68.038630,71.701455,87.723408,24.800000,57.219896,60.000000,53.490960,19.000000,12.540927
54.888171,64.965672,138.799399,141.233845,43.775456,53.694424,54.900576,12.711077,135.453820,0.907453,64.930819,55.352759,140.049487,137.570802,137.680845,136.532076,79.616915,136.099146,0.002031,-1.909465,32.000000,-237.295952,136.764756,0.264729,12.156002,0.682437,245871.558228,0.917609,19.850492,19.055263,2.528968,68.039709,71.703510,87.722840,24.800000,57.204653,60.000000,53.465170,19.000000,12.540548
54.895614,64.963873,138.761379,141.229033,43.828363,53.694521,54.944084,12.710749,135.451720,1.116502,64.929922,55.359137,140.044365,137.568977,137.677041,136.530064,79.616384,136.097108,0.002032,-1.909485,32.000000,-237.296169,136.728115,0.339194,12.157115,0.682405,245869.232329,0.919929,19.841864,19.058454,2.529060,68.038616,71.704246,87.723104,24.800000,57.190470,60.000000,53.442902,19.000000,12.540142
54.908155,64.963535,138.755209,141.223020,43.805057,53.694468,54.901155,12.711587,135.451962,1.377427,64.933181,55.367058,140.040125,137.567777,137.672257,136.533090,79.615614,136.098817,0.002033,-1.909488,32.000000,-237.295338,136.721502,0.411080,12.159991,0.682292,245867.483355,0.919119,19.832089,19.062577,2.528767,68.038243,71.704609,87.724477,24.800000,57.166596,60.000000,53.412055,19.000000,12.539858
54.915203,64.965578,138.754132,141.217597,43.727647,53.693988,54.843733,12.711337,135.458421,1.290113,64.936203,55.375279,140.036814,137.565365,137.668998,136.536225,79.615302,136.094617,0.002024,-1.909456,32.000000,-237.295633,136.744934,0.373729,12.158865,0.681913,245865.227531,0.918250,19.823139,19.062121,2.527732,68.037624,71.705660,87.726985,24.800000,57.179797,60.000000,53.386256,19.000000,12.540173
54.925228,64.968697,138.743718,141.210644,43.703324,53.693962,54.850237,12.711504,135.464737,0.929211,64.940398,55.383308,140.031691,137.566482,137.665223,136.545597,79.614392,136.098071,0.002002,-1.909482,32.000000,-237.295302,136.765966,0.265015,12.158803,0.681520,245861.801370,0.918734,19.810751,19.063717,2.527042,68.034534,71.707713,87.730752,24.800000,57.171391,60.000000,53.354252,19.000000,12.540803
54.932717,64.971807,138.789916,141.204898,43.655870,53.693959,54.901901,12.711596,135.466294,0.920269,64.941841,55.395699,140.027710,137.569983,137.662155,136.544024,79.614294,136.101034,0.002001,-1.909462,32.000000,-237.295171,136.766314,0.265139,12.161881,0.681466,245858.950386,0.919562,19.806025,19.061999,2.526698,68.032106,71.709436,87.734675,24.800000,57.198589,60.000000,53.327178,19.000000,12.541416
54.944533,64.974068,138.732692,141.197254,43.631467,53.693949,54.924042,12.712691,135.469719,0.920288,64.942195,55.409036,140.020390,137.575005,137.657708,136.543192,79.613688,136.103424,0.001999,-1.909435,32.000000,-237.294044,136.768144,0.265200,12.161455,0.681274,245859.216423,0.919274,19.799514,19.064579,2.526047,68.029184,71.711101,87.739020,24.800000,57.152517,60.000000,53.288691,19.000000,12.541903
54.953192,64.974956,138.684468,141.190013,43.575578,53.693868,54.831787,12.713040,135.470728,0.919996,64.947747,55.420612,140.013595,137.576983,137.654266,136.540623,79.613452,136.103926,0.002032,-1.909456,32.000000,-237.293671,136.767688,0.265309,12.163525,0.681238,245859.172582,0.918278,19.795431,19.066110,2.526544,68.027935,71.713291,87.742026,24.800000,57.126829,60.000000,53.256307,19.000000,12.542073
54.962598,64.980148,138.565282,141.181516,43.437199,53.693915,54.851477,12.712953,135.473684,0.920008,64.960083,55.431951,140.005711,137.580886,137.648923,136.541387,79.614507,136.105576,0.002027,-1.908277,32.000000,-237.293565,136.769790,0.265123,12.160504,0.680775,245857.986907,0.917695,19.786346,19.067870,2.524959,68.027649,71.715917,87.744133,24.800000,57.039828,60.000000,53.218909,19.000000,12.542894
54.974911,64.988685,138.653478,141.173264,43.282612,53.693820,54.839501,12.712894,135.475090,0.919798,64.970875,55.442646,139.997579,137.581868,137.643220,136.541240,79.613447,136.106797,0.002023,-1.909424,32.000000,-237.293430,136.771738,0.265232,12.164002,0.680269,245856.057632,0.919079,19.778920,19.068349,2.523684,68.027816,71.718861,87.744934,24.800000,57.061137,60.000000,53.174787,19.000000,12.544641
54.985162,64.995412,138.631497,141.166104,43.198032,53.693836,54.883382,12.712613,135.476454,0.920030,64.980699,55.454468,139.990950,137.580035,137.637769,136.539435,79.612955,136.102908,0.002025,-1.909406,32.000000,-237.293716,136.770876,0.265246,12.163641,0.679677,245855.976243,0.918589,19.775082,19.068092,2.521083,68.028119,71.721199,87.744682,24.800000,57.049194,60.000000,53.138980,19.000000,12.546018
55.000221,65.004314,138.653007,141.157398,43.166430,53.697909,54.902337,12.712875,135.481615,0.603324,64.988201,55.469785,139.983112,137.584618,137.631968,136.543049,79.612823,136.103747,0.002058,-1.909429,32.000000,-237.293484,136.806238,0.161626,12.164001,0.679775,245859.070296,0.918581,19.771800,19.069742,2.522123,68.028414,71.724387,87.741683,24.800000,57.054693,60.000000,53.087312,19.000000,12.547993
