OSU 80 Ton Compressor Load Stand
55.008453,65.009784,138.749027,141.149656,43.064852,53.709720,54.897283,12.712915,135.476396,0.889283,64.995046,55.482075,139.976605,137.586760,137.626420,136.545913,79.613231,136.100426,0.002045,-1.909440,32.000000,-237.293349,136.776015,0.260327,12.163412,0.679532,245861.226633,0.917674,19.768689,19.068355,2.521253,68.028593,71.727307,87.737582,24.800000,57.099777,60.000000,53.047531,19.000000,12.549218
55.015311,65.016153,138.902792,141.140846,42.992505,53.709819,54.839012,12.712807,135.475512,0.921708,65.011332,55.493366,139.968948,137.586844,137.620697,136.548432,79.613469,136.098267,0.002025,-1.909415,32.000000,-237.293350,136.774578,0.264181,12.166506,0.679467,245881.683824,0.917170,19.763141,19.068891,2.520954,68.031261,71.731012,87.733902,24.800000,57.183523,60.000000,53.002806,19.000000,12.550505
55.028410,65.024879,138.958077,141.133790,42.883530,53.709977,54.919048,12.713390,135.479295,0.921974,65.023975,55.505412,139.962451,137.586323,137.617099,136.551382,79.614364,136.101655,0.002025,-1.909402,32.000000,-237.292669,136.780261,0.264127,12.164452,0.680049,245936.788037,0.917318,19.760714,19.066878,2.522322,68.034893,71.734923,87.731403,24.800000,57.239866,60.000000,52.957146,19.000000,12.552290
55.034550,65.035871,138.978223,141.125423,42.764241,53.709943,54.859458,12.713271,135.481035,0.921942,65.041025,55.510032,139.954828,137.586477,137.612480,136.554095,79.616337,136.105186,0.002025,-1.910587,32.000000,-237.292753,136.784778,0.264161,12.164257,0.680606,245939.309926,0.918183,19.760505,19.065597,2.524802,68.039880,71.740125,87.728496,24.800000,57.256689,60.000000,52.907305,19.000000,12.554727
55.040931,65.045145,138.962418,141.118955,42.636665,53.709809,54.831687,12.713644,135.483469,0.922178,65.059198,55.518211,139.949106,137.588004,137.608328,136.551961,79.618072,136.102745,0.002014,-1.910600,32.000000,-237.292483,136.786354,0.264140,12.166753,0.680842,245941.517364,0.916628,19.756665,19.066339,2.525206,68.044853,71.744281,87.725396,24.800000,57.242997,60.000000,52.867298,19.000000,12.556681
55.050440,65.058747,138.889095,141.112153,42.509040,53.709804,54.846895,12.713807,135.485060,0.922198,65.074976,55.529985,139.942327,137.587293,137.603127,136.556420,79.620760,136.103427,0.001995,-1.910613,32.000000,-237.292307,136.794041,0.264138,12.161760,0.680882,245945.346919,0.917536,19.761769,19.066075,2.525290,68.050186,71.748831,87.721504,24.800000,57.201851,60.000000,52.813423,19.000000,12.559601
55.058562,65.068213,138.963924,141.106558,42.456524,53.709869,54.888502,12.713837,135.490479,0.922535,65.083612,55.537067,139.937315,137.590881,137.598135,136.561887,79.622533,136.106085,0.001994,-1.910622,32.000000,-237.292433,136.800761,0.264169,12.164447,0.680577,245947.436742,0.917904,19.764925,19.063159,2.524711,68.053212,71.752429,87.717992,24.800000,57.256058,60.000000,52.767461,19.000000,12.561918
55.065655,65.076059,138.996369,141.099867,42.350519,53.709767,54.878640,12.713922,135.496729,0.933013,65.091748,55.546811,139.931702,137.598345,137.592241,136.570272,79.622950,136.112589,0.001994,-1.910627,32.000000,-237.292470,136.810186,0.266448,12.164157,0.680349,245951.462077,0.917507,19.769410,19.060799,2.522943,68.055640,71.756629,87.713840,24.800000,57.274379,60.000000,52.713322,19.000000,12.563740
55.068731,65.081287,138.934447,141.094545,42.289219,53.709825,54.870832,12.713538,135.500334,0.921931,65.097746,55.553348,139.927243,137.602606,137.589174,136.576472,79.624297,136.121066,0.002028,-1.910656,32.000000,-237.292910,136.811293,0.263521,12.160353,0.680493,245954.472988,0.916686,19.771089,19.060312,2.523929,68.057061,71.761714,87.710432,24.800000,57.249541,60.000000,52.670232,19.000000,12.565020
55.073525,65.086231,138.892797,141.088924,42.272753,53.710108,54.862516,12.714290,135.505835,0.915509,65.100250,55.557478,139.921309,137.614218,137.584628,136.579961,79.626833,136.132669,0.002027,-1.910702,32.000000,-237.292146,136.816975,0.263662,12.160433,0.680586,245957.043320,0.916738,19.772134,19.063039,2.524194,68.057144,71.766301,87.706667,24.800000,57.214718,60.000000,52.617089,19.000000,12.566268
55.073442,65.088781,138.872895,141.084871,42.240820,53.710218,54.923608,12.713792,135.509024,0.915632,65.102658,55.556309,139.917315,137.621287,137.579945,136.585988,79.629006,136.135318,0.002025,-1.910728,32.000000,-237.292769,136.824512,0.263668,12.159892,0.680429,245958.527209,0.916825,19.774414,19.065790,2.522928,68.057778,71.769158,87.704710,24.800000,57.204220,60.000000,52.575761,19.000000,12.567030
55.069614,65.090249,138.861650,141.081483,42.228317,53.710168,54.900951,12.713254,135.516129,0.915882,65.105688,55.551543,139.911569,137.630318,137.575060,136.594399,79.629843,136.140889,0.002023,-1.910734,32.000000,-237.293403,136.834906,0.263401,12.160517,0.680147,245959.558571,0.916893,19.774763,19.068861,2.521952,68.057930,71.772996,87.703336,24.800000,57.191511,60.000000,52.530417,19.000000,12.567498
55.065641,65.092243,138.936184,141.080282,42.183431,53.710150,54.928805,12.712747,135.520470,0.915760,65.110664,55.545267,139.907685,137.635429,137.570915,136.602523,79.631088,136.143957,0.002059,-1.910761,32.000000,-237.293974,136.842073,0.263930,12.160759,0.680083,245959.553563,0.915883,19.777394,19.067969,2.521595,68.058397,71.776446,87.703282,24.800000,57.231583,60.000000,52.497294,19.000000,12.568029
55.057825,65.095730,139.016838,141.080984,42.158682,53.710181,54.891081,12.712433,135.528994,0.916272,65.113971,55.538877,139.903794,137.637398,137.564972,136.613402,79.632301,136.154691,0.002044,-1.910762,32.000000,-237.294248,136.848308,0.263574,12.160406,0.680039,245960.719454,0.916334,19.782531,19.069823,2.521566,68.059811,71.778652,87.705514,24.800000,57.275911,60.000000,52.458541,19.000000,12.568901
55.055569,65.097994,139.084216,141.082981,42.082996,53.710194,54.886410,12.712648,135.535754,0.916157,65.113091,55.536106,139.902497,137.642036,137.561373,136.621848,79.633928,136.158258,0.002037,-1.911933,32.000000,-237.294087,136.854108,0.263439,12.162784,0.680498,245962.053008,0.915947,19.788333,19.070062,2.523101,68.062447,71.780965,87.709563,24.800000,57.327939,60.000000,52.423900,19.000000,12.569600
55.050483,65.097961,139.074632,141.086502,42.043830,53.710339,54.937336,12.712391,135.545468,0.916244,65.105104,55.526349,139.900686,137.649689,137.557744,136.636601,79.636750,136.168017,0.002028,-1.911941,32.000000,-237.294451,136.861963,0.263593,12.162249,0.681065,245965.807667,0.916730,19.799312,19.074036,2.524924,68.065647,71.783065,87.715495,24.800000,57.321321,60.000000,52.382396,19.000000,12.569889
55.040140,65.094762,139.061006,141.090184,41.992166,53.710433,54.970518,12.711506,135.543819,1.243997,65.098500,55.514663,139.899971,137.656800,137.554647,136.646097,79.639588,136.177790,0.002027,-1.911925,32.000000,-237.295303,136.823249,0.376523,12.164125,0.681338,245966.191673,0.916855,19.803739,19.074133,2.526252,68.068680,71.784693,87.722267,24.800000,57.329349,60.000000,52.356609,19.000000,12.569443
55.027782,65.089559,139.035342,141.095610,41.899309,53.710617,54.977482,12.710960,135.552380,1.383228,65.097160,55.500164,139.900055,137.663677,137.550642,136.655686,79.642417,136.186611,0.002032,-1.911896,32.000000,-237.295941,136.833844,0.409730,12.164329,0.681390,245965.617391,0.916101,19.808582,19.076027,2.526311,68.070752,71.785823,87.732327,24.800000,57.309940,60.000000,52.328699,19.000000,12.568440
55.015393,65.088222,139.001012,141.101556,41.886790,53.710882,54.916224,12.710319,135.568535,1.004080,65.092958,55.486656,139.900977,137.669521,137.548726,136.662561,79.644301,136.196737,0.002025,-1.911913,32.000000,-237.296692,136.884663,0.283726,12.166558,0.681364,245964.143454,0.915733,19.815300,19.077911,2.526538,68.071876,71.786305,87.742098,24.800000,57.308158,60.000000,52.308014,19.000000,12.568223
55.000297,65.086195,138.910804,141.110291,41.939661,53.711120,54.905015,12.710136,135.580357,0.911169,65.086892,55.467278,139.902105,137.680718,137.545954,136.669983,79.645233,136.209584,0.002016,-1.911913,32.000000,-237.296967,136.891041,0.264599,12.164065,0.681403,245961.874821,0.915835,19.821948,19.079344,2.526639,68.071780,71.786449,87.753013,24.800000,57.258326,60.000000,52.286615,19.000000,12.568036
54.983838,65.083399,138.862139,141.119234,41.963132,53.711189,54.887520,12.710229,135.587082,0.911084,65.083615,55.448908,139.905403,137.684954,137.545161,136.674776,79.647228,136.219132,0.002014,-1.911928,32.000000,-237.296902,136.894777,0.264695,12.165525,0.681282,245964.267439,0.917086,19.832495,19.082352,2.526584,68.072400,71.786883,87.762237,24.800000,57.230906,60.000000,52.274586,19.000000,12.567561
54.967078,65.080549,138.830848,141.131523,41.913451,53.711262,54.859519,12.710520,135.594153,0.911109,65.078320,55.436822,139.910414,137.689816,137.544619,136.675670,79.649372,136.225257,0.002049,-1.910721,32.000000,-237.296614,136.901405,0.264297,12.166127,0.681167,245967.244635,0.917552,19.844951,19.087627,2.525637,68.072518,71.786140,87.773525,24.800000,57.208511,60.000000,52.262030,19.000000,12.567077
54.954040,65.078380,138.877345,141.142683,41.900051,53.711380,54.900283,12.710487,135.599520,0.911155,65.067542,55.425826,139.915641,137.693622,137.544013,136.682988,79.650150,136.231135,0.002049,-1.910720,32.000000,-237.296684,136.906555,0.264868,12.164327,0.681068,245968.526021,0.918143,19.857947,19.090243,2.525508,68.072089,71.785030,87.783219,24.800000,57.219695,60.000000,52.251194,19.000000,12.566795
54.937587,65.072382,138.898668,141.155973,41.873404,53.711469,54.931050,12.710863,135.609092,0.911145,65.052224,55.408303,139.922921,137.704131,137.543634,136.692862,79.650911,136.237273,0.002047,-1.910693,32.000000,-237.296356,136.917731,0.264629,12.166913,0.681119,245969.885425,0.918916,19.871183,19.091059,2.525709,68.071475,71.783657,87.794714,24.800000,57.230976,60.000000,52.243100,19.000000,12.565769
54.923467,65.065083,138.810681,141.167041,41.821958,53.711540,54.933602,12.710474,135.615857,0.911213,65.042169,55.392573,139.928754,137.711790,137.544599,136.701538,79.651319,136.241725,0.002046,-1.910680,32.000000,-237.296604,136.922802,0.264576,12.168751,0.681664,245971.988950,0.918471,19.881530,19.093121,2.527154,68.071664,71.782287,87.803847,24.800000,57.185337,60.000000,52.236677,19.000000,12.564369
54.904951,65.057421,138.803109,141.180998,41.763784,53.711697,54.862222,12.710533,135.618122,1.129089,65.032107,55.373815,139.936501,137.715711,137.547085,136.708585,79.652425,136.248803,0.002084,-1.910676,32.000000,-237.296358,136.894527,0.336835,12.166777,0.681876,245972.276881,0.918248,19.891329,19.095324,2.528299,68.073619,71.780553,87.814330,24.800000,57.185812,60.000000,52.235434,19.000000,12.562758
54.892636,65.052633,138.829839,141.192913,41.703095,53.703559,54.937302,12.709724,135.626321,0.924358,65.019682,55.361917,139.944524,137.719491,137.549165,136.715469,79.652501,136.249544,0.002073,-1.910654,32.000000,-237.297155,136.922516,0.267126,12.170866,0.681504,245971.261043,0.918450,19.897591,19.097066,2.527347,68.077326,71.778380,87.822374,24.800000,57.155533,60.000000,52.233233,19.000000,12.561776
54.875023,65.044685,138.863958,141.207430,41.585715,53.703546,54.831220,12.708914,135.636811,0.908802,65.001606,55.344469,139.955371,137.724699,137.553090,136.722666,79.652666,136.256306,0.002054,-1.909445,32.000000,-237.298054,136.931650,0.265328,12.172005,0.681845,245970.912915,0.919972,19.907715,19.099380,2.528062,68.084219,71.776810,87.830962,24.800000,57.214375,60.000000,52.234474,19.000000,12.560386
54.860834,65.035508,138.861226,141.219856,41.503603,53.687353,54.866528,12.708929,135.643358,0.908818,64.986460,55.334132,139.962517,137.727568,137.557601,136.729306,79.652138,136.264584,0.002046,-1.909410,32.000000,-237.297975,136.935941,0.265133,12.176881,0.681833,245933.926573,0.918792,19.914761,19.099661,2.529116,68.090441,71.775302,87.836585,24.800000,57.203852,60.000000,52.241082,19.000000,12.558474
54.845344,65.025195,138.882672,141.235122,41.495436,53.671254,54.946654,12.709022,135.653172,0.908616,64.974166,55.317647,139.972716,137.727876,137.562533,136.737143,79.652817,136.270540,0.002046,-1.909412,32.000000,-237.297758,136.937114,0.265346,12.174857,0.682209,245933.495544,0.920877,19.923738,19.102762,2.530549,68.099792,71.773073,87.843447,24.800000,57.209793,60.000000,52.245858,19.000000,12.556316
54.836789,65.018336,138.899763,141.248086,41.552460,53.671209,54.963263,12.709380,135.658916,0.908586,64.962286,55.311352,139.982978,137.729049,137.568532,136.742297,79.653309,136.274871,0.002047,-1.909380,32.000000,-237.297439,136.939057,0.265209,12.174920,0.681914,245857.475701,0.920248,19.928200,19.107288,2.531154,68.107580,71.771400,87.849174,24.800000,57.214704,60.000000,52.248806,19.000000,12.554778
54.829601,65.010226,138.894650,141.262857,41.662067,53.671133,54.865762,12.709904,135.667380,0.908393,64.944387,55.305592,139.994892,137.738034,137.575822,136.749213,79.654660,136.275979,0.002040,-1.909384,32.000000,-237.296860,136.945952,0.265162,12.174257,0.682148,245780.313678,0.918892,19.932778,19.109486,2.532260,68.115937,71.770350,87.856382,24.800000,57.235750,60.000000,52.248684,19.000000,12.553161
54.821679,65.001247,138.919894,141.274075,41.845033,53.664812,54.924066,12.709347,135.674110,0.908398,64.927140,55.298496,140.004420,137.739415,137.582679,136.753053,79.655519,136.280549,0.002031,-1.909373,32.000000,-237.297386,136.950052,0.265301,12.172743,0.682360,245777.433999,0.918755,19.934147,19.111085,2.532967,68.123168,71.768966,87.862027,24.800000,57.251750,60.000000,52.251690,19.000000,12.551329
54.811177,64.988707,138.903865,141.285863,41.988421,53.656477,54.894368,12.709033,135.678997,0.908217,64.912068,55.286464,140.017328,137.743871,137.590766,136.756419,79.655685,136.283409,0.002026,-1.909381,32.000000,-237.297851,136.952916,0.265101,12.177291,0.682457,245772.346168,0.920500,19.932947,19.110269,2.533206,68.131627,71.767552,87.867782,24.800000,57.232826,60.000000,52.258779,19.000000,12.548708
54.808207,64.979664,138.940287,141.294779,42.082031,53.656393,54.903818,12.709451,135.692482,0.685050,64.897762,55.282272,140.026912,137.748814,137.596983,136.762589,79.655092,136.287428,0.002045,-1.909417,32.000000,-237.297525,136.991590,0.186753,12.175568,0.682706,245738.267997,0.919540,19.931588,19.111616,2.534032,68.136255,71.765788,87.869872,24.800000,57.243567,60.000000,52.260146,19.000000,12.546655
54.805163,64.969327,138.994197,141.304417,42.219190,53.656309,54.897812,12.709864,135.702763,0.445296,64.874901,55.280094,140.038380,137.756420,137.606779,136.770825,79.654556,136.295562,0.002055,-1.909469,32.000000,-237.297028,136.945995,0.119303,12.173733,0.682395,245694.392122,0.920059,19.929151,19.112831,2.534225,68.141372,71.764501,87.872113,24.800000,57.303534,60.000000,52.260678,19.000000,12.544522
54.802775,64.957669,138.992804,141.311094,42.300885,53.656115,54.890588,12.710719,135.703815,0.779138,64.855931,55.278406,140.047474,137.765696,137.614306,136.777150,79.654530,136.303116,0.002041,-1.909451,32.000000,-237.296182,137.044430,0.235181,12.174527,0.682714,245689.301395,0.919932,19.922965,19.115366,2.535027,68.145192,71.763427,87.873107,24.800000,57.279498,60.000000,52.261442,19.000000,12.542104
54.801044,64.942450,139.068564,141.318013,42.365993,53.656010,54.898539,12.711156,135.708511,0.907274,64.838696,55.276875,140.057581,137.772397,137.623858,136.786134,79.655106,136.307592,0.002036,-1.909491,32.000000,-237.295765,137.049925,0.265290,12.177201,0.683121,245682.934158,0.920062,19.915556,19.119829,2.536152,68.150423,71.763035,87.873612,24.800000,57.320200,60.000000,52.261380,19.000000,12.538745
54.799594,64.932432,139.077697,141.322890,42.367703,53.647814,54.843939,12.710571,135.709488,0.907310,64.825186,55.277272,140.064337,137.776571,137.629883,136.788887,79.655115,136.309851,0.002055,-1.909533,32.000000,-237.296465,137.051521,0.264957,12.177744,0.683089,245674.550930,0.920195,19.906195,19.123503,2.536237,68.153327,71.761585,87.872394,24.800000,57.352334,60.000000,52.261841,19.000000,12.536414
54.797580,64.921541,139.071504,141.327908,42.536013,53.639544,54.848087,12.710587,135.713166,0.907155,64.811301,55.277135,140.070783,137.783892,137.636414,136.800370,79.653940,136.309632,0.002064,-1.909549,32.000000,-237.296432,137.056821,0.265496,12.177967,0.683330,245663.486406,0.920055,19.892643,19.125088,2.537699,68.156207,71.760128,87.870238,24.800000,57.341057,60.000000,52.261844,19.000000,12.533906
54.796715,64.913464,139.087136,141.331005,42.690711,53.639618,54.947121,12.710539,135.717825,0.907140,64.803571,55.272785,140.075363,137.788726,137.641281,136.806883,79.653680,136.314905,0.002053,-1.909552,32.000000,-237.296359,137.060308,0.265085,12.178686,0.683255,245619.341992,0.920832,19.884018,19.126170,2.537933,68.158937,71.759658,87.868650,24.800000,57.356811,60.000000,52.262327,19.000000,12.532055
54.795928,64.906375,139.109416,141.333961,42.845109,53.631351,54.899969,12.710653,135.720234,0.907012,64.798195,55.273224,140.080145,137.789851,137.646847,136.808494,79.652705,136.321389,0.002037,-1.909580,32.000000,-237.296300,137.059228,0.265320,12.180716,0.683105,245575.579560,0.920631,19.875066,19.127239,2.537913,68.161792,71.759192,87.866795,24.800000,57.383428,60.000000,52.261345,19.000000,12.530234
54.791355,64.902533,139.172775,141.336406,42.946971,53.614956,54.937993,12.709694,135.718943,0.906933,64.794380,55.274410,140.083833,137.789041,137.650734,136.807817,79.652827,136.324754,0.002037,-1.908434,32.000000,-237.297382,137.056992,0.265570,12.179845,0.683151,245570.877635,0.918969,19.867820,19.130046,2.538239,68.163323,71.758697,87.864897,24.800000,57.437742,60.000000,52.266441,19.000000,12.529238
54.791237,64.898119,139.131719,141.339166,43.049989,53.594490,54.879174,12.709496,135.722391,0.678453,64.786303,55.277213,140.088421,137.791828,137.654370,136.807718,79.652543,136.322597,0.002039,-1.908420,32.000000,-237.297575,137.104785,0.185713,12.182384,0.683047,245529.439744,0.919614,19.861489,19.134152,2.538682,68.164079,71.757792,87.862177,24.800000,57.418343,60.000000,52.265510,19.000000,12.528151
54.788424,64.892336,139.132960,141.342135,43.132940,53.598658,54.854820,12.709557,135.725883,0.439830,64.781270,55.273012,140.092446,137.796746,137.657456,136.804140,79.653893,136.326676,0.002035,-1.908407,32.000000,-237.297450,137.117153,0.119503,12.179542,0.683286,245452.649923,0.918772,19.862046,19.135653,2.540050,68.163380,71.757082,87.861197,24.800000,57.428810,60.000000,52.268538,19.000000,12.526797
54.790371,64.887944,139.152424,141.344823,43.215689,53.598776,54.951735,12.709656,135.724584,0.435421,64.778640,55.273926,140.095939,137.796776,137.660435,136.805671,79.654266,136.326161,0.002029,-1.909580,32.000000,-237.297284,137.118596,0.119056,12.179382,0.682663,245356.276907,0.919397,19.857747,19.134896,2.539306,68.160762,71.757346,87.859968,24.800000,57.423396,60.000000,52.268264,19.000000,12.525642
54.791507,64.884866,139.242082,141.346718,43.280779,53.610835,54.886207,12.709936,135.724018,0.435188,64.776550,55.276298,140.100115,137.798785,137.663019,136.803269,79.654786,136.324562,0.002026,-1.909581,32.000000,-237.296917,137.090859,0.119031,12.178413,0.682911,245370.961669,0.919915,19.854669,19.135515,2.539459,68.156721,71.757407,87.858634,24.800000,57.478282,60.000000,52.264693,19.000000,12.524762
54.793515,64.881987,139.246868,141.347655,43.350346,53.618853,54.897300,12.710076,135.713750,0.826993,64.773866,55.279926,140.105490,137.799693,137.666327,136.798131,79.655334,136.323717,0.002045,-1.909590,32.000000,-237.296820,136.911385,0.249025,12.176919,0.682991,245367.451327,0.918247,19.848404,19.134895,2.539724,68.150100,71.757133,87.855026,24.800000,57.514410,60.000000,52.264135,19.000000,12.523916
54.792649,64.879380,139.196941,141.347070,43.419899,53.598561,54.886921,12.709359,135.707806,0.903007,64.775785,55.278403,140.108324,137.798164,137.667256,136.796159,79.654886,136.325230,0.002052,-1.908446,32.000000,-237.297575,136.910894,0.263865,12.178256,0.683647,245419.382091,0.919522,19.844234,19.133602,2.541308,68.142990,71.756748,87.849625,24.800000,57.498322,60.000000,52.262820,19.000000,12.523111
54.791239,64.879281,139.174052,141.346490,43.417308,53.598671,54.835699,12.709731,135.704721,0.903189,64.779905,55.277095,140.111171,137.798747,137.668772,136.794205,79.655004,136.327062,0.002040,-1.908430,32.000000,-237.297166,136.910903,0.263981,12.180676,0.683821,245453.077565,0.919429,19.839423,19.132645,2.541302,68.138177,71.755941,87.844443,24.800000,57.487783,60.000000,52.264907,19.000000,12.522803
54.792885,64.881806,139.139694,141.346373,43.393782,53.604798,54.873198,12.710334,135.699760,0.903183,64.784120,55.275358,140.113274,137.801793,137.669369,136.794557,79.654621,136.326111,0.002040,-1.908413,32.000000,-237.296586,136.907462,0.264369,12.182319,0.683229,245358.995469,0.919265,19.837649,19.133824,2.540431,68.130876,71.755238,87.837936,24.800000,57.470785,60.000000,52.263362,19.000000,12.523086
54.790499,64.883390,139.172824,141.346401,43.410080,53.600806,54.887504,12.710853,135.695683,0.903283,64.785557,55.276518,140.113825,137.799178,137.668694,136.794842,79.653696,136.324950,0.002059,-1.908368,32.000000,-237.295955,136.907273,0.264143,12.179716,0.683000,245359.847883,0.920151,19.838908,19.134590,2.540079,68.123992,71.753978,87.833253,24.800000,57.480878,60.000000,52.264625,19.000000,12.523300
54.791108,64.884421,139.188671,141.346718,43.438537,53.596753,54.851923,12.711346,135.687693,0.903415,64.789048,55.276675,140.114862,137.795658,137.667986,136.787709,79.652904,136.321559,0.002067,-1.907182,32.000000,-237.295470,136.905312,0.264345,12.179302,0.682780,245389.568103,0.919603,19.839846,19.134514,2.539375,68.114698,71.753031,87.829143,24.800000,57.514640,60.000000,52.263711,19.000000,12.523349
54.786838,64.885183,139.179172,141.346908,43.434965,53.596620,54.858408,12.711684,135.665128,1.039777,64.793976,55.273303,140.116213,137.791969,137.667281,136.782138,79.653095,136.317696,0.002054,-1.907131,32.000000,-237.295043,136.868486,0.312614,12.177994,0.683087,245373.891590,0.919343,19.843727,19.134879,2.540090,68.108664,71.752379,87.827441,24.800000,57.519402,60.000000,52.267481,19.000000,12.523325
54.787200,64.888323,139.193689,141.347449,43.443164,53.572270,54.968195,12.710904,135.662602,1.030049,64.805167,55.269138,140.117723,137.785950,137.667064,136.773815,79.653628,136.313227,0.002040,-1.907143,32.000000,-237.295705,136.942318,0.294245,12.176528,0.683139,245356.660665,0.919861,19.844173,19.134033,2.540351,68.103991,71.752608,87.827488,24.800000,57.544693,60.000000,52.269506,19.000000,12.523625
54.789651,64.892963,139.185931,141.347853,43.516612,53.572343,54.911214,12.711516,135.659595,0.914505,64.806058,55.271603,140.119104,137.784832,137.666339,136.768395,79.654039,136.311213,0.002042,-1.907117,32.000000,-237.295182,136.939443,0.263989,12.174984,0.683222,245357.851152,0.919831,19.849043,19.131977,2.540376,68.100560,71.752686,87.828929,24.800000,57.541699,60.000000,52.266606,19.000000,12.524460
54.786807,64.893818,139.142542,141.347480,43.678968,53.569886,54.877356,12.711198,135.657818,0.910265,64.804612,55.271486,140.120777,137.785374,137.665761,136.766697,79.653712,136.309477,0.002043,-1.907106,32.000000,-237.295379,136.938524,0.264295,12.173836,0.683074,245247.704435,0.917578,19.851834,19.129286,2.540624,68.097141,71.753080,87.832602,24.800000,57.515278,60.000000,52.269728,19.000000,12.524720
54.786108,64.892206,139.159696,141.346941,43.773578,53.565603,54.860980,12.711274,135.656323,0.910489,64.805626,55.268988,140.122422,137.783589,137.665475,136.759589,79.653652,136.308957,0.002044,-1.907100,32.000000,-237.295348,136.935154,0.263855,12.173761,0.683098,245250.186471,0.918498,19.854115,19.127903,2.540369,68.093743,71.752386,87.836238,24.800000,57.554277,60.000000,52.271412,19.000000,12.524211
54.782479,64.891783,139.127628,141.346897,43.863755,53.549472,54.988415,12.711721,135.650328,0.910518,64.808236,55.266300,140.125352,137.781507,137.667016,136.753093,79.654265,136.303116,0.002031,-1.907101,32.000000,-237.294855,136.934282,0.264191,12.174309,0.682947,245240.766884,0.919077,19.857708,19.127394,2.539709,68.089960,71.752110,87.841593,24.800000,57.529720,60.000000,52.275331,19.000000,12.523858
54.782757,64.891879,139.080628,141.347351,43.949079,53.545242,54.905134,12.711930,135.650138,0.910741,64.808305,55.265848,140.127079,137.782220,137.667350,136.747246,79.654084,136.299665,0.002030,-1.907068,32.000000,-237.294632,136.931668,0.264116,12.173114,0.682989,245220.235713,0.919287,19.856770,19.127202,2.540054,68.086331,71.751606,87.845564,24.800000,57.501077,60.000000,52.276783,19.000000,12.523752
54.780551,64.891648,139.099972,141.347962,44.050747,53.553173,54.876803,12.712430,135.646047,0.910734,64.813015,55.259587,140.129275,137.780790,137.668376,136.744294,79.653291,136.298756,0.002051,-1.908193,32.000000,-237.294066,136.928704,0.263753,12.172596,0.682635,245146.395454,0.916947,19.859839,19.123768,2.539637,68.083611,71.751394,87.850312,24.800000,57.518470,60.000000,52.279596,19.000000,12.523481
54.780503,64.893433,139.069480,141.349138,44.123983,53.549147,54.896378,12.713070,135.645583,0.910997,64.814488,55.257614,140.131123,137.780650,137.670013,136.743134,79.653678,136.299842,0.002070,-1.908206,32.000000,-237.293366,136.927789,0.264380,12.168837,0.682398,245127.402192,0.918260,19.859667,19.122284,2.538766,68.084273,71.751613,87.855219,24.800000,57.515608,60.000000,52.282288,19.000000,12.523616
54.780533,64.893218,139.147394,141.350081,44.139924,53.532907,54.876516,12.712428,135.645210,0.911025,64.809789,55.258931,140.131793,137.779308,137.669973,136.743288,79.651971,136.301907,0.002038,-1.908209,32.000000,-237.294036,136.922975,0.263835,12.168895,0.682667,245164.977190,0.918910,19.861558,19.122637,2.539222,68.083467,71.750273,87.858420,24.800000,57.554045,60.000000,52.282658,19.000000,12.523561
54.777340,64.890878,139.170783,141.350326,44.201510,53.524648,54.990955,12.713135,135.645446,0.911042,64.807795,55.256255,140.131822,137.782088,137.670960,136.742693,79.651582,136.301951,0.002039,-1.908229,32.000000,-237.293247,136.924380,0.264050,12.171691,0.682666,245147.426931,0.918519,19.863389,19.122774,2.538667,68.085659,71.749002,87.861124,24.800000,57.584321,60.000000,52.287888,19.000000,12.522929
54.777972,64.888208,139.173208,141.350937,44.311730,53.520449,54.915205,12.712150,135.637876,1.158347,64.808027,55.253139,140.132423,137.782822,137.673050,136.744713,79.651598,136.303153,0.002060,-1.908259,32.000000,-237.294299,136.890963,0.349301,12.172045,0.682873,245074.466967,0.918572,19.863146,19.125479,2.540088,68.090914,71.748178,87.866366,24.800000,57.595378,60.000000,52.290095,19.000000,12.522097
54.776372,64.886976,139.099599,141.351904,44.368516,53.508405,54.864624,12.711761,135.640379,1.032467,64.806713,55.252078,140.132270,137.781652,137.674112,136.740822,79.651689,136.303232,0.002083,-1.908271,32.000000,-237.294769,137.053409,0.292147,12.171483,0.682780,245036.345921,0.916572,19.863878,19.125889,2.540663,68.095806,71.747681,87.871615,24.800000,57.559211,60.000000,52.292918,19.000000,12.521702
54.776314,64.885304,139.119744,141.353254,44.404800,53.531359,54.929922,12.711998,135.638468,0.915911,64.802794,55.250883,140.133203,137.784381,137.675599,136.742881,79.652483,136.300674,0.002053,-1.909461,32.000000,-237.294365,137.052370,0.264904,12.171202,0.682703,245015.061445,0.917746,19.860600,19.126452,2.540678,68.099658,71.746915,87.878808,24.800000,57.556809,60.000000,52.296192,19.000000,12.521127
54.774205,64.883233,139.122137,141.353962,44.422066,53.531438,54.894578,12.710413,135.637969,0.916032,64.798751,55.248672,140.134346,137.782142,137.676888,136.740371,79.653909,136.293677,0.002042,-1.909461,32.000000,-237.296039,137.048378,0.265061,12.169118,0.682213,244959.533283,0.918412,19.860909,19.126400,2.539409,68.101982,71.746459,87.884123,24.800000,57.563194,60.000000,52.299488,19.000000,12.520595
54.768054,64.879504,139.216628,141.354380,44.439689,53.512606,54.879857,12.710149,135.637640,0.915989,64.799806,55.242230,140.135769,137.780334,137.678395,136.734400,79.653149,136.291403,0.002043,-1.909443,32.000000,-237.296337,137.044635,0.264613,12.169719,0.682624,245062.690041,0.917711,19.859292,19.124371,2.539779,68.103823,71.745101,87.887998,24.800000,57.656498,60.000000,52.307588,19.000000,12.519595
54.761032,64.878176,139.210966,141.355317,44.447956,53.500284,54.866040,12.709851,135.632373,0.916027,64.807338,55.234500,140.136179,137.775938,137.679600,136.724544,79.651970,136.287241,0.002047,-1.909482,32.000000,-237.296620,137.040473,0.265202,12.172932,0.682778,245060.672858,0.918337,19.859252,19.119566,2.539921,68.104589,71.744290,87.889356,24.800000,57.653836,60.000000,52.319219,19.000000,12.519038
54.750123,64.883379,139.140148,141.357776,44.480337,53.484149,54.876698,12.709721,135.627444,0.915782,64.823250,55.227765,140.137443,137.776679,137.684282,136.717360,79.653231,136.281417,0.002047,-1.910613,32.000000,-237.296596,137.033676,0.264844,12.171034,0.683090,244974.443056,0.918365,19.861443,19.119228,2.541931,68.108638,71.744610,87.891776,24.800000,57.617056,60.000000,52.336445,19.000000,12.519628
54.750521,64.890963,139.083770,141.360784,44.512875,53.464045,54.885985,12.710070,135.638007,0.847580,64.834963,55.226665,140.139139,137.774612,137.685490,136.715129,79.653757,136.278149,0.002036,-1.910602,32.000000,-237.296201,137.047789,0.240598,12.174152,0.682826,244920.343362,0.918512,19.866874,19.118396,2.542154,68.111425,71.743382,87.893059,24.800000,57.600520,60.000000,52.343614,19.000000,12.520983
54.743803,64.899755,139.042573,141.364528,44.508896,53.459917,54.893997,12.709411,135.628840,0.709649,64.841342,55.224989,140.140544,137.769444,137.687385,136.710640,79.653580,136.269050,0.002036,-1.910578,32.000000,-237.296789,136.910666,0.206639,12.173591,0.682529,244852.197693,0.918272,19.882578,19.114324,2.541367,68.112372,71.741376,87.892473,24.800000,57.569946,60.000000,52.357542,19.000000,12.522847
54.741007,64.903696,138.949436,141.367283,44.447657,53.443527,54.807177,12.708039,135.626637,0.900788,64.848204,55.224562,140.142595,137.761176,137.689034,136.705860,79.653425,136.260974,0.002036,-1.910597,32.000000,-237.298065,136.924534,0.265163,12.174978,0.681813,244764.589962,0.917783,19.889781,19.112221,2.540319,68.112246,71.739795,87.890109,24.800000,57.538800,60.000000,52.366265,19.000000,12.523570
54.739910,64.908283,138.958640,141.370383,44.383996,53.433765,54.790398,12.709136,135.623224,0.908488,64.855333,55.225139,140.146473,137.755340,137.692377,136.701129,79.654162,136.254242,0.002080,-1.910551,32.000000,-237.296775,136.919826,0.264589,12.173375,0.681690,244753.842213,0.917724,19.905041,19.108002,2.539878,68.112192,71.738237,87.885846,24.800000,57.503242,60.000000,52.376565,19.000000,12.524360
54.739653,64.912180,138.960453,141.372382,44.343645,53.429881,54.893145,12.709097,135.619124,0.908524,64.858850,55.228322,140.148516,137.750145,137.695946,136.697091,79.654289,136.249354,0.002047,-1.910552,32.000000,-237.296830,136.916349,0.264800,12.169966,0.680957,244682.782092,0.918958,19.911674,19.104257,2.538306,68.112288,71.738132,87.882257,24.800000,57.519583,60.000000,52.384204,19.000000,12.525082
54.740402,64.914837,138.972869,141.374013,44.316666,53.417517,54.855852,12.708710,135.617475,0.908337,64.856653,55.230787,140.150917,137.748631,137.700287,136.694868,79.655057,136.245960,0.002046,-1.910559,32.000000,-237.297297,136.913293,0.264990,12.171375,0.680996,244640.853726,0.919103,19.917316,19.100269,2.538525,68.113547,71.737346,87.876120,24.800000,57.541368,60.000000,52.392809,19.000000,12.525593
54.737259,64.914147,138.976755,141.374632,44.316606,53.409384,54.846403,12.708369,135.613938,0.908370,64.855536,55.227228,140.152744,137.748234,137.704067,136.696545,79.655359,136.244700,0.002046,-1.910569,32.000000,-237.297539,136.911171,0.264641,12.171614,0.681166,244625.490693,0.917331,19.921461,19.097780,2.538570,68.114495,71.736932,87.870094,24.800000,57.534937,60.000000,52.401497,19.000000,12.525414
54.739383,64.912480,138.928149,141.374693,44.316166,53.401458,54.799307,12.709401,135.613372,0.908165,64.853093,55.229271,140.155632,137.744944,137.708350,136.695566,79.656101,136.237616,0.002090,-1.910600,32.000000,-237.296512,136.907401,0.265063,12.171508,0.680987,244569.750990,0.917734,19.923396,19.095374,2.538762,68.116639,71.736851,87.863621,24.800000,57.519135,60.000000,52.409399,19.000000,12.524907
54.736851,64.910778,139.000917,141.374322,44.365081,53.409384,54.897931,12.708623,135.610667,0.908097,64.853258,55.226256,140.156953,137.741658,137.711379,136.691163,79.655964,136.231418,0.002058,-1.910633,32.000000,-237.297389,136.903008,0.264662,12.174828,0.680939,244532.570939,0.917809,19.925734,19.094464,2.538979,68.115801,71.737040,87.855553,24.800000,57.548073,60.000000,52.418447,19.000000,12.524455
54.730926,64.910624,138.944014,141.373935,44.459084,53.409426,54.860909,12.708902,135.608435,0.908036,64.857276,55.219153,140.158170,137.739408,137.715199,136.688972,79.656313,136.224785,0.002048,-1.910640,32.000000,-237.297053,136.899688,0.264738,12.174305,0.680550,244493.716021,0.918418,19.922020,19.090301,2.537993,68.116346,71.738591,87.846520,24.800000,57.528409,60.000000,52.434089,19.000000,12.524127
54.728020,64.912337,138.930436,141.374359,44.479749,53.401222,54.842527,12.708624,135.603914,0.908138,64.862523,55.216587,140.160223,137.731743,137.717519,136.687752,79.656397,136.221942,0.002045,-1.910622,32.000000,-237.297535,136.895385,0.265074,12.172839,0.680877,244529.561578,0.916947,19.922757,19.087442,2.539439,68.115220,71.739562,87.840540,24.800000,57.506894,60.000000,52.446000,19.000000,12.524300
54.721433,64.916479,138.859980,141.375647,44.439379,53.376777,54.871439,12.709224,135.608459,0.767225,64.868112,55.212265,140.162537,137.728262,137.719964,136.679502,79.656648,136.217403,0.002049,-1.910600,32.000000,-237.297031,136.933678,0.214629,12.169703,0.680706,244531.013347,0.917676,19.928309,19.083889,2.538675,68.112478,71.740624,87.833278,24.800000,57.467721,60.000000,52.462806,19.000000,12.524973
54.716456,64.920100,138.905044,141.376662,44.463472,53.376751,54.893531,12.709423,135.604688,0.526130,64.874850,55.207771,140.164265,137.725080,137.721400,136.678887,79.657194,136.216031,0.002049,-1.910619,32.000000,-237.296770,136.918962,0.146163,12.170239,0.680653,244495.509291,0.917901,19.932821,19.082432,2.538561,68.109717,71.741742,87.827852,24.800000,57.507624,60.000000,52.479919,19.000000,12.525596
54.715402,64.925216,138.930207,141.378058,44.443455,53.357675,54.914646,12.709460,135.600193,0.884844,64.878240,55.205013,140.166483,137.718428,137.723155,136.673484,79.657365,136.210643,0.002039,-1.910616,32.000000,-237.296811,136.954707,0.263511,12.172862,0.680253,244388.051752,0.917130,19.943306,19.079988,2.537579,68.108018,71.742283,87.820372,24.800000,57.522146,60.000000,52.493790,19.000000,12.526569
54.712512,64.927281,138.938453,141.378992,44.390747,53.337315,54.832695,12.710099,135.598147,0.901034,64.881472,55.206785,140.167860,137.717192,137.724637,136.671901,79.655500,136.207663,0.002038,-1.910643,32.000000,-237.296238,136.953113,0.264706,12.172152,0.680547,244391.552800,0.916861,19.951723,19.078780,2.538634,68.108212,71.742623,87.815224,24.800000,57.526406,60.000000,52.506656,19.000000,12.527003
54.717373,64.929734,138.846654,141.379528,44.301614,53.334954,54.859924,12.710173,135.594973,0.901011,64.882013,55.208848,140.169833,137.709537,137.727120,136.668680,79.654867,136.203245,0.002040,-1.910703,32.000000,-237.296180,136.951543,0.264843,12.167469,0.680317,244307.716044,0.916213,19.957852,19.076006,2.539143,68.110129,71.744053,87.810672,24.800000,57.479859,60.000000,52.516000,19.000000,12.527383
54.721809,64.930991,138.855313,141.379023,44.252602,53.335041,54.871549,12.711250,135.599577,0.900973,64.877780,55.210308,140.171573,137.708564,137.730358,136.671547,79.656671,136.203664,0.002080,-1.910727,32.000000,-237.295069,136.953090,0.264215,12.164754,0.680187,244218.716839,0.917291,19.962702,19.076431,2.539427,68.112154,71.745788,87.809174,24.800000,57.467654,60.000000,52.521352,19.000000,12.527596
54.727608,64.928538,138.835523,141.376879,44.305874,53.334839,54.938537,12.711050,135.602258,0.901090,64.865309,55.214258,140.172040,137.705662,137.729702,136.673953,79.656547,136.203471,0.002045,-1.910724,32.000000,-237.295307,136.956217,0.264814,12.163950,0.679863,244208.958912,0.916711,19.960473,19.074929,2.537524,68.110919,71.745316,87.806399,24.800000,57.455529,60.000000,52.525806,19.000000,12.527200
54.727624,64.922820,138.833190,141.374007,44.326048,53.334566,54.849086,12.710283,135.605706,0.900952,64.854683,55.217349,140.171871,137.704098,137.730989,136.673494,79.656907,136.203590,0.002045,-1.910779,32.000000,-237.296106,136.955680,0.264578,12.164615,0.679989,244206.997544,0.916440,19.957456,19.073328,2.537477,68.110343,71.746179,87.805866,24.800000,57.455394,60.000000,52.534132,19.000000,12.525948
54.732143,64.914399,138.847970,141.369814,44.301614,53.342466,54.842394,12.710486,135.620056,0.758699,64.840764,55.223572,140.171709,137.706013,137.734063,136.680815,79.657553,136.209078,0.002045,-1.910832,32.000000,-237.296091,137.015015,0.213667,12.165706,0.679837,244202.644267,0.915205,19.949418,19.073359,2.536846,68.110009,71.748334,87.807518,24.800000,57.488813,60.000000,52.540198,19.000000,12.524033
54.729452,64.906718,138.897518,141.366229,44.309561,53.342565,54.946048,12.711170,135.614090,0.708172,64.832081,55.220335,140.170118,137.711151,137.734919,136.683064,79.657860,136.212835,0.002086,-1.910830,32.000000,-237.295460,136.919833,0.208193,12.163889,0.679772,244197.007224,0.916679,19.943686,19.073056,2.536803,68.109737,71.748958,87.810141,24.800000,57.470010,60.000000,52.550695,19.000000,12.522290
54.730836,64.899475,138.899465,141.362724,44.221682,53.338471,54.958921,12.710719,135.616603,0.897528,64.826176,55.222382,140.167504,137.710437,137.734712,136.681180,79.658675,136.214764,0.002050,-1.909684,32.000000,-237.295981,136.898932,0.263143,12.165286,0.679809,244225.567175,0.916822,19.930913,19.075062,2.536863,68.108579,71.750367,87.815209,24.800000,57.489531,60.000000,52.559708,19.000000,12.520440
54.730917,64.896601,138.854670,141.360380,44.098542,53.350570,54.840082,12.711031,135.617944,0.901490,64.822063,55.219459,140.165733,137.713391,137.733621,136.681436,79.658765,136.213542,0.002039,-1.909725,32.000000,-237.295660,136.899339,0.263156,12.165800,0.680204,244221.058620,0.915125,19.925824,19.076570,2.537893,68.108261,71.751277,87.818789,24.800000,57.487001,60.000000,52.567622,19.000000,12.519597
54.731933,64.893977,138.786363,141.358238,44.000780,53.350707,54.894159,12.710741,135.617984,0.901484,64.822778,55.214179,140.163691,137.711071,137.731861,136.679321,79.659800,136.216053,0.002038,-1.909727,32.000000,-237.295959,136.895799,0.262473,12.162863,0.680041,244196.068196,0.914797,19.917247,19.076687,2.537865,68.108328,71.753273,87.822980,24.800000,57.432641,60.000000,52.578232,19.000000,12.518828
54.733103,64.893837,138.818220,141.357196,43.923276,53.350864,54.887795,12.711086,135.617765,0.901456,64.823462,55.216713,140.161946,137.708791,137.730423,136.678607,79.660937,136.214026,0.002044,-1.909727,32.000000,-237.295576,136.894567,0.263043,12.161753,0.679924,244249.426183,0.916979,19.914295,19.076007,2.537043,68.109159,71.754587,87.825471,24.800000,57.442098,60.000000,52.583907,19.000000,12.518520
54.730511,64.894695,138.816782,141.356613,43.838064,53.346712,54.939664,12.710383,135.620043,0.901541,64.823046,55.213875,140.159586,137.706824,137.729003,136.677578,79.662187,136.216018,0.002043,-1.909784,32.000000,-237.296338,136.896772,0.262644,12.159642,0.679712,244246.758498,0.916053,19.910693,19.076185,2.535748,68.109220,71.756184,87.827894,24.800000,57.433575,60.000000,52.597037,19.000000,12.518559
54.729534,64.895000,138.788128,141.356348,43.716170,53.334367,54.864834,12.710033,135.620934,0.901644,64.823761,55.211908,140.158963,137.704180,137.727397,136.679290,79.663160,136.216461,0.002035,-1.909741,32.000000,-237.296674,136.896128,0.262572,12.157332,0.679922,244245.876906,0.916139,19.909426,19.074069,2.536275,68.110846,71.757294,87.830451,24.800000,57.411567,60.000000,52.606103,19.000000,12.518435
54.734209,64.895402,138.839413,141.356376,43.602063,53.334456,54.848649,12.710626,135.614165,1.055564,64.824890,55.218040,140.159225,137.700258,137.726258,136.678351,79.665204,136.216447,0.002032,-1.909749,32.000000,-237.296173,136.843045,0.316251,12.160147,0.680026,244227.079536,0.915253,19.912780,19.073782,2.536369,68.112343,71.758690,87.833240,24.800000,57.416454,60.000000,52.612537,19.000000,12.518365
54.741878,64.896263,138.866167,141.356086,43.520788,53.334466,54.916235,12.711143,135.613017,1.359610,64.819649,55.223891,140.157991,137.702318,137.725208,136.679042,79.665979,136.217016,0.002038,-1.909750,32.000000,-237.295602,136.878540,0.406229,12.162993,0.679857,244169.907557,0.916308,19.914027,19.073022,2.535891,68.113757,71.759745,87.834856,24.800000,57.470985,60.000000,52.611041,19.000000,12.518436
54.744397,64.893202,138.880406,141.354363,43.455556,53.334472,54.851318,12.710453,135.612987,1.375514,64.809100,55.226783,140.155585,137.700232,137.723661,136.679625,79.667135,136.217552,0.002077,-1.909783,32.000000,-237.296177,136.881797,0.406494,12.162910,0.679905,244167.287300,0.916495,19.909927,19.070971,2.536611,68.115233,71.760630,87.835762,24.800000,57.474001,60.000000,52.616588,19.000000,12.517744
54.750380,64.888153,138.856647,141.352250,43.414843,53.334639,54.879122,12.710183,135.619652,1.375512,64.800953,55.227983,140.154017,137.698089,137.723971,136.680369,79.668123,136.217473,0.002042,-1.909739,32.000000,-237.296521,136.915368,0.406465,12.167612,0.679775,244164.902073,0.915227,19.903402,19.070470,2.536745,68.117331,71.761497,87.835934,24.800000,57.466332,60.000000,52.616737,19.000000,12.516554
54.748277,64.881102,138.772888,141.349830,43.365796,53.342933,54.897982,12.710163,135.634400,0.934601,64.796334,55.223636,140.151573,137.703018,137.724530,136.684384,79.669173,136.225083,0.002041,-1.909750,32.000000,-237.296544,136.893452,0.263283,12.167092,0.679802,244160.884408,0.916256,19.897916,19.069573,2.536888,68.120284,71.763370,87.835924,24.800000,57.423579,60.000000,52.624087,19.000000,12.514858
54.747754,64.877177,138.731373,141.348765,43.365558,53.349747,54.911508,12.710390,135.636314,0.910095,64.794231,55.220607,140.149086,137.703883,137.724403,136.684802,79.669894,136.228333,0.002040,-1.909719,32.000000,-237.296355,136.898138,0.260592,12.166889,0.679317,244155.198516,0.915672,19.887106,19.068548,2.536177,68.121036,71.764851,87.833881,24.800000,57.372157,60.000000,52.633211,19.000000,12.513740
54.745173,64.874840,138.681882,141.349138,43.393527,53.342424,54.891291,12.709933,135.639230,0.910028,64.792764,55.213296,140.145663,137.706077,137.724065,136.688345,79.670580,136.233915,0.002077,-1.909686,32.000000,-237.296786,136.901615,0.260680,12.168634,0.679029,244187.695305,0.915521,19.882079,19.071173,2.534744,68.120307,71.766410,87.831032,24.800000,57.340239,60.000000,52.639569,19.000000,12.512947
54.742426,64.873974,138.700082,141.350387,43.405763,53.342691,54.942586,12.708927,135.637701,0.910086,64.792801,55.213482,140.144244,137.712105,137.723743,136.690193,79.671782,136.238180,0.002041,-1.909668,32.000000,-237.297964,136.900035,0.260759,12.171333,0.678905,244215.525640,0.915413,19.878659,19.072023,2.534010,68.119673,71.766614,87.828232,24.800000,57.333223,60.000000,52.649293,19.000000,12.512552
54.742486,64.873875,138.760358,141.352618,43.397663,53.342786,54.892685,12.708947,135.634021,1.279408,64.797039,55.212073,140.143844,137.711646,137.724312,136.691442,79.673657,136.237648,0.002033,-1.909661,32.000000,-237.297986,136.831887,0.385265,12.169622,0.678488,244180.746323,0.915666,19.878806,19.074032,2.533226,68.121214,71.769272,87.825291,24.800000,57.389082,60.000000,52.658535,19.000000,12.512282
54.741108,64.875087,138.781646,141.354567,43.344381,53.342948,54.934688,12.708703,135.632831,1.377836,64.801240,55.208016,140.143610,137.714930,137.724766,136.693893,79.675061,136.236932,0.002031,-1.909629,32.000000,-237.298327,136.835446,0.404665,12.168842,0.678481,244181.020868,0.914864,19.880585,19.074891,2.533685,68.121742,71.771469,87.822824,24.800000,57.385098,60.000000,52.666937,19.000000,12.512289
54.741988,64.877876,138.733705,141.357051,43.347274,53.335085,54.888280,12.707997,135.630986,1.381541,64.807644,55.205621,140.143675,137.714828,137.722552,136.690907,79.675769,136.239176,0.002037,-1.909619,32.000000,-237.299028,136.836292,0.404830,12.170118,0.678888,244179.438807,0.915696,19.880429,19.072759,2.534784,68.121379,71.773997,87.819985,24.800000,57.330601,60.000000,52.674802,19.000000,12.512608
54.743685,64.880772,138.763507,141.359153,43.370685,53.343300,54.947096,12.707749,135.640606,1.231996,64.809616,55.204218,140.144003,137.713570,137.721504,136.694001,79.675792,136.240557,0.002036,-1.909619,32.000000,-237.299322,136.886613,0.351617,12.171757,0.679073,244179.895815,0.915027,19.882968,19.071009,2.535236,68.120602,71.776092,87.817048,24.800000,57.362817,60.000000,52.679443,19.000000,12.513050
54.740213,64.881883,138.836527,141.361383,43.436030,53.359572,54.868600,12.707777,135.642200,0.923198,64.806994,55.197157,140.144018,137.718815,137.721704,136.705755,79.676356,136.243214,0.002029,-1.910789,32.000000,-237.299428,136.933435,0.260690,12.170519,0.678637,244144.820270,0.915657,19.884909,19.071385,2.534320,68.118902,71.777961,87.813457,24.800000,57.395463,60.000000,52.690881,19.000000,12.513254
54.738644,64.879661,138.850520,141.364026,43.548112,53.343389,54.876677,12.707067,135.646753,0.915579,64.806260,55.195921,140.145227,137.720774,137.723301,136.716173,79.678608,136.250333,0.002030,-1.910759,32.000000,-237.300125,136.941095,0.260407,12.173567,0.678790,244183.947897,0.914793,19.886170,19.072030,2.534786,68.115737,71.779468,87.810286,24.800000,57.384651,60.000000,52.701693,19.000000,12.512609
54.736764,64.877879,138.903623,141.366689,43.533855,53.343371,54.870818,12.706875,135.649832,0.915580,64.804418,55.193808,140.146022,137.724855,137.723744,136.723772,79.679686,136.253339,0.002039,-1.910783,32.000000,-237.300303,136.946111,0.260541,12.176069,0.679514,244259.851625,0.916448,19.890626,19.072749,2.536280,68.112457,71.780513,87.808238,24.800000,57.412317,60.000000,52.709197,19.000000,12.511991
54.731912,64.876905,138.951451,141.369374,43.468752,53.343436,54.846071,12.706299,135.652862,0.915760,64.805062,55.189311,140.146814,137.727248,137.723167,136.726823,79.679806,136.256809,0.002075,-1.910811,32.000000,-237.301090,136.950133,0.260369,12.177501,0.679230,244182.370675,0.916059,19.889914,19.073935,2.536609,68.108440,71.781961,87.806112,24.800000,57.468842,60.000000,52.724078,19.000000,12.511631
54.728183,64.876449,138.995387,141.372457,43.444286,53.343483,54.881310,12.705550,135.655150,0.915790,64.809185,55.188472,140.147780,137.729129,137.722739,136.730683,79.680960,136.260259,0.002036,-1.910720,32.000000,-237.301868,136.953075,0.260379,12.180000,0.679392,244180.438700,0.916187,19.889943,19.074309,2.537666,68.103761,71.783295,87.803075,24.800000,57.499618,60.000000,52.736464,19.000000,12.511254
54.727223,64.878335,138.994217,141.375647,43.452459,53.343740,54.858131,12.705192,135.659724,0.915637,64.811806,55.190254,140.149727,137.734764,137.724719,136.735771,79.683045,136.268908,0.002036,-1.910731,32.000000,-237.302325,136.962219,0.260627,12.181296,0.679643,244181.492321,0.916689,19.893640,19.075865,2.538765,68.098353,71.786282,87.801309,24.800000,57.501380,60.000000,52.749640,19.000000,12.511407
54.724572,64.879003,139.006205,141.377872,43.481989,53.343494,54.984864,12.704328,135.668141,0.838644,64.813570,55.184803,140.150763,137.742749,137.726073,136.739190,79.683953,136.273555,0.002035,-1.910700,32.000000,-237.303191,137.009907,0.233868,12.180758,0.679789,244181.334440,0.916169,19.896776,19.076376,2.539741,68.093962,71.787951,87.800171,24.800000,57.522081,60.000000,52.760779,19.000000,12.511384
