OSU 80 Ton Compressor Load Stand
54.715374,64.880296,138.899439,141.380693,43.507181,53.343507,54.877811,12.704818,135.672436,0.725639,64.822826,55.179525,140.152078,137.743370,137.727465,136.747370,79.685814,136.282257,0.002071,-1.910672,32.000000,-237.302619,136.940564,0.207126,12.180348,0.679731,244181.801540,0.916583,19.899586,19.078469,2.539764,68.088168,71.789795,87.798821,24.800000,57.446018,60.000000,52.781776,19.000000,12.511355
54.711065,64.884220,138.937500,141.383994,43.502827,53.343447,54.860267,12.705083,135.674746,0.907080,64.835564,55.175679,140.153400,137.747631,137.728561,136.751341,79.686282,136.283991,0.002036,-1.910663,32.000000,-237.302473,136.939193,0.260002,12.182746,0.679860,244181.152847,0.914517,19.902809,19.079806,2.540106,68.083275,71.790747,87.796588,24.800000,57.468225,60.000000,52.798198,19.000000,12.511883
54.706589,64.892806,138.992450,141.388929,43.461854,53.343457,54.859340,12.705469,135.677178,0.914865,64.849382,55.173563,140.155287,137.753253,137.729672,136.755749,79.686577,136.286828,0.002028,-1.910660,32.000000,-237.301976,136.938071,0.259889,12.179690,0.679462,244182.908194,0.916475,19.912961,19.082148,2.538582,68.077106,71.791850,87.793491,24.800000,57.497973,60.000000,52.815324,19.000000,12.513424
54.703566,64.900806,139.048634,141.393231,43.453671,53.339224,54.896957,12.705118,135.679167,0.914861,64.858244,55.175514,140.157793,137.754061,137.730761,136.759828,79.687663,136.284986,0.002027,-1.910645,32.000000,-237.302183,136.940599,0.259548,12.176708,0.679601,244186.264680,0.916857,19.921036,19.082516,2.539477,68.072446,71.792606,87.790509,24.800000,57.524529,60.000000,52.832476,19.000000,12.515046
54.703917,64.907835,139.133873,141.397990,43.449760,53.328193,54.872210,12.705005,135.683748,0.914862,64.865797,55.175860,140.160839,137.755527,137.731707,136.767869,79.689315,136.285930,0.002040,-1.910633,32.000000,-237.302248,136.940234,0.259954,12.174819,0.680153,244193.254840,0.916977,19.933933,19.083591,2.540689,68.068315,71.793687,87.786934,24.800000,57.591820,60.000000,52.845543,19.000000,12.516394
54.701087,64.912287,139.198258,141.401051,43.470220,53.328019,54.870867,12.705079,135.687980,0.914889,64.872222,55.178465,140.164467,137.755763,137.733444,136.772101,79.691919,136.287447,0.002038,-1.910606,32.000000,-237.302245,136.938484,0.259615,12.175318,0.680627,244179.209362,0.916351,19.944845,19.081617,2.541857,68.066510,71.795204,87.784297,24.800000,57.628936,60.000000,52.860587,19.000000,12.517269
54.705364,64.916687,139.186057,141.403967,43.520861,53.327799,54.843796,12.705010,135.695169,0.914906,64.875098,55.179414,140.168278,137.754438,137.735257,136.775797,79.693239,136.289125,0.002032,-1.910617,32.000000,-237.302136,136.944710,0.259995,12.171583,0.681045,244131.978985,0.916586,19.951536,19.080420,2.543399,68.065198,71.796849,87.779513,24.800000,57.659672,60.000000,52.872842,19.000000,12.518082
54.703284,64.918052,139.186061,141.406100,43.529876,53.327720,54.888171,12.703448,135.704017,0.653127,64.869471,55.176724,140.169795,137.754515,137.736701,136.778710,79.693196,136.292851,0.002032,-1.910633,32.000000,-237.303727,137.000024,0.170217,12.172241,0.681405,244132.438747,0.916669,19.958715,19.078548,2.544707,68.064849,71.797365,87.774530,24.800000,57.647309,60.000000,52.885058,19.000000,12.518402
54.701335,64.915068,139.222497,141.408529,43.539344,53.327676,54.893699,12.703016,135.708248,0.447069,64.862949,55.176534,140.172271,137.758604,137.740389,136.783146,79.693844,136.295509,0.002042,-1.910650,32.000000,-237.304230,137.012776,0.115323,12.171721,0.681496,244132.087194,0.917049,19.958995,19.078039,2.544285,68.065229,71.797721,87.767103,24.800000,57.677366,60.000000,52.903083,19.000000,12.517752
54.698528,64.911363,139.306593,141.410965,43.532989,53.327616,54.821354,12.703796,135.713001,0.443311,64.855843,55.170802,140.174295,137.759958,137.743913,136.786438,79.695037,136.297474,0.002073,-1.910610,32.000000,-237.303439,137.015315,0.115630,12.171230,0.681488,244133.295342,0.916348,19.962363,19.079881,2.544382,68.065876,71.797604,87.759374,24.800000,57.740832,60.000000,52.917859,19.000000,12.516897
54.692318,64.905973,139.320488,141.414077,43.510669,53.319543,54.880233,12.703586,135.715684,0.443087,64.851481,55.164764,140.176200,137.758968,137.747552,136.791397,79.697294,136.298158,0.002038,-1.910613,32.000000,-237.303501,137.015663,0.115551,12.167720,0.681739,244130.809475,0.916284,19.961256,19.080516,2.545139,68.066751,71.797325,87.748314,24.800000,57.744456,60.000000,52.940821,19.000000,12.515587
54.692559,64.903702,139.298142,141.417160,43.467999,53.307341,54.872865,12.704696,135.711304,0.713473,64.853567,55.167043,140.178042,137.759088,137.749826,136.791761,79.698603,136.298207,0.002038,-1.910578,32.000000,-237.302360,136.973222,0.206962,12.164082,0.682247,244127.616532,0.917535,19.960257,19.080272,2.546807,68.068377,71.797168,87.737813,24.800000,57.762946,60.000000,52.954637,19.000000,12.514742
54.688988,64.905327,139.282906,141.420815,43.428830,53.303032,54.859548,12.703875,135.709563,0.905410,64.855964,55.161562,140.180680,137.753407,137.751457,136.783490,79.699411,136.295639,0.002038,-1.910583,32.000000,-237.303203,136.973950,0.259244,12.160854,0.682493,244086.414150,0.916514,19.960850,19.078345,2.547350,68.070780,71.797895,87.723661,24.800000,57.786369,60.000000,52.974827,19.000000,12.514867
54.686925,64.907645,139.331449,141.423221,43.458738,53.302998,54.838702,12.703836,135.707131,0.909171,64.856096,55.157178,140.182285,137.751685,137.752454,136.776784,79.699919,136.293149,0.002065,-1.910550,32.000000,-237.303428,136.974843,0.259151,12.156347,0.682419,244027.745300,0.916417,19.958347,19.077059,2.546930,68.073148,71.798722,87.710775,24.800000,57.786393,60.000000,52.991543,19.000000,12.515203
54.686470,64.907574,139.289546,141.425223,43.499506,53.302956,54.849402,12.703871,135.710490,0.908982,64.853280,55.156527,140.184829,137.751096,137.754998,136.774546,79.701374,136.294430,0.002028,-1.910520,32.000000,-237.303233,136.972981,0.258953,12.154933,0.682515,244009.437880,0.916635,19.963412,19.075013,2.546818,68.076525,71.800037,87.697912,24.800000,57.786762,60.000000,53.009847,19.000000,12.515164
54.688425,64.905792,139.248692,141.426567,43.499346,53.302856,54.888012,12.704479,135.711682,0.908973,64.845110,55.157761,140.186382,137.754546,137.755767,136.773712,79.702041,136.294123,0.002022,-1.910528,32.000000,-237.302604,136.974360,0.259222,12.156423,0.683061,244010.742261,0.917027,19.967719,19.073301,2.547802,68.077825,71.800260,87.687786,24.800000,57.783559,60.000000,53.023692,19.000000,12.514714
54.691649,64.900740,139.265148,141.427797,43.470732,53.302654,54.908301,12.705220,135.715436,0.908936,64.830218,55.160580,140.187029,137.754577,137.755903,136.775588,79.702694,136.293733,0.002024,-1.910500,32.000000,-237.301792,136.972513,0.258820,12.156791,0.682928,244009.092438,0.916856,19.968087,19.072464,2.547057,68.079102,71.799635,87.675731,24.800000,57.795296,60.000000,53.036564,19.000000,12.513618
54.691879,64.893912,139.264021,141.428368,43.442177,53.302668,54.867094,12.705655,135.719390,0.908939,64.815545,55.161176,140.188201,137.754544,137.756913,136.778912,79.703551,136.295091,0.002036,-1.910489,32.000000,-237.301217,136.970089,0.259030,12.155397,0.682591,244006.428321,0.916169,19.964420,19.071650,2.546219,68.080428,71.799481,87.666239,24.800000,57.812912,60.000000,53.049231,19.000000,12.512118
54.686896,64.882565,139.358591,141.428530,43.391405,53.302615,54.857766,12.704109,135.725373,0.748708,64.799704,55.158997,140.190309,137.758506,137.757980,136.777021,79.704685,136.290940,0.002032,-1.910496,32.000000,-237.302821,137.017651,0.203697,12.153624,0.682596,244000.250028,0.915754,19.956261,19.070808,2.546370,68.082158,71.800266,87.654740,24.800000,57.859415,60.000000,53.071948,19.000000,12.509585
54.685138,64.873099,139.329852,141.428329,43.395998,53.302775,54.960640,12.703376,135.728391,0.451241,64.789441,55.153191,140.192697,137.759116,137.760549,136.778288,79.706119,136.289406,0.002026,-1.910465,32.000000,-237.303541,137.029173,0.115448,12.149660,0.682656,243994.700420,0.916421,19.949212,19.070608,2.546338,68.085088,71.802265,87.646206,24.800000,57.884869,60.000000,53.089007,19.000000,12.507313
54.682297,64.863422,139.310740,141.428580,43.445034,53.302786,54.890432,12.703522,135.731857,0.435612,64.775943,55.150469,140.194974,137.762486,137.762593,136.779426,79.707973,136.291019,0.002026,-1.910474,32.000000,-237.303407,137.031216,0.115999,12.148637,0.683312,243986.461457,0.916641,19.942666,19.067469,2.548300,68.089131,71.804047,87.637733,24.800000,57.873376,60.000000,53.109964,19.000000,12.505015
54.682346,64.855164,139.308736,141.428998,43.392418,53.302982,54.866882,12.703662,135.727910,0.435804,64.765521,55.151065,140.196235,137.763661,137.762892,136.780922,79.709451,136.291978,0.002039,-1.910453,32.000000,-237.303396,137.005022,0.116001,12.148923,0.683384,243979.942330,0.914937,19.934896,19.065293,2.547856,68.091383,71.805237,87.632519,24.800000,57.872330,60.000000,53.126005,19.000000,12.503068
54.677278,64.846171,139.280328,141.429333,43.359570,53.302988,54.898143,12.702138,135.719253,0.886767,64.751205,55.145642,140.197861,137.764890,137.763965,136.772670,79.711338,136.292119,0.002060,-1.910437,32.000000,-237.304894,136.989773,0.259301,12.148862,0.683371,243972.139862,0.916137,19.927956,19.064219,2.547639,68.094467,71.806373,87.628761,24.800000,57.881044,60.000000,53.147519,19.000000,12.500904
54.670553,64.838355,139.270670,141.429578,43.310618,53.303266,54.928656,12.701824,135.718423,0.908827,64.742420,55.140189,140.199222,137.766122,137.764818,136.768747,79.712249,136.290535,0.002025,-1.910484,32.000000,-237.305256,136.989704,0.259569,12.151475,0.683324,243965.713163,0.916512,19.919651,19.063205,2.547600,68.097460,71.807601,87.626822,24.800000,57.891896,60.000000,53.171729,19.000000,12.498957
54.660377,64.830089,139.229329,141.430401,43.260761,53.303342,54.982648,12.701622,135.717388,0.908852,64.734574,55.133017,140.200154,137.766811,137.764852,136.764996,79.713497,136.288306,0.002026,-1.910461,32.000000,-237.305279,136.987861,0.259810,12.154361,0.683238,243959.024250,0.916062,19.915542,19.061385,2.547316,68.099123,71.808452,87.625402,24.800000,57.850645,60.000000,53.202398,19.000000,12.496850
54.653922,64.825397,139.194332,141.431580,43.211020,53.303328,54.863985,12.701829,135.717356,0.908989,64.734348,55.130292,140.201442,137.768934,137.764724,136.762589,79.715255,136.284498,0.002025,-1.910455,32.000000,-237.305042,136.984234,0.259701,12.155095,0.683139,243955.666585,0.915663,19.914208,19.059709,2.547453,68.101439,71.809543,87.625416,24.800000,57.849855,60.000000,53.228641,19.000000,12.495463
54.650634,64.823681,139.173454,141.433191,43.168452,53.303397,54.886323,12.703022,135.717049,0.909076,64.735468,55.124838,140.202842,137.765092,137.764123,136.758423,79.716375,136.287068,0.002051,-1.910430,32.000000,-237.303741,136.984431,0.260316,12.155069,0.682898,243952.089412,0.914934,19.915749,19.057384,2.547171,68.104315,71.811378,87.626644,24.800000,57.854071,60.000000,53.256768,19.000000,12.494703
54.643125,64.824096,139.094966,141.434895,43.113458,53.303384,54.949748,12.703612,135.709104,1.185582,64.737920,55.124315,140.203429,137.765581,137.763652,136.754504,79.718000,136.287934,0.002017,-1.910494,32.000000,-237.303059,136.939128,0.352841,12.155829,0.682759,243948.733364,0.917021,19.917280,19.053789,2.546832,68.107182,71.813252,87.627834,24.800000,57.816723,60.000000,53.284345,19.000000,12.494477
54.639458,64.825416,139.123059,141.436994,42.999560,53.303549,54.889568,12.702759,135.704428,1.374543,64.743212,55.120015,140.204969,137.762681,137.763884,136.745851,79.719445,136.284238,0.002011,-1.910515,32.000000,-237.303968,136.932214,0.403883,12.158205,0.682695,243947.663292,0.916706,19.918736,19.053909,2.546603,68.113122,71.816288,87.630635,24.800000,57.833672,60.000000,53.313537,19.000000,12.494400
54.635353,64.827124,139.133988,141.438600,42.915846,53.303748,54.880497,12.701269,135.706539,1.216134,64.742538,55.114710,140.206361,137.761007,137.764676,136.737710,79.719743,136.280980,0.002011,-1.910531,32.000000,-237.305418,136.974025,0.347830,12.161634,0.682351,243948.571888,0.915788,19.926389,19.052703,2.545516,68.117202,71.818075,87.633562,24.800000,57.842781,60.000000,53.340150,19.000000,12.494505
54.629858,64.826679,139.099506,141.440329,42.794091,53.304047,54.889777,12.701464,135.703880,0.919658,64.740996,55.114219,140.207472,137.760898,137.766337,136.736675,79.721678,136.279989,0.002028,-1.910547,32.000000,-237.305280,136.959838,0.260083,12.163962,0.682423,243949.793868,0.916866,19.931246,19.049472,2.546201,68.122099,71.820348,87.638378,24.800000,57.836074,60.000000,53.371539,19.000000,12.494234
54.624009,64.824638,139.055275,141.442205,42.749742,53.304060,54.910733,12.702238,135.702299,0.912093,64.743842,55.111143,140.208913,137.758683,137.767563,136.736416,79.722669,136.274885,0.002025,-1.910586,32.000000,-237.304309,136.954388,0.260799,12.167660,0.682359,243952.728558,0.917101,19.936912,19.047601,2.546593,68.126378,71.822263,87.644246,24.800000,57.822682,60.000000,53.400783,19.000000,12.493596
54.618102,64.825191,139.024452,141.445146,42.733058,53.304010,54.963118,12.701908,135.695286,0.912083,64.749425,55.108989,140.210694,137.749409,137.769288,136.731637,79.723291,136.268197,0.002021,-1.910600,32.000000,-237.304663,136.949375,0.260692,12.170291,0.682136,243953.484194,0.917052,19.941766,19.045187,2.546218,68.129917,71.823565,87.649635,24.800000,57.813771,60.000000,53.436639,19.000000,12.493179
54.615529,64.828345,139.051653,141.448319,42.737228,53.304121,54.947589,12.701285,135.689707,0.912169,64.753083,55.105213,140.212002,137.742064,137.771889,136.725665,79.723386,136.261984,0.002019,-1.910622,32.000000,-237.305232,136.942639,0.260640,12.169836,0.681784,243953.077074,0.916806,19.945366,19.041732,2.545681,68.133646,71.824396,87.653523,24.800000,57.810477,60.000000,53.464472,19.000000,12.493553
54.612984,64.832074,139.088545,141.451693,42.769646,53.304556,54.899304,12.701738,135.676265,1.085532,64.759180,55.100068,140.214009,137.733359,137.774018,136.718438,79.723728,136.253870,0.002035,-1.910619,32.000000,-237.304763,136.888956,0.319663,12.169498,0.681561,243954.210576,0.916043,19.951618,19.037879,2.545391,68.140388,71.825804,87.659003,24.800000,57.834137,60.000000,53.495975,19.000000,12.494086
54.611728,64.835201,139.032549,141.453639,42.808002,53.304750,54.866995,12.703045,135.663255,1.373529,64.770339,55.098385,140.215439,137.723440,137.775606,136.709750,79.724782,136.245809,0.002056,-1.910622,32.000000,-237.303557,136.877228,0.404456,12.170719,0.681772,243957.294985,0.916359,19.957252,19.034784,2.546009,68.147170,71.827472,87.663283,24.800000,57.821786,60.000000,53.524009,19.000000,12.494409
54.614489,64.843212,138.961318,141.455429,42.834836,53.304740,54.990335,12.703214,135.647277,1.388237,64.786083,55.099029,140.217528,137.711113,137.777097,136.697591,79.725097,136.232788,0.002024,-1.910664,32.000000,-237.303384,136.860310,0.404817,12.171320,0.682045,243962.262210,0.917229,19.963437,19.030523,2.546804,68.155825,71.828110,87.669572,24.800000,57.778466,60.000000,53.551074,19.000000,12.495691
54.618366,64.851665,138.899892,141.456466,42.854892,53.304829,54.925301,12.703961,135.635853,1.388204,64.795555,55.100521,140.217027,137.701563,137.776364,136.686445,79.725362,136.224953,0.002022,-1.910699,32.000000,-237.302507,136.850695,0.404924,12.172468,0.681709,243964.550558,0.917803,19.967775,19.025576,2.545837,68.162796,71.827318,87.674623,24.800000,57.730352,60.000000,53.571585,19.000000,12.497254
54.621923,64.860042,138.862394,141.457001,42.879190,53.304577,54.846127,12.704092,135.622547,1.388296,64.805344,55.103144,140.217251,137.685441,137.775687,136.675315,79.725686,136.212460,0.002022,-1.910702,32.000000,-237.302396,136.839477,0.404144,12.172415,0.681264,243968.899197,0.915713,19.973123,19.018971,2.544404,68.170934,71.827625,87.681471,24.800000,57.712869,60.000000,53.596931,19.000000,12.498883
54.623130,64.865993,138.873443,141.456876,42.948350,53.304585,54.979340,12.704285,135.616212,1.388247,64.812422,55.106077,140.217967,137.677195,137.776059,136.665843,79.726445,136.202956,0.002040,-1.910712,32.000000,-237.302211,136.843558,0.404657,12.174993,0.680840,243973.683392,0.916747,19.977837,19.014923,2.543099,68.178028,71.827975,87.687117,24.800000,57.733057,60.000000,53.619815,19.000000,12.499956
54.627835,64.872403,138.867545,141.455769,43.091148,53.324972,55.004156,12.706146,135.615651,0.971005,64.824362,55.109340,140.219153,137.663549,137.778014,136.660069,79.727527,136.194486,0.002013,-1.910742,32.000000,-237.300363,136.864137,0.268732,12.178804,0.680594,243976.946846,0.918021,19.982782,19.008563,2.542247,68.185532,71.828643,87.693990,24.800000,57.727987,60.000000,53.642701,19.000000,12.501075
54.634056,64.878528,138.867859,141.454598,43.156398,53.345230,54.877763,12.706906,135.607216,0.915136,64.832976,55.115801,140.218440,137.652794,137.778377,136.653490,79.729093,136.183785,0.002010,-1.910703,32.000000,-237.299401,136.858493,0.260916,12.177130,0.680501,243980.015169,0.915789,19.987569,19.003212,2.542393,68.189542,71.828018,87.698914,24.800000,57.713809,60.000000,53.659736,19.000000,12.502199
54.644458,64.885755,138.945973,141.452552,43.172738,53.345424,54.888061,12.707386,135.595036,0.915042,64.840026,55.122535,140.218055,137.639392,137.778973,136.645162,79.730366,136.175260,0.002008,-1.910726,32.000000,-237.298885,136.851416,0.260370,12.177194,0.680466,244075.263479,0.915654,19.989442,18.998037,2.542066,68.193975,71.827721,87.704311,24.800000,57.755533,60.000000,53.673847,19.000000,12.503529
54.652555,64.889850,138.941457,141.449164,43.165680,53.357521,54.954923,12.706989,135.582324,0.914897,64.844589,55.128715,140.216006,137.630886,137.779851,136.637943,79.730405,136.167816,0.002028,-1.910727,32.000000,-237.299381,136.844140,0.260416,12.177962,0.680728,244168.889653,0.918011,19.989566,18.991302,2.541782,68.194885,71.826584,87.707297,24.800000,57.762969,60.000000,53.685989,19.000000,12.504360
54.660653,64.893546,138.940847,141.444480,43.186686,53.381724,54.952202,12.706525,135.567628,0.917077,64.846130,55.135200,140.214548,137.621123,137.780582,136.629468,79.731655,136.154108,0.002024,-1.910753,32.000000,-237.299955,136.822494,0.261874,12.178083,0.681000,244170.213892,0.917667,19.986764,18.985910,2.542728,68.194689,71.825333,87.709933,24.800000,57.754073,60.000000,53.699938,19.000000,12.504951
54.672510,64.895501,138.994642,141.439158,43.216696,53.401987,54.883909,12.706527,135.557734,1.139259,64.849075,55.143885,140.212974,137.612264,137.780297,136.621474,79.732588,136.142377,0.002018,-1.910724,32.000000,-237.299924,136.817289,0.332298,12.176589,0.680975,244226.050975,0.916618,19.983052,18.982273,2.542268,68.195377,71.824173,87.712329,24.800000,57.791597,60.000000,53.705914,19.000000,12.505274
54.682337,64.898510,138.955341,141.431245,43.313624,53.426322,54.861070,12.706517,135.544172,0.926377,64.853188,55.158751,140.210327,137.602890,137.780106,136.614273,79.733466,136.131423,0.002020,-1.910678,32.000000,-237.299941,136.803642,0.260618,12.175712,0.681158,244335.865371,0.916938,19.978940,18.974399,2.541881,68.195806,71.822409,87.715593,24.800000,57.795578,60.000000,53.713718,19.000000,12.505694
54.690039,64.901466,138.938471,141.424144,43.366457,53.446407,54.940662,12.707155,135.538932,0.918700,64.859257,55.167595,140.205879,137.597023,137.778424,136.608082,79.734646,136.123869,0.002044,-1.910676,32.000000,-237.299279,136.798508,0.260326,12.177482,0.681611,244425.315873,0.918211,19.969467,18.967798,2.542313,68.195243,71.820885,87.718151,24.800000,57.757628,60.000000,53.720245,19.000000,12.506146
54.704589,64.906452,138.913806,141.415189,43.416031,53.470754,54.892068,12.708489,135.533274,0.918751,64.867494,55.177757,140.200437,137.593633,137.776453,136.601019,79.735412,136.117500,0.002054,-1.910667,32.000000,-237.297987,136.798660,0.260362,12.178750,0.681613,244534.734884,0.918837,19.963004,18.961626,2.541138,68.194612,71.819899,87.722832,24.800000,57.751994,60.000000,53.721815,19.000000,12.506946
54.715025,64.911748,138.939844,141.407486,43.388090,53.490863,54.868597,12.708877,135.528125,0.918600,64.872433,55.189876,140.196064,137.590144,137.775023,136.594872,79.735758,136.113545,0.002023,-1.910634,32.000000,-237.297692,136.793892,0.260376,12.177294,0.681575,244625.298488,0.917715,19.958539,18.956796,2.540471,68.193413,71.819196,87.725535,24.800000,57.766794,60.000000,53.722209,19.000000,12.507945
54.729411,64.916907,138.929256,141.398174,43.363940,53.507188,54.914692,12.709691,135.523569,0.918725,64.877450,55.200634,140.190404,137.587014,137.772665,136.587837,79.737067,136.110500,0.002021,-1.910624,32.000000,-237.296777,136.786999,0.260150,12.176851,0.681472,244735.149255,0.918688,19.949506,18.952950,2.539345,68.192479,71.818734,87.729114,24.800000,57.776948,60.000000,53.717623,19.000000,12.508948
54.736646,64.919965,138.936789,141.389701,43.343663,53.527307,54.959099,12.709484,135.519404,0.918489,64.885331,55.210341,140.186568,137.582766,137.770438,136.581558,79.739253,136.104783,0.002024,-1.910656,32.000000,-237.297012,136.784912,0.260081,12.177336,0.681795,244827.422140,0.919245,19.944748,18.950693,2.539336,68.193324,71.819051,87.732579,24.800000,57.769981,60.000000,53.716863,19.000000,12.509487
54.743090,64.925097,138.908687,141.379572,43.294976,53.551285,54.930510,12.708320,135.519928,0.829792,64.898357,55.219530,140.180895,137.577524,137.767401,136.575388,79.741045,136.098090,0.002035,-1.910713,32.000000,-237.298254,136.817109,0.230716,12.178080,0.681757,244899.946711,0.918499,19.936053,18.947912,2.538475,68.191931,71.819077,87.734860,24.800000,57.769421,60.000000,53.719182,19.000000,12.510386
54.748822,64.931472,138.899484,141.371632,43.202963,53.571420,54.887269,12.707229,135.519511,0.464101,64.907029,55.228183,140.175903,137.573736,137.764392,136.572499,79.742168,136.096450,0.002005,-1.910732,32.000000,-237.299279,136.834186,0.116307,12.177845,0.681926,244989.710470,0.917975,19.932143,18.942962,2.538277,68.189613,71.819234,87.736085,24.800000,57.742982,60.000000,53.718216,19.000000,12.511558
54.758905,64.938528,138.862454,141.362889,43.099268,53.595744,54.912793,12.707983,135.516379,0.842162,64.912366,55.239860,140.167562,137.570944,137.761045,136.569251,79.742494,136.094064,0.002000,-1.910747,32.000000,-237.298603,136.795697,0.246899,12.176988,0.681956,245099.598620,0.918757,19.931068,18.937935,2.537465,68.186127,71.819300,87.735494,24.800000,57.733380,60.000000,53.716198,19.000000,12.513037
54.766424,64.942593,138.932381,141.355791,43.074457,53.615845,54.954158,12.708573,135.517374,0.915798,64.915522,55.252589,140.160892,137.567389,137.758167,136.568001,79.742195,136.093206,0.002001,-1.910746,32.000000,-237.298072,136.797817,0.260114,12.178220,0.682099,245193.371176,0.919736,19.931924,18.936020,2.537031,68.182309,71.819224,87.734961,24.800000,57.771674,60.000000,53.710945,19.000000,12.513848
54.774570,64.946526,139.001285,141.346922,42.971488,53.640273,54.912200,12.709557,135.518569,0.919616,64.919865,55.264016,140.153524,137.566951,137.754484,136.566558,79.742489,136.091299,0.002022,-1.910779,32.000000,-237.297137,136.800660,0.260059,12.180410,0.682119,245306.278762,0.919556,19.929273,18.934541,2.535888,68.177620,71.818852,87.733069,24.800000,57.810733,60.000000,53.706473,19.000000,12.514601
54.785310,64.950395,138.966139,141.337797,42.906451,53.664495,54.964541,12.707693,135.512475,0.919710,64.924598,55.271494,140.145948,137.563712,137.751170,136.559278,79.743086,136.088273,0.002018,-1.910793,32.000000,-237.298957,136.797549,0.259956,12.178219,0.682573,245398.906926,0.919079,19.926100,18.934424,2.536817,68.174621,71.819693,87.731075,24.800000,57.771885,60.000000,53.696859,19.000000,12.515346
54.794048,64.953626,138.913906,141.330381,42.853460,53.668741,54.930460,12.706423,135.510083,0.919867,64.923584,55.283104,140.138281,137.564752,137.747237,136.552554,79.742584,136.083075,0.002011,-1.910774,32.000000,-237.300215,136.793817,0.260139,12.176086,0.683008,245511.062339,0.920058,19.922192,18.933208,2.537697,68.172021,71.820036,87.727814,24.800000,57.787343,60.000000,53.687827,19.000000,12.515954
54.801983,64.954671,138.884837,141.320880,42.861979,53.668872,54.876955,12.706123,135.507668,0.919880,64.921960,55.294382,140.131115,137.564846,137.742995,136.549939,79.741781,136.082426,0.002010,-1.910819,32.000000,-237.300656,136.792369,0.259836,12.177599,0.683093,245620.680382,0.919407,19.915726,18.931147,2.536558,68.171061,71.822208,87.724843,24.800000,57.766497,60.000000,53.675973,19.000000,12.516283
54.803978,64.954237,138.909659,141.312753,42.910821,53.688918,54.927213,12.706645,135.506673,0.919956,64.927454,55.300808,140.124025,137.568505,137.739448,136.547654,79.740467,136.082440,0.002035,-1.910850,32.000000,-237.300361,136.788434,0.260118,12.175139,0.682861,245640.179204,0.919896,19.910549,18.929137,2.535201,68.170424,71.824030,87.722905,24.800000,57.766504,60.000000,53.671809,19.000000,12.516074
54.807135,64.958291,138.864080,141.304589,42.975069,53.701190,54.911213,12.707466,135.508471,0.919889,64.940477,55.308839,140.117297,137.568279,137.735557,136.548608,79.740227,136.080171,0.002044,-1.910876,32.000000,-237.299513,136.787080,0.260164,12.176480,0.682507,245639.932822,0.920650,19.903960,18.929627,2.534303,68.172790,71.827113,87.722971,24.800000,57.735989,60.000000,53.667164,19.000000,12.516550
54.812454,64.965831,138.847944,141.298899,42.974680,53.701290,54.911380,12.707266,135.504663,0.929507,64.953092,55.317045,140.111269,137.563601,137.732487,136.544032,79.739822,136.081198,0.002016,-1.910896,32.000000,-237.299677,136.763673,0.264779,12.176569,0.682996,245732.335645,0.920113,19.901605,18.930948,2.534664,68.174714,71.830287,87.723318,24.800000,57.718941,60.000000,53.658599,19.000000,12.518067
54.815966,64.976023,138.791519,141.292922,42.973191,53.701353,54.885368,12.707249,135.506577,0.982032,64.966387,55.323522,140.103399,137.559026,137.728751,136.542636,79.739581,136.082066,0.002016,-1.910900,32.000000,-237.299754,136.788851,0.274774,12.174105,0.682793,245790.420086,0.920543,19.902622,18.930090,2.533686,68.175913,71.833923,87.723876,24.800000,57.685893,60.000000,53.650241,19.000000,12.520148
54.822074,64.983729,138.798530,141.288567,42.957821,53.701364,54.951658,12.708627,135.510491,0.925535,64.974744,55.323974,140.097509,137.561187,137.724869,136.544162,79.739044,136.082179,0.002016,-1.910928,32.000000,-237.298491,136.792295,0.260636,12.173271,0.682636,245795.383134,0.920461,19.905046,18.930992,2.533146,68.175758,71.836655,87.723667,24.800000,57.673285,60.000000,53.641478,19.000000,12.521849
54.828491,64.991369,138.810846,141.283155,42.941686,53.701392,54.908391,12.708243,135.506517,0.921939,64.984884,55.329197,140.092056,137.556104,137.720859,136.540313,79.738904,136.080248,0.002017,-1.910934,32.000000,-237.298802,136.786461,0.260664,12.172554,0.682449,245801.805923,0.920859,19.911859,18.931652,2.531954,68.178348,71.840796,87.722059,24.800000,57.694215,60.000000,53.627806,19.000000,12.523469
54.835181,64.997705,138.886012,141.278882,42.925456,53.701337,54.933238,12.707759,135.505600,0.921883,64.990875,55.333307,140.087645,137.553738,137.716493,136.540919,79.738339,136.075348,0.001991,-1.910946,32.000000,-237.299230,136.780012,0.260738,12.170570,0.682447,245806.241786,0.919653,19.913690,18.932245,2.531800,68.181506,71.844227,87.718527,24.800000,57.739732,60.000000,53.615641,19.000000,12.524798
54.842175,65.003827,138.887050,141.273445,42.933780,53.701243,54.880187,12.707237,135.501620,0.922116,64.996292,55.339342,140.081768,137.550411,137.711092,136.541125,79.737879,136.075434,0.001989,-1.910964,32.000000,-237.299817,136.777581,0.260234,12.171155,0.682468,245809.848132,0.920278,19.915159,18.931451,2.531728,68.185471,71.846873,87.711676,24.800000,57.739116,60.000000,53.598005,19.000000,12.526193
54.846466,65.007776,138.890180,141.268332,42.917960,53.709565,54.934188,12.706643,135.498980,0.922040,65.001536,55.345947,140.077323,137.551675,137.706984,136.536036,79.737429,136.071622,0.001991,-1.910987,32.000000,-237.300413,136.779066,0.260775,12.169287,0.682898,245812.458496,0.919752,19.915060,18.929647,2.532790,68.189696,71.849103,87.705868,24.800000,57.738665,60.000000,53.586397,19.000000,12.527060
54.854616,65.012256,138.812264,141.262338,42.900961,53.709741,54.878840,12.707099,135.497111,0.922282,65.005265,55.353153,140.071170,137.552297,137.702453,136.535965,79.735918,136.072252,0.002018,-1.910974,32.000000,-237.300066,136.777645,0.260665,12.167385,0.682771,245815.035491,0.920525,19.914457,18.930148,2.532486,68.194304,71.851553,87.699204,24.800000,57.685734,60.000000,53.567828,19.000000,12.528051
54.858659,65.015009,138.804324,141.258033,42.975074,53.709882,54.891263,12.707659,135.492131,0.922233,65.008931,55.356400,140.065967,137.552164,137.699560,136.534157,79.736211,136.072966,0.002015,-1.910946,32.000000,-237.299386,136.774547,0.260255,12.165935,0.682943,245855.026247,0.919693,19.914281,18.928755,2.532345,68.197886,71.854450,87.694475,24.800000,57.699013,60.000000,53.553907,19.000000,12.528713
54.864909,65.018100,138.842859,141.253366,43.057739,53.710113,54.877543,12.706932,135.493535,0.922508,65.015666,55.360075,140.060483,137.557078,137.696577,136.530079,79.735459,136.069943,0.002010,-1.910947,32.000000,-237.300208,136.769555,0.260861,12.165081,0.682517,245858.116270,0.920483,19.910925,18.930572,2.530548,68.200926,71.856942,87.689534,24.800000,57.699641,60.000000,53.535505,19.000000,12.529359
54.870462,65.022395,138.909398,141.249405,43.147305,53.710252,54.898183,12.706890,135.498284,0.636444,65.020571,55.363461,140.056866,137.556824,137.693535,136.528155,79.735829,136.068828,0.002009,-1.910937,32.000000,-237.300140,136.798128,0.167182,12.167527,0.682500,245859.113458,0.920209,19.909792,18.930623,2.530217,68.202071,71.858939,87.685779,24.800000,57.719667,60.000000,53.518410,19.000000,12.530236
54.880399,65.027387,138.887798,141.244227,43.237193,53.710349,54.872221,12.706549,135.492047,0.877887,65.024852,55.375106,140.053792,137.564334,137.689740,136.526503,79.736911,136.070497,0.002039,-1.910974,32.000000,-237.300540,136.751119,0.255460,12.163520,0.682672,245861.267812,0.920334,19.906875,18.929913,2.530631,68.203648,71.862062,87.680786,24.800000,57.738640,60.000000,53.494511,19.000000,12.531364
54.888589,65.030596,138.885145,141.239371,43.360588,53.710360,54.854378,12.706065,135.490788,0.919964,65.029643,55.383063,140.050297,137.566811,137.686574,136.526431,79.737636,136.068949,0.002039,-1.910984,32.000000,-237.300987,136.746126,0.262033,12.161862,0.682817,245862.892596,0.919898,19.905831,18.929005,2.531588,68.204577,71.865054,87.675681,24.800000,57.719950,60.000000,53.472863,19.000000,12.532125
54.894208,65.034633,138.880699,141.232758,43.466333,53.710449,54.871466,12.707486,135.489768,0.919878,65.038639,55.390371,140.043494,137.566421,137.681853,136.527892,79.736941,136.071438,0.002012,-1.910963,32.000000,-237.299589,136.744053,0.261697,12.166067,0.682777,245862.735986,0.920163,19.901272,18.928730,2.530736,68.203966,71.867191,87.667557,24.800000,57.703323,60.000000,53.447908,19.000000,12.532975
54.898267,65.040596,138.875082,141.227572,43.538728,53.710441,54.947058,12.708789,135.487962,0.919878,65.053154,55.393547,140.039565,137.563807,137.678671,136.529701,79.737251,136.071147,0.002014,-1.911006,32.000000,-237.298363,136.743373,0.262105,12.162998,0.682737,245861.834305,0.920318,19.896612,18.927255,2.530310,68.204023,71.869463,87.662368,24.800000,57.694959,60.000000,53.429052,19.000000,12.534200
54.905170,65.052053,138.921565,141.222253,43.545859,53.710593,54.867787,12.708472,135.486828,0.919890,65.070799,55.398886,140.033906,137.559024,137.673904,136.530546,79.737710,136.069771,0.002014,-1.911021,32.000000,-237.298696,136.738489,0.262247,12.161996,0.682407,245864.195913,0.919939,19.895249,18.929155,2.529970,68.203983,71.870784,87.655813,24.800000,57.736052,60.000000,53.403877,19.000000,12.536483
54.914852,65.063559,138.895054,141.218138,43.470939,53.710680,54.826801,12.708612,135.485902,0.919742,65.078813,55.409355,140.029344,137.556474,137.669972,136.531615,79.738984,136.068920,0.002017,-1.910998,32.000000,-237.298469,136.737748,0.261709,12.164991,0.682502,245866.765358,0.918613,19.897311,18.928704,2.529681,68.204096,71.871776,87.650702,24.800000,57.734985,60.000000,53.376134,19.000000,12.539104
54.929307,65.073047,138.949930,141.212038,43.314259,53.710795,54.868909,12.709767,135.483214,0.919921,65.086102,55.420169,140.023899,137.554657,137.665477,136.525805,79.740378,136.066559,0.001994,-1.911007,32.000000,-237.297275,136.735823,0.262179,12.165489,0.682716,245873.096288,0.919843,19.902136,18.927579,2.530209,68.202829,71.872833,87.645151,24.800000,57.737167,60.000000,53.338658,19.000000,12.541391
54.938715,65.077709,138.935556,141.206019,43.232800,53.710727,54.888661,12.709993,135.483925,0.915141,65.093110,55.429615,140.019075,137.554770,137.661032,136.526394,79.741621,136.063456,0.001994,-1.910996,32.000000,-237.297059,136.746406,0.259674,12.164304,0.682286,245877.559921,0.920380,19.904342,18.925895,2.529280,68.202338,71.873584,87.642012,24.800000,57.768498,60.000000,53.309378,19.000000,12.542571
54.951121,65.083476,138.895848,141.198533,43.163624,53.710724,54.870837,12.709489,135.487925,0.499752,65.095874,55.441888,140.013961,137.559395,137.655237,136.523793,79.742161,136.065460,0.001992,-1.910967,32.000000,-237.297656,136.773234,0.128262,12.165398,0.682349,245878.928558,0.919431,19.899947,18.923360,2.529614,68.202186,71.873900,87.639370,24.800000,57.744164,60.000000,53.268707,19.000000,12.543946
54.960728,65.086501,138.874436,141.191976,43.127080,53.710601,54.877853,12.710349,135.484057,0.852759,65.098612,55.456302,140.008161,137.559640,137.650079,136.521302,79.741454,136.065815,0.002024,-1.910942,32.000000,-237.296775,136.743721,0.250066,12.161497,0.682201,245877.554534,0.918937,19.895574,18.920616,2.528919,68.201115,71.873431,87.637215,24.800000,57.729832,60.000000,53.234858,19.000000,12.544805
54.971222,65.089785,138.801640,141.184203,43.013267,53.710591,54.839378,12.711001,135.482954,0.924393,65.101948,55.464632,140.001735,137.560929,137.645821,136.520563,79.742283,136.067859,0.002018,-1.910919,32.000000,-237.296027,136.745055,0.261709,12.165126,0.681755,245877.532836,0.919020,19.889429,18.921044,2.527625,68.197436,71.873912,87.637680,24.800000,57.689501,60.000000,53.195395,19.000000,12.545638
54.977814,65.092414,138.752782,141.177699,42.943860,53.710606,54.898933,12.712213,135.481859,0.924372,65.107030,55.472215,139.996414,137.560943,137.642179,136.519838,79.743353,136.069362,0.002016,-1.910918,32.000000,-237.294873,136.744488,0.261546,12.161919,0.681717,245877.025285,0.918729,19.883231,18.921924,2.526794,68.191745,71.873582,87.640299,24.800000,57.631915,60.000000,53.160705,19.000000,12.546362
54.984370,65.096751,138.721542,141.170002,42.881228,53.710958,54.859415,12.712477,135.482586,0.924407,65.118681,55.481890,139.989801,137.557400,137.638977,136.516109,79.745601,136.069638,0.002014,-1.910893,32.000000,-237.294606,136.745069,0.261621,12.163451,0.680973,245875.399024,0.919188,19.876442,18.922084,2.524987,68.183746,71.874638,87.647056,24.800000,57.613623,60.000000,53.122537,19.000000,12.547298
54.991414,65.103194,138.680439,141.164248,42.808694,53.711010,54.834267,12.712248,135.480566,0.924401,65.127038,55.486752,139.982493,137.555390,137.635051,136.519798,79.746407,136.066314,0.002045,-1.910853,32.000000,-237.294934,136.740801,0.261461,12.163290,0.680796,245874.201554,0.918075,19.872742,18.921738,2.523796,68.177003,71.874470,87.653063,24.800000,57.598547,60.000000,53.085866,19.000000,12.548759
54.995397,65.110911,138.740121,141.157596,42.736641,53.710543,54.961242,12.712365,135.477889,0.924433,65.138241,55.490907,139.974172,137.551579,137.629666,136.519022,79.747720,136.068972,0.002038,-1.910844,32.000000,-237.294725,136.744537,0.261501,12.160863,0.680455,245874.590749,0.918632,19.870788,18.919624,2.522927,68.168858,71.874867,87.661555,24.800000,57.602239,60.000000,53.046339,19.000000,12.550639
55.003688,65.118293,138.693910,141.152009,42.645638,53.710766,54.868982,12.711506,135.477988,0.924337,65.147189,55.500445,139.968126,137.551720,137.624550,136.517876,79.748118,136.065279,0.002027,-1.910869,32.000000,-237.295628,136.740546,0.261728,12.163161,0.680151,245876.504649,0.918940,19.870473,18.917212,2.521856,68.163269,71.874467,87.669281,24.800000,57.575965,60.000000,53.009322,19.000000,12.552294
55.013927,65.127244,138.662757,141.145042,42.579323,53.710792,54.919659,12.711823,135.474731,0.924244,65.155671,55.508531,139.959715,137.550155,137.616431,136.519431,79.748632,136.067598,0.002014,-1.910864,32.000000,-237.295409,136.741574,0.261193,12.164930,0.680555,245877.071247,0.916754,19.874368,18.917182,2.522759,68.157307,71.874332,87.679250,24.800000,57.575224,60.000000,52.961451,19.000000,12.554457
55.020451,65.133484,138.686039,141.139318,42.489967,53.710785,54.969830,12.711997,135.475585,0.924090,65.161754,55.519436,139.953361,137.547690,137.610051,136.519775,79.749418,136.070719,0.002016,-1.910870,32.000000,-237.295169,136.742569,0.261201,12.160367,0.680069,245880.445328,0.918164,19.873794,18.915001,2.521538,68.154790,71.874284,87.688096,24.800000,57.568340,60.000000,52.921252,19.000000,12.556013
55.026401,65.139419,138.701737,141.132103,42.351326,53.710853,54.891630,12.712014,135.477380,0.723369,65.167284,55.525122,139.945725,137.543449,137.604259,136.523857,79.750600,136.072365,0.002020,-1.910843,32.000000,-237.295293,136.747011,0.200515,12.158858,0.679663,245883.446376,0.917151,19.872923,18.915606,2.520503,68.151742,71.874693,87.699358,24.800000,57.564399,60.000000,52.874207,19.000000,12.557598
55.030619,65.143324,138.735918,141.126471,42.179992,53.710808,54.943855,12.711528,135.477105,0.917862,65.173756,55.527328,139.939012,137.542184,137.600300,136.524527,79.750735,136.071833,0.002008,-1.910817,32.000000,-237.295839,136.744388,0.261878,12.159535,0.679950,245885.097963,0.916208,19.872904,18.916330,2.520627,68.147199,71.873795,87.708310,24.800000,57.577180,60.000000,52.837131,19.000000,12.558651
55.037788,65.149147,138.779236,141.120801,41.962117,53.710987,54.917432,12.711277,135.477227,0.927741,65.179976,55.532346,139.932053,137.544991,137.595253,136.526955,79.751660,136.073422,0.001998,-1.910243,32.000000,-237.296017,136.748503,0.262261,12.159629,0.680039,245886.661663,0.917420,19.873133,18.915944,2.520640,68.142268,71.873423,87.719649,24.800000,57.595889,60.000000,52.788573,19.000000,12.560122
55.041587,65.153286,138.777620,141.116803,41.799323,53.710989,54.909774,12.710624,135.479243,0.927746,65.182690,55.537202,139.926554,137.548555,137.591159,136.530740,79.751705,136.075445,0.001997,-1.909616,32.000000,-237.296572,136.749671,0.261798,12.159490,0.680129,245887.570618,0.916479,19.872994,18.915552,2.521068,68.137795,71.872906,87.727434,24.800000,57.598984,60.000000,52.747787,19.000000,12.561245
55.049723,65.156817,138.771064,141.112420,41.646026,53.710653,54.914286,12.709977,135.485395,0.927771,65.181521,55.546265,139.919378,137.559200,137.584694,136.536967,79.752012,136.080867,0.002031,-1.909588,32.000000,-237.297104,136.756898,0.262004,12.158743,0.680265,245889.587399,0.916805,19.871940,18.915395,2.521526,68.130834,71.872248,87.735322,24.800000,57.600550,60.000000,52.697294,19.000000,12.562327
55.051130,65.157733,138.753219,141.109435,41.634491,53.710564,54.913341,12.710099,135.489929,0.938108,65.179999,55.546751,139.915053,137.568376,137.580814,136.542742,79.752737,136.084416,0.002026,-1.909587,32.000000,-237.296896,136.748225,0.267522,12.156562,0.680214,245891.389469,0.916873,19.872437,18.916328,2.521323,68.125671,71.871735,87.742638,24.800000,57.597798,60.000000,52.658140,19.000000,12.562878
55.053762,65.157427,138.774949,141.107168,41.710536,53.710656,54.875296,12.709189,135.491507,1.359811,65.176400,55.548272,139.910535,137.575827,137.575232,136.549316,79.752838,136.092449,0.002019,-1.909553,32.000000,-237.297855,136.721606,0.401385,12.151925,0.680102,245889.539660,0.916650,19.868167,18.918641,2.520831,68.120274,71.871890,87.750978,24.800000,57.595509,60.000000,52.611088,19.000000,12.563076
55.056554,65.156773,138.768899,141.105350,41.763349,53.710795,54.832649,12.709184,135.496396,1.401197,65.168692,55.546967,139.906165,137.585548,137.570876,136.557385,79.752425,136.100701,0.002017,-1.909544,32.000000,-237.297864,136.729566,0.406766,12.153140,0.680098,245888.583186,0.916641,19.867733,18.919634,2.520443,68.114469,71.870817,87.756546,24.800000,57.588073,60.000000,52.568719,19.000000,12.563198
55.052754,65.152873,138.862357,141.103137,41.852849,53.710958,54.914638,12.709999,135.503813,1.400953,65.166266,55.539952,139.902647,137.593318,137.568230,136.564330,79.753058,136.109645,0.002053,-1.909575,32.000000,-237.296915,136.737738,0.406721,12.156150,0.680440,245888.006658,0.917228,19.864904,18.923415,2.520717,68.107643,71.871076,87.763365,24.800000,57.627385,60.000000,52.527276,19.000000,12.562779
55.048395,65.151107,138.842569,141.102247,41.934294,53.710989,54.954758,12.709506,135.517804,1.099140,65.166951,55.536567,139.900352,137.597411,137.564877,136.573189,79.754775,136.113886,0.002047,-1.908993,32.000000,-237.297272,136.785748,0.305879,12.158996,0.680292,245888.129418,0.917891,19.861573,18.927817,2.520479,68.102402,71.871644,87.768724,24.800000,57.613821,60.000000,52.495243,19.000000,12.562468
55.047369,65.151778,138.911539,141.103115,42.076549,53.711044,54.897963,12.710149,135.529966,0.925506,65.161315,55.536564,139.898327,137.606267,137.560491,136.586999,79.755070,136.121932,0.002032,-1.907261,32.000000,-237.296706,136.798370,0.262669,12.155679,0.680682,245886.476038,0.916584,19.861317,18.931508,2.522351,68.096674,71.871279,87.774487,24.800000,57.657212,60.000000,52.452097,19.000000,12.562899
55.040287,65.150090,138.921752,141.104704,42.227200,53.711178,54.903806,12.708916,135.539480,0.921530,65.152639,55.529331,139.896885,137.614721,137.557478,136.594510,79.754245,136.130707,0.002024,-1.907261,32.000000,-237.297916,136.809774,0.262711,12.157775,0.680478,245885.115251,0.915991,19.863731,18.931841,2.522191,68.093754,71.870712,87.778251,24.800000,57.679417,60.000000,52.423352,19.000000,12.562860
55.033938,65.144540,139.018485,141.107302,42.365799,53.711440,54.873592,12.707733,135.548611,0.921814,65.142084,55.519198,139.895642,137.627550,137.553802,136.603585,79.754038,136.140638,0.002025,-1.907242,32.000000,-237.299112,136.819252,0.263064,12.157940,0.681049,245885.756421,0.916960,19.865386,18.935434,2.523491,68.091521,71.870148,87.780884,24.800000,57.710788,60.000000,52.387827,19.000000,12.562041
55.025893,65.139384,139.064991,141.110923,42.468077,53.711393,54.886043,12.707642,135.554962,1.038254,65.133474,55.510867,139.897380,137.635565,137.551367,136.611717,79.754520,136.155356,0.002026,-1.907277,32.000000,-237.299135,136.792296,0.306540,12.156651,0.681098,245888.056398,0.916992,19.870487,18.940501,2.524001,68.089616,71.871049,87.781686,24.800000,57.762145,60.000000,52.363115,19.000000,12.561169
55.021915,65.132973,139.051096,141.116711,42.492002,53.699326,54.877016,12.707379,135.565935,1.386854,65.121026,55.505199,139.899880,137.647835,137.550194,136.623290,79.755592,136.168880,0.002019,-1.907284,32.000000,-237.299350,136.786160,0.408206,12.160751,0.681690,245887.617931,0.917605,19.871025,18.945508,2.526050,68.085156,71.871932,87.780294,24.800000,57.783275,60.000000,52.326217,19.000000,12.560010
55.013301,65.126829,139.088867,141.121933,42.447247,53.695331,54.859820,12.708780,135.577671,1.400203,65.110827,55.492692,139.901672,137.660420,137.548561,136.637029,79.756790,136.183644,0.002011,-1.907255,32.000000,-237.298052,136.798292,0.408351,12.161158,0.682120,245885.765401,0.917531,19.873585,18.952137,2.527265,68.080573,71.872294,87.776945,24.800000,57.773818,60.000000,52.302730,19.000000,12.558961
54.998503,65.119409,139.119781,141.129850,42.390186,53.695373,54.927544,12.708770,135.592344,1.400401,65.101218,55.482175,139.904879,137.672671,137.548967,136.647736,79.757901,136.197578,0.002007,-1.907255,32.000000,-237.297934,136.811638,0.408086,12.161586,0.681718,245826.019083,0.917534,19.870991,18.957601,2.527195,68.074646,71.872613,87.770323,24.800000,57.808434,60.000000,52.281461,19.000000,12.557555
54.984636,65.114552,139.104952,141.137994,42.402106,53.695420,54.842322,12.708259,135.600514,1.400482,65.097122,55.465575,139.909138,137.685839,137.549218,136.657885,79.758179,136.210231,0.002026,-1.907218,32.000000,-237.298585,136.819862,0.408413,12.162900,0.681958,245805.183536,0.917897,19.873109,18.963536,2.528277,68.067969,71.873056,87.763200,24.800000,57.812824,60.000000,52.266624,19.000000,12.556658
54.967376,65.111577,139.064992,141.149826,42.500212,53.695300,54.902227,12.708033,135.614611,1.290020,65.096290,55.448868,139.915296,137.698373,137.549042,136.663788,79.758208,136.222099,0.002037,-1.907161,32.000000,-237.298710,136.866370,0.367439,12.163053,0.682309,245803.372959,0.917021,19.879885,18.969160,2.529519,68.060243,71.873842,87.753058,24.800000,57.784756,60.000000,52.254414,19.000000,12.556045
54.956925,65.111027,139.077380,141.160289,42.577705,53.695515,54.868404,12.708754,135.624627,0.941705,65.090551,55.435076,139.920735,137.708373,137.548980,136.673148,79.759079,136.232444,0.002030,-1.907182,32.000000,-237.297763,136.892138,0.262569,12.165388,0.682360,245803.894945,0.918691,19.888334,18.974993,2.529888,68.054962,71.875435,87.744138,24.800000,57.808091,60.000000,52.240445,19.000000,12.556118
54.940273,65.107930,139.101484,141.173353,42.649491,53.687505,54.843219,12.707735,135.634753,0.922056,65.077972,55.417169,139.928375,137.717621,137.549947,136.680385,79.759862,136.242590,0.002029,-1.907134,32.000000,-237.298806,136.899478,0.262596,12.163892,0.682398,245806.366734,0.917999,19.901924,18.980698,2.529955,68.049761,71.877050,87.733873,24.800000,57.799239,60.000000,52.230787,19.000000,12.555760
54.928390,65.101935,139.046694,141.184346,42.706592,53.687358,54.881659,12.707587,135.643653,0.921826,65.065492,55.403736,139.935439,137.728046,137.551945,136.687153,79.761637,136.250908,0.002047,-1.908303,32.000000,-237.299059,136.908065,0.262690,12.161918,0.682495,245809.288915,0.918760,19.911407,18.984824,2.530662,68.044405,71.878404,87.726714,24.800000,57.797090,60.000000,52.223679,19.000000,12.554836
54.912166,65.092488,139.042076,141.197569,42.772028,53.675303,54.885078,12.707893,135.642286,1.044691,65.052978,55.384148,139.944644,137.731808,137.556523,136.691012,79.761870,136.259085,0.002057,-1.908319,32.000000,-237.298921,136.880219,0.308349,12.159657,0.682851,245774.604797,0.919346,19.924298,18.988940,2.531867,68.038276,71.879657,87.719698,24.800000,57.798476,60.000000,52.217927,19.000000,12.552986
54.899133,65.084078,139.020007,141.210862,42.782852,53.655092,54.890179,12.707130,135.644098,1.374804,65.043012,55.365710,139.954650,137.733406,137.560121,136.693623,79.762090,136.270064,0.002038,-1.908314,32.000000,-237.299741,136.887541,0.401972,12.159881,0.682836,245771.683713,0.918905,19.929715,18.991183,2.531418,68.030865,71.881336,87.712242,24.800000,57.773742,60.000000,52.211991,19.000000,12.551263
54.886826,65.078289,139.004949,141.221590,42.768938,53.654914,54.883452,12.707756,135.651377,0.988630,65.035867,55.353083,139.962081,137.740173,137.563408,136.698243,79.761997,136.277512,0.002029,-1.908314,32.000000,-237.299191,136.923566,0.273047,12.160145,0.683021,245714.277604,0.918919,19.935851,18.994901,2.532081,68.025537,71.882018,87.705345,24.800000,57.791268,60.000000,52.210757,19.000000,12.550175
54.871989,65.072387,138.987284,141.234866,42.708498,53.644480,54.842029,12.708090,135.656454,0.924647,65.027525,55.340441,139.973144,137.746357,137.568152,136.701749,79.763557,136.281846,0.002026,-1.908264,32.000000,-237.298873,136.925701,0.262624,12.156526,0.682815,245619.701040,0.918708,19.939961,18.999982,2.532281,68.021764,71.883876,87.698776,24.800000,57.775696,60.000000,52.210814,19.000000,12.548977
