OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, February 7, 2019
3:27:54 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
26.319377,30.532327,139.579880,176.777601,40.602422,27.701941,59.805368,13.005701,137.212372,0.864276,28.692648,26.785175,173.481960,139.533904,166.957495,138.552508,82.754475,138.275393,0.002098,-1.857715,32.000000,-237.000889,138.705935,0.144206,13.392761,0.575863,118848.545734,0.881000,21.057459,16.991463,5.303600,69.031899,74.911446,89.580393,0.000000,38.666215,29.506329,42.223185,18.000000,18.989348
26.318598,30.523366,139.627866,176.788853,40.720096,27.702033,59.819012,13.004846,137.192430,0.862330,28.654675,26.782626,173.498938,139.513321,166.971231,138.531045,82.756219,138.252722,0.002083,-1.859454,32.000000,-237.001792,138.686550,0.144301,13.394394,0.575602,118846.629915,0.881663,21.056752,16.982510,5.299519,69.033743,74.920482,89.581781,0.000000,38.647138,29.506329,42.270386,18.000000,18.988664
26.314731,30.514897,139.665438,176.799892,40.755548,27.702251,59.815335,13.003956,137.163681,0.862318,28.647425,26.782828,173.517941,139.481449,166.988093,138.505065,82.757230,138.224757,0.002080,-1.862960,32.000000,-237.002649,138.657006,0.144429,13.394792,0.576310,118843.704709,0.881475,21.053400,16.970742,5.303313,69.035343,74.930611,89.581330,0.000000,38.768469,29.506329,42.331750,18.000000,18.987821
26.316330,30.516981,139.749342,176.807279,40.876918,27.694482,59.827888,13.003839,137.136683,0.862612,28.660763,26.783300,173.531403,139.457673,167.000883,138.478017,82.758647,138.201301,0.002080,-1.863526,32.000000,-237.003002,138.632653,0.144152,13.393433,0.576365,118840.377704,0.881285,21.045760,16.958170,5.305293,69.035780,74.937745,89.579799,0.000000,38.837645,29.506329,42.378421,18.000000,18.988412
26.322068,30.524255,139.739133,176.813208,40.746172,27.694603,59.815891,13.003798,137.102813,0.862705,28.659437,26.789370,173.545654,139.425698,167.014689,138.442257,82.760643,138.166875,0.002118,-1.867025,32.000000,-237.003077,138.596478,0.144261,13.389745,0.576494,118838.948838,0.881464,21.043843,16.943797,5.307500,69.037161,74.946006,89.576397,0.000000,38.818777,29.506329,42.429495,18.000000,18.990080
26.326528,30.527909,139.442903,176.814319,40.945459,27.706828,59.776449,13.004286,137.073872,0.863055,28.665695,26.797072,173.557484,139.393193,167.025118,138.412407,82.762185,138.133958,0.002091,-1.867541,32.000000,-237.002608,138.426592,0.144213,13.390861,0.576583,118804.963941,0.880980,21.043216,16.931172,5.310366,69.038748,74.952655,89.573979,0.000000,38.702703,29.506329,42.470434,18.000000,18.991246
26.334865,30.531529,139.315190,176.811354,40.724211,27.714882,59.790657,13.004506,137.029777,1.360234,28.693570,26.810005,173.566341,139.358515,167.035620,138.379013,82.762780,138.102489,0.002089,-1.869290,32.000000,-237.002396,138.320514,0.318333,13.389955,0.576641,118805.273776,0.880973,21.040770,16.912724,5.308821,69.040236,74.956103,89.571076,0.000000,38.663602,29.506329,42.508060,18.000000,18.992221
26.347788,30.545552,139.201161,176.803583,40.919045,27.720642,59.701977,13.003885,136.982601,1.853615,28.758085,26.818808,173.576368,139.311507,167.045867,138.331480,82.763333,138.056216,0.002110,-1.871009,32.000000,-237.003234,138.267445,0.478375,13.388716,0.576027,118857.010013,0.881793,21.036867,16.895448,5.296669,69.042430,74.959766,89.568594,0.000000,38.555286,29.506329,42.547607,18.000000,18.994522
26.354667,30.567117,138.830615,176.794028,40.838274,27.741139,59.718895,13.002377,136.945063,1.862907,28.850695,26.828933,173.582010,139.271223,167.054485,138.290086,82.764918,138.013932,0.002131,-1.872790,32.000000,-237.004736,138.227460,0.480498,13.392036,0.575781,118890.188265,0.881552,21.026367,16.879808,5.290143,69.044592,74.961709,89.567484,0.000000,38.419368,29.506329,42.581486,18.000000,18.997868
26.370540,30.605895,138.907917,176.779433,41.120374,27.765536,59.812664,13.002847,136.901370,1.862884,28.953101,26.848390,173.586699,139.226331,167.065130,138.244752,82.765737,137.964065,0.002101,-1.872781,32.000000,-237.004116,138.181743,0.480432,13.385783,0.575483,118915.598875,0.882617,21.018507,16.857129,5.283220,69.048598,74.962461,89.565754,0.000000,38.373682,29.506329,42.615569,18.000000,19.003938
26.385773,30.640198,138.892984,176.763192,40.820809,27.785952,59.804762,13.003724,136.860667,1.862920,29.015972,26.862245,173.588323,139.184157,167.073178,138.204717,82.767009,137.922956,0.002088,-1.873926,32.000000,-237.003262,138.142837,0.480557,13.384875,0.574740,119007.989719,0.882823,21.028429,16.835319,5.267781,69.051705,74.961565,89.563470,0.000000,38.347676,29.506329,42.637524,18.000000,19.009464
26.398600,30.678468,138.688740,176.740194,41.217878,27.810793,59.798979,13.003071,136.811071,1.862629,29.110331,26.881575,173.586000,139.135658,167.081208,138.148891,82.767752,137.873694,0.002086,-1.875071,32.000000,-237.003884,138.092909,0.480364,13.377433,0.575525,119120.872661,0.881737,21.040346,16.810642,5.267542,69.055356,74.959952,89.560354,0.000000,38.277796,29.506329,42.667615,18.000000,19.015729
26.411392,30.715246,138.862842,176.717957,41.086755,27.831305,59.821361,13.002808,136.771507,1.796084,29.196718,26.894124,173.582786,139.094217,167.088725,138.108079,82.768784,137.831054,0.002085,-1.877010,32.000000,-237.004194,138.064886,0.454470,13.373569,0.575761,119215.172947,0.882038,21.048884,16.789700,5.263935,69.058082,74.958735,89.558808,0.000000,38.398741,29.506329,42.688047,18.000000,19.021532
26.423728,30.765608,138.628604,176.688521,41.179790,27.855907,59.823951,13.003702,136.733531,1.361205,29.321313,26.907805,173.576039,139.048762,167.097889,138.059648,82.769389,137.788580,0.002085,-1.879329,32.000000,-237.003240,138.060398,0.312910,13.373766,0.575928,119330.630039,0.882542,21.065468,16.765377,5.253640,69.060255,74.957244,89.556891,0.000000,38.231468,29.506329,42.715474,18.000000,19.029469
26.436399,30.809732,138.423563,176.662281,41.352902,27.876341,59.819102,13.004516,136.696707,1.349390,29.409204,26.923797,173.568809,139.009052,167.105578,138.020457,82.769669,137.749713,0.002075,-1.882244,32.000000,-237.002286,138.020762,0.310849,13.371729,0.576822,119426.854786,0.882491,21.080628,16.743929,5.257687,69.063084,74.957020,89.556829,0.000000,38.120015,29.506329,42.733750,18.000000,19.036543
26.452131,30.858849,138.158987,176.628863,41.237410,27.901090,59.702236,13.004892,136.656297,1.349082,29.480272,26.944757,173.559450,138.964581,167.113089,137.978087,82.770320,137.706680,0.002074,-1.885790,32.000000,-237.001855,137.975487,0.310664,13.372157,0.576605,119545.705775,0.882907,21.110149,16.722985,5.246368,69.066391,74.956061,89.557757,0.000000,37.920946,29.506329,42.751083,18.000000,19.044782
26.467428,30.893579,138.174210,176.599090,41.299193,27.921461,59.818611,13.004962,136.622455,1.348941,29.513370,26.963766,173.549097,138.931045,167.118040,137.942973,82.770010,137.670831,0.002075,-1.885202,32.000000,-237.001717,137.939870,0.310976,13.370853,0.576451,119644.692936,0.883275,21.132875,16.704088,5.236097,69.069260,74.954226,89.557954,0.000000,37.915131,29.506329,42.763018,18.000000,19.050779
26.486455,30.930434,138.237702,176.560951,41.284896,27.946003,59.825123,13.005169,136.585274,1.349045,29.575464,26.981345,173.535483,138.889752,167.122966,137.901350,82.769991,137.634010,0.002116,-1.885203,32.000000,-237.001425,137.898646,0.310691,13.371172,0.576086,119762.712347,0.885340,21.155435,16.682820,5.222981,69.072410,74.952329,89.558546,0.000000,37.878291,29.506329,42.773388,18.000000,19.057098
26.506312,30.963963,138.068829,176.527418,41.482767,27.966188,59.825930,13.005431,136.558702,1.349309,29.602411,27.000584,173.522346,138.860631,167.125982,137.870942,82.770037,137.604721,0.002083,-1.885253,32.000000,-237.001134,137.870209,0.310889,13.379651,0.576415,119857.791219,0.883798,21.164353,16.665951,5.220538,69.075020,74.950338,89.557481,0.000000,37.791795,29.506329,42.774151,18.000000,19.062833
26.525445,30.997038,138.014546,176.485671,41.335353,27.982360,59.795237,13.004889,136.527767,1.349348,29.625575,27.023125,173.504042,138.828054,167.129843,137.837028,82.769239,137.575763,0.002083,-1.884117,32.000000,-237.001690,137.840520,0.310992,13.385250,0.576829,119970.510148,0.883887,21.169120,16.648323,5.219185,69.077497,74.947036,89.555263,0.000000,37.754635,29.506329,42.775962,18.000000,19.068938
26.547111,31.022749,138.036893,176.449064,41.210907,28.002697,59.812145,13.006383,136.507687,1.349780,29.626511,27.046181,173.486348,138.811133,167.132046,137.813150,82.769603,137.559020,0.002082,-1.881223,32.000000,-237.000219,137.818310,0.310582,13.386466,0.576181,120063.010672,0.883886,21.169180,16.634235,5.208904,69.079831,74.943919,89.553848,0.000000,37.722490,29.506329,42.771096,18.000000,19.073661
26.573039,31.043809,138.012635,176.403080,41.311439,28.027089,59.828811,13.006438,136.490270,1.349489,29.600600,27.075426,173.464008,138.790263,167.133594,137.791322,82.769159,137.539314,0.002126,-1.878870,32.000000,-237.000137,137.799766,0.310969,13.385352,0.575880,120138.710706,0.884247,21.170026,16.621150,5.203100,69.083100,74.940685,89.551717,0.000000,37.709943,29.506329,42.758360,18.000000,19.078292
26.594622,31.054450,137.974775,176.362898,41.110785,28.047369,59.791190,13.007062,136.473591,1.612125,29.580921,27.104472,173.443955,138.776821,167.133648,137.778856,82.768267,137.530635,0.002096,-1.875973,32.000000,-236.999496,137.683580,0.405435,13.389521,0.576004,120228.761901,0.883932,21.159260,16.612758,5.199695,69.085566,74.937412,89.549993,0.000000,37.659165,29.506329,42.745785,18.000000,19.080900
26.621467,31.067609,137.983689,176.312626,41.303995,28.063693,59.774493,13.007303,136.458154,2.089110,29.576853,27.128262,173.417208,138.765981,167.135602,137.767078,82.767498,137.522099,0.002084,-1.874253,32.000000,-236.999342,137.588225,0.561196,13.385183,0.576117,120333.897741,0.883587,21.136701,16.603751,5.193709,69.089136,74.933459,89.547608,0.000000,37.676579,29.506329,42.723755,18.000000,19.083888
26.641237,31.082431,137.944010,176.270188,41.432908,28.071860,59.816735,13.008076,136.464201,1.725886,29.578018,27.147229,173.393310,138.765503,167.138334,137.764376,82.766056,137.518233,0.002083,-1.873075,32.000000,-236.998680,137.714899,0.430944,13.387030,0.575932,120419.198183,0.884045,21.111057,16.600480,5.188071,69.091663,74.931005,89.545258,0.000000,37.542240,29.506329,42.706064,18.000000,19.087088
26.659522,31.099364,137.789977,176.219569,41.317516,28.094720,59.813771,13.009373,136.479079,1.115372,29.580704,27.170559,173.362723,138.772356,167.141895,137.766403,82.764358,137.527081,0.002086,-1.871330,32.000000,-236.997387,137.743789,0.230827,13.388408,0.576076,120486.970406,0.883890,21.079116,16.597157,5.183174,69.094388,74.928727,89.540255,0.000000,37.469642,29.506329,42.684860,18.000000,19.090830
26.677312,31.110883,137.946306,176.178626,41.497253,28.094878,59.821986,13.010996,136.482369,1.099099,29.561623,27.191457,173.337698,138.781628,167.142254,137.773334,82.762941,137.537199,0.002084,-1.868985,32.000000,-236.995892,137.752854,0.226962,13.382337,0.575773,120522.550912,0.882861,21.060748,16.596743,5.177838,69.096315,74.928048,89.535972,0.000000,37.501274,29.506329,42.665574,18.000000,19.093710
26.700173,31.116626,138.064355,176.130134,41.129989,28.094901,59.784751,13.011971,136.495518,1.099210,29.526892,27.210643,173.307163,138.791205,167.140880,137.783520,82.761280,137.551725,0.002073,-1.869018,32.000000,-236.995001,137.766398,0.226732,13.385333,0.575519,120622.329734,0.883019,21.047002,16.602685,5.168509,69.096880,74.927817,89.531579,0.000000,37.597196,29.506329,42.633714,18.000000,19.096107
26.717801,31.116790,138.304990,176.090773,41.409597,28.094636,59.842430,13.012349,136.507620,1.099630,29.502529,27.232457,173.280862,138.806929,167.139687,137.793213,82.759681,137.567484,0.002071,-1.867841,32.000000,-236.994683,137.777269,0.226826,13.391358,0.575934,120622.933687,0.882304,21.028687,16.608955,5.170922,69.096361,74.929371,89.527927,0.000000,37.628566,29.506329,42.606761,18.000000,19.097247
26.743494,31.115209,138.139064,176.043795,41.021806,28.094269,59.808320,13.012316,136.529337,1.100123,29.433046,27.257381,173.249799,138.831492,167.137432,137.816857,82.757981,137.587951,0.002073,-1.866642,32.000000,-236.994598,137.802033,0.226882,13.390348,0.575762,120619.843664,0.882065,20.996114,16.617582,5.170916,69.095373,74.931483,89.523502,0.000000,37.549140,29.506329,42.566451,18.000000,19.098525
26.764149,31.103893,138.070695,176.004283,41.166629,28.114748,59.802040,13.013487,136.554006,1.100508,29.337968,27.279426,173.223521,138.856361,167.134570,137.839605,82.756939,137.615639,0.002116,-1.865056,32.000000,-236.993355,137.826205,0.226924,13.390014,0.575851,120615.015355,0.880591,20.966749,16.626739,5.176511,69.094574,74.933513,89.519196,0.000000,37.554502,29.506329,42.530363,18.000000,19.098256
26.789744,31.076294,138.215066,175.956157,40.941683,28.139030,59.792252,13.014223,136.583546,1.100225,29.194936,27.305149,173.191275,138.888029,167.131523,137.871207,82.755918,137.644160,0.002086,-1.861771,32.000000,-236.992709,137.859083,0.227005,13.387404,0.575050,120606.825345,0.880180,20.922159,16.638252,5.165333,69.092958,74.936839,89.513260,0.000000,37.562653,29.506329,42.481160,18.000000,19.096060
26.808869,31.045162,138.242510,175.915496,41.236471,28.159325,59.791776,13.014895,136.613636,1.100959,29.091246,27.322607,173.164181,138.918539,167.128491,137.900871,82.754133,137.674296,0.002084,-1.858831,32.000000,-236.992100,137.885853,0.226914,13.390181,0.574964,120686.154881,0.880168,20.876290,16.652568,5.158793,69.089452,74.938346,89.507668,0.000000,37.535937,29.506329,42.439948,18.000000,19.092673
26.831685,31.011568,138.352006,175.867274,40.705303,28.183691,59.804927,13.014373,136.648481,1.101199,29.005512,27.347408,173.131306,138.957796,167.124263,137.937413,82.752416,137.710245,0.002084,-1.855286,32.000000,-236.992761,137.922374,0.226891,13.397979,0.575510,120774.754649,0.880119,20.805903,16.667261,5.159253,69.087339,74.941060,89.501175,0.000000,37.589701,29.506329,42.387632,18.000000,19.088931
26.853209,30.991632,138.116896,175.828189,41.209588,28.204052,59.776951,13.015320,136.679850,1.101567,28.961974,27.368164,173.104017,138.988889,167.121585,137.971791,82.752040,137.741292,0.002126,-1.852973,32.000000,-236.991863,137.956284,0.226932,13.400260,0.575533,120847.119423,0.880026,20.742821,16.683490,5.156596,69.086746,74.943701,89.495400,0.000000,37.463240,29.506329,42.337657,18.000000,19.086717
26.880939,30.973772,137.949364,175.781660,40.594173,28.228538,59.796535,13.014714,136.717351,1.101626,28.859305,27.396768,173.070520,139.029951,167.118981,138.012978,82.752222,137.781366,0.002092,-1.852992,32.000000,-236.992613,138.000553,0.226964,13.406239,0.575572,120935.109406,0.879725,20.671134,16.702433,5.156292,69.086846,74.947105,89.489322,0.000000,37.342829,29.506329,42.271227,18.000000,19.085380
26.903112,30.949458,138.153148,175.742724,40.873356,28.248988,59.822757,13.015592,136.755987,1.101719,28.736971,27.419077,173.042022,139.071521,167.116259,138.052489,82.752165,137.814349,0.002082,-1.852955,32.000000,-236.991770,138.039612,0.226880,13.413156,0.574912,121010.322296,0.879980,20.615284,16.717682,5.143404,69.086425,74.949360,89.484647,0.000000,37.402336,29.506329,42.213905,18.000000,19.083157
26.930862,30.911890,138.164701,175.696148,40.493235,28.273658,59.722937,13.016001,136.795774,1.490398,28.621998,27.446398,173.006057,139.117954,167.111010,138.099464,82.751850,137.858098,0.002082,-1.852922,32.000000,-236.991306,137.990199,0.363933,13.416380,0.574256,121101.892859,0.879453,20.551186,16.736697,5.131865,69.085454,74.952156,89.480735,0.000000,37.366289,29.506329,42.140304,18.000000,19.078935
26.955932,30.884774,137.961558,175.658881,40.572999,28.293908,59.781767,13.016251,136.838879,2.040718,28.551474,27.468566,172.976307,139.156826,167.104083,138.140788,82.750973,137.897271,0.002085,-1.852914,32.000000,-236.991159,137.909116,0.546298,13.413696,0.574527,121175.595897,0.878881,20.489930,16.752549,5.135211,69.083033,74.953993,89.477225,0.000000,37.219362,29.506329,42.071545,18.000000,19.075886
26.980160,30.858447,138.143293,175.613822,40.484139,28.317973,59.787202,13.015755,136.889554,2.107811,28.486848,27.485782,172.941259,139.206105,167.097540,138.190934,82.751988,137.947969,0.002084,-1.852924,32.000000,-236.991721,137.956946,0.563607,13.417135,0.574430,121261.550822,0.880073,20.406160,16.773813,5.130348,69.080540,74.956344,89.474364,0.000000,37.276240,29.506329,41.992040,18.000000,19.072911
27.000049,30.840937,138.047512,175.577137,40.389136,28.338299,59.803073,13.015871,136.937982,1.963163,28.432922,27.502757,172.911576,139.252897,167.092642,138.233234,82.752505,137.989814,0.002073,-1.852924,32.000000,-236.991708,138.093221,0.508751,13.423132,0.573994,121333.005123,0.878908,20.337334,16.793442,5.118041,69.078146,74.957977,89.472084,0.000000,37.299643,29.506329,41.922048,18.000000,19.071213
27.016866,30.820744,138.205025,175.535076,40.377087,28.362875,59.804199,13.016970,137.001706,1.375667,28.380822,27.520057,172.875424,139.309331,167.083652,138.290103,82.753005,138.042859,0.002073,-1.852880,32.000000,-236.990525,138.318134,0.314792,13.421439,0.574393,121420.333486,0.878679,20.270729,16.816689,5.120181,69.075132,74.960568,89.470022,0.000000,37.300666,29.506329,41.843588,18.000000,19.069308
27.034392,30.806723,138.392333,175.502263,40.274093,28.383369,59.823429,13.017178,137.047164,1.359985,28.337166,27.539200,172.848728,139.353773,167.074132,138.332673,82.755021,138.087317,0.002076,-1.852877,32.000000,-236.990193,138.360826,0.311338,13.428081,0.573963,121496.175349,0.878351,20.220174,16.836196,5.112861,69.073817,74.963569,89.469691,0.000000,37.456090,29.506329,41.771674,18.000000,19.068021
27.053134,30.789650,138.612702,175.464611,40.212877,28.407780,59.783039,13.015981,137.100194,1.359625,28.271982,27.558871,172.816211,139.406719,167.061336,138.389581,82.756471,138.135850,0.002117,-1.852871,32.000000,-236.991370,138.412855,0.311353,13.437858,0.574654,121589.926406,0.878471,20.172056,16.861069,5.115509,69.073287,74.966896,89.470337,0.000000,37.533391,29.506329,41.685280,18.000000,19.066548
27.070865,30.773532,138.497886,175.433313,40.159752,28.428051,59.798178,13.016005,137.150068,1.359840,28.199712,27.574033,172.789647,139.450623,167.050606,138.437844,82.758874,138.182138,0.002082,-1.852874,32.000000,-236.991187,138.459239,0.311381,13.442308,0.574980,121667.521566,0.878187,20.128947,16.880312,5.119121,69.074023,74.969633,89.471240,0.000000,37.519556,29.506329,41.607782,18.000000,19.065067
27.090339,30.749347,138.693084,175.396654,40.128021,28.452364,59.831781,13.016654,137.209103,1.359953,28.114729,27.594856,172.758394,139.511400,167.037779,138.492967,82.762063,138.242059,0.002083,-1.852866,32.000000,-236.990440,138.517502,0.311439,13.446385,0.575317,121760.704921,0.878852,20.080783,16.902066,5.123721,69.076095,74.972467,89.473543,0.000000,37.596463,29.506329,41.514354,18.000000,19.062560
27.106274,30.722077,138.530139,175.361800,40.069355,28.477055,59.832982,13.016497,137.273661,1.360147,28.002166,27.608984,172.727539,139.574503,167.024197,138.557166,82.765204,138.299951,0.002084,-1.852922,32.000000,-236.990483,138.577364,0.311374,13.451306,0.575103,121851.138593,0.878591,20.025475,16.926379,5.117688,69.079847,74.973770,89.476879,0.000000,37.501569,29.506329,41.420566,18.000000,19.059721
27.117887,30.693490,138.589195,175.334924,39.861887,28.497466,59.806541,13.016885,137.328342,1.360408,27.927262,27.619526,172.702792,139.623603,167.012612,138.607962,82.768452,138.354733,0.002127,-1.852956,32.000000,-236.990209,138.627768,0.311428,13.454199,0.575426,121925.476056,0.878143,19.978811,16.947232,5.119651,69.082450,74.974139,89.480582,0.000000,37.496566,29.506329,41.341905,18.000000,19.056346
27.129678,30.663530,138.845959,175.306366,39.989360,28.501282,59.790615,13.016671,137.392899,1.360790,27.839848,27.629230,172.675535,139.688400,166.998783,138.675031,82.773476,138.417415,0.002094,-1.852976,32.000000,-236.990528,138.691743,0.311415,13.461962,0.574999,122016.275478,0.878278,19.925148,16.971745,5.110630,69.087572,74.974305,89.485907,0.000000,37.607080,29.506329,41.249148,18.000000,19.052828
27.137167,30.639176,138.741952,175.285106,39.764885,28.501222,59.830260,13.015490,137.447087,1.361454,27.730020,27.635643,172.653422,139.742600,166.986222,138.730657,82.776680,138.473288,0.002083,-1.852969,32.000000,-236.991657,138.746434,0.311404,13.466855,0.575219,122089.222050,0.878833,19.877337,16.994656,5.110619,69.091553,74.974075,89.490251,0.000000,37.621411,29.506329,41.172451,18.000000,19.049985
27.148312,30.602392,138.838348,175.263959,39.625940,28.501306,59.838632,13.014754,137.518669,1.361584,27.533881,27.650804,172.627303,139.811379,166.972862,138.802724,82.781376,138.542223,0.002082,-1.853015,32.000000,-236.992399,138.814764,0.311413,13.474331,0.575406,122089.773744,0.878713,19.827861,17.019555,5.117862,69.097756,74.974733,89.494897,0.000000,37.656997,29.506329,41.076390,18.000000,19.045748
27.153220,30.561819,138.952511,175.247982,39.512281,28.500891,59.811923,13.015600,137.577436,1.440615,27.365315,27.653264,172.607233,139.872749,166.961389,138.863198,82.785395,138.604392,0.002084,-1.853035,32.000000,-236.991594,138.829641,0.340813,13.478314,0.574767,122077.764157,0.877818,19.791116,17.043016,5.112617,69.101432,74.976314,89.498747,0.000000,37.721786,29.506329,41.000038,18.000000,19.040804
27.155955,30.507601,139.221457,175.231195,39.302482,28.500771,59.816101,13.014777,137.642772,2.134921,27.200276,27.653536,172.583463,139.944947,166.949076,138.933521,82.790024,138.678556,0.002082,-1.853013,32.000000,-236.992489,138.799099,0.578769,13.480538,0.574475,122060.336677,0.877234,19.735897,17.071206,5.114069,69.104677,74.978440,89.501043,0.000000,37.853241,29.506329,40.909657,18.000000,19.033651
27.151457,30.467060,139.430527,175.221787,39.764114,28.500545,59.804536,13.015277,137.707505,2.364049,27.127340,27.647957,172.564920,140.007311,166.939072,138.995591,82.795188,138.739122,0.002072,-1.853008,32.000000,-236.991929,138.828688,0.649841,13.481584,0.574457,122041.330618,0.877354,19.687207,17.096837,5.117349,69.106421,74.980471,89.501517,0.000000,37.966990,29.506329,40.841418,18.000000,19.028099
27.141235,30.434225,139.421140,175.216331,39.326632,28.500666,59.799489,13.014447,137.780460,2.365327,27.087119,27.642137,172.544348,140.078802,166.927618,139.068313,82.800151,138.816781,0.002071,-1.852995,32.000000,-236.992696,138.905124,0.649941,13.473650,0.574934,122019.458576,0.877076,19.628466,17.127563,5.126738,69.108549,74.983393,89.501802,0.000000,37.996106,29.506329,40.767641,18.000000,19.023569
27.133949,30.410045,139.539724,175.217688,39.549934,28.500440,59.806106,13.014650,137.852391,2.094939,26.989256,27.635498,172.530956,140.143549,166.918046,139.134739,82.805740,138.882675,0.002076,-1.852988,32.000000,-236.992530,139.052196,0.552844,13.481679,0.575436,122003.218045,0.877303,19.595363,17.151260,5.135287,69.111416,74.986661,89.501786,0.000000,38.145953,29.506329,40.705703,18.000000,19.020833
27.116417,30.363288,139.730263,175.223921,39.448443,28.500498,59.819967,13.014097,137.929973,1.426213,26.849778,27.619814,172.518550,140.222863,166.907042,139.212747,82.811966,138.961128,0.002117,-1.852992,32.000000,-236.992864,139.267114,0.330687,13.487611,0.575859,121992.845267,0.877659,19.579435,17.183293,5.136875,69.116315,74.991682,89.503395,0.000000,38.254690,29.506329,40.642550,18.000000,19.014889
27.102490,30.315893,139.594784,175.234030,39.034060,28.500629,59.729388,13.014137,137.993734,1.359332,26.732082,27.609661,172.510220,140.292344,166.897115,139.277437,82.816447,139.025592,0.002081,-1.852965,32.000000,-236.992702,139.333970,0.313205,13.493016,0.575895,121982.997595,0.877751,19.567310,17.209082,5.142625,69.119944,74.996299,89.503972,0.000000,38.219028,29.506329,40.592224,18.000000,19.008559
27.085766,30.254331,139.932649,175.252569,39.257081,28.492567,59.835898,13.013994,138.071766,1.359483,26.571426,27.596325,172.505160,140.370763,166.882631,139.359973,82.820967,139.103410,0.002081,-1.852957,32.000000,-236.992720,139.412679,0.313396,13.486393,0.576336,121968.943101,0.878049,19.549567,17.240200,5.152977,69.122860,75.003271,89.505940,0.000000,38.318538,29.506329,40.534433,18.000000,19.000280
27.073056,30.197648,139.795650,175.272382,38.634299,28.473709,59.797863,13.013508,138.135167,1.359526,26.377231,27.583608,172.504266,140.438378,166.871669,139.424555,82.826469,139.170516,0.002080,-1.852936,32.000000,-236.993242,139.480292,0.313574,13.490216,0.575899,121954.786266,0.879759,19.525232,17.266392,5.150626,69.125390,75.009668,89.508074,0.000000,38.357360,29.506329,40.486849,18.000000,18.992463
27.052171,30.114015,139.688782,175.301333,38.730448,28.467149,59.816989,13.012324,138.213897,1.359427,26.099177,27.564023,172.504223,140.519705,166.861054,139.506092,82.831664,139.252336,0.002117,-1.852954,32.000000,-236.994504,139.562347,0.313330,13.498979,0.577053,121901.636485,0.878384,19.491374,17.298884,5.166280,69.126914,75.018164,89.509359,0.000000,38.282174,29.506329,40.437549,18.000000,18.981242
27.035147,30.035842,139.845820,175.329410,38.343494,28.446962,59.825192,13.012329,138.278255,1.359560,25.878559,27.546273,172.507333,140.586813,166.852964,139.567233,82.837438,139.322283,0.002082,-1.852934,32.000000,-236.994487,139.628351,0.313614,13.504459,0.576264,121802.347671,0.878673,19.455752,17.325287,5.163645,69.126992,75.026052,89.509272,0.000000,38.433567,29.506329,40.399842,18.000000,18.970164
27.009621,29.942320,139.951058,175.369204,38.629929,28.422470,59.802206,13.011626,138.351801,1.359739,25.680788,27.522059,172.514379,140.660881,166.844822,139.644962,82.842543,139.398626,0.002075,-1.852900,32.000000,-236.995308,139.704711,0.313294,13.511984,0.575681,121748.603236,0.878724,19.406746,17.358978,5.163681,69.125501,75.035430,89.509256,0.000000,38.447586,29.506329,40.362779,18.000000,18.956709
26.986938,29.874647,139.792476,175.408315,38.250841,28.402269,59.725389,13.010642,138.408390,1.360473,25.558314,27.499134,172.524457,140.722583,166.839563,139.706507,82.847573,139.461064,0.002073,-1.852925,32.000000,-236.996300,139.765159,0.313254,13.513592,0.575586,121637.255398,0.878394,19.356813,17.386434,5.172741,69.124834,75.043113,89.509070,0.000000,38.439397,29.506329,40.337640,18.000000,18.946485
26.959466,29.801897,140.065956,175.459629,38.283503,28.377699,59.818427,13.009573,138.472940,1.361165,25.434695,27.473608,172.538838,140.791569,166.833200,139.772739,82.852088,139.533062,0.002080,-1.852897,32.000000,-236.997278,139.833977,0.313503,13.517553,0.575289,121504.940281,0.878648,19.305661,17.417583,5.181526,69.121643,75.052070,89.508250,0.000000,38.668992,29.506329,40.310174,18.000000,18.935799
26.936926,29.743574,140.181750,175.505054,38.235356,28.357299,59.809211,13.007965,138.521816,1.361110,25.312415,27.450990,172.553239,140.847683,166.829295,139.828563,82.856722,139.585297,0.002078,-1.852877,32.000000,-236.998772,139.886330,0.313083,13.528342,0.574655,121399.138038,0.879787,19.275666,17.442191,5.180005,69.119630,75.060119,89.507961,0.000000,38.692389,29.506329,40.292680,18.000000,18.927186
26.908177,29.666896,140.197724,175.562190,38.219882,28.332875,59.819494,13.006489,138.582616,1.361535,25.175359,27.418755,172.573675,140.907951,166.826057,139.886620,82.862276,139.643698,0.002067,-1.852854,32.000000,-237.000228,139.945866,0.313402,13.529276,0.575001,121274.623122,0.878447,19.248582,17.471842,5.195428,69.115096,75.070002,89.506600,0.000000,38.829158,29.506329,40.275966,18.000000,18.916065
26.882896,29.604391,140.404102,175.611724,38.133078,28.312454,59.832921,13.007285,138.628509,1.361572,25.156674,27.393470,172.593514,140.953849,166.824162,139.933723,82.867840,139.689142,0.002068,-1.852863,32.000000,-236.999405,139.976374,0.313252,13.534493,0.574685,121171.209947,0.878602,19.227751,17.491987,5.204074,69.111793,75.078316,89.505974,0.000000,38.917927,29.506329,40.267323,18.000000,18.906614
26.851446,29.547628,140.354604,175.674194,38.238632,28.287984,59.811777,13.006603,138.661651,1.896756,25.218939,27.360778,172.621728,140.999749,166.820766,139.975949,82.875196,139.733745,0.002076,-1.852863,32.000000,-237.000183,139.926629,0.499079,13.534657,0.574521,121045.828848,0.878519,19.198932,17.514128,5.210227,69.108162,75.088428,89.505609,0.000000,38.958641,29.506329,40.264403,18.000000,18.897297
26.826549,29.514725,140.589003,175.729910,38.460843,28.267940,59.789074,13.004954,138.693029,2.120235,25.294952,27.333827,172.645990,141.035328,166.818959,140.012169,82.880347,139.763532,0.002114,-1.852860,32.000000,-237.001551,139.973496,0.568149,13.534355,0.574703,120941.318890,0.878427,19.178545,17.530108,5.222804,69.105060,75.094546,89.505690,0.000000,39.111508,29.506329,40.263701,18.000000,18.891842
26.793080,29.482889,140.629866,175.800698,38.282016,28.243543,59.806949,13.003842,138.739200,1.475899,25.320842,27.303168,172.678520,141.073726,166.816665,140.047457,82.886888,139.796848,0.002079,-1.852834,32.000000,-237.002626,140.096275,0.343327,13.536275,0.574475,120822.216650,0.878944,19.174219,17.543893,5.227078,69.102909,75.100481,89.508781,0.000000,39.221766,29.506329,40.270882,18.000000,18.886663
26.769030,29.446589,140.595511,175.860783,38.139554,28.223277,59.721795,13.002737,138.760327,1.127010,25.264425,27.279557,172.708657,141.099303,166.813300,140.071729,82.891454,139.819618,0.002080,-1.852836,32.000000,-237.003731,140.180983,0.231144,13.534106,0.575008,120729.588105,0.879447,19.182862,17.552858,5.240667,69.102971,75.105565,89.513750,0.000000,39.261464,29.506329,40.279605,18.000000,18.881472
26.742221,29.386131,140.701685,175.932198,38.209760,28.198903,59.802529,13.002971,138.786829,1.120258,25.174601,27.251441,172.746604,141.126301,166.811131,140.098400,82.896629,139.848041,0.002082,-1.852885,32.000000,-237.003573,140.202568,0.229752,13.541699,0.575003,120620.483322,0.879519,19.206926,17.562103,5.248738,69.102875,75.109972,89.518854,0.000000,39.411518,29.506329,40.289310,18.000000,18.872432
26.716287,29.331970,140.710390,175.990991,38.080795,28.178592,59.811409,13.002138,138.800279,1.120708,25.167449,27.222903,172.780199,141.140306,166.811505,140.113496,82.901716,139.863493,0.002116,-1.852888,32.000000,-237.004428,140.216675,0.229687,13.547504,0.574913,120525.739360,0.880900,19.210825,17.568324,5.252170,69.102266,75.113475,89.522317,0.000000,39.451795,29.506329,40.304847,18.000000,18.863982
26.685970,29.284677,140.817970,176.061602,38.147110,28.154022,59.795314,13.000797,138.810587,1.121600,25.203899,27.187911,172.820861,141.151790,166.814556,140.125255,82.907773,139.875045,0.002082,-1.852865,32.000000,-237.006022,140.226109,0.229619,13.542023,0.574686,120405.795891,0.879752,19.195212,17.576612,5.261406,69.101635,75.116348,89.525866,0.000000,39.604491,29.506329,40.328315,18.000000,18.855773
26.662167,29.254617,140.849924,176.121227,38.323149,28.133803,59.848174,13.000054,138.814894,1.121964,25.235213,27.164872,172.856788,141.155098,166.817456,140.130859,82.912129,139.879764,0.002076,-1.852859,32.000000,-237.006857,140.228969,0.229761,13.540538,0.574367,120305.143002,0.879773,19.184465,17.578843,5.266839,69.101323,75.117771,89.530541,0.000000,39.544464,29.506329,40.349780,18.000000,18.850634
26.633122,29.220603,140.729025,176.192538,38.308278,28.113376,59.790645,12.998801,138.810461,1.122440,25.266179,27.131738,172.901276,141.151796,166.823667,140.124036,82.919342,139.879806,0.002074,-1.852847,32.000000,-237.008147,140.222825,0.229601,13.548587,0.574764,120189.281482,0.880198,19.187966,17.578256,5.276854,69.103563,75.119161,89.536427,0.000000,39.680976,29.506329,40.381518,18.000000,18.844794
26.609969,29.193214,140.821402,176.250260,38.624951,28.113542,59.801312,12.997526,138.802269,1.122700,25.307330,27.103457,172.938472,141.143694,166.829293,140.117493,82.924722,139.870696,0.002084,-1.852900,32.000000,-237.009483,140.213623,0.229536,13.551073,0.574818,120096.882883,0.879555,19.197817,17.576134,5.282764,69.105027,75.119331,89.541657,0.000000,39.662916,29.506329,40.409533,18.000000,18.840162
26.581000,29.164321,140.818266,176.316986,38.685580,28.093839,59.792602,12.996061,138.782438,1.122565,25.441252,27.074885,172.984272,141.123646,166.836350,140.097481,82.931693,139.852346,0.002083,-1.852877,32.000000,-237.010865,140.190873,0.229488,13.537146,0.574152,120002.358583,0.880704,19.212542,17.568941,5.283985,69.107186,75.118251,89.548226,0.000000,39.815927,29.506329,40.449497,18.000000,18.834836
26.558318,29.153167,140.899034,176.370595,38.585279,28.089837,59.706892,12.995353,138.763432,1.122888,25.558002,27.045597,173.022894,141.103049,166.844385,140.078982,82.936739,139.830937,0.002074,-1.852879,32.000000,-237.011503,140.168884,0.229312,13.535325,0.574603,119997.350111,0.881304,19.224035,17.559248,5.292054,69.109083,75.115873,89.554777,0.000000,39.865131,29.506329,40.484595,18.000000,18.832022
26.532732,29.143817,140.741614,176.431683,38.681173,28.065526,59.813971,12.995353,138.735962,1.122906,25.685668,27.019949,173.069278,141.077190,166.854502,140.053062,82.943264,139.802684,0.002071,-1.852889,32.000000,-237.011433,140.140222,0.229525,13.522808,0.575185,119907.661572,0.881769,19.243827,17.543586,5.297704,69.109343,75.111503,89.562602,0.000000,39.882403,29.506329,40.529249,18.000000,18.829644
26.511046,29.135823,140.793973,176.480270,38.712825,28.053233,59.784013,12.994103,138.704138,1.123070,25.772618,27.000041,173.106873,141.045390,166.862030,140.021622,82.948051,139.772411,0.002081,-1.855240,32.000000,-237.012653,140.108951,0.229140,13.522529,0.575719,119890.261831,0.883685,19.270820,17.528399,5.305269,69.108858,75.108630,89.569002,0.000000,39.926989,29.506329,40.570679,18.000000,18.827671
26.485683,29.125347,140.588347,176.534861,38.779460,28.053270,59.789760,12.992458,138.662780,1.122281,25.858802,26.969709,173.151809,141.000043,166.872017,139.981686,82.954969,139.726188,0.002118,-1.857575,32.000000,-237.014305,140.065575,0.229100,13.520573,0.575743,119787.016503,0.882220,19.304535,17.508491,5.304452,69.108120,75.104020,89.577073,0.000000,39.842006,29.506329,40.623219,18.000000,18.825157
26.464830,29.117402,140.676982,176.578055,38.798722,28.033174,59.813717,12.992578,138.629003,1.122407,25.945406,26.946566,173.189242,140.962982,166.880725,139.943824,82.960635,139.691973,0.002080,-1.857751,32.000000,-237.014336,140.027787,0.229542,13.513491,0.575960,119735.042246,0.883024,19.333065,17.489360,5.310767,69.107904,75.100576,89.583525,0.000000,39.952924,29.506329,40.669940,18.000000,18.823106
26.445145,29.113339,140.716523,176.619562,39.056039,28.012853,59.834470,12.992600,138.582172,1.122680,26.045469,26.927602,173.224548,140.918766,166.888715,139.903906,82.964791,139.649036,0.002080,-1.857952,32.000000,-237.014212,139.953785,0.229374,13.509377,0.575906,119734.904672,0.883813,19.365335,17.460538,5.308088,69.108791,75.096649,89.591773,0.000000,39.989222,29.506329,40.718365,18.000000,18.821530
26.425547,29.111579,140.571145,176.668040,39.058247,27.988880,59.836045,12.990995,138.513897,1.783956,26.140365,26.908222,173.265577,140.861769,166.897637,139.846004,82.969903,139.591749,0.002078,-1.861531,32.000000,-237.015945,139.831161,0.457699,13.503840,0.576331,119649.049266,0.883547,19.392559,17.438656,5.315620,69.110113,75.090974,89.602840,0.000000,40.068462,29.506329,40.776604,18.000000,18.820148
26.403138,29.107423,140.741569,176.714298,39.033703,27.964619,59.764571,12.991003,138.472768,1.463260,26.210233,26.885454,173.304936,140.802348,166.906700,139.790737,82.973651,139.536197,0.002083,-1.865035,32.000000,-237.015792,139.866843,0.338664,13.497503,0.576490,119564.175005,0.883288,19.421715,17.414144,5.321072,69.111226,75.083891,89.613028,0.000000,40.132114,29.506329,40.839521,18.000000,18.818616
26.381605,29.102450,140.311608,176.749798,38.821758,27.944240,59.707127,12.991786,138.425876,1.119786,26.267559,26.866198,173.337177,140.749175,166.914617,139.741119,82.977206,139.487771,0.002049,-1.867951,32.000000,-237.015270,139.854302,0.228641,13.491828,0.576168,119463.719278,0.883199,19.453047,17.381866,5.319517,69.110183,75.078255,89.620507,0.000000,39.997908,29.506329,40.898177,18.000000,18.817029
26.354723,29.096594,140.431339,176.789974,38.895980,27.919872,59.832689,12.991185,138.364646,1.112042,26.344961,26.835109,173.375750,140.684509,166.925152,139.680289,82.982440,139.427900,0.002043,-1.871495,32.000000,-237.015981,139.788026,0.227442,13.480052,0.576710,119362.732420,0.884275,19.486753,17.351766,5.330486,69.107869,75.071713,89.629618,0.000000,40.088022,29.506329,40.973720,18.000000,18.815096
26.331922,29.093535,140.148680,176.822253,39.162786,27.899585,59.796549,12.990909,138.312698,1.111737,26.428261,26.809430,173.406832,140.629959,166.935550,139.625353,82.986373,139.378481,0.002043,-1.874400,32.000000,-237.016192,139.737057,0.227409,13.474185,0.575777,119277.989536,0.885235,19.518185,17.325234,5.318539,69.104836,75.065602,89.635993,0.000000,39.917056,29.506329,41.041694,18.000000,18.813711
26.304501,29.093338,140.266709,176.860435,39.166631,27.875387,59.816854,12.990896,138.246529,1.111084,26.503312,26.778973,173.444761,140.562604,166.948407,139.560068,82.990974,139.313861,0.002055,-1.877856,32.000000,-237.016231,139.672965,0.227342,13.470531,0.576492,119176.423134,0.883549,19.557810,17.291584,5.328507,69.100218,75.058395,89.644935,0.000000,39.995649,29.506329,41.127863,18.000000,18.812567
26.285477,29.087936,139.974341,176.891193,38.989157,27.855186,59.790194,12.991316,138.192696,1.110963,26.507616,26.759488,173.475692,140.507646,166.957691,139.506863,82.992859,139.258550,0.002052,-1.877878,32.000000,-237.015765,139.617214,0.227579,13.461228,0.575963,119092.684252,0.884245,19.593357,17.264188,5.322387,69.095403,75.052336,89.654400,0.000000,39.907352,29.506329,41.198240,18.000000,18.811086
26.259928,29.069232,139.766167,176.926011,38.924789,27.830781,59.698146,12.990789,138.122020,1.110168,26.474714,26.734431,173.512442,140.437335,166.966366,139.441625,82.995253,139.190076,0.002044,-1.879624,32.000000,-237.016218,139.549998,0.227403,13.459273,0.576349,118994.269882,0.884154,19.639621,17.228899,5.332422,69.088299,75.044446,89.665713,0.000000,39.817693,29.506329,41.288265,18.000000,18.807676
26.238148,29.047460,139.820219,176.952731,38.726364,27.810609,59.784410,12.990471,138.063848,1.109986,26.432240,26.710567,173.540872,140.376743,166.973451,139.384359,82.996995,139.130618,0.002044,-1.880572,32.000000,-237.016604,139.494406,0.227485,13.458433,0.575878,118910.216832,0.884574,19.666476,17.200737,5.325159,69.081818,75.037066,89.673785,0.000000,39.809124,29.506329,41.368475,18.000000,18.803699
26.213591,29.019723,139.637526,176.983162,38.786379,27.786474,59.795906,12.990198,137.995010,1.109263,26.418636,26.685367,173.574560,140.301585,166.981256,139.313803,82.998807,139.055689,0.002061,-1.881762,32.000000,-237.016788,139.420062,0.227605,13.450826,0.575301,118805.130773,0.886033,19.691119,17.165800,5.322412,69.072878,75.027546,89.683151,0.000000,39.761214,29.506329,41.466106,18.000000,18.798570
26.192092,29.006303,139.559338,177.008152,39.048490,27.762242,59.806986,12.989801,137.937586,1.109020,26.460011,26.666278,173.601648,140.238197,166.988146,139.250162,82.999443,138.991830,0.002088,-1.881727,32.000000,-237.017087,139.356975,0.227487,13.450958,0.575364,118716.639572,0.884843,19.706328,17.135795,5.328891,69.065080,75.018938,89.689528,0.000000,39.807658,29.506329,41.552594,18.000000,18.795162
26.170055,29.003875,139.482324,177.037181,39.087313,27.733740,59.804411,12.989644,137.864090,1.109091,26.515723,26.644310,173.631809,140.157757,166.998792,139.174645,82.999893,138.917893,0.002054,-1.884671,32.000000,-237.017321,139.280843,0.227731,13.453775,0.575069,118609.614138,0.884721,19.720312,17.098349,5.326913,69.056273,75.009412,89.697779,0.000000,39.684275,29.506329,41.656354,18.000000,18.793442
26.154962,29.006874,139.369805,177.060662,39.145025,27.713597,59.819938,12.988988,137.803160,1.108785,26.548676,26.629003,173.655600,140.089651,167.006256,139.111800,83.000982,138.856377,0.002056,-1.887604,32.000000,-237.018047,139.216806,0.227710,13.448172,0.574682,118506.904286,0.884525,19.743446,17.067332,5.328301,69.049167,75.001726,89.704774,0.000000,39.710228,29.506329,41.742022,18.000000,18.792824
26.140114,29.008690,139.656833,177.086612,39.196243,27.713398,59.823394,12.988134,137.721463,1.108549,26.542861,26.610498,173.683676,140.011394,167.015499,139.032625,83.001262,138.777360,0.002059,-1.890000,32.000000,-237.018980,139.105755,0.227630,13.452878,0.574121,118389.975968,0.884438,19.778508,17.031696,5.329844,69.043238,74.993555,89.713252,0.000000,39.789042,29.506329,41.843558,18.000000,18.792100
26.130191,29.003974,139.619421,177.106118,39.171363,27.709450,59.837032,12.988831,137.650771,1.650112,26.542832,26.602529,173.707056,139.946639,167.024619,138.971710,83.000388,138.711980,0.002066,-1.891133,32.000000,-237.018401,138.978214,0.415263,13.443565,0.573894,118308.300880,0.884114,19.807199,17.001319,5.328618,69.038476,74.985668,89.720275,0.000000,39.812923,29.506329,41.926975,18.000000,18.790505
26.120090,29.001415,139.500887,177.127112,39.219452,27.685169,59.760263,12.989636,137.574913,1.858588,26.591692,26.593179,173.734449,139.864856,167.037318,138.894017,82.999290,138.631955,0.002030,-1.891745,32.000000,-237.017581,138.898585,0.477724,13.432758,0.574651,118311.487307,0.884593,19.834301,16.963405,5.342625,69.034682,74.978913,89.729039,0.000000,39.839529,29.506329,42.027122,18.000000,18.788637
26.109498,29.010494,139.340779,177.142415,39.297855,27.681017,59.838081,12.988822,137.506104,1.859334,26.663243,26.582120,173.755341,139.790768,167.047825,138.825448,82.999446,138.560210,0.002024,-1.894680,32.000000,-237.018341,138.829778,0.477374,13.428574,0.575022,118295.912875,0.884610,19.846490,16.933127,5.343222,69.031889,74.974438,89.737292,0.000000,39.714768,29.506329,42.112449,18.000000,18.788687
26.099360,29.033416,139.062646,177.157807,39.468462,27.681048,59.811384,12.988135,137.425028,1.858212,26.771449,26.573997,173.779100,139.705562,167.059444,138.736130,82.999468,138.474484,0.002025,-1.897775,32.000000,-237.019185,138.777331,0.477739,13.424856,0.574839,118194.480762,0.885328,19.861145,16.896084,5.340751,69.027732,74.969794,89.745796,0.000000,39.574955,29.506329,42.218482,18.000000,18.790612
26.090318,29.066989,138.946411,177.167281,39.383505,27.680922,59.834044,12.988885,137.347174,1.196984,26.881429,26.565595,173.799660,139.619297,167.070659,138.650201,82.997585,138.388521,0.002044,-1.897701,32.000000,-237.018412,138.760228,0.249069,13.417879,0.574706,118182.258563,0.884444,19.888280,16.861715,5.336785,69.023442,74.965786,89.751981,0.000000,39.448759,29.506329,42.321627,18.000000,18.794074
26.086117,29.098203,138.641113,177.171458,39.634252,27.680907,59.702042,12.988215,137.271613,1.109061,26.981880,26.561200,173.814743,139.542827,167.079365,138.573927,82.995888,138.311181,0.002064,-1.897684,32.000000,-237.019156,138.684430,0.224796,13.412513,0.574353,118192.393954,0.885255,19.928489,16.820799,5.328201,69.020277,74.963713,89.758301,0.000000,39.295611,29.506329,42.407238,18.000000,18.797525
26.088963,29.139151,138.890565,177.171183,39.845956,27.680915,59.703622,12.986832,137.178030,1.107888,27.091659,26.564325,173.832523,139.451491,167.090787,138.480828,82.993416,138.216712,0.002059,-1.897672,32.000000,-237.020463,138.597594,0.224921,13.409212,0.574548,118206.232496,0.885316,19.977484,16.781654,5.325593,69.019685,74.960941,89.766262,0.000000,39.396901,29.506329,42.500775,18.000000,18.802303
26.096258,29.173672,138.593195,177.166227,39.712959,27.680975,59.830751,12.987599,137.099837,1.107555,27.178322,26.576063,173.842366,139.372444,167.100032,138.403014,82.990016,138.134842,0.002057,-1.897649,32.000000,-237.019409,138.524806,0.224619,13.409228,0.574113,118218.268197,0.887494,20.015866,16.746423,5.314747,69.019570,74.959396,89.770298,0.000000,39.279616,29.506329,42.573141,18.000000,18.806380
26.108858,29.219594,138.547503,177.153578,39.842263,27.680849,59.815066,12.989115,137.004827,1.107587,27.326731,26.590363,173.851776,139.276292,167.112642,138.308845,82.984940,138.038325,0.002073,-1.897628,32.000000,-237.017796,138.427995,0.225140,13.409782,0.574908,118231.945127,0.887459,20.051958,16.703767,5.323729,69.020455,74.959034,89.774907,0.000000,39.212781,29.506329,42.653811,18.000000,18.811867
26.121650,29.272277,138.133504,177.137159,40.210112,27.680778,59.748039,12.989629,136.922687,1.108154,27.514308,26.603128,173.856841,139.194886,167.122754,138.224616,82.981582,137.958357,0.002093,-1.897631,32.000000,-237.017355,138.350923,0.224826,13.406383,0.574088,118243.250467,0.885390,20.074035,16.668040,5.310845,69.021815,74.960649,89.779192,0.000000,38.972307,29.506329,42.716391,18.000000,18.817983
26.135648,29.357654,138.282515,177.112346,40.361728,27.688862,59.781854,12.988652,136.821685,1.108209,27.814707,26.616687,173.857317,139.093606,167.134236,138.123145,82.976659,137.859277,0.002061,-1.900531,32.000000,-237.018447,138.255394,0.224779,13.405252,0.573815,118256.700601,0.885267,20.098470,16.626964,5.306532,69.023687,74.963222,89.781871,0.000000,39.046620,29.506329,42.790021,18.000000,18.828957
26.152253,29.447024,138.227578,177.087286,40.900990,27.689095,59.833121,12.989933,136.740811,1.108248,28.075927,26.634964,173.854637,139.013576,167.144006,138.038747,82.972841,137.777119,0.002060,-1.902305,32.000000,-237.017144,138.174476,0.225077,13.396962,0.572782,118272.036231,0.885915,20.129346,16.592066,5.288085,69.027064,74.967268,89.783784,0.000000,38.987738,29.506329,42.845506,18.000000,18.840781
26.174870,29.564159,138.068322,177.051139,41.090681,27.689132,59.708299,12.990956,136.642608,1.107654,28.382922,26.660285,173.848166,138.918674,167.156566,137.944121,82.968625,137.683851,0.002059,-1.904310,32.000000,-237.016174,138.077332,0.224617,13.380505,0.573287,118333.369392,0.885360,20.190871,16.549567,5.290954,69.031009,74.973295,89.785245,0.000000,38.906942,29.506329,42.905183,18.000000,18.856787
26.191803,29.662861,138.073495,177.015980,41.143095,27.688956,59.806870,12.991739,136.562966,1.108130,28.623846,26.678348,173.839061,138.841766,167.166982,137.867135,82.964481,137.603537,0.002063,-1.906610,32.000000,-237.015304,138.002930,0.224853,13.373980,0.573377,118361.245623,0.884212,20.251962,16.514044,5.285494,69.034073,74.979164,89.785490,0.000000,38.776740,29.506329,42.952723,18.000000,18.870521
26.212801,29.780724,138.250917,176.967827,41.474149,27.697171,59.816892,12.992116,136.463326,1.108184,28.901941,26.699768,173.825465,138.748388,167.179447,137.775451,82.960698,137.513786,0.002033,-1.909527,32.000000,-237.015017,137.899584,0.224749,13.361227,0.573498,118396.321085,0.885511,20.330599,16.473575,5.274843,69.038217,74.987507,89.785786,0.000000,38.846576,29.506329,43.007259,18.000000,18.887066
26.236378,29.880905,138.230563,176.924448,41.558393,27.713408,59.804946,12.993237,136.377567,1.525980,29.135571,26.724273,173.810936,138.678781,167.188342,137.701876,82.956337,137.438878,0.002027,-1.910099,32.000000,-237.013903,137.754944,0.369709,13.347452,0.573673,118425.676233,0.883659,20.400495,16.439225,5.271630,69.040208,74.995095,89.785180,0.000000,38.887914,29.506329,43.044038,18.000000,18.901163
26.264372,30.003884,138.270037,176.868961,41.909926,27.713471,59.813322,12.994262,136.280156,2.090118,29.427910,26.754493,173.791827,138.592415,167.197297,137.614468,82.950423,137.348908,0.002025,-1.910115,32.000000,-237.012970,137.639316,0.554404,13.342794,0.574697,118496.247683,0.883284,20.482657,16.399968,5.274176,69.042335,75.005093,89.785020,0.000000,38.875081,29.506329,43.082514,18.000000,18.918680
