OSU 80 Ton Compressor Load Stand
26.289322,30.110947,138.114881,176.818503,42.039964,27.733567,59.808973,12.995647,136.209603,2.099926,29.683905,26.781162,173.772628,138.521157,167.205310,137.546136,82.945853,137.279536,0.002044,-1.911257,32.000000,-237.011621,137.586864,0.554630,13.329059,0.575355,118594.770941,0.883359,20.542777,16.368392,5.268660,69.043750,75.014104,89.784230,0.000000,38.867981,29.506329,43.109317,18.000000,18.933820
26.317480,30.241997,137.707020,176.753617,42.215371,27.757991,59.802131,12.995570,136.137944,1.558008,29.932729,26.805028,173.745548,138.443020,167.213109,137.463568,82.940637,137.197229,0.002059,-1.910638,32.000000,-237.011739,137.587484,0.367304,13.324497,0.575407,118631.292441,0.882512,20.618229,16.331124,5.264548,69.045414,75.025817,89.782380,0.000000,38.558780,29.506329,43.137220,18.000000,18.952925
26.340370,30.341594,137.684878,176.695952,42.672251,27.778165,59.811520,12.995567,136.072556,1.350114,30.108552,26.829766,173.718460,138.380948,167.216995,137.400257,82.935552,137.136917,0.002054,-1.907664,32.000000,-237.011960,137.530300,0.304833,13.324272,0.575786,118748.349733,0.882565,20.682965,16.302383,5.253649,69.045829,75.034190,89.778801,0.000000,38.490510,29.506329,43.159691,18.000000,18.967742
26.371093,30.448983,137.722948,176.623085,42.284964,27.802463,59.816166,12.997676,136.004262,1.348544,30.275895,26.864684,173.684537,138.318611,167.221913,137.332637,82.929697,137.068940,0.002052,-1.904141,32.000000,-237.009953,137.467396,0.305099,13.326622,0.575188,118891.735916,0.882731,20.766284,16.268060,5.232531,69.046476,75.045443,89.772294,0.000000,38.491199,29.506329,43.178904,18.000000,18.983974
26.397880,30.528978,137.700875,176.559981,42.624078,27.822718,59.799043,12.998214,135.954694,1.348902,30.379983,26.889617,173.652495,138.269347,167.225362,137.284461,82.924388,137.020153,0.002076,-1.901232,32.000000,-237.009377,137.414468,0.304607,13.315418,0.575349,119007.673426,0.882641,20.827107,16.244161,5.227143,69.046988,75.053725,89.764175,0.000000,38.439318,29.506329,43.187108,18.000000,18.996127
26.429010,30.616829,137.738108,176.482185,42.601410,27.847082,59.797236,12.998471,135.902826,1.348983,30.492384,26.920413,173.612933,138.216569,167.229338,137.230049,82.919358,136.969811,0.002088,-1.897713,32.000000,-237.009172,137.361000,0.304942,13.311643,0.575528,119142.232989,0.882492,20.882500,16.217338,5.222497,69.048355,75.064933,89.754272,0.000000,38.421346,29.506329,43.195174,18.000000,19.009507
26.458457,30.687026,137.743723,176.416334,42.529362,27.867482,59.825390,12.999671,135.867601,1.348967,30.548117,26.947843,173.578193,138.182044,167.233164,137.197414,82.916250,136.937610,0.002057,-1.894822,32.000000,-237.007902,137.329829,0.304904,13.312774,0.576072,119251.195283,0.882615,20.917196,16.199185,5.216361,69.047748,75.074605,89.744159,0.000000,38.341821,29.506329,43.193283,18.000000,19.020401
26.489727,30.761448,137.734390,176.336195,42.746256,27.892031,59.818895,13.000791,135.830512,1.349498,30.613888,26.980271,173.532984,138.150659,167.237477,137.164664,82.912248,136.903434,0.002058,-1.891357,32.000000,-237.006752,137.290893,0.304515,13.316629,0.576484,119379.105202,0.882506,20.952448,16.180000,5.211626,69.046482,75.085717,89.730277,0.000000,38.284492,29.506329,43.188911,18.000000,19.032097
26.514381,30.823896,137.745497,176.269338,42.772783,27.912520,59.679767,13.000994,135.808167,1.349536,30.687861,27.000732,173.494054,138.130501,167.239649,137.143533,82.909089,136.883583,0.002059,-1.888463,32.000000,-237.006636,137.266574,0.304875,13.315324,0.576514,119483.835156,0.881850,20.972936,16.167615,5.206038,69.044452,75.095689,89.718697,0.000000,38.255192,29.506329,43.184524,18.000000,19.041733
26.543790,30.900649,137.843852,176.190937,42.983881,27.936881,59.792858,13.001341,135.787273,1.350028,30.773632,27.028849,173.447197,138.115395,167.241434,137.125037,82.906487,136.863683,0.002066,-1.884980,32.000000,-237.006404,137.249174,0.304368,13.311852,0.576452,119607.706771,0.881783,20.994617,16.155171,5.199540,69.041994,75.107850,89.704654,0.000000,38.341331,29.506329,43.173871,18.000000,19.053704
26.565478,30.961562,137.979468,176.126855,42.696565,27.957365,59.824563,13.001228,135.776623,1.350260,30.823968,27.052538,173.406891,138.105640,167.239467,137.112779,82.903885,136.851494,0.002038,-1.882040,32.000000,-237.006420,137.233439,0.304419,13.307596,0.576667,119711.558140,0.883755,21.015518,16.148776,5.195124,69.039759,75.115292,89.691876,0.000000,38.338223,29.506329,43.163535,18.000000,19.063487
26.595384,31.023719,137.668996,176.051682,43.009270,27.973537,59.814701,13.001528,135.771703,1.350628,30.834299,27.082535,173.359034,138.099812,167.237748,137.105243,82.902600,136.842920,0.002034,-1.878581,32.000000,-237.005923,137.221195,0.304757,13.303373,0.577233,119835.232534,0.881986,21.042749,16.141799,5.193073,69.039558,75.124623,89.677720,0.000000,38.157992,29.506329,43.145307,18.000000,19.073988
26.623164,31.062603,137.678377,175.990459,42.453941,27.993664,59.805296,13.001507,135.772044,1.351175,30.809369,27.108468,173.318492,138.100824,167.234939,137.107172,82.900391,136.841537,0.002035,-1.875635,32.000000,-237.006014,137.220873,0.304309,13.308438,0.577946,119939.213071,0.881536,21.067171,16.138533,5.193939,69.039028,75.131645,89.665452,0.000000,38.108590,29.506329,43.122895,18.000000,19.080901
26.660785,31.093371,137.835359,175.917602,42.739631,28.017959,59.707737,13.002308,135.770203,1.656049,30.738209,27.143454,173.268776,138.111566,167.230786,137.107936,82.898196,136.847592,0.002061,-1.872140,32.000000,-237.005132,137.151541,0.413125,13.320402,0.577278,120022.204407,0.881277,21.079046,16.135691,5.176424,69.038285,75.139988,89.649440,0.000000,38.153977,29.506329,43.085289,18.000000,19.087068
26.694880,31.108991,137.623427,175.857370,42.329688,28.046220,59.814173,13.001858,135.778962,2.084022,30.664575,27.176260,173.226938,138.121949,167.226134,137.116883,82.896579,136.857465,0.002067,-1.869213,32.000000,-237.005721,137.141450,0.552813,13.328440,0.577116,120115.451259,0.881160,21.071261,16.137234,5.171375,69.037831,75.147527,89.635531,0.000000,38.086546,29.506329,43.044766,18.000000,19.090559
26.734796,31.121811,137.789730,175.784501,42.419923,28.094873,59.825257,13.003417,135.799614,2.093080,30.572937,27.213149,173.176042,138.145807,167.219061,137.137295,82.894996,136.879376,0.002067,-1.865741,32.000000,-237.004101,137.157004,0.552731,13.328328,0.576966,120221.232948,0.882112,21.038890,16.142344,5.169966,69.037125,75.154263,89.619235,0.000000,38.059685,29.506329,42.991023,18.000000,19.093787
26.763680,31.128311,137.703974,175.723948,42.303311,28.119493,59.804636,13.003704,135.833433,1.794744,30.486539,27.238484,173.134755,138.165925,167.211742,137.158694,82.895041,136.900413,0.002068,-1.862797,32.000000,-237.003931,137.257113,0.447955,13.333984,0.576134,120339.659344,0.880272,20.997347,16.148714,5.155424,69.037711,75.159636,89.605830,0.000000,38.024125,29.506329,42.946745,18.000000,19.096052
26.793780,31.129230,137.633932,175.651232,42.137375,28.168340,59.814240,13.003635,135.874237,1.146677,30.383989,27.267493,173.083100,138.199983,167.202913,137.194898,82.896097,136.933523,0.002092,-1.859257,32.000000,-237.003864,137.336665,0.232403,13.342095,0.576967,120542.896001,0.880268,20.943317,16.160843,5.153947,69.038510,75.166427,89.587854,0.000000,37.928171,29.506329,42.892180,18.000000,19.097612
26.819629,31.127652,137.518480,175.591207,42.062384,28.192928,59.822941,13.003458,135.908243,1.103466,30.311027,27.294136,173.039197,138.232296,167.191410,137.227770,82.897017,136.966624,0.002098,-1.856344,32.000000,-237.003925,137.370777,0.222834,13.344777,0.576561,120643.046623,0.880349,20.901495,16.170924,5.145181,69.038243,75.171674,89.572460,0.000000,37.812581,29.506329,42.843082,18.000000,19.098534
26.853352,31.128358,137.795568,175.521481,41.942863,28.217221,59.798527,13.004354,135.952243,1.103924,30.226855,27.324719,172.986245,138.273219,167.177434,137.269224,82.899082,137.009845,0.002072,-1.852844,32.000000,-237.002950,137.414861,0.222956,13.351702,0.576557,120844.526068,0.880688,20.852096,16.185801,5.136787,69.038563,75.178915,89.554845,0.000000,37.903183,29.506329,42.776143,18.000000,19.099893
26.881515,31.130376,138.087182,175.464885,41.846420,28.237799,59.796959,13.004182,135.994512,1.104565,30.151823,27.351528,172.942360,138.313539,167.164461,137.310274,82.901343,137.050836,0.002071,-1.852871,32.000000,-237.003017,137.454622,0.222823,13.356542,0.576234,120942.392821,0.880425,20.807344,16.200807,5.127531,69.039056,75.184833,89.540939,0.000000,38.070918,29.506329,42.715755,18.000000,19.101257
26.920080,31.131314,138.183040,175.399555,41.752354,28.262338,59.803602,13.005173,136.047354,1.105214,30.034660,27.386661,172.888903,138.364206,167.146799,137.364300,82.902313,137.102364,0.002073,-1.852895,32.000000,-237.001916,137.506867,0.222723,13.355501,0.576635,121036.897762,0.880370,20.751770,16.219533,5.131410,69.038600,75.188924,89.523140,0.000000,38.069323,29.506329,42.633044,18.000000,19.102831
26.949159,31.129124,138.341682,175.346826,41.703638,28.282764,59.762444,13.005478,136.094895,1.106127,29.933544,27.415817,172.846115,138.411331,167.133735,137.413959,82.904297,137.149893,0.002079,-1.852877,32.000000,-237.001525,137.556455,0.223064,13.360301,0.577177,121117.394235,0.880061,20.706832,16.236987,5.136882,69.038627,75.193035,89.509978,0.000000,38.211947,29.506329,42.561667,18.000000,19.103746
26.988235,31.123463,138.360139,175.284170,41.638168,28.307125,59.807114,13.007865,136.154959,1.106626,29.812144,27.457809,172.794323,138.471608,167.117752,137.478613,82.906796,137.209268,0.002054,-1.852917,32.000000,-236.998925,137.620496,0.222886,13.365809,0.577371,121212.298140,0.879392,20.643530,16.260790,5.133084,69.038465,75.196832,89.495231,0.000000,38.217001,29.506329,42.466711,18.000000,19.104285
27.017922,31.116678,138.409313,175.232929,41.691555,28.327548,59.794747,13.007619,136.199310,1.201949,29.730618,27.490704,172.751453,138.520605,167.103880,137.528188,82.908391,137.258081,0.002053,-1.852910,32.000000,-236.999092,137.622892,0.259195,13.373145,0.577542,121290.633820,0.879620,20.592950,16.281653,5.133432,69.039664,75.199836,89.483731,0.000000,38.201551,29.506329,42.386028,18.000000,19.104427
27.057861,31.110147,138.525582,175.172458,41.323784,28.351586,59.785792,13.007335,136.256147,1.814972,29.608956,27.531517,172.699945,138.580114,167.084782,137.590899,82.910605,137.318393,0.002051,-1.852866,32.000000,-236.999399,137.628831,0.462368,13.372442,0.577228,121381.596203,0.878357,20.522327,16.307685,5.126683,69.041608,75.204365,89.470121,0.000000,38.313522,29.506329,42.277819,18.000000,19.104841
27.089077,31.099988,138.666046,175.122420,41.590832,28.387933,59.805768,13.007338,136.310645,1.855833,29.504913,27.563052,172.657788,138.631317,167.067577,137.644689,82.914222,137.373300,0.002078,-1.852834,32.000000,-236.999563,137.683487,0.470248,13.370916,0.576984,121458.354001,0.878132,20.466237,16.329540,5.122870,69.044306,75.208429,89.460305,0.000000,38.376814,29.506329,42.185105,18.000000,19.104635
27.120999,31.084826,138.756765,175.062474,41.045952,28.428376,59.787055,13.007510,136.375797,1.856339,29.388883,27.593916,172.607391,138.694225,167.044607,137.709633,82.917494,137.439086,0.002081,-1.852822,32.000000,-236.999384,137.748606,0.470423,13.375849,0.577175,121547.568028,0.877618,20.393441,16.356290,5.119606,69.046898,75.210952,89.448685,0.000000,38.392908,29.506329,42.073000,18.000000,19.103802
27.147866,31.072612,138.919079,175.013240,41.450413,28.449002,59.799000,13.008336,136.435570,1.856064,29.297366,27.620166,172.564526,138.753724,167.025996,137.774112,82.920846,137.498347,0.002081,-1.852823,32.000000,-236.998704,137.807415,0.470369,13.384695,0.577848,121690.037971,0.877353,20.331544,16.379033,5.118892,69.048626,75.213987,89.439895,0.000000,38.513048,29.506329,41.975358,18.000000,19.103102
27.173760,31.057347,139.105128,174.955355,41.128743,28.493322,59.789571,13.008046,136.503987,1.856376,29.200878,27.644260,172.513672,138.828399,167.002079,137.845278,82.924125,137.570374,0.002078,-1.852811,32.000000,-236.999012,137.879256,0.470103,13.392771,0.578177,121848.127587,0.877746,20.263522,16.407336,5.116211,69.049640,75.217627,89.429241,0.000000,38.635053,29.506329,41.860762,18.000000,19.102142
27.192332,31.045959,139.201617,174.909107,41.438038,28.534280,59.792029,13.007913,136.565163,1.856697,29.110137,27.666883,172.472476,138.890386,166.982743,137.905454,82.928054,137.634532,0.002109,-1.852796,32.000000,-236.999047,137.940306,0.470041,13.392601,0.578204,121923.805161,0.877258,20.206855,16.432414,5.117127,69.050659,75.220686,89.421364,0.000000,38.650231,29.506329,41.764689,18.000000,19.101613
27.210106,31.029792,139.329243,174.856733,41.086589,28.568512,59.804246,13.007655,136.649258,1.671635,29.023149,27.684044,172.425928,138.961114,166.959486,137.984168,82.933815,137.708724,0.002107,-1.852815,32.000000,-236.999158,138.077043,0.402081,13.395598,0.578816,122100.018395,0.877841,20.148778,16.463679,5.119098,69.051484,75.225408,89.414383,0.000000,38.740085,29.506329,41.650843,18.000000,19.100568
27.218616,31.018287,139.515795,174.817276,41.276367,28.584795,59.767865,13.007208,136.716085,1.154816,28.932779,27.694045,172.386852,139.025878,166.939117,138.050123,82.939692,137.772679,0.002097,-1.852807,32.000000,-236.999603,138.176786,0.230464,13.396817,0.579600,122264.892207,0.878404,20.106705,16.490510,5.119150,69.051721,75.229330,89.409454,0.000000,38.885177,29.506329,41.561708,18.000000,19.099958
27.232060,30.995177,139.466846,174.775825,40.670630,28.584863,59.784165,13.006939,136.795649,1.116210,28.772712,27.708228,172.341982,139.106167,166.915326,138.129841,82.946401,137.850218,0.002082,-1.852834,32.000000,-236.999942,138.259212,0.221694,13.406828,0.580199,122398.523283,0.878632,20.061186,16.520305,5.120496,69.052565,75.235777,89.403151,0.000000,38.916460,29.506329,41.449358,18.000000,19.098108
27.239044,30.962608,139.555666,174.745301,41.057366,28.584732,59.815963,13.006759,136.860821,1.115930,28.624999,27.714612,172.306023,139.176550,166.895712,138.197723,82.953034,137.915190,0.002081,-1.852839,32.000000,-236.999961,138.327300,0.221814,13.408572,0.580813,122459.322135,0.879351,20.035632,16.545065,5.125749,69.053738,75.243309,89.398734,0.000000,38.935351,29.506329,41.358519,18.000000,19.094728
27.247908,30.913806,139.573478,174.714869,40.161808,28.584480,59.789974,13.007342,136.944156,1.116077,28.400146,27.725575,172.265630,139.261205,166.868249,138.278217,82.958976,137.998448,0.002088,-1.852876,32.000000,-236.999451,138.408170,0.221530,13.411447,0.580012,122444.929351,0.878601,19.990337,16.575489,5.121421,69.054902,75.251371,89.394255,0.000000,38.978207,29.506329,41.247901,18.000000,19.089105
27.251064,30.862836,139.453452,174.694153,40.514815,28.584419,59.824018,13.006610,137.009167,1.116836,28.176144,27.729085,172.235113,139.333188,166.847874,138.348569,82.965237,138.065457,0.002076,-1.852872,32.000000,-237.000230,138.462290,0.224361,13.417201,0.580005,122427.948358,0.877819,19.946246,16.599958,5.123369,69.056851,75.258896,89.391863,0.000000,38.971394,29.506329,41.158534,18.000000,19.083047
27.251703,30.789575,139.557626,174.673851,40.114789,28.584511,59.791536,13.006262,137.082375,1.675235,27.914649,27.732271,172.200390,139.417600,166.825632,138.432509,82.972793,138.149135,0.002061,-1.852289,32.000000,-237.000711,138.474180,0.417469,13.421072,0.579709,122404.907329,0.877782,19.882825,16.633854,5.122356,69.059276,75.267052,89.389806,0.000000,39.020656,29.506329,41.055778,18.000000,19.073749
27.250768,30.725266,139.519623,174.661470,39.933693,28.584391,59.781373,13.006226,137.149648,1.861508,27.686645,27.731369,172.174366,139.488131,166.807638,138.502752,82.979597,138.218243,0.002060,-1.851741,32.000000,-237.000838,138.540450,0.472449,13.425817,0.579017,122383.272166,0.877060,19.826650,16.659643,5.117358,69.062511,75.274033,89.388667,0.000000,39.002689,29.506329,40.971288,18.000000,19.065360
27.243274,30.644178,139.742860,174.651500,40.015582,28.584239,59.788262,13.006133,137.237308,1.862676,27.449012,27.723951,172.145067,139.573510,166.786360,138.587812,82.987991,138.307390,0.002092,-1.851706,32.000000,-237.000977,138.621552,0.472283,13.432936,0.579004,122354.670727,0.877355,19.752336,16.692095,5.121061,69.066461,75.281252,89.388037,0.000000,39.142682,29.506329,40.875572,18.000000,19.054640
27.231422,30.576730,139.561418,174.648430,39.590493,28.584160,59.801061,13.005501,137.306803,1.862689,27.294656,27.713421,172.123761,139.643945,166.768782,138.655599,82.993868,138.376727,0.002088,-1.851699,32.000000,-237.001626,138.691898,0.472404,13.442503,0.578611,122328.873301,0.877390,19.689569,16.718319,5.119842,69.070295,75.286918,89.388208,0.000000,39.058221,29.506329,40.803966,18.000000,19.045420
27.211285,30.503442,139.600444,174.652602,39.643458,28.584388,59.816314,13.003492,137.388113,1.862196,27.121464,27.691515,172.101812,139.727185,166.746835,138.737865,83.001208,138.459217,0.002082,-1.850710,32.000000,-237.003618,138.776899,0.472554,13.445011,0.578872,122298.318179,0.877361,19.620840,16.752511,5.129444,69.074606,75.293583,89.388651,0.000000,39.077620,29.506329,40.726873,18.000000,19.035473
27.192385,30.443535,139.819894,174.662289,39.288549,28.584249,59.822766,13.003151,137.461042,1.861247,26.949197,27.671334,172.087318,139.800888,166.728348,138.807598,83.007498,138.526291,0.002080,-1.850690,32.000000,-237.003950,138.877176,0.469599,13.444941,0.578070,122274.933887,0.877427,19.572943,16.779741,5.125014,69.077233,75.296947,89.389247,0.000000,39.212812,29.506329,40.668212,18.000000,19.027379
27.163460,30.362640,139.675538,174.682997,39.197706,28.584160,59.805707,13.001052,137.551554,1.185830,26.680482,27.637316,172.073956,139.887896,166.706324,138.886549,83.015334,138.611481,0.002109,-1.850682,32.000000,-237.006153,139.031915,0.241491,13.455020,0.578267,122252.493776,0.877737,19.532888,16.811774,5.130241,69.080653,75.300529,89.391713,0.000000,39.195022,29.506329,40.607749,18.000000,19.016629
27.137551,30.269377,139.704256,174.710479,38.775064,28.559847,59.812677,13.001992,137.638966,1.114251,26.360826,27.612666,172.066546,139.976373,166.686168,138.974516,83.023281,138.695549,0.002101,-1.850734,32.000000,-237.005266,139.119577,0.225268,13.467419,0.579040,122233.365008,0.878153,19.504194,16.837484,5.141877,69.083441,75.304285,89.395043,0.000000,39.249115,29.506329,40.550762,18.000000,19.003881
27.115998,30.178519,139.736128,174.739540,38.832432,28.523466,59.725784,13.002408,137.709692,1.114120,26.089318,27.591679,172.064173,140.050587,166.671473,139.046112,83.031480,138.767252,0.002088,-1.850751,32.000000,-237.004835,139.193317,0.225482,13.472537,0.578549,122209.123375,0.879215,19.471098,16.870276,5.142038,69.086615,75.308801,89.397481,0.000000,39.271213,29.506329,40.505276,18.000000,18.991518
27.083246,30.063744,139.831005,174.779989,38.399325,28.498652,59.814522,13.001195,137.788410,1.114150,25.811563,27.555617,172.066097,140.129997,166.654029,139.125517,83.040080,138.845758,0.002076,-1.850754,32.000000,-237.005881,139.276137,0.225598,13.478270,0.577857,122076.257535,0.879048,19.420681,16.902405,5.148005,69.090539,75.314256,89.398634,0.000000,39.372967,29.506329,40.462782,18.000000,18.975247
27.056404,29.973623,139.811860,174.818961,38.557493,28.462384,59.803596,13.002715,137.856825,1.113947,25.637337,27.531796,172.069486,140.194880,166.641707,139.190641,83.047242,138.911218,0.002075,-1.850745,32.000000,-237.004343,139.344830,0.225462,13.480956,0.577178,121891.155839,0.879746,19.365493,16.928372,5.153273,69.092671,75.318884,89.399428,0.000000,39.388086,29.506329,40.431279,18.000000,18.962148
27.020552,29.881087,139.859342,174.873713,38.263383,28.413521,59.820222,13.001728,137.930006,1.113953,25.482972,27.492545,172.079835,140.264050,166.628422,139.265289,83.054913,138.981828,0.002077,-1.850771,32.000000,-237.005514,139.417473,0.225765,13.486254,0.577012,121750.323548,0.878549,19.304961,16.957164,5.163008,69.094211,75.324241,89.400274,0.000000,39.457854,29.506329,40.402496,18.000000,18.948268
26.990882,29.812176,139.870956,174.924341,38.166786,28.384290,59.818827,13.000902,137.987594,1.114484,25.326784,27.468257,172.091450,140.322689,166.617162,139.321845,83.061890,139.040104,0.002066,-1.850765,32.000000,-237.006283,139.477961,0.225656,13.493824,0.576390,121568.122730,0.878316,19.259334,16.981168,5.167422,69.095883,75.328005,89.400199,0.000000,39.486282,29.506329,40.384100,18.000000,18.938205
26.959867,29.722374,139.876796,174.989653,37.815581,28.358846,59.791013,13.001114,138.044567,1.438968,25.123645,27.437734,172.110657,140.389681,166.603327,139.388409,83.069211,139.105393,0.002054,-1.849602,32.000000,-237.006080,139.466987,0.344157,13.498918,0.575706,121333.624287,0.877594,19.226279,17.007102,5.176036,69.097710,75.333376,89.400650,0.000000,39.447024,29.506329,40.361775,18.000000,18.925335
26.930720,29.645803,139.911780,175.046221,38.198789,28.338341,59.714811,13.000080,138.092926,1.860007,24.984688,27.409314,172.130117,140.436451,166.592528,139.440866,83.076553,139.153901,0.002053,-1.849574,32.000000,-237.007110,139.504074,0.476188,13.495438,0.575176,121189.874908,0.877582,19.206641,17.027853,5.182156,69.098818,75.338283,89.402731,0.000000,39.566699,29.506329,40.349491,18.000000,18.913984
26.896153,29.559513,140.102516,175.116099,37.751341,28.314002,59.819764,12.999708,138.149989,1.867435,24.855214,27.378733,172.155802,140.485546,166.579798,139.498799,83.083038,139.209661,0.002086,-1.849626,32.000000,-237.007609,139.558879,0.475993,13.508996,0.574797,121055.349451,0.878076,19.168391,17.051584,5.188334,69.098792,75.342432,89.405465,0.000000,39.737895,29.506329,40.341280,18.000000,18.901018
26.865397,29.494419,139.954428,175.177069,38.073999,28.293748,59.701213,12.998327,138.192310,1.867313,24.768883,27.344612,172.180324,140.525917,166.571728,139.541407,83.089100,139.253000,0.002080,-1.849645,32.000000,-237.008939,139.604039,0.476265,13.510700,0.574954,120945.800884,0.879400,19.140308,17.067305,5.195248,69.098085,75.345737,89.407372,0.000000,39.636009,29.506329,40.340654,18.000000,18.891055
26.827646,29.424215,140.316247,175.252396,37.929528,28.269377,59.794771,12.998446,138.242819,1.866286,24.756840,27.304768,172.211983,140.566886,166.562407,139.584609,83.094303,139.301754,0.002075,-1.849641,32.000000,-237.008580,139.663906,0.473359,13.515361,0.574777,120818.638719,0.878109,19.111577,17.087326,5.209017,69.096415,75.348101,89.408799,0.000000,39.858841,29.506329,40.346322,18.000000,18.880024
26.790666,29.380243,140.379434,175.318014,38.208682,28.248962,59.820177,12.996391,138.283797,1.431365,24.809058,27.263311,172.242102,140.599107,166.555727,139.615200,83.099156,139.334873,0.002075,-1.849633,32.000000,-237.010608,139.769532,0.319626,13.516323,0.574288,120715.377102,0.880147,19.097743,17.101857,5.209468,69.094232,75.350457,89.409181,0.000000,39.970529,29.506329,40.362388,18.000000,18.872821
26.749544,29.348889,140.176566,175.401281,38.289192,28.224402,59.844140,12.995403,138.315845,1.121351,24.935849,27.222204,172.282384,140.630479,166.551714,139.649766,83.105264,139.369596,0.002108,-1.850799,32.000000,-237.011691,139.805228,0.225492,13.513145,0.574996,120595.105418,0.879169,19.090522,17.119819,5.230286,69.090111,75.353279,89.410182,0.000000,39.978812,29.506329,40.384789,18.000000,18.866951
26.713410,29.331776,140.114835,175.472665,38.024906,28.204078,59.817796,12.993972,138.334383,1.120409,25.039784,27.186398,172.319304,140.651770,166.549520,139.668571,83.110209,139.386530,0.002101,-1.850799,32.000000,-237.013090,139.825670,0.225543,13.512586,0.575209,120500.685111,0.879350,19.108312,17.130695,5.239863,69.086449,75.354776,89.411030,0.000000,39.961366,29.506329,40.411839,18.000000,18.863706
26.677491,29.311279,140.110088,175.559994,38.320350,28.179250,59.786378,12.992905,138.349722,1.120005,25.127392,27.148181,172.365627,140.667593,166.546763,139.684025,83.118039,139.401941,0.002084,-1.850814,32.000000,-237.014235,139.842224,0.225584,13.512472,0.574917,120393.462806,0.879597,19.145717,17.141077,5.240335,69.081184,75.355420,89.412424,0.000000,39.933311,29.506329,40.443599,18.000000,18.860131
26.649367,29.287903,140.182837,175.632894,38.260609,28.150607,59.819064,12.993090,138.359642,1.120304,25.173161,27.118108,172.406308,140.676654,166.547049,139.694440,83.124557,139.414992,0.002075,-1.851794,32.000000,-237.014119,139.851002,0.225610,13.513793,0.574904,120308.212814,0.880575,19.189090,17.144173,5.245112,69.076521,75.354117,89.413858,0.000000,40.010795,29.506329,40.470876,18.000000,18.856264
26.614425,29.252869,140.120648,175.719035,38.243487,28.125921,59.812395,12.993029,138.366016,1.120612,25.249345,27.083607,172.457373,140.677819,166.548168,139.700928,83.131562,139.423128,0.002074,-1.851804,32.000000,-237.014278,139.855812,0.225630,13.510750,0.574913,120201.034453,0.881475,19.228781,17.143659,5.251996,69.070838,75.353035,89.416401,0.000000,40.060616,29.506329,40.511299,18.000000,18.850474
26.586260,29.228552,140.177116,175.789654,38.351572,28.093338,59.820081,12.993323,138.356284,1.229639,25.381095,27.061400,172.499873,140.675460,166.551336,139.700686,83.136391,139.420848,0.002076,-1.851834,32.000000,-237.013802,139.808750,0.270462,13.511474,0.574859,120075.267134,0.881031,19.252577,17.143338,5.260269,69.065557,75.351854,89.417570,0.000000,40.050003,29.506329,40.548379,18.000000,18.845853
26.554133,29.213002,140.211896,175.873846,38.453355,28.048394,59.784855,12.992862,138.342440,1.623534,25.584649,27.026143,172.554178,140.663072,166.556086,139.691995,83.142034,139.415065,0.002071,-1.853569,32.000000,-237.014086,139.791436,0.393247,13.512316,0.574819,119964.084501,0.881505,19.276204,17.140195,5.264838,69.060874,75.348775,89.419617,0.000000,40.160414,29.506329,40.595229,18.000000,18.842477
26.526105,29.210765,140.267775,175.943199,38.811222,28.035912,59.810072,12.991640,138.332427,1.627670,25.764349,26.999118,172.599804,140.646869,166.560533,139.680106,83.146629,139.403470,0.002062,-1.854150,32.000000,-237.015450,139.777713,0.393295,13.508331,0.574662,119821.994882,0.881306,19.299215,17.134284,5.272540,69.056504,75.345144,89.421344,0.000000,40.170315,29.506329,40.640421,18.000000,18.841129
26.498311,29.215003,140.161913,176.024852,38.791766,28.028096,59.803264,12.990559,138.316241,1.628126,25.951679,26.972807,172.655168,140.628448,166.566885,139.662221,83.150349,139.386714,0.002059,-1.854175,32.000000,-237.016692,139.754837,0.393279,13.502805,0.574275,119630.857654,0.881511,19.337696,17.125897,5.280229,69.050833,75.339915,89.424478,0.000000,40.242660,29.506329,40.694325,18.000000,18.840665
26.475505,29.215869,140.125540,176.090931,38.725383,28.007670,59.826144,12.987925,138.297098,1.627986,26.059839,26.949056,172.703867,140.602695,166.572236,139.642235,83.154846,139.362503,0.002077,-1.854157,32.000000,-237.019497,139.733423,0.393287,13.502319,0.574760,119582.152153,0.881729,19.382641,17.115796,5.287914,69.047429,75.335173,89.428268,0.000000,40.203965,29.506329,40.741230,18.000000,18.840172
26.447202,29.206853,140.045556,176.165387,38.710619,27.983425,59.814052,12.986602,138.271345,1.627919,26.177591,26.919317,172.760948,140.575316,166.579710,139.615825,83.162120,139.336944,0.002089,-1.854119,32.000000,-237.020684,139.707720,0.393339,13.496644,0.575007,119555.854887,0.882574,19.433704,17.104121,5.289466,69.044951,75.329444,89.433026,0.000000,40.141109,29.506329,40.803075,18.000000,18.838195
26.424151,29.199698,140.032161,176.224325,39.224071,27.963030,59.821675,12.986954,138.243185,1.627676,26.316975,26.889172,172.805343,140.550218,166.586941,139.592799,83.165416,139.310548,0.002079,-1.854103,32.000000,-237.020311,139.680793,0.393437,13.493313,0.574871,119472.714988,0.882401,19.473021,17.088127,5.292649,69.041477,75.322798,89.436579,0.000000,40.185497,29.506329,40.857627,18.000000,18.836169
26.392962,29.202498,140.034034,176.293161,39.185306,27.938701,59.808741,12.986110,138.217344,1.425222,26.532054,26.854083,172.858528,140.515486,166.600239,139.555532,83.171132,139.274908,0.002081,-1.855251,32.000000,-237.021076,139.707418,0.316137,13.489995,0.574840,119370.297799,0.882797,19.511758,17.068715,5.295288,69.038859,75.314418,89.441801,0.000000,40.182893,29.506329,40.930670,18.000000,18.835401
26.368256,29.215932,139.831251,176.348866,39.150659,27.918621,59.816180,12.985597,138.191182,0.908462,26.710192,26.826932,172.902421,140.483456,166.612648,139.522903,83.174867,139.243626,0.002099,-1.855277,32.000000,-237.021596,139.703521,0.150127,13.487869,0.574880,119285.213573,0.882841,19.543525,17.052882,5.299401,69.037205,75.305958,89.445972,0.000000,40.138931,29.506329,40.995743,18.000000,18.836227
26.340813,29.234328,139.672980,176.414540,39.388449,27.894297,59.833424,12.984707,138.152976,0.874872,26.850874,26.795855,172.955520,140.445220,166.630110,139.482070,83.178872,139.205345,0.002110,-1.855241,32.000000,-237.022282,139.661413,0.142909,13.484715,0.575017,119187.769683,0.883376,19.599030,17.030234,5.305734,69.035711,75.295551,89.450488,0.000000,40.097093,29.506329,41.075747,18.000000,18.837969
26.318095,29.241253,139.859404,176.467122,39.340968,27.874049,59.789838,12.984627,138.115884,0.874828,26.951864,26.772054,172.999068,140.410754,166.646155,139.447275,83.181731,139.170338,0.002103,-1.855222,32.000000,-237.022225,139.625452,0.142943,13.482109,0.574587,119111.410237,0.883538,19.654248,17.011636,5.303015,69.035432,75.285619,89.453814,0.000000,40.231970,29.506329,41.144320,18.000000,18.838490
26.291572,29.243834,139.652820,176.526980,39.276380,27.849526,59.801179,12.983990,138.065460,0.887919,27.031516,26.744641,173.051143,140.366399,166.667740,139.403840,83.186571,139.125757,0.002084,-1.855193,32.000000,-237.023013,139.551629,0.154848,13.474177,0.574278,119019.154684,0.883530,19.719093,16.989439,5.302531,69.034569,75.273336,89.457933,0.000000,40.096604,29.506329,41.231330,18.000000,18.838118
26.275624,29.240603,139.432900,176.575716,39.274423,27.829123,59.813907,12.984851,138.021010,1.451696,27.068679,26.728500,173.093177,140.325249,166.683661,139.363339,83.189846,139.082721,0.002081,-1.855200,32.000000,-237.022177,139.452697,0.344437,13.471409,0.574806,118939.518744,0.884356,19.764498,16.969941,5.314192,69.033813,75.262760,89.460308,0.000000,39.973412,29.506329,41.301368,18.000000,18.837032
26.252817,29.229186,139.335913,176.631694,39.395441,27.804886,59.803676,12.983181,137.974786,1.620798,27.081936,26.706088,173.142800,140.277377,166.702808,139.313563,83.192931,139.030920,0.002083,-1.858143,32.000000,-237.023544,139.401127,0.393109,13.471202,0.574538,118840.450326,0.884361,19.812038,16.943906,5.311695,69.032665,75.249410,89.464025,0.000000,39.908640,29.506329,41.390701,18.000000,18.834756
26.240544,29.213870,139.334391,176.674974,39.331778,27.784250,59.794242,12.983784,137.934815,1.620952,27.067722,26.690964,173.183217,140.238155,166.718503,139.275791,83.195663,138.991788,0.002084,-1.859907,32.000000,-237.022700,139.359532,0.393468,13.474863,0.573922,118754.722825,0.884087,19.835855,16.920167,5.306550,69.030982,75.239521,89.467694,0.000000,39.990243,29.506329,41.461276,18.000000,18.831861
26.223963,29.192141,139.357149,176.722601,39.060587,27.760104,59.800009,12.983613,137.887486,1.621264,27.046855,26.675539,173.230621,140.189193,166.736771,139.228141,83.197079,138.947395,0.002067,-1.863429,32.000000,-237.022957,139.315680,0.392907,13.472138,0.573521,118651.918521,0.884256,19.863144,16.892441,5.307465,69.028677,75.228669,89.471947,0.000000,40.048929,29.506329,41.549635,18.000000,18.827860
26.212085,29.174964,139.331442,176.758934,39.179281,27.743599,59.832683,12.982598,137.845297,1.621179,27.047742,26.663283,173.267922,140.150134,166.750563,139.187461,83.197465,138.906095,0.002064,-1.864702,32.000000,-237.023970,139.275757,0.393292,13.470170,0.573104,118560.531319,0.884143,19.868669,16.871092,5.309890,69.026552,75.221001,89.475509,0.000000,40.018262,29.506329,41.624298,18.000000,18.824461
26.201452,29.159553,139.097190,176.799497,39.364744,27.723228,59.808182,12.982386,137.797716,1.621166,27.056923,26.651587,173.311368,140.104846,166.769352,139.136180,83.198570,138.857721,0.002084,-1.865958,32.000000,-237.024135,139.230757,0.393138,13.470471,0.573008,118453.933525,0.883834,19.875106,16.848552,5.314115,69.024914,75.212473,89.480820,0.000000,39.879775,29.506329,41.710588,18.000000,18.821183
26.191018,29.149537,139.056938,176.830622,39.407435,27.710953,59.813260,12.981936,137.760227,1.612044,27.086769,26.638285,173.347020,140.064991,166.786058,139.094050,83.200214,138.817542,0.002103,-1.867129,32.000000,-237.024722,139.220986,0.382942,13.463354,0.572844,118380.575681,0.883212,19.878114,16.828506,5.315542,69.023049,75.204622,89.485852,0.000000,39.820762,29.506329,41.786255,18.000000,18.818860
26.175884,29.147672,139.202904,176.864031,39.282323,27.710990,59.815827,12.982337,137.718311,1.120638,27.148267,26.623690,173.385688,140.015212,166.806195,139.043729,83.201761,138.768403,0.002083,-1.868308,32.000000,-237.024390,139.190563,0.225466,13.458460,0.571960,118290.610665,0.883270,19.880779,16.804369,5.308759,69.019711,75.195284,89.491558,0.000000,39.915757,29.506329,41.881736,18.000000,18.817214
26.165538,29.153588,139.077404,176.889387,39.389425,27.707108,59.805938,12.981847,137.669628,1.112713,27.200807,26.611619,173.416955,139.969555,166.822914,138.993314,83.202725,138.720904,0.002082,-1.870039,32.000000,-237.024696,139.146329,0.225055,13.459361,0.572057,118236.760211,0.883155,19.888505,16.783592,5.309337,69.015736,75.187178,89.496027,0.000000,39.873208,29.506329,41.960715,18.000000,18.817085
26.154585,29.164469,139.004973,176.916118,39.501722,27.686467,59.820942,12.981784,137.608711,1.112324,27.256944,26.600908,173.452711,139.911684,166.841654,138.935070,83.204956,138.665233,0.002101,-1.873494,32.000000,-237.024594,139.092719,0.225170,13.448043,0.572867,118239.428949,0.883655,19.912385,16.758639,5.317983,69.012614,75.177417,89.502390,0.000000,39.877212,29.506329,42.055227,18.000000,18.817643
26.145624,29.174038,139.066242,176.935476,39.404073,27.686247,59.812795,12.981296,137.555911,1.111950,27.322769,26.590032,173.478332,139.865099,166.857394,138.885805,83.205631,138.617624,0.002122,-1.876411,32.000000,-237.024969,139.044807,0.225145,13.447867,0.572603,118226.878234,0.884061,19.935909,16.735044,5.315289,69.010302,75.170051,89.507026,0.000000,39.849584,29.506329,42.135538,18.000000,18.818063
26.144197,29.193882,139.139514,176.956539,39.408133,27.685601,59.798458,12.983020,137.492159,1.111788,27.385305,26.586577,173.506104,139.804698,166.877717,138.823739,83.205478,138.553999,0.002096,-1.879960,32.000000,-237.023225,138.979972,0.224668,13.446179,0.572660,118144.074716,0.883597,19.965437,16.706281,5.314746,69.007467,75.160180,89.512323,0.000000,39.878622,29.506329,42.224947,18.000000,18.819749
26.145562,29.209865,139.003686,176.970293,39.528430,27.685292,59.811982,12.982918,137.443289,1.112310,27.412144,26.588851,173.529317,139.752561,166.895122,138.770152,83.206067,138.501746,0.002081,-1.882856,32.000000,-237.023286,138.924470,0.225160,13.443550,0.572973,118148.364037,0.884053,19.990264,16.682910,5.318911,69.006272,75.152771,89.516433,0.000000,39.826158,29.506329,42.295694,18.000000,18.821421
26.149498,29.224186,139.070123,176.981651,39.463802,27.685106,59.804789,12.982580,137.378243,1.112274,27.435406,26.595466,173.556691,139.683033,166.915878,138.701111,83.206285,138.438566,0.002079,-1.886381,32.000000,-237.023685,138.854353,0.224872,13.436094,0.573274,118152.432784,0.884339,20.012539,16.652722,5.322004,69.003865,75.143479,89.521070,0.000000,39.933431,29.506329,42.376320,18.000000,18.822580
26.152975,29.236609,138.907864,176.987087,39.605225,27.684804,59.800250,12.983173,137.319052,1.112177,27.460086,26.599533,173.576349,139.627940,166.931457,138.641014,83.205014,138.384082,0.002078,-1.889293,32.000000,-237.023158,138.799929,0.224840,13.434776,0.573035,118155.523474,0.884116,20.026197,16.627207,5.316531,69.002123,75.135612,89.524407,0.000000,39.790498,29.506329,42.444011,18.000000,18.823555
26.163278,29.257388,138.629306,176.987294,39.670328,27.684484,59.787903,12.983841,137.241960,1.133929,27.546415,26.610189,173.597077,139.557306,166.948888,138.567602,83.204095,138.312702,0.002083,-1.892773,32.000000,-237.022627,138.695579,0.240572,13.432567,0.573481,118158.080493,0.884107,20.033815,16.596843,5.318271,68.999086,75.125847,89.527255,0.000000,39.647814,29.506329,42.518376,18.000000,18.825362
26.178502,29.285866,138.676809,176.982815,39.747003,27.691041,59.799644,12.984888,137.169663,1.692807,27.645736,26.629008,173.612165,139.497674,166.961690,138.502278,83.204000,138.250666,0.002066,-1.895694,32.000000,-237.021676,138.572317,0.428036,13.428326,0.573079,118160.565225,0.884068,20.040318,16.572107,5.311360,68.996539,75.117985,89.529771,0.000000,39.582321,29.506329,42.571661,18.000000,18.828419
26.198328,29.333624,138.751441,176.969808,40.061479,27.703313,59.803235,12.985915,137.093797,1.846128,27.773809,26.648647,173.628134,139.422211,166.975540,138.425014,83.202928,138.175627,0.002064,-1.899232,32.000000,-237.020699,138.505687,0.467498,13.423526,0.572330,118163.555935,0.883917,20.043556,16.538942,5.298621,68.995443,75.110052,89.533676,0.000000,39.666348,29.506329,42.629214,18.000000,18.834072
26.213427,29.381191,138.702762,176.951766,39.864578,27.723485,59.792116,12.987628,137.039430,1.394545,27.888054,26.666339,173.637882,139.359696,166.987710,138.362826,83.202244,138.116055,0.002065,-1.902145,32.000000,-237.018948,138.516663,0.308348,13.429294,0.572573,118196.780808,0.883471,20.046124,16.509406,5.297355,68.996132,75.104171,89.539072,0.000000,39.689236,29.506329,42.675720,18.000000,18.840087
26.233432,29.446279,138.714268,176.923456,40.212659,27.747846,59.799405,12.989226,136.959649,1.107575,28.032467,26.686410,173.645662,139.282929,167.003081,138.282759,83.201625,138.038991,0.002108,-1.903302,32.000000,-237.017458,138.437342,0.223371,13.419460,0.572981,118259.985353,0.883207,20.060161,16.474623,5.296194,68.998396,75.097970,89.545192,0.000000,39.649897,29.506329,42.727852,18.000000,18.848567
26.246194,29.507039,138.700590,176.894697,40.499317,27.768387,59.841239,12.989465,136.891926,1.106985,28.172275,26.704627,173.647563,139.214837,167.014205,138.217519,83.200102,137.973005,0.002083,-1.903881,32.000000,-237.017277,138.372033,0.222872,13.410148,0.572867,118358.134566,0.883580,20.082058,16.446830,5.291287,69.000523,75.092309,89.549201,0.000000,39.650801,29.506329,42.772089,18.000000,18.856498
26.262918,29.590926,138.614757,176.857138,40.705810,27.792617,59.813546,12.990545,136.809200,1.107111,28.386980,26.724564,173.644816,139.137073,167.027325,138.137256,83.198083,137.891168,0.002083,-1.903294,32.000000,-237.016203,138.287494,0.223410,13.401651,0.573601,118478.549480,0.883679,20.113157,16.410598,5.287690,69.002935,75.086561,89.552415,0.000000,39.561898,29.506329,42.822309,18.000000,18.867673
26.277032,29.674034,138.594259,176.823545,41.053280,27.813085,59.807630,12.991019,136.741991,1.106643,28.585109,26.739851,173.639892,139.068507,167.039435,138.067425,83.197109,137.821555,0.002082,-1.904443,32.000000,-237.015695,138.216439,0.222883,13.394003,0.574284,118583.744691,0.883394,20.152242,16.380556,5.284598,69.005424,75.083057,89.555785,0.000000,39.551101,29.506329,42.860450,18.000000,18.878924
26.295127,29.782675,138.531051,176.779216,40.768030,27.837535,59.827411,12.991363,136.659391,1.106572,28.808407,26.756793,173.631370,138.986583,167.053510,137.987121,83.196342,137.742238,0.002125,-1.906629,32.000000,-237.015478,138.131980,0.222987,13.385432,0.574794,118711.597466,0.884164,20.207739,16.343411,5.277965,69.009365,75.081047,89.558692,0.000000,39.515933,29.506329,42.904228,18.000000,18.894007
26.313555,29.870104,138.649239,176.739313,41.225854,27.857914,59.821460,12.991986,136.594516,1.106796,28.947364,26.774470,173.620780,138.920171,167.062845,137.923969,83.195090,137.675392,0.002101,-1.908929,32.000000,-237.014880,138.064693,0.223113,13.382552,0.575397,118823.308458,0.884583,20.266898,16.311055,5.274350,69.013781,75.081856,89.560142,0.000000,39.565599,29.506329,42.934319,18.000000,18.906498
26.340069,29.960298,138.570721,176.686767,40.989087,27.882481,59.807508,12.992428,136.516799,1.106980,29.066191,26.800806,173.604792,138.845060,167.071116,137.841351,83.193108,137.592690,0.002087,-1.910034,32.000000,-237.014490,137.991097,0.222603,13.375639,0.575991,118959.392541,0.884664,20.344849,16.273834,5.268316,69.019161,75.084003,89.560730,0.000000,39.507285,29.506329,42.962180,18.000000,18.919839
26.362973,30.024396,138.620493,176.638658,41.109151,27.902811,59.813516,12.992118,136.456833,1.107475,29.146867,26.824387,173.588911,138.783488,167.077688,137.779885,83.190032,137.530462,0.002085,-1.910034,32.000000,-237.014855,137.928198,0.223155,13.373735,0.576685,119071.294591,0.884937,20.401041,16.243057,5.269118,69.023998,75.087529,89.561611,0.000000,39.517304,29.506329,42.979399,18.000000,18.929231
26.388840,30.096416,138.489957,176.576174,41.083311,27.927260,59.717736,12.992516,136.383969,1.134597,29.251576,26.851438,173.565470,138.713148,167.087203,137.709532,83.185877,137.456616,0.002087,-1.907769,32.000000,-237.014506,137.826257,0.240664,13.364075,0.577010,119200.280200,0.885179,20.446322,16.205397,5.260834,69.029460,75.093717,89.561842,0.000000,39.446614,29.506329,42.999358,18.000000,18.939594
26.414189,30.160065,138.495626,176.521010,41.313770,27.947668,59.817515,12.993727,136.318316,1.704018,29.331028,26.881849,173.544512,138.653231,167.094769,137.649152,83.183375,137.399550,0.002090,-1.904898,32.000000,-237.013378,137.694509,0.435378,13.359209,0.577379,119303.938688,0.885062,20.471651,16.178633,5.258151,69.033220,75.099673,89.561424,0.000000,39.476993,29.506329,43.009566,18.000000,18.948754
26.444545,30.234376,138.340010,176.452374,41.244864,27.972383,59.795067,12.993223,136.249323,2.093609,29.423469,26.912512,173.517523,138.586272,167.101240,137.582330,83.179719,137.333897,0.002077,-1.904323,32.000000,-237.013992,137.612758,0.553844,13.357913,0.577668,119427.686956,0.886497,20.499918,16.147364,5.248050,69.035473,75.107501,89.559823,0.000000,39.298045,29.506329,43.013911,18.000000,18.959700
26.465987,30.295443,138.330647,176.393111,41.136239,27.992830,59.815495,12.993149,136.196789,2.096503,29.511557,26.933949,173.491780,138.538707,167.104999,137.530653,83.175968,137.283371,0.002075,-1.902020,32.000000,-237.014109,137.560951,0.553383,13.354704,0.578010,119530.565887,0.884905,20.520720,16.122481,5.243228,69.035829,75.116017,89.559044,0.000000,39.346963,29.506329,43.017759,18.000000,18.968695
26.490066,30.371120,138.313523,176.319736,41.587412,28.017505,59.824154,12.993636,136.138605,2.096334,29.618628,26.961200,173.456497,138.483835,167.108120,137.474760,83.171036,137.229718,0.002076,-1.898528,32.000000,-237.013609,137.508636,0.553784,13.355146,0.577809,119654.719858,0.885107,20.543767,16.094620,5.231325,69.036199,75.126737,89.557161,0.000000,39.326329,29.506329,43.021883,18.000000,18.979864
26.513480,30.444007,138.537894,176.245431,41.296491,28.042112,59.818072,12.993546,136.090873,2.096261,29.707107,26.987100,173.419822,138.434419,167.111843,137.427080,83.166246,137.177368,0.002119,-1.895002,32.000000,-237.013643,137.456786,0.553952,13.345541,0.578100,119758.763800,0.884827,20.568648,16.074109,5.226733,69.037418,75.139622,89.553999,0.000000,39.371641,29.506329,43.022323,18.000000,18.990902
26.532726,30.501615,138.649353,176.183814,41.667116,28.062720,59.780576,12.995142,136.056117,2.085745,29.776849,27.005085,173.386871,138.398933,167.113025,137.390229,83.161089,137.143681,0.002089,-1.892095,32.000000,-237.011995,137.438205,0.545991,13.345175,0.578283,119885.729149,0.884793,20.603717,16.053271,5.221335,69.038129,75.150780,89.551198,0.000000,39.415668,29.506329,43.019525,18.000000,18.999681
26.545499,30.558004,138.559318,176.122584,41.549030,28.076125,59.805421,12.994726,136.035380,1.629114,29.844367,27.015283,173.352922,138.364482,167.115080,137.355943,83.156557,137.106980,0.002089,-1.889160,32.000000,-237.012532,137.475721,0.385032,13.340892,0.579536,120011.682131,0.884993,20.637147,16.032907,5.225187,69.039276,75.163966,89.549349,0.000000,39.449096,29.506329,43.021081,18.000000,19.008344
26.561674,30.623308,138.342998,176.051316,41.628243,28.092386,59.817796,12.994492,136.001320,1.356500,29.931105,27.029993,173.306405,138.328664,167.115751,137.318475,83.149648,137.068381,0.002091,-1.885679,32.000000,-237.012642,137.443318,0.305595,13.348868,0.580052,120116.687373,0.885646,20.662342,16.021875,5.225598,69.039961,75.178372,89.545355,0.000000,39.252663,29.506329,43.020426,18.000000,19.018427
26.579922,30.681695,138.300498,175.983223,41.659119,28.092538,59.792818,12.992896,135.968155,1.355516,29.976230,27.048923,173.259666,138.297855,167.113851,137.282351,83.143667,137.033768,0.002132,-1.882218,32.000000,-237.014267,137.408177,0.305118,13.338650,0.580169,120191.836412,0.885374,20.697228,16.008765,5.219692,69.040016,75.193060,89.540771,0.000000,39.174641,29.506329,43.015051,18.000000,19.027878
26.596068,30.719540,138.214648,175.927211,41.582441,28.092572,59.714180,12.993082,135.944896,1.355739,29.983734,27.065483,173.218750,138.276097,167.108408,137.258487,83.137586,137.009316,0.002101,-1.879330,32.000000,-237.014039,137.385790,0.305432,13.340192,0.579435,120282.669505,0.885277,20.735317,15.997117,5.208369,69.039092,75.205223,89.536629,0.000000,39.147500,29.506329,43.006725,18.000000,19.034247
26.618333,30.752267,137.999772,175.861522,41.554687,28.092538,59.798069,12.993765,135.921624,1.355899,29.942531,27.086163,173.169547,138.253675,167.100992,137.233768,83.130491,136.986756,0.002089,-1.875807,32.000000,-237.013566,137.366864,0.305426,13.340200,0.579571,120301.075009,0.885137,20.763013,15.986455,5.203194,69.037973,75.220585,89.530728,0.000000,38.985561,29.506329,42.990295,18.000000,19.040290
26.635775,30.766881,137.891845,175.807567,41.650983,28.092811,59.810154,12.994869,135.912153,1.355944,29.883234,27.102947,173.130316,138.238561,167.094837,137.219644,83.125426,136.973125,0.002088,-1.874072,32.000000,-237.012452,137.354118,0.305147,13.336303,0.579087,120312.760265,0.885817,20.773716,15.980774,5.196808,69.037978,75.234192,89.526328,0.000000,38.922320,29.506329,42.976010,18.000000,19.043347
26.655809,30.773400,138.061210,175.742931,41.169207,28.093079,59.812866,12.994032,135.899150,1.356738,29.791703,27.121613,173.083660,138.227039,167.087425,137.206078,83.119178,136.957635,0.002093,-1.870586,32.000000,-237.013213,137.338094,0.305451,13.338902,0.578223,120321.160048,0.883861,20.769039,15.977019,5.184388,69.039324,75.250078,89.521066,0.000000,38.968897,29.506329,42.955032,18.000000,19.045402
26.672162,30.773102,137.952716,175.689728,41.675037,28.093073,59.813597,12.994647,135.891625,1.357273,29.718669,27.139364,173.042839,138.221099,167.081485,137.197805,83.113400,136.951581,0.002095,-1.867673,32.000000,-237.012517,137.330986,0.305275,13.338573,0.577863,120325.075587,0.883110,20.754367,15.975527,5.176941,69.038801,75.263028,89.515008,0.000000,38.885151,29.506329,42.935667,18.000000,19.046174
26.691955,30.776424,137.916663,175.626096,41.162711,28.093359,59.808342,12.994657,135.889118,1.357601,29.653231,27.159147,172.994581,138.217592,167.072183,137.190680,83.105682,136.946015,0.002083,-1.864187,32.000000,-237.012396,137.327424,0.305456,13.337392,0.577895,120326.099055,0.882389,20.727265,15.974322,5.179404,69.036681,75.276702,89.507328,0.000000,38.842713,29.506329,42.909123,18.000000,19.047489
26.705974,30.784218,137.908397,175.574874,41.701047,28.093535,59.820113,12.995167,135.889672,1.357907,29.603937,27.173744,172.955007,138.219134,167.066298,137.192865,83.100569,136.946756,0.002082,-1.861275,32.000000,-237.011684,137.328608,0.305387,13.334084,0.577366,120324.625467,0.881804,20.699539,15.977186,5.172161,69.034373,75.287754,89.501665,0.000000,38.795548,29.506329,42.887103,18.000000,19.049248
