OSU 80 Ton Compressor Load Stand
26.724441,30.794177,137.892128,175.515837,41.410032,28.093692,59.811562,12.995830,135.879610,1.845553,29.556622,27.193126,172.907382,138.227030,167.058514,137.199059,83.094557,136.955085,0.002083,-1.857824,32.000000,-237.011084,137.242154,0.481037,13.327631,0.577021,120325.467596,0.881204,20.669682,15.982226,5.166975,69.031719,75.300344,89.491948,0.000000,38.733332,29.506329,42.857744,18.000000,19.051601
26.740371,30.802416,137.705600,175.469532,41.656103,28.093926,59.825389,12.996861,135.891183,2.087365,29.523681,27.212727,172.866977,138.236901,167.050543,137.205308,83.089821,136.966727,0.002126,-1.856651,32.000000,-237.009989,137.265694,0.545334,13.332172,0.576941,120327.577253,0.880563,20.653987,15.987697,5.163953,69.029538,75.309003,89.483425,0.000000,38.684726,29.506329,42.829406,18.000000,19.053613
26.759406,30.813377,137.691445,175.417046,41.676012,28.114662,59.709925,12.997221,135.918770,1.508236,29.484478,27.225530,172.819876,138.257345,167.038607,137.222624,83.083980,136.983021,0.002096,-1.856615,32.000000,-237.009602,137.370825,0.341923,13.333064,0.576903,120329.914597,0.880071,20.633019,15.997716,5.159776,69.027199,75.317252,89.473177,0.000000,38.570511,29.506329,42.791194,18.000000,19.056107
26.770440,30.821151,137.932269,175.375020,41.641635,28.135227,59.823235,12.998381,135.938648,1.121971,29.452623,27.238184,172.781939,138.277456,167.027781,137.241090,83.079239,137.000745,0.002095,-1.854276,32.000000,-237.008300,137.408177,0.223943,13.332973,0.575987,120331.728337,0.879337,20.614591,16.008053,5.149727,69.026428,75.323226,89.465394,0.000000,38.623501,29.506329,42.763556,18.000000,19.058111
26.788209,30.828376,137.893505,175.326584,41.834652,28.159745,59.811028,12.998523,135.962338,1.117062,29.413886,27.256258,172.737902,138.298666,167.012863,137.262696,83.073490,137.024514,0.002095,-1.853094,32.000000,-237.008149,137.437178,0.223620,13.328798,0.576054,120422.213431,0.881047,20.593706,16.021731,5.145534,69.027642,75.328320,89.456237,0.000000,38.594894,29.506329,42.723167,18.000000,19.060129
26.801680,30.833323,137.807526,175.288784,41.670520,28.180145,59.803121,12.998503,135.981623,1.117584,29.395284,27.270055,172.702684,138.323019,166.997710,137.285879,83.068204,137.041668,0.002138,-1.853084,32.000000,-237.008110,137.457928,0.224139,13.329848,0.576955,120512.458095,0.879654,20.583031,16.034999,5.152410,69.029244,75.330809,89.449400,0.000000,38.529376,29.506329,42.688028,18.000000,19.061604
26.823082,30.844875,137.865377,175.245977,41.808067,28.204589,59.696406,13.000174,136.009274,1.118303,29.398615,27.288498,172.660670,138.349951,166.978925,137.315881,83.063669,137.071234,0.002107,-1.853120,32.000000,-237.006522,137.490998,0.223608,13.334158,0.577266,120618.219467,0.879996,20.560550,16.052180,5.147545,69.030609,75.331554,89.441278,0.000000,38.533747,29.506329,42.639696,18.000000,19.064159
26.840663,30.856653,137.776626,175.211175,41.666394,28.224800,59.811573,12.998983,136.034560,1.118539,29.365102,27.305300,172.626828,138.371982,166.961061,137.340450,83.060921,137.094984,0.002096,-1.853119,32.000000,-237.007735,137.513396,0.223916,13.339336,0.577211,120706.340453,0.880292,20.542990,16.065715,5.141749,69.031817,75.330816,89.434350,0.000000,38.460398,29.506329,42.595047,18.000000,19.066672
26.865527,30.859453,137.845524,175.169722,41.814367,28.249596,59.803884,12.999244,136.066097,1.118505,29.300242,27.335109,172.586799,138.408379,166.938287,137.375648,83.057418,137.128988,0.002094,-1.853125,32.000000,-237.007450,137.549542,0.223953,13.339698,0.577359,120811.728670,0.881909,20.518801,16.084468,5.139804,69.032564,75.329385,89.425257,0.000000,38.469373,29.506329,42.534287,18.000000,19.068452
26.884951,30.857298,137.993580,175.134511,41.561255,28.270078,59.815600,12.999924,136.098694,1.118938,29.243228,27.355891,172.555569,138.443503,166.920918,137.408063,83.055192,137.160889,0.002096,-1.853091,32.000000,-237.006803,137.581643,0.223762,13.337077,0.577057,120898.949855,0.880256,20.501235,16.098635,5.133131,69.031189,75.328057,89.417207,0.000000,38.560159,29.506329,42.481931,18.000000,19.069067
26.907283,30.852895,138.151703,175.092429,41.604651,28.294134,59.817723,13.000955,136.142393,1.119916,29.195382,27.378607,172.517079,138.483222,166.901754,137.449102,83.051042,137.201145,0.002097,-1.853043,32.000000,-237.005734,137.620787,0.224191,13.343506,0.577345,121001.366916,0.880283,20.462562,16.118483,5.130944,69.028377,75.325244,89.407086,0.000000,38.594714,29.506329,42.416154,18.000000,19.069440
26.924698,30.853606,138.273923,175.058208,41.272037,28.314364,59.799058,13.001897,136.177729,1.120424,29.194847,27.396739,172.485263,138.520894,166.887242,137.484601,83.048490,137.238204,0.002087,-1.853008,32.000000,-237.004761,137.660085,0.223758,13.346463,0.577956,121084.492456,0.880069,20.428027,16.136041,5.132744,69.026652,75.322134,89.398217,0.000000,38.668684,29.506329,42.360719,18.000000,19.070141
26.945104,30.865218,138.457511,175.019516,41.381376,28.338609,59.751384,13.001508,136.225042,1.121253,29.229574,27.420044,172.450066,138.566990,166.870776,137.529280,83.046075,137.281603,0.002086,-1.853033,32.000000,-237.004884,137.700989,0.223828,13.354401,0.578232,121182.139112,0.880001,20.386420,16.159536,5.134361,69.025298,75.320320,89.389502,0.000000,38.790216,29.506329,42.290875,18.000000,19.072660
26.965705,30.883240,138.659381,174.988598,41.127109,28.358907,59.776785,13.001845,136.262090,1.121780,29.244235,27.439732,172.419841,138.605297,166.854583,137.563660,83.042554,137.317035,0.002086,-1.853005,32.000000,-237.004685,137.738753,0.224194,13.361269,0.578568,121265.886879,0.880302,20.358134,16.179892,5.135579,69.024374,75.317697,89.381510,0.000000,38.898694,29.506329,42.225954,18.000000,19.076020
26.990283,30.897884,138.736840,174.951344,41.156117,28.383356,59.814784,13.002264,136.298620,1.499174,29.238259,27.469805,172.383478,138.654621,166.835690,137.605835,83.039343,137.365995,0.002127,-1.852971,32.000000,-237.004345,137.715190,0.361352,13.369263,0.578900,121369.574286,0.881077,20.335791,16.203153,5.138504,69.022699,75.315619,89.371271,0.000000,38.948703,29.506329,42.144563,18.000000,19.079316
27.012690,30.904083,138.907831,174.920251,41.067773,28.403901,59.809073,13.002452,136.334041,2.067070,29.217002,27.490492,172.354875,138.692325,166.817924,137.643670,83.036887,137.400877,0.002091,-1.852981,32.000000,-237.004091,137.710019,0.544770,13.380271,0.579251,121459.077917,0.880658,20.319549,16.223689,5.142064,69.021838,75.313107,89.363235,0.000000,38.993014,29.506329,42.071513,18.000000,19.081225
27.034311,30.905401,139.033758,174.883421,41.318712,28.436297,59.808217,13.002307,136.382368,2.105788,29.210431,27.511840,172.320422,138.741483,166.796931,137.691688,83.034472,137.444503,0.002089,-1.852987,32.000000,-237.004348,137.758400,0.553590,13.383756,0.579247,121564.147416,0.880039,20.293346,16.250406,5.140251,69.021038,75.309850,89.355051,0.000000,39.029444,29.506329,41.983947,18.000000,19.082620
27.049633,30.909276,138.822800,174.852712,41.166645,28.456411,59.812324,13.002644,136.424548,2.105681,29.240880,27.527878,172.292724,138.778525,166.780749,137.731594,83.033832,137.486264,0.002089,-1.853025,32.000000,-237.004185,137.797058,0.553868,13.383750,0.579292,121649.600727,0.879998,20.262329,16.269605,5.142318,69.021680,75.306703,89.348601,0.000000,38.954540,29.506329,41.911954,18.000000,19.083923
27.062849,30.924229,138.605059,174.818633,41.452713,28.480735,59.794780,13.001912,136.482675,1.739895,29.295122,27.543355,172.259722,138.823976,166.759380,137.774817,83.032604,137.530419,0.002091,-1.853013,32.000000,-237.004905,137.921313,0.418663,13.395302,0.579800,121784.346898,0.880270,20.227760,16.292957,5.142863,69.023331,75.300796,89.342972,0.000000,38.830546,29.506329,41.827794,18.000000,19.086850
27.073427,30.940246,138.630378,174.792654,40.996281,28.500834,59.795229,13.001695,136.524669,1.366405,29.322987,27.550331,172.233383,138.863572,166.738625,137.815859,83.029885,137.569058,0.002055,-1.852984,32.000000,-237.004963,137.974989,0.305006,13.409557,0.579420,121868.097531,0.880311,20.206216,16.313633,5.132151,69.024292,75.296053,89.339583,0.000000,38.807041,29.506329,41.757565,18.000000,19.090106
27.089161,30.953121,138.928837,174.763266,41.220535,28.508681,59.822911,13.002297,136.577861,1.360845,29.285683,27.570499,172.202956,138.915738,166.714244,137.865136,83.029099,137.614185,0.002043,-1.853021,32.000000,-237.004470,138.025514,0.304733,13.417947,0.578664,121974.832829,0.880898,20.199254,16.336039,5.121599,69.026727,75.291400,89.335056,0.000000,39.017343,29.506329,41.667906,18.000000,19.093269
27.100706,30.948639,139.013478,174.740480,40.767094,28.508503,59.810377,13.001271,136.625360,1.360778,29.177516,27.587577,172.178134,138.961319,166.693828,137.909462,83.029230,137.656630,0.002041,-1.853004,32.000000,-237.005500,138.068469,0.304286,13.419800,0.578380,122064.935990,0.881183,20.197735,16.357289,5.120533,69.028898,75.288301,89.330547,0.000000,39.130598,29.506329,41.592578,18.000000,19.094288
27.110962,30.923683,139.040113,174.714650,40.978431,28.508469,59.792491,13.000391,136.684455,1.360713,29.022555,27.599194,172.148684,139.016085,166.673208,137.963600,83.029625,137.710795,0.002043,-1.853040,32.000000,-237.006524,138.119578,0.304746,13.425831,0.578736,122099.338863,0.880504,20.184537,16.379711,5.128577,69.031337,75.284900,89.324749,0.000000,39.092666,29.506329,41.502299,18.000000,19.092071
27.117021,30.894819,139.111013,174.694654,40.519725,28.508487,59.816602,13.000277,136.732591,1.360543,28.881735,27.602549,172.125950,139.061745,166.657454,138.010354,83.031885,137.759947,0.002043,-1.853039,32.000000,-237.006699,138.168262,0.304216,13.430290,0.578688,122094.122737,0.880274,20.160932,16.399925,5.129515,69.033841,75.284167,89.320364,0.000000,39.102733,29.506329,41.430796,18.000000,19.088976
27.120126,30.854796,139.074704,174.674131,40.792579,28.508041,59.719486,12.998893,136.791767,1.360734,28.743905,27.606736,172.099024,139.123299,166.638490,138.071029,83.033684,137.814185,0.002034,-1.853015,32.000000,-237.008044,138.224714,0.304449,13.440361,0.578299,122082.614204,0.880128,20.118993,16.425487,5.128557,69.036958,75.284153,89.315058,0.000000,39.135519,29.506329,41.346162,18.000000,19.084332
27.117038,30.825724,139.102070,174.660702,40.266261,28.507970,59.808608,12.999067,136.840087,1.360885,28.671660,27.605132,172.077545,139.176236,166.626728,138.121870,83.035474,137.860710,0.002031,-1.853002,32.000000,-237.007873,138.277101,0.304569,13.443609,0.578154,122070.148721,0.879501,20.080099,16.446774,5.130026,69.040159,75.285921,89.310756,0.000000,39.123154,29.506329,41.282385,18.000000,19.080886
27.119178,30.797397,139.342150,174.650216,40.602010,28.507837,59.804497,12.999920,136.902792,1.361234,28.552436,27.606497,172.053541,139.236276,166.611918,138.185689,83.037180,137.920507,0.002036,-1.853005,32.000000,-237.006945,138.343387,0.304012,13.448836,0.577507,122052.829140,0.880722,20.034937,16.470953,5.128100,69.043785,75.287973,89.305043,0.000000,39.290632,29.506329,41.202161,18.000000,19.077708
27.118610,30.766437,139.383789,174.645993,39.919189,28.507543,59.813683,12.999831,136.955296,1.361074,28.368125,27.606366,172.035782,139.286402,166.599025,138.239502,83.040280,137.972325,0.002075,-1.853039,32.000000,-237.007027,138.396062,0.304672,13.449810,0.577442,122042.556838,0.879449,20.010976,16.491439,5.129693,69.049305,75.291324,89.302817,0.000000,39.290572,29.506329,41.134970,18.000000,19.074515
27.116373,30.707110,139.294270,174.644199,39.978837,28.508120,59.810480,12.999164,137.010580,1.631968,28.099053,27.607498,172.017753,139.350512,166.583851,138.306716,83.044607,138.035171,0.002038,-1.853057,32.000000,-237.007717,138.399588,0.406407,13.452674,0.577760,122031.059888,0.879369,19.979106,16.518355,5.138141,69.056660,75.295340,89.299454,0.000000,39.310449,29.506329,41.058357,18.000000,19.067273
27.113297,30.645351,139.220572,174.646551,39.909278,28.508196,59.800988,12.998417,137.060770,2.089669,27.851028,27.604188,172.004584,139.401357,166.570396,138.362149,83.047450,138.084247,0.002039,-1.853063,32.000000,-237.008525,138.427098,0.550833,13.453887,0.577784,122017.928890,0.879176,19.949085,16.540052,5.139784,69.061423,75.298672,89.296269,0.000000,39.225213,29.506329,40.994624,18.000000,19.059494
27.104566,30.563786,139.189504,174.650891,39.602272,28.508269,59.811098,12.998303,137.124248,2.111211,27.597158,27.592039,171.991216,139.466267,166.554843,138.426170,83.052544,138.147103,0.002039,-1.853071,32.000000,-237.008723,138.493692,0.555600,13.455212,0.577385,121998.418986,0.879186,19.893463,16.565788,5.136906,69.067541,75.301785,89.291822,0.000000,39.270007,29.506329,40.925006,18.000000,19.048555
27.091150,30.499369,139.155422,174.657062,40.031282,28.508403,59.812084,12.997260,137.177841,2.111102,27.446624,27.575063,171.983107,139.520618,166.545872,138.485206,83.058156,138.203534,0.002045,-1.853080,32.000000,-237.009670,138.549484,0.555129,13.458347,0.577093,121977.111617,0.879297,19.836794,16.586416,5.134771,69.072585,75.304785,89.288250,0.000000,39.180054,29.506329,40.874900,18.000000,19.039715
27.071644,30.439172,138.990077,174.672174,39.738647,28.492000,59.793415,12.996557,137.249629,1.854951,27.308074,27.552174,171.975284,139.581013,166.533943,138.556090,83.064744,138.267122,0.002010,-1.853114,32.000000,-237.010203,138.673088,0.458612,13.465447,0.576967,121949.328018,0.879271,19.769686,16.611373,5.135279,69.077671,75.307929,89.283455,0.000000,39.150461,29.506329,40.821336,18.000000,19.031135
27.051763,30.394144,138.995227,174.690356,39.655184,28.475718,59.796740,12.995434,137.313363,1.266648,27.173616,27.527623,171.971511,139.637578,166.525679,138.614867,83.070380,138.327545,0.002002,-1.853100,32.000000,-237.011294,138.790056,0.264194,13.468178,0.576855,121928.596386,0.879580,19.727489,16.632730,5.136564,69.081667,75.310374,89.280441,0.000000,39.111394,29.506329,40.782529,18.000000,19.025081
27.027940,30.333637,139.068419,174.718769,39.636875,28.447116,59.768413,12.994836,137.379050,1.127902,26.993745,27.502691,171.970696,139.702816,166.516708,138.685301,83.077977,138.400732,0.002001,-1.853099,32.000000,-237.011862,138.858482,0.225510,13.471821,0.576001,121839.863325,0.879887,19.699617,16.656523,5.134157,69.086440,75.313987,89.277396,0.000000,39.216223,29.506329,40.741945,18.000000,19.017145
27.010089,30.275928,139.332434,174.748087,39.298474,28.426860,59.702915,12.995137,137.438574,1.127587,26.806593,27.482069,171.972164,139.758478,166.508025,138.744967,83.083608,138.457049,0.002007,-1.853100,32.000000,-237.011449,138.917790,0.225346,13.480264,0.575806,121757.384435,0.879922,19.687552,16.679746,5.138121,69.090502,75.317107,89.274025,0.000000,39.324126,29.506329,40.709167,18.000000,19.009372
26.989412,30.194142,139.463191,174.787334,39.093733,28.402080,59.801045,12.995253,137.508645,1.127211,26.539599,27.458216,171.977406,139.828696,166.496738,138.817725,83.089803,138.525994,0.002048,-1.853087,32.000000,-237.011323,138.983319,0.225651,13.480203,0.575541,121617.030067,0.880143,19.666567,16.707091,5.145358,69.094799,75.322405,89.267577,0.000000,39.419230,29.506329,40.671564,18.000000,18.998221
26.968682,30.116505,139.560896,174.823491,39.235616,28.381777,59.833486,12.993625,137.562397,1.127067,26.337199,27.434018,171.985513,139.882711,166.491662,138.873606,83.096977,138.579727,0.002039,-1.853076,32.000000,-237.013129,139.034470,0.225266,13.474940,0.575642,121512.707275,0.880971,19.638491,16.728339,5.158533,69.099625,75.328221,89.262208,0.000000,39.466918,29.506329,40.644933,18.000000,18.987428
26.937962,30.026179,139.441651,174.871763,39.078962,28.357417,59.801741,12.993249,137.624065,1.126965,26.169719,27.405856,171.998839,139.941435,166.487037,138.936728,83.104859,138.646151,0.002039,-1.853039,32.000000,-237.013431,139.094859,0.225641,13.471590,0.575676,121381.375246,0.879292,19.591050,16.755040,5.167330,69.102145,75.334536,89.255138,0.000000,39.407865,29.506329,40.625259,18.000000,18.974455
26.913014,29.961653,139.382898,174.915836,39.286037,28.336899,59.801144,12.994207,137.673494,1.127232,26.134088,27.375405,172.013563,139.989165,166.484922,138.986543,83.111366,138.695558,0.002048,-1.853046,32.000000,-237.012356,139.139079,0.225668,13.472641,0.575943,121270.089280,0.878731,19.547865,16.773492,5.174925,69.104613,75.340267,89.250989,0.000000,39.482648,29.506329,40.613041,18.000000,18.964899
26.879940,29.911615,139.510403,174.974267,38.877059,28.312711,59.719074,12.994073,137.719404,1.127106,26.132728,27.342488,172.034569,140.041019,166.479404,139.042818,83.118962,138.751425,0.002087,-1.853005,32.000000,-237.012257,139.192784,0.225402,13.469408,0.575623,121139.658067,0.879306,19.508634,16.797280,5.176399,69.105878,75.347091,89.246578,0.000000,39.537599,29.506329,40.605387,18.000000,18.956855
26.857400,29.878259,139.392142,175.026833,39.048002,28.292340,59.821574,12.994492,137.761849,1.127336,26.103895,27.320472,172.054779,140.081281,166.476342,139.084809,83.124302,138.792771,0.002049,-1.852996,32.000000,-237.011837,139.232517,0.225859,13.472804,0.575299,121033.554291,0.879400,19.485634,16.814323,5.179015,69.106908,75.352623,89.241810,0.000000,39.488404,29.506329,40.599329,18.000000,18.951924
26.829712,29.831309,139.453371,175.092104,38.718220,28.268189,59.708422,12.995517,137.809853,1.127377,26.011508,27.288271,172.082688,140.124679,166.471826,139.130395,83.129618,138.839858,0.002048,-1.853008,32.000000,-237.010775,139.276323,0.225467,13.472988,0.575713,120918.200053,0.880895,19.490695,16.833349,5.190131,69.108373,75.359423,89.236917,0.000000,39.507836,29.506329,40.595330,18.000000,18.945498
26.810255,29.779851,139.471775,175.146967,38.699869,28.247808,59.816467,12.995880,137.835421,1.411106,25.903959,27.269236,172.109399,140.156897,166.467018,139.164988,83.133323,138.878297,0.002049,-1.853012,32.000000,-237.010372,139.243924,0.330805,13.479420,0.575146,120823.377934,0.879462,19.494920,16.847706,5.190083,69.109635,75.364402,89.234128,0.000000,39.551315,29.506329,40.592975,18.000000,18.938112
26.779514,29.709357,139.231864,175.213123,38.263929,28.223353,59.712152,12.995163,137.865433,1.867453,25.795710,27.239225,172.144114,140.193477,166.464006,139.199126,83.139809,138.919102,0.002053,-1.853006,32.000000,-237.011203,139.244192,0.475444,13.482871,0.575162,120709.172377,0.881236,19.494167,16.864817,5.197722,69.112047,75.369763,89.233942,0.000000,39.460206,29.506329,40.597962,18.000000,18.927870
26.752339,29.655111,139.422332,175.269007,38.771156,28.203050,59.820822,12.994599,137.892511,1.871390,25.797472,27.211574,172.175171,140.217123,166.462501,139.223088,83.144300,138.945253,0.002017,-1.852975,32.000000,-237.011627,139.270918,0.474794,13.489319,0.574742,120608.093013,0.879573,19.475195,16.879414,5.202180,69.113866,75.373104,89.234178,0.000000,39.555202,29.506329,40.610287,18.000000,18.919218
26.718195,29.617126,139.451636,175.338556,38.704671,28.178196,59.802431,12.995027,137.922966,1.707966,25.900999,27.172265,172.215879,140.241629,166.459269,139.250522,83.148975,138.975176,0.002009,-1.852968,32.000000,-237.011244,139.344503,0.410340,13.482551,0.573853,120484.863905,0.881263,19.456064,16.892354,5.199193,69.115551,75.377124,89.234007,0.000000,39.587932,29.506329,40.631291,18.000000,18.912821
26.688151,29.605164,139.561673,175.398070,38.966486,28.157704,59.813212,12.995224,137.946383,1.159587,26.019108,27.142434,172.252743,140.260160,166.457199,139.271308,83.153413,138.997643,0.002006,-1.852957,32.000000,-237.011047,139.402850,0.233125,13.487761,0.573993,120384.736345,0.879856,19.447263,16.900310,5.211594,69.117458,75.380791,89.234935,0.000000,39.653666,29.506329,40.655663,18.000000,18.910342
26.656602,29.602228,139.506157,175.471876,38.777498,28.133312,59.826569,12.995453,137.966361,1.120562,26.148321,27.109405,172.297201,140.275282,166.457257,139.294142,83.158236,139.019073,0.002014,-1.854128,32.000000,-237.010881,139.420749,0.223953,13.489847,0.574323,120272.627715,0.880460,19.466426,16.909877,5.219351,69.120159,75.384100,89.237005,0.000000,39.668017,29.506329,40.685538,18.000000,18.909222
26.634682,29.598651,139.585445,175.534148,38.804925,28.112681,59.796109,12.995434,137.978957,1.120294,26.200508,27.090565,172.336129,140.283651,166.457999,139.305491,83.161742,139.029468,0.002049,-1.856437,32.000000,-237.010888,139.430900,0.224119,13.495640,0.574412,120187.095229,0.880685,19.504798,16.916129,5.229350,69.123271,75.385886,89.239876,0.000000,39.791925,29.506329,40.711344,18.000000,18.908421
26.611271,29.580819,139.607802,175.607509,38.903704,28.100283,59.781979,12.996136,137.991604,1.119961,26.201879,27.068295,172.383874,140.295985,166.459004,139.316229,83.165754,139.040399,0.002039,-1.856402,32.000000,-237.010347,139.441107,0.224373,13.494895,0.574173,120088.202679,0.880824,19.554763,16.921500,5.233456,69.127215,75.385432,89.245363,0.000000,39.787958,29.506329,40.739013,18.000000,18.905902
26.588227,29.557158,139.644360,175.667401,38.887220,28.100108,59.822659,12.995664,137.995949,1.119575,26.238405,27.049456,172.424451,140.297098,166.458973,139.324117,83.167880,139.043134,0.002038,-1.856391,32.000000,-237.010941,139.443891,0.223904,13.493476,0.574043,120003.119951,0.881388,19.587972,16.922942,5.240740,69.130905,75.384045,89.250436,0.000000,39.828416,29.506329,40.770782,18.000000,18.902117
26.565363,29.534525,139.662569,175.738176,38.734883,28.091998,59.814342,12.995749,137.997880,1.119299,26.309232,27.028229,172.475592,140.294507,166.461054,139.321166,83.171240,139.040371,0.002048,-1.856403,32.000000,-237.010965,139.440346,0.224325,13.493943,0.574216,119948.366482,0.881990,19.609451,16.924130,5.246191,69.136149,75.381761,89.256496,0.000000,39.825125,29.506329,40.808464,18.000000,18.898101
26.544969,29.524444,139.583510,175.795641,39.086363,28.091867,59.731572,12.995202,137.992603,1.119290,26.400571,27.011139,172.518331,140.290456,166.464495,139.316271,83.174001,139.040495,0.002081,-1.857191,32.000000,-237.011670,139.433666,0.224257,13.493322,0.574686,119944.846678,0.882142,19.624513,16.923303,5.252113,69.139249,75.379922,89.261691,0.000000,39.762496,29.506329,40.842495,18.000000,18.895868
26.522280,29.522352,139.730996,175.862183,39.208740,28.091940,59.808122,12.995434,137.981997,1.119126,26.539011,26.988632,172.569093,140.279170,166.472107,139.305718,83.177280,139.034554,0.002043,-1.857204,32.000000,-237.011527,139.423597,0.224200,13.493385,0.574870,119907.010656,0.882765,19.640326,16.918629,5.257318,69.143964,75.377455,89.269886,0.000000,39.839150,29.506329,40.886378,18.000000,18.894822
26.502459,29.526749,139.755885,175.915408,39.010497,28.092108,59.820921,12.995897,137.968492,1.119409,26.656392,26.970303,172.611193,140.266920,166.479856,139.293312,83.180448,139.023716,0.002043,-1.857205,32.000000,-237.011082,139.415127,0.224313,13.491460,0.574991,119907.017135,0.884683,19.664563,16.915928,5.258379,69.148256,75.374901,89.277076,0.000000,39.956814,29.506329,40.927230,18.000000,18.894872
26.483714,29.536367,139.862034,175.976080,38.892586,28.071614,59.807180,12.995330,137.951732,1.119461,26.780593,26.945182,172.660765,140.250015,166.491056,139.272610,83.184067,139.005662,0.002044,-1.857190,32.000000,-237.011735,139.398665,0.223802,13.486329,0.575719,119911.228336,0.884350,19.700669,16.909822,5.268438,69.153895,75.373018,89.286769,0.000000,40.015408,29.506329,40.973897,18.000000,18.895624
26.466637,29.543542,139.765984,176.024208,39.195157,28.051295,59.797960,12.994616,137.931082,1.156238,26.870128,26.927779,172.700952,140.230980,166.501093,139.255147,83.186304,138.989866,0.002048,-1.857187,32.000000,-237.012550,139.368398,0.240901,13.486119,0.576187,119917.084417,0.884877,19.738459,16.901498,5.273318,69.158046,75.371825,89.294853,0.000000,40.039870,29.506329,41.016767,18.000000,18.896214
26.450382,29.549319,139.632429,176.078644,39.336255,28.026638,59.816402,12.992775,137.894042,1.781218,26.951850,26.910684,172.748660,140.201319,166.511012,139.227799,83.188013,138.962089,0.002013,-1.857789,32.000000,-237.014505,139.249361,0.458011,13.492045,0.576560,119836.028125,0.885120,19.779677,16.889291,5.281058,69.163780,75.367265,89.303060,0.000000,39.956724,29.506329,41.067577,18.000000,18.896630
26.436809,29.552127,139.845410,176.120706,39.150580,28.006154,59.816501,12.991795,137.868243,2.111837,27.048893,26.892922,172.788196,140.177330,166.521015,139.203580,83.190686,138.939416,0.002008,-1.860736,32.000000,-237.015362,139.210202,0.557036,13.493327,0.576187,119755.191346,0.885237,19.815651,16.879537,5.280837,69.168927,75.363641,89.311234,0.000000,40.071724,29.506329,41.110266,18.000000,18.896561
26.418993,29.560488,139.792037,176.168070,39.312322,27.981468,59.806626,12.990723,137.838675,2.115035,27.191855,26.879407,172.834549,140.148233,166.535416,139.169913,83.193308,138.910284,0.002007,-1.860736,32.000000,-237.016476,139.181913,0.557576,13.489357,0.575349,119655.320869,0.884775,19.848857,16.864611,5.279033,69.174747,75.359135,89.321443,0.000000,40.079394,29.506329,41.166926,18.000000,18.897075
26.400941,29.576884,139.580835,176.205934,39.645454,27.961079,59.791672,12.990208,137.817456,1.940062,27.306503,26.867531,172.871547,140.121761,166.549000,139.141343,83.196548,138.885994,0.002017,-1.860711,32.000000,-237.017057,139.206713,0.489711,13.482175,0.575634,119570.967314,0.884615,19.874577,16.851146,5.289799,69.179256,75.355060,89.330068,0.000000,40.012561,29.506329,41.218693,18.000000,18.898810
26.376946,29.597250,139.645452,176.249984,39.722380,27.936637,59.793228,12.988869,137.792562,1.388222,27.467577,26.841726,172.914770,140.087747,166.566127,139.106906,83.198828,138.851005,0.002049,-1.860736,32.000000,-237.018349,139.219877,0.311534,13.480779,0.575449,119471.877069,0.884632,19.913028,16.834657,5.291346,69.183055,75.351246,89.338124,0.000000,40.060439,29.506329,41.289178,18.000000,18.901137
26.357632,29.617826,139.463483,176.287209,39.702426,27.916418,59.809140,12.988035,137.763613,1.370045,27.595431,26.817377,172.950573,140.057943,166.579796,139.076765,83.200863,138.824483,0.002049,-1.860726,32.000000,-237.019236,139.188785,0.307747,13.473569,0.575106,119393.521910,0.884886,19.959929,16.819854,5.286964,69.185502,75.348295,89.343790,0.000000,39.963255,29.506329,41.348819,18.000000,18.903627
26.337957,29.638457,139.227739,176.331204,39.674415,27.892424,59.699856,12.987977,137.727696,1.369344,27.722951,26.800386,172.990482,140.026763,166.597037,139.040584,83.201926,138.788926,0.002049,-1.860726,32.000000,-237.019272,139.154043,0.307523,13.482599,0.575236,119301.163688,0.884988,20.020867,16.800915,5.294224,69.187587,75.343330,89.351485,0.000000,39.893544,29.506329,41.421750,18.000000,18.906301
26.325024,29.649845,139.173791,176.367964,39.841054,27.872014,59.804714,12.988429,137.699232,1.368762,27.765060,26.789139,173.023205,139.999595,166.611576,139.010480,83.203240,138.757458,0.002063,-1.860742,32.000000,-237.018824,139.126762,0.307482,13.474268,0.574998,119225.820930,0.884844,20.074119,16.786250,5.291199,69.188538,75.338544,89.357639,0.000000,39.851405,29.506329,41.481323,18.000000,18.907772
26.309356,29.646542,139.237932,176.410956,39.890800,27.847672,59.792763,12.987179,137.662171,1.368721,27.750287,26.774267,173.063101,139.962247,166.628539,138.973439,83.206148,138.722418,0.002093,-1.860134,32.000000,-237.020093,139.087997,0.307525,13.472867,0.573856,119135.021244,0.886450,20.128057,16.768250,5.286201,69.189438,75.334174,89.364952,0.000000,39.892223,29.506329,41.554155,18.000000,18.907497
26.295502,29.630775,139.253874,176.444778,39.559069,27.827290,59.811857,12.986702,137.631694,1.368689,27.711842,26.759536,173.094647,139.932878,166.642000,138.943212,83.206912,138.695924,0.002059,-1.857267,32.000000,-237.020716,139.053503,0.307515,13.464352,0.573872,119054.399904,0.884734,20.161350,16.751946,5.286749,69.188736,75.329824,89.369792,0.000000,39.924698,29.506329,41.617179,18.000000,18.905102
26.278185,29.607568,139.220798,176.482958,39.654161,27.803076,59.683879,12.984963,137.590834,1.368602,27.702157,26.738489,173.130161,139.888631,166.660506,138.902308,83.208232,138.658004,0.002060,-1.857282,32.000000,-237.022473,139.014971,0.307629,13.461733,0.573835,118951.837994,0.884689,20.184598,16.732343,5.292335,69.186824,75.326546,89.373964,0.000000,39.856615,29.506329,41.698238,18.000000,18.901281
26.267113,29.593401,139.401439,176.512320,39.815091,27.783001,59.800022,12.984890,137.558617,1.368652,27.690173,26.724945,173.159186,139.855995,166.677633,138.869802,83.210613,138.629581,0.002062,-1.857304,32.000000,-237.022581,138.983144,0.307601,13.453036,0.574012,118862.828285,0.884217,20.192313,16.718952,5.295730,69.184101,75.324519,89.376179,0.000000,39.955127,29.506329,41.764486,18.000000,18.898642
26.254396,29.579064,139.394928,176.544965,39.839808,27.758581,59.790746,12.984650,137.517123,1.369033,27.674101,26.712837,173.191764,139.816146,166.696633,138.833350,83.212158,138.592301,0.002071,-1.857275,32.000000,-237.022877,138.943196,0.307626,13.448808,0.573773,118755.329822,0.885909,20.198475,16.699558,5.297961,69.180524,75.322156,89.377036,0.000000,39.985963,29.506329,41.843039,18.000000,18.896131
26.244104,29.568920,139.438093,176.570020,39.594257,27.738393,59.727072,12.984328,137.478742,1.369299,27.654367,26.700569,173.216601,139.779661,166.710944,138.796295,83.212894,138.553267,0.002038,-1.856521,32.000000,-237.023143,138.909660,0.307783,13.441355,0.574342,118666.685909,0.883913,20.203093,16.683628,5.307071,69.178261,75.320444,89.378306,0.000000,40.047748,29.506329,41.911164,18.000000,18.894170
26.233062,29.556295,139.283617,176.598009,39.708296,27.714090,59.813962,12.984011,137.431750,1.369557,27.647734,26.688010,173.246092,139.736745,166.726062,138.750993,83.213947,138.507853,0.002032,-1.860020,32.000000,-237.023460,138.861224,0.307772,13.440583,0.574177,118560.055826,0.883695,20.210341,16.664309,5.309394,69.174450,75.317954,89.380014,0.000000,40.010161,29.506329,41.993675,18.000000,18.891820
26.226718,29.550460,139.177711,176.620336,39.967032,27.693577,59.822806,12.983317,137.394988,1.369453,27.654466,26.681853,173.270022,139.698237,166.737625,138.710326,83.214108,138.468803,0.002033,-1.862911,32.000000,-237.024062,138.821052,0.307990,13.440570,0.574335,118472.638128,0.884339,20.217672,16.644957,5.313121,69.170580,75.316692,89.382358,0.000000,39.928112,29.506329,42.059961,18.000000,18.890401
26.221917,29.545930,139.003133,176.644578,39.835892,27.685777,59.770869,12.984340,137.346568,1.412380,27.640100,26.679055,173.298176,139.652591,166.749862,138.665658,83.213606,138.422623,0.002048,-1.866452,32.000000,-237.022915,138.756010,0.326530,13.437147,0.573625,118366.831129,0.882646,20.223799,16.622241,5.309468,69.166585,75.313938,89.385610,0.000000,39.806068,29.506329,42.137100,18.000000,18.889249
26.221782,29.540125,139.044507,176.661251,39.710976,27.685869,59.722611,12.984647,137.293366,1.920732,27.625715,26.680222,173.320330,139.610808,166.760221,138.626063,83.213621,138.383714,0.002071,-1.869404,32.000000,-237.022608,138.637833,0.503560,13.435550,0.573023,118278.784581,0.882076,20.228743,16.603448,5.306715,69.163290,75.310890,89.389489,0.000000,39.777282,29.506329,42.199864,18.000000,18.888020
26.220511,29.535018,139.121893,176.676894,39.917652,27.686016,59.785448,12.985393,137.253987,1.575763,27.609577,26.677329,173.343418,139.566142,166.774594,138.573642,83.213781,138.336872,0.002069,-1.872921,32.000000,-237.021905,138.684263,0.364421,13.428736,0.572635,118245.428018,0.882755,20.232370,16.581911,5.301029,69.159331,75.309211,89.395253,0.000000,39.854417,29.506329,42.272419,18.000000,18.886622
26.219720,29.533648,139.050983,176.685445,39.934543,27.686063,59.792956,12.985434,137.213903,1.135791,27.612356,26.678559,173.359903,139.524045,166.787044,138.528488,83.212776,138.295367,0.002070,-1.872925,32.000000,-237.022000,138.671580,0.227041,13.416888,0.572801,118243.732043,0.883463,20.226794,16.563323,5.302634,69.156084,75.308380,89.398924,0.000000,39.876769,29.506329,42.335527,18.000000,18.885814
26.223350,29.540112,138.992852,176.692269,39.892353,27.686270,59.793788,12.986222,137.160975,1.118274,27.623799,26.683612,173.378027,139.472049,166.800210,138.479827,83.210968,138.244351,0.002084,-1.875814,32.000000,-237.021344,138.617712,0.222877,13.420010,0.573304,118242.807928,0.882573,20.223847,16.540799,5.305842,69.152023,75.307248,89.403203,0.000000,39.831400,29.506329,42.405837,18.000000,18.886013
26.230978,29.548776,139.043991,176.694473,39.958988,27.686325,59.803029,12.986507,137.118180,1.118667,27.631006,26.686776,173.391784,139.425111,166.810587,138.434895,83.210713,138.197756,0.002107,-1.878733,32.000000,-237.020964,138.573734,0.223213,13.415441,0.573639,118242.950326,0.882489,20.223822,16.521982,5.303298,69.147664,75.306566,89.406654,0.000000,39.780104,29.506329,42.458368,18.000000,18.886794
26.241764,29.564022,138.985414,176.691225,40.064990,27.710723,59.812527,12.986384,137.060629,1.119123,27.651685,26.697410,173.405670,139.366697,166.822869,138.381116,83.209274,138.140042,0.002072,-1.882211,32.000000,-237.021041,138.514010,0.223117,13.406958,0.573315,118245.765608,0.882368,20.224117,16.499422,5.300347,69.144184,75.304535,89.410804,0.000000,39.838322,29.506329,42.517425,18.000000,18.888287
26.255668,29.579047,138.839259,176.682876,40.018444,27.731138,59.796282,12.986714,137.013353,1.119282,27.666190,26.712907,173.415128,139.318566,166.832791,138.335594,83.207768,138.088515,0.002070,-1.885127,32.000000,-237.020807,138.467967,0.222981,13.402919,0.573538,118246.852203,0.881981,20.219821,16.477412,5.300755,69.142063,75.302771,89.413847,0.000000,39.803641,29.506329,42.560955,18.000000,18.889984
26.271723,29.599252,138.913272,176.666745,40.066643,27.755528,59.795646,12.986698,136.957379,1.119833,27.678983,26.731295,173.422223,139.257199,166.846058,138.275027,83.205220,138.023840,0.002066,-1.888627,32.000000,-237.020857,138.405215,0.223303,13.399261,0.574110,118353.817063,0.882267,20.216747,16.451267,5.296344,69.140162,75.299867,89.416073,0.000000,39.754419,29.506329,42.609096,18.000000,18.892327
26.287589,29.619882,139.088882,176.647677,40.261196,27.776030,59.813250,12.986711,136.907907,1.119953,27.735156,26.746290,173.423720,139.202938,166.858421,138.224694,83.203751,137.973054,0.002072,-1.891538,32.000000,-237.020757,138.352271,0.222891,13.395655,0.574140,118442.872444,0.882694,20.208164,16.428140,5.287973,69.140491,75.297553,89.417298,0.000000,39.830903,29.506329,42.646657,18.000000,18.894678
26.304329,29.657543,138.874183,176.619346,40.204214,27.800569,59.767733,12.986351,136.847647,1.119695,27.838651,26.764993,173.423649,139.142397,166.873610,138.158859,83.200357,137.907394,0.002041,-1.895041,32.000000,-237.021064,138.289190,0.223255,13.395047,0.574765,118550.436793,0.882953,20.201123,16.399756,5.287558,69.140757,75.293858,89.418293,0.000000,39.738908,29.506329,42.687374,18.000000,18.899372
26.320449,29.701030,138.766222,176.590359,40.654269,27.821134,59.808275,12.986517,136.794896,1.119335,27.962104,26.783003,173.420265,139.092997,166.884726,138.105501,83.198220,137.855133,0.002038,-1.897077,32.000000,-237.020836,138.234975,0.223325,13.388413,0.575580,118641.225439,0.882826,20.194837,16.376931,5.291047,69.141837,75.291806,89.419318,0.000000,39.701667,29.506329,42.719441,18.000000,18.904818
26.341988,29.763780,138.676349,176.551406,40.499873,27.845542,59.805024,12.986540,136.733088,1.119473,28.098317,26.804886,173.413331,139.035537,166.894889,138.040880,83.194497,137.794328,0.002034,-1.900548,32.000000,-237.020897,138.169625,0.222889,13.385837,0.575357,118755.676002,0.883766,20.204118,16.348903,5.279518,69.144552,75.289910,89.420986,0.000000,39.687678,29.506329,42.751390,18.000000,18.913391
26.361694,29.816279,138.387402,176.515211,40.488750,27.865876,59.776304,12.987757,136.679159,1.119762,28.215332,26.826208,173.406387,138.988102,166.902366,137.985620,83.191442,137.736959,0.002051,-1.903444,32.000000,-237.019629,138.117363,0.223342,13.380451,0.575605,118854.732468,0.883343,20.220287,16.326023,5.272183,69.148101,75.289107,89.423833,0.000000,39.436017,29.506329,42.772559,18.000000,18.920753
26.386187,29.881653,138.272087,176.467345,40.832818,27.890457,59.809284,12.988448,136.620242,1.119424,28.343198,26.852139,173.393610,138.928965,166.909694,137.919979,83.187675,137.673285,0.002063,-1.906905,32.000000,-237.018692,138.056472,0.223009,13.377609,0.575745,118975.806813,0.883538,20.246554,16.300631,5.264460,69.151674,75.286760,89.428548,0.000000,39.394039,29.506329,42.795043,18.000000,18.929830
26.409037,29.932859,138.090820,176.424382,40.550606,27.910926,59.715853,12.988048,136.566383,1.324029,28.406298,26.875190,173.381259,138.882439,166.915738,137.872824,83.184099,137.625671,0.002063,-1.908612,32.000000,-237.019159,137.959200,0.300132,13.378599,0.575425,119076.367958,0.884024,20.265699,16.276205,5.249564,69.154327,75.284144,89.431306,0.000000,39.277510,29.506329,42.806855,18.000000,18.937291
26.440125,29.984945,138.002644,176.367770,40.743360,27.935289,59.754771,12.989499,136.506396,1.997336,28.474048,26.907255,173.361823,138.829186,166.923863,137.821519,83.180187,137.571327,0.002064,-1.907453,32.000000,-237.017577,137.834319,0.524957,13.378931,0.575469,119198.525535,0.883591,20.289641,16.249462,5.240321,69.157641,75.281447,89.434523,0.000000,39.134974,29.506329,42.812678,18.000000,18.944866
26.463141,30.025618,137.887900,176.316671,40.353471,27.955943,59.815924,12.989822,136.465808,2.097027,28.508698,26.929463,173.341519,138.788954,166.929681,137.782756,83.175950,137.529078,0.002086,-1.905697,32.000000,-237.017302,137.794207,0.552498,13.373118,0.575099,119298.623084,0.884924,20.302220,16.230218,5.228923,69.160013,75.277274,89.436963,0.000000,39.131458,29.506329,42.817003,18.000000,18.950822
26.489888,30.066490,137.878705,176.251812,40.774598,27.980314,59.823094,12.989534,136.422957,2.097077,28.540877,26.959842,173.313823,138.741685,166.937009,137.738402,83.172402,137.482625,0.002103,-1.902194,32.000000,-237.017629,137.748975,0.552829,13.376406,0.574953,119413.856969,0.884132,20.301796,16.208074,5.219440,69.163621,75.273146,89.440008,0.000000,39.040978,29.506329,42.817361,18.000000,18.956902
26.508898,30.097373,137.815309,176.196034,40.583879,28.000746,59.706211,12.989495,136.404502,1.668211,28.563495,26.978814,173.288094,138.710442,166.942807,137.704597,83.168656,137.446977,0.002088,-1.899277,32.000000,-237.017719,137.799021,0.398310,13.375989,0.575028,119511.578828,0.883157,20.303626,16.192050,5.210564,69.165916,75.269693,89.440998,0.000000,39.031355,29.506329,42.817692,18.000000,18.961481
26.533831,30.132054,137.752150,176.128428,40.636767,28.025290,59.800429,12.990695,136.379295,1.354677,28.591859,27.003280,173.255157,138.679357,166.948966,137.672934,83.164768,137.413764,0.002072,-1.895755,32.000000,-237.016409,137.776430,0.304275,13.374239,0.575009,119624.086747,0.882965,20.299388,16.173316,5.204956,69.167460,75.264992,89.440678,0.000000,38.912902,29.506329,42.814509,18.000000,18.966616
26.556186,30.160833,137.815235,176.072572,40.616480,28.045464,59.814037,12.992396,136.360124,1.352269,28.584781,27.025367,173.226229,138.659901,166.952397,137.655453,83.161129,137.393452,0.002070,-1.892835,32.000000,-237.014665,137.755822,0.304202,13.377289,0.575030,119718.472400,0.884735,20.298233,16.159958,5.198832,69.167899,75.261179,89.440548,0.000000,38.910537,29.506329,42.805290,18.000000,18.970866
26.583583,30.184217,137.717486,176.004249,40.705277,28.069904,59.820483,12.993386,136.341060,1.352167,28.539772,27.050245,173.189610,138.638233,166.956143,137.636230,83.159106,137.371530,0.002080,-1.889400,32.000000,-237.013702,137.736721,0.304279,13.373339,0.575103,119830.340015,0.883312,20.290922,16.147909,5.191567,69.169084,75.257236,89.440862,0.000000,38.846677,29.506329,42.790813,18.000000,18.974863
26.602824,30.195244,137.771479,175.946599,40.404632,28.090356,59.821964,12.993895,136.327856,1.351823,28.498418,27.070033,173.157211,138.630407,166.958172,137.623373,83.156277,137.361054,0.002067,-1.886525,32.000000,-237.013224,137.721326,0.304175,13.373966,0.575246,119922.045429,0.883021,20.282073,16.141799,5.189572,69.169768,75.254125,89.439731,0.000000,38.858504,29.506329,42.777544,18.000000,18.976748
26.627204,30.203223,137.787624,175.878143,40.412870,28.094382,59.813832,12.994873,136.320812,1.351796,28.423339,27.099593,173.116832,138.627015,166.959711,137.614780,83.152910,137.357070,0.002051,-1.883033,32.000000,-237.012356,137.712595,0.304347,13.372144,0.575265,120028.062835,0.882782,20.259379,16.133300,5.180546,69.169556,75.251852,89.436947,0.000000,38.783824,29.506329,42.758125,18.000000,18.978333
26.643109,30.205402,138.001264,175.823097,40.639178,28.094317,59.814459,12.995284,136.314936,1.351896,28.377948,27.116998,173.081763,138.626578,166.960403,137.608000,83.149277,137.355184,0.002050,-1.880158,32.000000,-237.011983,137.711313,0.304314,13.374914,0.575512,120115.416648,0.882750,20.238067,16.131100,5.178829,69.168214,75.249159,89.433282,0.000000,38.809402,29.506329,42.741281,18.000000,18.978851
26.662891,30.210586,138.086176,175.759128,40.312540,28.094505,59.819135,12.996297,136.312827,1.352245,28.343588,27.140547,173.040077,138.631500,166.959738,137.606216,83.148499,137.363736,0.002073,-1.876681,32.000000,-237.010810,137.716545,0.304467,13.372435,0.575346,120130.496415,0.882157,20.205098,16.132555,5.174694,69.166854,75.248954,89.429462,0.000000,38.833433,29.506329,42.721304,18.000000,18.979745
26.683806,30.215316,137.834790,175.708541,40.231506,28.094445,59.822533,12.996433,136.319604,1.352908,28.256498,27.162625,173.006583,138.639289,166.957103,137.611474,83.146138,137.371251,0.002081,-1.873780,32.000000,-237.010566,137.725692,0.304578,13.371531,0.575537,120128.389026,0.881592,20.180578,16.135283,5.179623,69.165679,75.248826,89.426683,0.000000,38.721221,29.506329,42.696662,18.000000,18.980875
26.707434,30.206137,137.914033,175.648746,40.053156,28.114664,59.841303,12.996716,136.333420,1.353974,28.122302,27.185003,172.964628,138.652303,166.950649,137.625284,83.144206,137.387195,0.002086,-1.870303,32.000000,-237.010242,137.743953,0.304525,13.369390,0.575570,120126.218066,0.880847,20.152573,16.140165,5.178965,69.162859,75.250521,89.423631,0.000000,38.735569,29.506329,42.663621,18.000000,18.980081
26.727616,30.189882,138.015779,175.599517,39.864588,28.126939,59.785762,12.998400,136.348323,1.354536,27.994190,27.201881,172.930907,138.671193,166.944822,137.643363,83.142322,137.405868,0.002086,-1.868250,32.000000,-237.008583,137.765321,0.304587,13.378333,0.574628,120123.093956,0.880073,20.122232,16.146135,5.165485,69.159316,75.252428,89.420850,0.000000,38.813098,29.506329,42.633394,18.000000,18.978090
26.747698,30.161499,138.042919,175.542011,39.815096,28.143431,59.799420,12.999357,136.373197,1.354771,27.852656,27.221597,172.890671,138.696130,166.938964,137.671205,83.141117,137.424818,0.002109,-1.864808,32.000000,-237.007452,137.791923,0.304603,13.370498,0.574957,120201.037693,0.879584,20.073461,16.155718,5.163882,69.152377,75.255170,89.416437,0.000000,38.801444,29.506329,42.597203,18.000000,18.974428
26.765350,30.140112,138.208140,175.496537,39.818440,28.151646,59.821498,13.000358,136.384515,1.801144,27.754278,27.244363,172.856318,138.721005,166.930948,137.694260,83.139852,137.446852,0.002115,-1.861931,32.000000,-237.006282,137.741538,0.464106,13.378144,0.574753,120243.716303,0.880044,20.023408,16.166565,5.163789,69.146004,75.256771,89.412625,0.000000,38.858140,29.506329,42.563848,18.000000,18.971390
26.787106,30.119927,138.290441,175.444867,39.627813,28.155504,59.830284,13.001564,136.409193,2.321235,27.679162,27.263780,172.816682,138.754014,166.921635,137.728083,83.138436,137.477329,0.002109,-1.858478,32.000000,-237.005257,137.731237,0.631237,13.380801,0.575136,120299.750989,0.879594,19.961415,16.176866,5.160927,69.139089,75.260607,89.408621,0.000000,38.783048,29.506329,42.518208,18.000000,18.968416
26.800765,30.111363,138.348442,175.403710,39.852424,28.175681,59.799389,13.001971,136.441582,2.240136,27.660412,27.276974,172.783032,138.785319,166.912048,137.757436,83.136738,137.501504,0.002095,-1.856789,32.000000,-237.004769,137.793369,0.594730,13.376235,0.575101,120323.612219,0.878864,19.910501,16.188703,5.163696,69.133904,75.263594,89.405439,0.000000,38.863237,29.506329,42.482839,18.000000,18.967102
26.814053,30.108497,138.375463,175.356866,39.326213,28.200104,59.806299,13.001617,136.487843,1.530636,27.607267,27.293594,172.741990,138.821041,166.900742,137.792833,83.134856,137.540040,0.002090,-1.854464,32.000000,-237.005215,137.920696,0.354082,13.377236,0.574910,120328.158417,0.878053,19.853944,16.204741,5.162575,69.127644,75.268845,89.401163,0.000000,38.906214,29.506329,42.442797,18.000000,18.966738
26.829556,30.096775,138.357037,175.321029,39.587110,28.220415,59.837477,13.001938,136.517306,1.357479,27.539284,27.310159,172.709581,138.854316,166.891726,137.822606,83.134216,137.574106,0.002092,-1.853348,32.000000,-237.004943,137.952267,0.303999,13.374795,0.575444,120408.758201,0.878642,19.822559,16.218036,5.162108,69.122231,75.275290,89.396009,0.000000,38.860892,29.506329,42.401741,18.000000,18.965581
26.846804,30.077309,138.600088,175.279331,39.440244,28.244700,59.800439,13.001825,136.554479,1.355803,27.457312,27.328689,172.672369,138.894442,166.880620,137.859641,83.132509,137.614221,0.002079,-1.853361,32.000000,-237.005113,137.992293,0.303937,13.377698,0.575753,120509.727861,0.878833,19.797498,16.238402,5.160557,69.115459,75.283986,89.388561,0.000000,38.991924,29.506329,42.351871,18.000000,18.962906
26.862943,30.060504,138.438184,175.245594,39.458585,28.264824,59.815553,13.002372,136.583860,1.356004,27.413495,27.340986,172.641383,138.928433,166.869183,137.891151,83.131134,137.648799,0.002065,-1.853354,32.000000,-237.004479,138.021765,0.304013,13.378078,0.575966,120588.743860,0.878443,19.759894,16.255379,5.156889,69.110862,75.291951,89.381951,0.000000,38.985158,29.506329,42.307060,18.000000,18.960583
26.877266,30.047423,138.465291,175.207417,39.449552,28.289075,59.816665,13.001381,136.621407,1.356425,27.363601,27.361075,172.606165,138.965920,166.854582,137.933277,83.129509,137.684504,0.002060,-1.853342,32.000000,-237.005661,138.062683,0.304031,13.373876,0.576675,120682.375368,0.879100,19.711644,16.276318,5.162629,69.106963,75.301532,89.373392,0.000000,38.953366,29.506329,42.252644,18.000000,18.958553
26.888962,30.037429,138.573241,175.177081,39.664194,28.309530,59.810952,13.001790,136.651637,1.356989,27.352651,27.374214,172.578560,138.995859,166.842298,137.965480,83.128793,137.717043,0.002070,-1.853339,32.000000,-237.005231,138.093256,0.304051,13.380933,0.576364,120759.045009,0.878907,19.667922,16.294269,5.153500,69.103528,75.309457,89.365958,0.000000,38.998729,29.506329,42.207437,18.000000,18.957201
26.903964,30.030481,138.505543,175.142922,39.491821,28.334187,59.796176,13.001765,136.686792,1.357232,27.348718,27.391366,172.546541,139.033452,166.827601,138.001138,83.127787,137.752965,0.002084,-1.853324,32.000000,-237.005265,138.127177,0.304110,13.386919,0.576868,120855.280683,0.879118,19.630961,16.313005,5.151762,69.099675,75.318961,89.356584,0.000000,38.874085,29.506329,42.149530,18.000000,18.955995
26.915135,30.028802,138.454844,175.115943,39.701183,28.354403,59.839165,13.001622,136.714386,1.357593,27.342012,27.408547,172.520644,139.063280,166.814775,138.032205,83.127089,137.782066,0.002084,-1.853312,32.000000,-237.005288,138.161260,0.304133,13.391162,0.577068,120936.673143,0.879409,19.601474,16.329312,5.153536,69.096734,75.326078,89.349895,0.000000,38.860668,29.506329,42.101217,18.000000,18.955778
26.932913,30.026752,138.381392,175.084641,39.402478,28.379131,59.847043,13.001910,136.749002,1.357959,27.340722,27.420059,172.490126,139.097198,166.798261,138.068289,83.125815,137.814819,0.002083,-1.853306,32.000000,-237.004919,138.199573,0.304025,13.394752,0.576891,121036.160359,0.879856,19.569533,16.347528,5.148146,69.094457,75.334020,89.343546,0.000000,38.808470,29.506329,42.036022,18.000000,18.955524
