OSU 80 Ton Compressor Load Stand
26.945504,30.026601,138.236562,175.059057,39.591304,28.399489,59.803223,13.002388,136.777551,1.358115,27.342276,27.436724,172.464965,139.124019,166.784193,138.100017,83.126185,137.842338,0.002094,-1.853330,32.000000,-237.004449,138.226348,0.304042,13.398308,0.576807,121119.318013,0.879460,19.549253,16.362165,5.144126,69.094279,75.341573,89.340145,0.000000,38.738518,29.506329,41.981992,18.000000,18.955468
26.963505,30.026905,138.411360,175.028111,39.460612,28.423949,59.791956,13.001994,136.818052,1.358133,27.326143,27.452618,172.433919,139.158968,166.766200,138.138413,83.124600,137.873742,0.002109,-1.853307,32.000000,-237.004846,138.260308,0.303980,13.405831,0.576684,121220.217071,0.879490,19.517609,16.379125,5.138003,69.094400,75.348501,89.336244,0.000000,38.853996,29.506329,41.911115,18.000000,18.955548
26.976282,30.025133,138.673981,175.002456,39.691961,28.444328,59.822521,13.003384,136.848601,1.357849,27.338011,27.465644,172.409662,139.188300,166.751591,138.167984,83.125146,137.904417,0.002107,-1.853284,32.000000,-237.003753,138.289998,0.303948,13.410203,0.576367,121303.730317,0.880328,19.496508,16.391932,5.130227,69.094109,75.353676,89.332984,0.000000,38.875710,29.506329,41.851464,18.000000,18.955390
26.984836,30.027670,138.686273,174.972770,39.664076,28.452459,59.803600,13.003152,136.880043,1.358006,27.403522,27.479493,172.381600,139.222779,166.735539,138.202131,83.124879,137.939909,0.002080,-1.853258,32.000000,-237.004194,138.321674,0.303921,13.412608,0.576717,121404.415739,0.880629,19.466872,16.408550,5.133285,69.094031,75.359744,89.330040,0.000000,38.894795,29.506329,41.786272,18.000000,18.955518
26.994280,30.038501,138.644282,174.950219,39.627291,28.456558,59.804164,13.002578,136.907490,1.357693,27.476277,27.493670,172.357994,139.252270,166.721473,138.230953,83.124807,137.966457,0.002076,-1.853271,32.000000,-237.004752,138.349907,0.303942,13.416802,0.577429,121487.211761,0.880363,19.443860,16.422689,5.140589,69.095435,75.364223,89.327164,0.000000,38.865567,29.506329,41.727816,18.000000,18.956918
27.007171,30.058059,138.720690,174.926474,39.856990,28.468781,59.809736,13.002254,136.935215,1.584202,27.536699,27.513085,172.330450,139.283379,166.703692,138.258163,83.124607,138.000864,0.002080,-1.853227,32.000000,-237.005165,138.338529,0.387601,13.420960,0.577392,121520.695157,0.880602,19.432181,16.439942,5.139415,69.098977,75.368844,89.325571,0.000000,38.950174,29.506329,41.655984,18.000000,18.959761
27.018508,30.070823,138.626226,174.906831,39.499758,28.476662,59.804170,13.001070,136.965527,1.750839,27.572686,27.523234,172.307865,139.309779,166.690661,138.286085,83.124524,138.030335,0.002084,-1.853215,32.000000,-237.006408,138.383575,0.427044,13.421151,0.577052,121539.575448,0.880418,19.427321,16.452717,5.136061,69.102638,75.372539,89.325062,0.000000,38.936054,29.506329,41.591772,18.000000,18.961736
27.025543,30.081492,138.640838,174.882534,39.774836,28.501070,59.803031,13.000704,137.012725,1.141538,27.565330,27.532053,172.281697,139.344310,166.676797,138.322194,83.124922,138.073081,0.002057,-1.853233,32.000000,-237.006849,138.479754,0.226768,13.425902,0.577154,121595.226799,0.880311,19.425469,16.469379,5.136439,69.106957,75.378251,89.324072,0.000000,38.902799,29.506329,41.521061,18.000000,18.963447
27.032270,30.080040,138.693659,174.862905,39.662615,28.501295,59.817212,13.000625,137.042626,1.119471,27.546633,27.539640,172.260544,139.376527,166.666440,138.349279,83.125739,138.104795,0.002052,-1.853172,32.000000,-237.006874,138.509881,0.221636,13.423486,0.576901,121630.420447,0.880273,19.419410,16.483559,5.130788,69.109340,75.383158,89.323757,0.000000,38.934219,29.506329,41.459806,18.000000,18.963659
27.037323,30.075619,138.536340,174.841153,39.730904,28.501301,59.813462,13.000850,137.082106,1.119609,27.560557,27.545114,172.238099,139.414595,166.654221,138.388341,83.127392,138.141522,0.002067,-1.853175,32.000000,-237.006707,138.546855,0.221270,13.427315,0.577133,121736.450709,0.880824,19.418400,16.503605,5.129993,69.113642,75.388540,89.325245,0.000000,38.800799,29.506329,41.387799,18.000000,18.963098
27.036489,30.078375,138.591977,174.825371,39.891126,28.501484,59.801693,12.999884,137.116534,1.120240,27.593333,27.544913,172.220517,139.445542,166.641856,138.418287,83.128792,138.171009,0.002082,-1.853130,32.000000,-237.007607,138.574212,0.221478,13.427957,0.577273,121734.714362,0.880387,19.405785,16.517952,5.130670,69.117495,75.392514,89.327416,0.000000,38.802664,29.506329,41.333759,18.000000,18.963350
27.037259,30.087890,138.663580,174.812082,39.636195,28.501678,59.806609,13.001247,137.159025,1.120851,27.633618,27.548089,172.200616,139.485621,166.627129,138.457148,83.129821,138.208843,0.002080,-1.853117,32.000000,-237.006257,138.619200,0.221747,13.434740,0.576614,121731.080492,0.880257,19.392979,16.533855,5.123893,69.122021,75.395612,89.331447,0.000000,38.867216,29.506329,41.266940,18.000000,18.964708
27.040349,30.094184,138.813280,174.804265,40.003557,28.501917,59.773327,13.001618,137.195547,1.120701,27.625124,27.551844,172.184830,139.522490,166.615831,138.493792,83.130629,138.245145,0.002078,-1.853096,32.000000,-237.005930,138.655672,0.221399,13.435153,0.576749,121732.464842,0.880471,19.397119,16.546552,5.126109,69.125117,75.397212,89.335925,0.000000,38.871147,29.506329,41.209207,18.000000,18.965776
27.043701,30.085919,139.028215,174.797819,39.443344,28.502017,59.696624,13.002735,137.240767,1.121018,27.521402,27.554827,172.167348,139.569926,166.603003,138.537112,83.134065,138.293336,0.002092,-1.853063,32.000000,-237.004795,138.701286,0.221709,13.440146,0.576653,121735.982601,0.880399,19.405357,16.563601,5.128611,69.129792,75.399736,89.344348,0.000000,39.015339,29.506329,41.138552,18.000000,18.965454
27.041534,30.062019,138.841663,174.793824,39.658526,28.502014,59.802308,13.001417,137.281315,1.121194,27.412505,27.553993,172.153382,139.608873,166.590365,138.575151,83.136368,138.327986,0.002106,-1.853049,32.000000,-237.006081,138.739139,0.221525,13.439232,0.576993,121738.146608,0.880804,19.406525,16.580138,5.133561,69.133382,75.401104,89.352263,0.000000,39.052127,29.506329,41.084724,18.000000,18.962313
27.037406,30.024905,138.919426,174.791626,39.336489,28.501809,59.823017,13.002181,137.332359,1.121385,27.283914,27.550745,172.138105,139.658510,166.576804,138.622765,83.139359,138.378623,0.002102,-1.852989,32.000000,-237.005467,138.790564,0.221583,13.445550,0.577277,121733.282070,0.881804,19.392699,16.599723,5.140872,69.138107,75.401713,89.361920,0.000000,39.036647,29.506329,41.021701,18.000000,18.957166
27.030197,29.991736,139.190337,174.794160,39.410465,28.501846,59.806816,13.000821,137.372625,1.180526,27.218573,27.541718,172.125978,139.698829,166.565316,138.663837,83.141242,138.416322,0.002078,-1.852921,32.000000,-237.006876,138.812660,0.245302,13.448161,0.576825,121724.463116,0.880268,19.372393,16.613969,5.134386,69.140889,75.401923,89.369015,0.000000,39.242011,29.506329,40.974846,18.000000,18.952320
27.020787,29.960952,139.409599,174.802109,39.454268,28.485210,59.790461,13.000395,137.418766,1.604021,27.171346,27.533024,172.115349,139.751702,166.553249,138.716868,83.143015,138.464203,0.002077,-1.852302,32.000000,-237.007251,138.818241,0.384672,13.445803,0.576762,121710.563385,0.880017,19.342128,16.635155,5.138046,69.144137,75.403054,89.377793,0.000000,39.296886,29.506329,40.920719,18.000000,18.947711
27.010773,29.942289,139.606351,174.812429,39.280308,28.468888,59.811652,13.000554,137.464372,1.615649,27.139087,27.522624,172.108801,139.795884,166.544182,138.760035,83.145283,138.507677,0.002078,-1.851678,32.000000,-237.007101,138.862534,0.386917,13.448823,0.577416,121700.462291,0.880432,19.320921,16.651269,5.149438,69.145598,75.403963,89.385011,0.000000,39.431731,29.506329,40.879059,18.000000,18.944846
26.998357,29.919288,139.454411,174.829723,39.437681,28.468725,59.818368,12.999867,137.513356,1.615703,27.046076,27.510388,172.103562,139.845625,166.535588,138.814379,83.148003,138.563001,0.002082,-1.851663,32.000000,-237.007722,138.915184,0.387010,13.450608,0.577849,121620.591513,0.880416,19.305755,16.672345,5.159346,69.145667,75.405935,89.393413,0.000000,39.409077,29.506329,40.831271,18.000000,18.941649
26.983805,29.891047,139.589230,174.846952,39.299075,28.456380,59.807300,12.998880,137.553585,1.616233,26.955338,27.495886,172.101559,139.889966,166.527182,138.858374,83.149707,138.607295,0.002061,-1.851658,32.000000,-237.008731,138.956729,0.386940,13.451805,0.578025,121546.221450,0.879904,19.303718,16.690820,5.168543,69.144839,75.408885,89.400249,0.000000,39.503855,29.506329,40.797393,18.000000,18.937721
26.967823,29.851120,139.711929,174.870815,39.206199,28.431773,59.791565,12.998227,137.602527,1.615713,26.846477,27.477281,172.100331,139.941813,166.518207,138.908749,83.152245,138.656268,0.002056,-1.851675,32.000000,-237.009216,139.004595,0.387014,13.460537,0.577708,121539.807986,0.880179,19.301337,16.714490,5.165293,69.143723,75.412366,89.406775,0.000000,39.602034,29.506329,40.759203,18.000000,18.931915
26.950766,29.816024,139.628744,174.894131,39.280524,28.411255,59.800124,12.998006,137.645220,1.616130,26.754983,27.457797,172.103177,139.980451,166.512566,138.948648,83.156068,138.696669,0.002056,-1.851669,32.000000,-237.009479,139.040642,0.386903,13.461738,0.577941,121480.543400,0.880401,19.297272,16.733909,5.173074,69.143485,75.416031,89.414002,0.000000,39.520301,29.506329,40.732122,18.000000,18.926845
26.929809,29.769915,139.707189,174.925287,39.121168,28.386758,59.843465,12.999471,137.698629,1.503397,26.678767,27.435300,172.108823,140.031119,166.505318,138.997625,83.159946,138.745621,0.002085,-1.851651,32.000000,-237.007977,139.120042,0.341949,13.464253,0.577573,121365.121591,0.880336,19.283909,16.754719,5.180690,69.141488,75.421100,89.422109,0.000000,39.566214,29.506329,40.705527,18.000000,18.920031
26.907874,29.735959,139.754193,174.955997,39.202291,28.366400,59.803945,12.999017,137.741616,1.027561,26.624411,27.411604,172.114327,140.069083,166.498682,139.038554,83.163248,138.785670,0.002072,-1.851634,32.000000,-237.008266,139.201283,0.188106,13.469031,0.577097,121268.167131,0.880088,19.277178,16.770152,5.180882,69.139523,75.426405,89.428735,0.000000,39.600867,29.506329,40.689452,18.000000,18.914768
26.886903,29.693749,140.020323,174.997381,39.068182,28.342071,59.804016,12.998283,137.772099,1.539253,26.527203,27.388785,172.121463,140.108274,166.490412,139.076172,83.166069,138.823823,0.002071,-1.851576,32.000000,-237.008797,139.161799,0.367796,13.474867,0.576952,121151.710300,0.879316,19.265936,16.789601,5.187827,69.136603,75.431404,89.435940,0.000000,39.845228,29.506329,40.670725,18.000000,18.908487
26.869407,29.654030,139.796032,175.034580,38.837077,28.321802,59.819205,12.997293,137.803463,1.622146,26.429356,27.368965,172.131083,140.136076,166.483591,139.110649,83.169192,138.855220,0.002072,-1.851590,32.000000,-237.009828,139.190332,0.390077,13.489293,0.576743,121057.565050,0.879952,19.268498,16.805379,5.193803,69.134452,75.436273,89.441737,0.000000,39.810074,29.506329,40.656575,18.000000,18.902575
26.846353,29.602235,139.843739,175.081936,39.027015,28.297431,59.822832,12.996930,137.838435,1.622919,26.298066,27.345416,172.146554,140.168870,166.475669,139.146174,83.172235,138.895645,0.002105,-1.851543,32.000000,-237.010210,139.221701,0.390414,13.486086,0.576941,120943.591929,0.879830,19.261225,16.820728,5.207752,69.130306,75.442535,89.448065,0.000000,39.849117,29.506329,40.645213,18.000000,18.894835
26.826175,29.556151,139.997213,175.122292,38.958416,28.277157,59.805126,12.997214,137.861614,1.622720,26.212154,27.326523,172.161184,140.195458,166.470476,139.176551,83.174998,138.925680,0.002094,-1.851535,32.000000,-237.009952,139.250459,0.390302,13.489182,0.575550,120846.881451,0.879497,19.250668,16.832558,5.202795,69.126561,75.447395,89.453301,0.000000,39.945480,29.506329,40.639516,18.000000,18.887892
26.796208,29.506185,139.852784,175.172422,39.152442,28.252689,59.804800,12.995437,137.884011,1.622429,26.157651,27.295272,172.182273,140.219266,166.466898,139.207559,83.179554,138.954247,0.002073,-1.851513,32.000000,-237.011714,139.274468,0.390336,13.491556,0.575591,120729.865640,0.879373,19.237322,16.848762,5.209040,69.121576,75.455443,89.459842,0.000000,39.909306,29.506329,40.643045,18.000000,18.879811
26.772993,29.475104,139.902921,175.217010,38.918048,28.232113,59.793775,12.995366,137.902138,1.622316,26.129275,27.272571,172.202065,140.238073,166.463729,139.229189,83.182780,138.975910,0.002068,-1.851512,32.000000,-237.011676,139.295127,0.390694,13.492331,0.575681,120631.911898,0.879603,19.224913,16.860296,5.218680,69.116239,75.462126,89.464963,0.000000,39.899674,29.506329,40.648191,18.000000,18.874623
26.744064,29.444542,139.697515,175.273716,39.216339,28.207925,59.790791,12.993620,137.918629,1.621815,26.119130,27.243669,172.228467,140.254742,166.461704,139.252060,83.184688,138.994847,0.002067,-1.851529,32.000000,-237.013441,139.315444,0.390248,13.486907,0.575100,120516.262788,0.879779,19.224994,16.869336,5.219126,69.108339,75.469858,89.469781,0.000000,39.868584,29.506329,40.660430,18.000000,18.869571
26.724926,29.421439,139.645776,175.322092,38.764544,28.187788,59.810188,12.993380,137.929338,1.622044,26.106752,27.227212,172.253033,140.267439,166.461947,139.267324,83.186201,139.009124,0.002073,-1.851518,32.000000,-237.013758,139.329590,0.390322,13.495154,0.575090,120422.626034,0.880040,19.232713,16.876421,5.225524,69.101301,75.476637,89.473028,0.000000,39.800037,29.506329,40.669488,18.000000,18.865652
26.699653,29.390739,139.745852,175.379747,38.977114,28.163508,59.777011,12.991780,137.936913,1.621487,26.056654,27.201373,172.283754,140.277632,166.463485,139.279336,83.188308,139.018695,0.002054,-1.851555,32.000000,-237.015330,139.340610,0.390228,13.497980,0.574705,120315.886008,0.880272,19.250539,16.883524,5.223496,69.093291,75.485216,89.477005,0.000000,39.899971,29.506329,40.685902,18.000000,18.860677
26.682534,29.361615,139.610726,175.426834,39.054056,28.143169,59.802724,12.993062,137.942599,1.621508,25.999575,27.182921,172.310912,140.287667,166.465993,139.288478,83.190414,139.027309,0.002050,-1.851568,32.000000,-237.014127,139.350676,0.390042,13.500581,0.574072,120226.711396,0.879975,19.259469,16.888804,5.225301,69.087056,75.492153,89.481098,0.000000,39.911940,29.506329,40.697780,18.000000,18.855936
26.657665,29.324182,139.684843,175.480906,38.709374,28.135143,59.808539,12.992518,137.953074,1.148350,25.943393,27.157810,172.342232,140.289938,166.468429,139.293743,83.193172,139.036543,0.002050,-1.851620,32.000000,-237.014655,139.415219,0.229535,13.500992,0.574058,120118.381936,0.880521,19.271098,16.891249,5.233995,69.078582,75.498856,89.484680,0.000000,39.985765,29.506329,40.720104,18.000000,18.849826
26.638274,29.294289,139.650415,175.524954,38.988371,28.127099,59.803345,12.992218,137.950947,1.127571,25.915728,27.137551,172.369810,140.289346,166.471114,139.294171,83.195857,139.040069,0.002085,-1.852781,32.000000,-237.014918,139.416753,0.224894,13.510005,0.573410,120025.395832,0.880041,19.270664,16.893241,5.232289,69.072111,75.503750,89.488191,0.000000,39.961966,29.506329,40.741543,18.000000,18.844829
26.614806,29.264379,139.644810,175.576943,38.890087,28.106638,59.716276,12.991559,137.944383,1.127665,25.954846,27.110750,172.405067,140.286185,166.476686,139.287803,83.199405,139.035612,0.002069,-1.852765,32.000000,-237.015715,139.407238,0.224774,13.512350,0.573747,119983.821271,0.880492,19.274934,16.894875,5.239950,69.065750,75.509165,89.493701,0.000000,39.941966,29.506329,40.769377,18.000000,18.839319
26.595316,29.251677,139.671433,175.619609,39.025116,28.094574,59.800161,12.990839,137.933404,1.127689,26.027207,27.091472,172.433574,140.276410,166.481672,139.282432,83.202412,139.026004,0.002068,-1.853953,32.000000,-237.016353,139.397532,0.224862,13.513241,0.573370,119943.263719,0.880930,19.277579,16.893868,5.242472,69.060075,75.512798,89.497691,0.000000,39.959607,29.506329,40.797456,18.000000,18.836485
26.574538,29.245793,139.578806,175.670805,38.983073,28.094720,59.802464,12.990659,137.920267,1.127833,26.095171,27.071455,172.470016,140.260638,166.487470,139.274471,83.206164,139.011553,0.002071,-1.856256,32.000000,-237.016609,139.385807,0.224846,13.511262,0.573156,119850.296309,0.882331,19.287073,16.888200,5.246884,69.053700,75.516206,89.503052,0.000000,39.982127,29.506329,40.829997,18.000000,18.834665
26.558170,29.238209,139.638612,175.712300,38.977617,28.094817,59.820416,12.989834,137.904297,1.128274,26.138074,27.057326,172.498174,140.247634,166.490860,139.262149,83.207797,138.998976,0.002107,-1.856625,32.000000,-237.017423,139.373382,0.224908,13.508802,0.573225,119798.283971,0.881372,19.307118,16.880622,5.251731,69.047576,75.518269,89.506433,0.000000,40.068283,29.506329,40.859951,18.000000,18.832951
26.542825,29.229269,139.520788,175.759981,39.272133,28.090996,59.806199,12.989435,137.873102,1.612211,26.192300,27.041682,172.531835,140.225861,166.497733,139.246278,83.209851,138.981894,0.002093,-1.858490,32.000000,-237.017882,139.275349,0.395331,13.503093,0.573389,119800.629411,0.882060,19.336166,16.869996,5.252351,69.040028,75.519044,89.510955,0.000000,39.996045,29.506329,40.893824,18.000000,18.830715
26.530277,29.223987,139.666122,175.797742,39.099063,28.070617,59.829474,12.989099,137.853620,1.871371,26.232942,27.025550,172.561252,140.207028,166.503641,139.229097,83.211107,138.963776,0.002077,-1.859072,32.000000,-237.018247,139.240311,0.472410,13.496337,0.573894,119801.942623,0.882359,19.356112,16.862378,5.257840,69.033369,75.517427,89.514236,0.000000,40.053016,29.506329,40.923106,18.000000,18.829143
26.510108,29.220427,139.419463,175.840050,39.130809,28.070559,59.803269,12.989552,137.845731,1.275905,26.338363,27.004756,172.599725,140.185048,166.511841,139.213796,83.214030,138.944448,0.002073,-1.859094,32.000000,-237.018034,139.311050,0.262700,13.493638,0.573981,119785.623472,0.882970,19.372995,16.852198,5.256441,69.025516,75.515494,89.518703,0.000000,39.924313,29.506329,40.964420,18.000000,18.827553
26.488990,29.226333,139.356400,175.874735,39.558033,28.051457,59.826587,12.990336,137.827782,1.129641,26.465238,26.986705,172.631056,140.165727,166.519741,139.197042,83.215491,138.926214,0.002074,-1.860060,32.000000,-237.017323,139.289259,0.222362,13.487449,0.574410,119699.753942,0.882417,19.388838,16.842320,5.264405,69.019695,75.512918,89.522395,0.000000,39.883491,29.506329,41.008256,18.000000,18.827368
26.468215,29.245162,139.551730,175.916946,39.460507,28.027044,59.722488,12.990828,137.802215,1.128132,26.632805,26.964520,172.666639,140.138056,166.530521,139.175432,83.217529,138.898852,0.002080,-1.860061,32.000000,-237.016835,139.264614,0.222378,13.487617,0.574203,119702.235604,0.883506,19.419250,16.830196,5.259106,69.012768,75.509801,89.526510,0.000000,40.026068,29.506329,41.059543,18.000000,18.828854
26.452260,29.266140,139.612127,175.952694,39.278719,28.006679,59.701647,12.990765,137.779075,1.127997,26.749912,26.949167,172.697075,140.112126,166.539630,139.153331,83.218944,138.873064,0.002062,-1.860080,32.000000,-237.016883,139.238975,0.222364,13.486424,0.574254,119627.535948,0.883320,19.460745,16.820058,5.260918,69.006906,75.505744,89.529889,0.000000,40.045048,29.506329,41.104435,18.000000,18.831052
26.438557,29.287460,139.789576,175.994729,39.535852,27.982229,59.792340,12.991009,137.752322,1.127699,26.810470,26.931579,172.732070,140.084652,166.550027,139.125722,83.220336,138.841829,0.002062,-1.863573,32.000000,-237.016514,139.206421,0.222263,13.481503,0.574598,119534.269888,0.884868,19.514609,16.804995,5.272427,69.000137,75.499567,89.534049,0.000000,40.175766,29.506329,41.154616,18.000000,18.833446
26.422257,29.289007,139.832252,176.027051,39.122941,27.961997,59.806893,12.990233,137.728675,1.128057,26.820357,26.914205,172.761053,140.058569,166.559217,139.102835,83.221803,138.817361,0.002064,-1.865354,32.000000,-237.017382,139.179736,0.222236,13.485019,0.574669,119458.051763,0.885146,19.562508,16.791302,5.277890,68.996514,75.494678,89.537412,0.000000,40.268236,29.506329,41.200839,18.000000,18.833603
26.402314,29.281617,139.871137,176.062848,39.330003,27.937455,59.772296,12.991179,137.697659,1.128171,26.884292,26.892187,172.794403,140.028006,166.570069,139.071622,83.224402,138.781998,0.002104,-1.868252,32.000000,-237.016364,139.142065,0.222311,13.485870,0.575069,119363.907827,0.883565,19.606959,16.775036,5.287338,68.992298,75.487663,89.540045,0.000000,40.289948,29.506329,41.263163,18.000000,18.831655
26.382436,29.281642,139.944844,176.092397,39.717937,27.916885,59.823043,12.990883,137.670128,1.128104,26.964068,26.869493,172.820268,139.999256,166.580048,139.039472,83.226506,138.751611,0.002087,-1.870571,32.000000,-237.016716,139.111950,0.222351,13.482442,0.574873,119281.764656,0.883292,19.636032,16.761917,5.292215,68.990410,75.482160,89.542493,0.000000,40.315885,29.506329,41.318414,18.000000,18.830750
26.354646,29.292402,139.874290,176.129739,39.516428,27.892283,59.836606,12.991103,137.637167,1.127951,27.095385,26.844184,172.852788,139.961504,166.591257,139.005092,83.229604,138.719819,0.002085,-1.870550,32.000000,-237.016446,139.072820,0.222290,13.475037,0.574731,119178.451169,0.883719,19.662340,16.742475,5.297685,68.987258,75.474691,89.546767,0.000000,40.394534,29.506329,41.396120,18.000000,18.831142
26.332035,29.309163,139.880676,176.162479,39.664451,27.871526,59.808548,12.989771,137.603470,1.127879,27.230299,26.818246,172.877618,139.922115,166.600745,138.972053,83.230767,138.687179,0.002084,-1.872309,32.000000,-237.017687,138.970790,0.222467,13.462469,0.574948,119094.933101,0.883024,19.695972,16.725894,5.304470,68.985041,75.467392,89.550314,0.000000,40.433982,29.506329,41.463367,18.000000,18.832615
26.308556,29.333418,139.680059,176.203583,39.862144,27.847263,59.807789,12.989448,137.551668,1.620938,27.350383,26.793391,172.909057,139.877270,166.612728,138.927785,83.233354,138.645349,0.002123,-1.875782,32.000000,-237.018176,138.917281,0.394864,13.453074,0.575031,118999.394978,0.883056,19.753749,16.707649,5.307386,68.983483,75.459392,89.555186,0.000000,40.330857,29.506329,41.545396,18.000000,18.835389
26.292707,29.347659,139.658296,176.238475,39.562883,27.826965,59.813636,12.988768,137.515251,1.864201,27.405597,26.773690,172.935665,139.839678,166.623125,138.891126,83.233880,138.606660,0.002104,-1.878729,32.000000,-237.018759,138.995066,0.470584,13.450680,0.575533,118921.810561,0.883654,19.808794,16.690930,5.312186,68.982221,75.452827,89.560016,0.000000,40.344735,29.506329,41.611216,18.000000,18.836922
26.269989,29.354155,139.733316,176.279716,39.669484,27.802714,59.816062,12.988659,137.473358,1.865505,27.413028,26.752098,172.967472,139.792586,166.633395,138.849171,83.235493,138.563044,0.002088,-1.882198,32.000000,-237.018887,138.952709,0.470960,13.446638,0.575332,118831.439002,0.883786,19.872828,16.668404,5.309302,68.980222,75.444411,89.566015,0.000000,40.413723,29.506329,41.697359,18.000000,18.837330
26.253432,29.347987,139.774338,176.313161,39.789581,27.782556,59.698016,12.988269,137.439280,1.864946,27.402338,26.733368,172.994658,139.759004,166.642991,138.811459,83.236240,138.525461,0.002085,-1.882777,32.000000,-237.019310,138.914621,0.470707,13.437670,0.575226,118753.491803,0.883651,19.913937,16.649431,5.311674,68.979139,75.437477,89.572337,0.000000,40.451461,29.506329,41.770465,18.000000,18.836121
26.232330,29.338235,139.595731,176.352476,39.759999,27.758130,59.812888,12.988297,137.394467,1.864771,27.395150,26.712521,173.025008,139.710585,166.655310,138.763583,83.236456,138.480467,0.002085,-1.881619,32.000000,-237.019253,138.870763,0.470951,13.424408,0.575458,118657.165198,0.883669,19.958969,16.627020,5.319124,68.977783,75.429150,89.577712,0.000000,40.377826,29.506329,41.861477,18.000000,18.833920
26.216625,29.332262,139.348993,176.383838,39.886074,27.737905,59.764852,12.988241,137.357226,1.864297,27.411742,26.695586,173.050804,139.668938,166.666426,138.721971,83.236647,138.439953,0.002088,-1.884214,32.000000,-237.019325,138.829092,0.470884,13.418409,0.575778,118573.139673,0.885352,19.980901,16.608347,5.324041,68.976146,75.422957,89.582206,0.000000,40.248035,29.506329,41.939408,18.000000,18.832343
26.199217,29.332026,139.262104,176.420610,39.666279,27.713414,59.715681,12.988748,137.314399,1.503161,27.409827,26.677712,173.080330,139.620354,166.677635,138.670909,83.236614,138.388116,0.002075,-1.886313,32.000000,-237.018841,138.840795,0.341500,13.417217,0.575700,118470.920766,0.883606,20.006983,16.586665,5.321515,68.975024,75.414487,89.587126,0.000000,40.220523,29.506329,42.032085,18.000000,18.831356
26.185221,29.329221,139.041839,176.449930,39.752464,27.713518,59.829159,12.989195,137.275239,1.129372,27.415297,26.664318,173.105821,139.573134,166.688720,138.629726,83.236838,138.344423,0.002072,-1.888045,32.000000,-237.018353,138.826739,0.225297,13.417169,0.575151,118386.635684,0.884220,20.027695,16.567141,5.315291,68.976230,75.408467,89.590456,0.000000,40.121351,29.506329,42.113162,18.000000,18.830428
26.170296,29.328978,139.078581,176.483280,39.873023,27.693551,59.807287,12.988689,137.218808,1.118157,27.439229,26.648510,173.133648,139.515664,166.703605,138.566339,83.236864,138.286969,0.002072,-1.890377,32.000000,-237.018713,138.767994,0.223150,13.417590,0.574743,118286.510928,0.884789,20.057052,16.542433,5.315506,68.979040,75.401668,89.594114,0.000000,40.107647,29.506329,42.208611,18.000000,18.829341
26.161847,29.334093,139.049770,176.508832,39.873233,27.688098,59.703934,12.988002,137.167916,1.118391,27.464101,26.637234,173.155460,139.463659,166.716249,138.513169,83.236767,138.237688,0.002113,-1.892282,32.000000,-237.019269,138.719074,0.223291,13.418644,0.574403,118289.592443,0.883608,20.078050,16.521347,5.309936,68.981334,75.396252,89.596196,0.000000,40.119659,29.506329,42.286835,18.000000,18.829341
26.154889,29.344510,138.866965,176.535906,39.835176,27.688056,59.685196,12.986985,137.102704,1.118349,27.494069,26.629898,173.181410,139.402592,166.730228,138.442603,83.235694,138.173983,0.002088,-1.895798,32.000000,-237.020181,138.655949,0.223200,13.405572,0.574301,118208.103461,0.883828,20.103201,16.493884,5.314368,68.984234,75.387471,89.597022,0.000000,40.054256,29.506329,42.379494,18.000000,18.829957
26.151099,29.356584,138.874098,176.554140,40.121740,27.688004,59.808010,12.986447,137.047216,1.118368,27.528989,26.625524,173.201382,139.348807,166.742795,138.385271,83.234391,138.121054,0.002089,-1.898689,32.000000,-237.020577,138.603596,0.223032,13.400903,0.574208,118188.618920,0.885498,20.122696,16.470438,5.314983,68.987927,75.380089,89.597330,0.000000,40.028789,29.506329,42.453379,18.000000,18.830962
26.149927,29.377230,138.724003,176.571573,40.225293,27.688056,59.797573,12.987239,136.982252,1.118500,27.623767,26.624693,173.222659,139.282025,166.757454,138.313469,83.232532,138.055793,0.002088,-1.899293,32.000000,-237.019873,138.537360,0.223165,13.394496,0.574425,118193.971467,0.886047,20.144961,16.441069,5.309408,68.991850,75.370838,89.595900,0.000000,39.907818,29.506329,42.539714,18.000000,18.832896
26.151227,29.407396,138.611000,176.582078,40.307289,27.687894,59.710912,12.987248,136.923124,1.118123,27.745330,26.626428,173.238505,139.221598,166.769682,138.251069,83.231508,137.993741,0.002129,-1.900435,32.000000,-237.019974,138.478548,0.223259,13.392806,0.574723,118199.354146,0.884389,20.163488,16.417074,5.310450,68.994685,75.362984,89.592486,0.000000,39.806706,29.506329,42.610358,18.000000,18.836317
26.155623,29.463830,138.533243,176.589302,40.423736,27.687878,59.813249,12.987319,136.836129,1.118509,27.924284,26.631938,173.254834,139.143421,166.782748,138.173889,83.228799,137.919456,0.002102,-1.900466,32.000000,-237.019821,138.398887,0.223273,13.380111,0.574667,118207.529819,0.884633,20.186130,16.387728,5.304948,68.998433,75.353809,89.588207,0.000000,39.760516,29.506329,42.690155,18.000000,18.843138
26.160057,29.521018,138.444230,176.590867,40.582520,27.687954,59.813261,12.987008,136.760446,1.614693,28.091721,26.637118,173.266956,139.076314,166.793443,138.105937,83.226159,137.858124,0.002086,-1.901645,32.000000,-237.020058,138.323205,0.397353,13.381647,0.574471,118216.744867,0.885932,20.214080,16.359070,5.300363,69.000604,75.345895,89.584274,0.000000,39.754707,29.506329,42.756204,18.000000,18.850612
26.174003,29.601397,138.209084,176.586787,40.782807,27.688022,59.789803,12.987617,136.677037,1.848135,28.313537,26.648482,173.276604,138.997772,166.804300,138.027307,83.220026,137.777604,0.002086,-1.904584,32.000000,-237.019430,138.294604,0.469225,13.377131,0.574832,118235.455709,0.884384,20.263029,16.326234,5.296499,69.001692,75.337619,89.577960,0.000000,39.532293,29.506329,42.824418,18.000000,18.861171
26.184773,29.676597,138.177278,176.578393,40.973862,27.688125,59.813080,12.987994,136.606977,1.849121,28.489180,26.662767,173.283912,138.934080,166.812621,137.957685,83.216284,137.711036,0.002086,-1.906352,32.000000,-237.018992,138.229246,0.469320,13.372084,0.574560,118254.803384,0.884354,20.312668,16.299516,5.292199,69.002431,75.332122,89.572339,0.000000,39.505604,29.506329,42.879967,18.000000,18.871575
26.200473,29.768535,138.198516,176.562896,40.929599,27.688140,59.814449,12.989641,136.536872,1.478605,28.720687,26.678517,173.288546,138.859755,166.821043,137.877986,83.210743,137.630651,0.002088,-1.906309,32.000000,-237.017198,138.343094,0.338253,13.373977,0.574050,118280.798233,0.884382,20.369312,16.267091,5.280395,69.002456,75.325051,89.564182,0.000000,39.537456,29.506329,42.941275,18.000000,18.884357
26.211093,29.851549,138.193329,176.544804,41.434319,27.692085,59.821372,12.988125,136.469973,1.120326,28.917932,26.693599,173.290022,138.789206,166.828054,137.809805,83.206578,137.561888,0.002073,-1.906260,32.000000,-237.018644,138.036997,0.222826,13.365178,0.574135,118305.136870,0.883823,20.426189,16.238943,5.277009,69.001802,75.320224,89.555680,0.000000,39.512193,29.506329,42.993553,18.000000,18.895858
26.231900,29.955144,138.177605,176.517991,41.342658,27.715976,59.832525,12.989644,136.389044,1.111556,29.173563,26.712646,173.289722,138.708395,166.837476,137.726906,83.201091,137.480518,0.002071,-1.906292,32.000000,-237.017006,137.954184,0.220812,13.354029,0.573999,118334.122210,0.883446,20.491426,16.205961,5.274657,69.000589,75.314953,89.542662,0.000000,39.443332,29.506329,43.046018,18.000000,18.910453
26.249353,30.048377,137.962113,176.491349,41.769423,27.735954,59.826623,12.990505,136.321351,1.111864,29.390523,26.735893,173.285711,138.642571,166.842953,137.657766,83.196216,137.412557,0.002072,-1.907443,32.000000,-237.016098,137.887920,0.220760,13.348950,0.574407,118377.728408,0.883274,20.556386,16.177158,5.272322,68.999760,75.311011,89.529212,0.000000,39.284654,29.506329,43.084761,18.000000,18.923636
26.275947,30.164241,137.861852,176.452828,41.905934,27.760068,59.804321,12.991288,136.241073,1.112032,29.630438,26.761334,173.278691,138.566107,166.849737,137.578996,83.190802,137.337201,0.002112,-1.909764,32.000000,-237.015230,137.809453,0.220659,13.348533,0.575172,118511.346386,0.883358,20.624623,16.143615,5.267541,69.000531,75.307384,89.514554,0.000000,39.202355,29.506329,43.124178,18.000000,18.940331
26.297488,30.257550,137.901365,176.415706,41.902060,27.780098,59.819123,12.991798,136.176415,1.112470,29.816148,26.778903,173.267820,138.504812,166.854373,137.513409,83.184657,137.272681,0.002085,-1.909808,32.000000,-237.014761,137.748035,0.220651,13.343060,0.575114,118625.346943,0.883665,20.688217,16.115882,5.255829,69.001293,75.303042,89.501713,0.000000,39.216395,29.506329,43.152826,18.000000,18.953996
26.320375,30.367928,137.839723,176.365196,42.248757,27.804293,59.828075,12.992009,136.104819,1.112195,30.065198,26.796469,173.251603,138.430166,166.861414,137.437749,83.178402,137.197516,0.002084,-1.909834,32.000000,-237.014500,137.678594,0.220832,13.340760,0.575132,118762.598317,0.884071,20.758946,16.085123,5.246694,69.003011,75.299020,89.485577,0.000000,39.128195,29.506329,43.185411,18.000000,18.970070
26.339815,30.465945,137.941071,176.319698,42.550312,27.824730,59.814069,12.992548,136.047133,1.112492,30.277050,26.817403,173.235277,138.374365,166.866261,137.376781,83.172623,137.139702,0.002083,-1.908005,32.000000,-237.014012,137.619008,0.220712,13.339043,0.575689,118876.608873,0.883929,20.815722,16.060287,5.243899,69.002798,75.296606,89.471731,0.000000,39.127223,29.506329,43.211224,18.000000,18.984348
26.366574,30.585691,137.936805,176.262467,42.282258,27.848755,59.800255,12.992636,135.980934,1.112144,30.490605,26.843943,173.214289,138.309732,166.868351,137.310635,83.166079,137.069832,0.002085,-1.906820,32.000000,-237.013858,137.554616,0.220945,13.334033,0.575935,119013.863809,0.883996,20.887310,16.030432,5.236997,69.001584,75.294388,89.455788,0.000000,39.084555,29.506329,43.233995,18.000000,19.002200
26.389423,30.676907,137.823749,176.212934,42.695125,27.869026,59.722759,12.992995,135.927726,1.112326,30.638950,26.867962,173.194826,138.258410,166.868929,137.262673,83.160811,137.016090,0.002056,-1.903890,32.000000,-237.013455,137.495133,0.220919,13.331134,0.576540,119131.678420,0.884378,20.952400,16.008427,5.236979,69.000773,75.294030,89.444297,0.000000,38.973802,29.506329,43.247887,18.000000,19.016200
26.420873,30.777613,137.955750,176.151108,42.669875,27.893355,59.826940,12.994419,135.855486,1.612818,30.781966,26.900108,173.168167,138.202437,166.871124,137.210396,83.154843,136.957716,0.002043,-1.900385,32.000000,-237.012069,137.360155,0.395982,13.325839,0.577001,119270.634491,0.884660,21.026852,15.981384,5.231503,68.997538,75.294880,89.431070,0.000000,39.001838,29.506329,43.258062,18.000000,19.031720
26.448650,30.851855,137.770300,176.097529,42.840823,27.913496,59.814544,12.995443,135.810883,1.846141,30.881066,26.927111,173.144807,138.161519,166.870408,137.165310,83.149744,136.912017,0.002041,-1.897467,32.000000,-237.011163,137.309889,0.466779,13.326416,0.577031,119384.470929,0.885842,21.079422,15.960807,5.222689,68.992209,75.296654,89.421252,0.000000,39.004860,29.506329,43.258204,18.000000,19.043361
26.478717,30.934794,137.706975,176.030861,42.691550,27.937725,59.822600,12.995846,135.765216,1.848071,30.983370,26.952724,173.114520,138.113986,166.869428,137.120363,83.143875,136.865051,0.002040,-1.893953,32.000000,-237.010940,137.268187,0.467106,13.327985,0.577765,119517.014462,0.884178,21.126978,15.938696,5.221468,68.984143,75.300585,89.409395,0.000000,38.915957,29.506329,43.259496,18.000000,19.056516
26.502066,30.999243,137.680366,175.974039,43.143858,27.958023,59.812231,12.996253,135.731064,1.848407,31.060456,26.977599,173.087502,138.084045,166.867357,137.087346,83.138598,136.834235,0.002041,-1.891018,32.000000,-237.010404,137.234518,0.466603,13.332494,0.577347,119623.355221,0.884179,21.154316,15.921806,5.208973,68.976856,75.304588,89.401396,0.000000,38.797444,29.506329,43.256148,18.000000,19.066746
26.531155,31.072646,137.531774,175.905291,42.953480,27.982252,59.800666,12.998204,135.707418,1.848285,31.145320,27.005805,173.053624,138.055328,166.864330,137.054510,83.132166,136.803518,0.002030,-1.887499,32.000000,-237.008613,137.207300,0.466751,13.333031,0.577268,119749.772075,0.883946,21.186529,15.905070,5.200666,68.967807,75.310281,89.391177,0.000000,38.744947,29.506329,43.249369,18.000000,19.078586
26.558884,31.130468,137.507279,175.848105,42.988843,28.002634,59.839119,12.999240,135.706448,1.473784,31.181980,27.031623,173.023284,138.038397,166.861666,137.039148,83.127239,136.784807,0.002030,-1.884568,32.000000,-237.007520,137.255797,0.333784,13.328226,0.577156,119854.933916,0.884058,21.211615,15.895512,5.195080,68.960683,75.315779,89.382204,0.000000,38.586905,29.506329,43.234432,18.000000,19.088150
26.592018,31.188357,137.667662,175.779297,43.219550,28.026816,59.820182,13.000660,135.694306,1.119856,31.192936,27.065380,172.985935,138.022206,166.858809,137.019374,83.123396,136.766967,0.002030,-1.881024,32.000000,-237.006035,137.138329,0.220611,13.331396,0.576896,119978.858020,0.884129,21.236019,15.887155,5.183784,68.954341,75.323538,89.372354,0.000000,38.645138,29.506329,43.213200,18.000000,19.098059
26.620644,31.224650,137.575534,175.721355,42.632492,28.055334,59.797702,13.000648,135.689124,1.118274,31.162053,27.094674,172.952433,138.015074,166.857483,137.012464,83.120668,136.759001,0.002074,-1.878104,32.000000,-237.006175,137.130604,0.220825,13.328157,0.577109,120080.854952,0.883354,21.247169,15.883071,5.177449,68.949554,75.329875,89.363323,0.000000,38.649515,29.506329,43.188877,18.000000,19.104911
26.655234,31.254596,137.410068,175.651104,42.927583,28.099995,59.793096,13.000804,135.686578,1.118330,31.100809,27.128661,172.912236,138.011111,166.854256,137.006550,83.117211,136.754464,0.002044,-1.874640,32.000000,-237.006072,137.127359,0.220587,13.330707,0.577462,120197.195617,0.883357,21.249341,15.878322,5.177029,68.943680,75.336328,89.352874,0.000000,38.440753,29.506329,43.154834,18.000000,19.110933
26.686477,31.271253,137.411362,175.591646,42.432890,28.140656,59.723509,13.003258,135.694796,1.118327,31.045342,27.157004,172.877047,138.020465,166.851340,137.011575,83.115515,136.760689,0.002044,-1.871753,32.000000,-237.003725,137.135374,0.220727,13.331985,0.577550,120325.480989,0.883660,21.237542,15.877213,5.168002,68.939266,75.338619,89.344035,0.000000,38.457612,29.506329,43.119921,18.000000,19.114705
26.720615,31.287088,137.252788,175.519800,42.769289,28.165499,59.810399,13.004892,135.709522,1.118463,30.958252,27.190190,172.831585,138.036849,166.845958,137.023995,83.112082,136.772022,0.002043,-1.868261,32.000000,-237.002150,137.153568,0.221060,13.330015,0.577422,120519.655450,0.883984,21.209426,15.878485,5.155088,68.935029,75.339368,89.334571,0.000000,38.334320,29.506329,43.073939,18.000000,19.118634
26.748151,31.295700,137.361414,175.460005,42.406714,28.186159,59.803109,13.004119,135.726315,1.118733,30.869864,27.211386,172.791687,138.049702,166.841432,137.041617,83.110097,136.784550,0.002044,-1.865364,32.000000,-237.002796,137.170949,0.220741,13.332043,0.577742,120692.122173,0.885232,21.173693,15.883180,5.149101,68.931590,75.338993,89.327871,0.000000,38.341336,29.506329,43.032479,18.000000,19.121253
26.777974,31.301196,137.531635,175.388593,42.610860,28.210913,59.817666,13.005069,135.746632,1.196654,30.778181,27.240262,172.743029,138.076718,166.832567,137.065220,83.108425,136.810022,0.002012,-1.861311,32.000000,-237.002025,137.155827,0.249677,13.335420,0.577405,120796.832524,0.883563,21.132336,15.892070,5.136588,68.926057,75.338356,89.320061,0.000000,38.432506,29.506329,42.981460,18.000000,19.123644
26.808488,31.308042,137.543310,175.331036,42.395075,28.231384,59.813865,13.005705,135.761170,1.748138,30.711602,27.269694,172.703550,138.100084,166.825692,137.088542,83.105904,136.835614,0.002000,-1.856633,32.000000,-237.001373,137.104510,0.438755,13.328944,0.577608,120881.961405,0.883373,21.094857,15.900089,5.135361,68.922861,75.338561,89.313207,0.000000,38.327698,29.506329,42.930661,18.000000,19.125787
26.845742,31.316235,137.694281,175.264499,42.444792,28.255964,59.793499,13.006119,135.792399,2.099153,30.609571,27.311878,172.658216,138.133450,166.815986,137.122722,83.103614,136.867276,0.001999,-1.853097,32.000000,-237.000968,137.106314,0.547985,13.329382,0.577960,120982.975311,0.882902,21.050479,15.914028,5.135999,68.919819,75.340317,89.306671,0.000000,38.429912,29.506329,42.860909,18.000000,19.128638
26.877000,31.315724,137.733028,175.209234,42.104107,28.276202,59.804691,13.005731,135.824556,2.100543,30.512342,27.339315,172.620313,138.165572,166.807548,137.156613,83.102451,136.899222,0.002003,-1.851661,32.000000,-237.001372,137.138284,0.547999,13.335683,0.578218,121066.273886,0.882547,21.006338,15.928869,5.130588,68.917624,75.342463,89.303597,0.000000,38.390396,29.506329,42.797944,18.000000,19.130146
26.909949,31.308348,137.698691,175.143245,42.265055,28.300631,59.808430,13.005771,135.865354,2.100807,30.401011,27.374350,172.572359,138.207290,166.797152,137.198589,83.099968,136.942377,0.002047,-1.850253,32.000000,-237.001435,137.178412,0.548053,13.333196,0.578533,121165.857279,0.882334,20.952343,15.946402,5.129092,68.913578,75.345243,89.298274,0.000000,38.313910,29.506329,42.721835,18.000000,19.130761
26.939632,31.302287,137.573561,175.088663,41.865480,28.321345,59.802233,13.006423,135.904259,2.101162,30.312005,27.404125,172.531665,138.250125,166.787288,137.237506,83.098586,136.983602,0.002036,-1.850277,32.000000,-237.000756,137.217270,0.547994,13.332453,0.578281,121244.868540,0.881711,20.899704,15.962940,5.124569,68.910293,75.347252,89.292742,0.000000,38.256653,29.506329,42.651948,18.000000,19.131114
26.969736,31.294477,137.579819,175.024954,42.139253,28.345994,59.799490,13.006903,135.970097,1.721371,30.236330,27.438886,172.482334,138.306607,166.770573,137.285947,83.096264,137.034971,0.002033,-1.850300,32.000000,-237.000286,137.349164,0.413354,13.336889,0.578270,121339.616305,0.881255,20.837431,15.986190,5.117018,68.907596,75.348512,89.286369,0.000000,38.166807,29.506329,42.566942,18.000000,19.131482
26.997340,31.292786,137.569563,174.974189,41.510134,28.370439,59.810636,13.007569,136.017032,1.374264,30.149280,27.466651,172.440221,138.354713,166.757844,137.332833,83.095567,137.085262,0.002036,-1.850302,32.000000,-236.999573,137.410270,0.303707,13.334616,0.577920,121419.182530,0.880947,20.781963,16.007407,5.106735,68.907756,75.350649,89.279691,0.000000,38.091119,29.506329,42.492163,18.000000,19.132430
27.032814,31.283562,137.568716,174.914160,41.539986,28.411336,59.820162,13.009417,136.074374,1.365930,30.010142,27.507960,172.389808,138.415866,166.742103,137.390507,83.095768,137.147315,0.002079,-1.850295,32.000000,-236.997562,137.469365,0.301717,13.334675,0.577766,121515.655382,0.880693,20.724085,16.034436,5.101267,68.910341,75.353743,89.272255,0.000000,38.060179,29.506329,42.391649,18.000000,19.132983
27.061940,31.268217,137.649994,174.863760,41.387634,28.443919,59.808630,13.009846,136.125972,1.365975,29.866522,27.538004,172.347737,138.467818,166.728869,137.443351,83.095753,137.198160,0.002045,-1.850298,32.000000,-236.997252,137.525600,0.302028,13.332122,0.577902,121612.863817,0.880329,20.676524,16.059314,5.095671,68.914151,75.357043,89.266321,0.000000,38.044955,29.506329,42.305524,18.000000,19.132265
27.094977,31.240284,137.764156,174.802903,41.068424,28.484431,59.826996,13.008053,136.188260,1.366249,29.699764,27.568283,172.298396,138.532437,166.714304,137.505338,83.096187,137.261631,0.002047,-1.850284,32.000000,-236.998893,137.590425,0.302310,13.339309,0.578158,121775.699013,0.880210,20.608405,16.088942,5.088953,68.919481,75.361328,89.260212,0.000000,38.107186,29.506329,42.196646,18.000000,19.129905
27.115959,31.215741,137.936055,174.753463,41.547821,28.516977,59.812991,13.007522,136.245294,1.366593,29.587394,27.588810,172.257641,138.586689,166.701108,137.558490,83.097426,137.316448,0.002047,-1.850326,32.000000,-236.999494,137.649895,0.301999,13.343991,0.578667,121902.464638,0.880349,20.544748,16.113391,5.086479,68.923373,75.365395,89.255955,0.000000,38.209584,29.506329,42.109573,18.000000,19.127531
27.140137,31.192473,137.921650,174.696066,40.796807,28.553851,59.697356,13.007042,136.315370,1.366964,29.479240,27.613336,172.209679,138.657996,166.684871,137.631642,83.098524,137.388031,0.002049,-1.850324,32.000000,-237.000047,137.720933,0.302543,13.353910,0.578923,122057.601771,0.880130,20.462066,16.143449,5.084491,68.927587,75.368753,89.250213,0.000000,38.153184,29.506329,42.001661,18.000000,19.125460
27.158240,31.177929,138.003446,174.651337,41.546087,28.574471,59.813185,13.007509,136.375015,1.367379,29.414801,27.629667,172.171869,138.721100,166.668893,137.691039,83.099871,137.449068,0.002014,-1.850324,32.000000,-236.999546,137.784046,0.302240,13.360196,0.579471,122182.582753,0.880564,20.402778,16.168534,5.086896,68.931556,75.372194,89.246100,0.000000,38.148489,29.506329,41.912485,18.000000,19.124483
27.181165,31.164599,138.356623,174.602901,40.805080,28.582628,59.829278,13.007843,136.448438,1.367985,29.319593,27.650085,172.127584,138.796124,166.648737,137.769499,83.102100,137.524950,0.002004,-1.850299,32.000000,-236.999251,137.831625,0.302179,13.372961,0.579336,122325.653792,0.882523,20.339499,16.201802,5.081833,68.935332,75.378169,89.240218,0.000000,38.367108,29.506329,41.799776,18.000000,19.123871
27.195121,31.147712,138.301154,174.565445,41.324136,28.582704,59.803786,13.007686,136.502956,1.887727,29.221228,27.661354,172.091844,138.858345,166.631994,137.835175,83.103311,137.591716,0.002005,-1.849153,32.000000,-236.999331,137.825982,0.482254,13.375154,0.579395,122403.714867,0.880794,20.295014,16.229748,5.081458,68.937510,75.386482,89.236080,0.000000,38.321417,29.506329,41.707645,18.000000,19.122893
27.211167,31.120534,138.586678,174.524652,40.716471,28.582500,59.783632,13.006789,136.581213,2.106057,29.128474,27.678784,172.052585,138.936628,166.611024,137.912570,83.105823,137.672787,0.002007,-1.849125,32.000000,-237.000294,137.892379,0.548591,13.382579,0.579566,122427.119106,0.879991,20.243794,16.263921,5.090165,68.939811,75.399625,89.231900,0.000000,38.474056,29.506329,41.596463,18.000000,19.120355
27.222675,31.097697,138.779301,174.495467,40.925639,28.582597,59.697783,13.007040,136.647251,2.107061,29.043548,27.690609,172.021953,139.007222,166.592997,137.979212,83.108367,137.740713,0.002050,-1.849083,32.000000,-237.000070,137.956833,0.548634,13.385509,0.579082,122417.470274,0.879851,20.203853,16.294726,5.085514,68.942274,75.412255,89.229032,0.000000,38.565486,29.506329,41.503801,18.000000,19.118301
27.237549,31.063278,138.562697,174.464919,40.268068,28.582513,59.820865,13.007159,136.737548,2.107232,28.846366,27.698366,171.986334,139.089067,166.572361,138.064891,83.111052,137.824090,0.002051,-1.849089,32.000000,-236.999896,138.067961,0.549039,13.394337,0.579218,122401.919949,0.879530,20.150177,16.331076,5.093008,68.944703,75.427652,89.225421,0.000000,38.491223,29.506329,41.389849,18.000000,19.114803
27.242971,31.019259,138.631427,174.443712,40.247998,28.582633,59.793169,13.008127,136.826758,1.599037,28.655319,27.703954,171.959393,139.167585,166.555598,138.140513,83.116382,137.899077,0.002051,-1.850802,32.000000,-236.998847,138.219269,0.371665,13.412721,0.579385,122390.189065,0.880352,20.108345,16.361078,5.097930,68.945617,75.440591,89.223549,0.000000,38.535532,29.506329,41.297806,18.000000,19.110135
27.243685,30.956763,138.632661,174.422400,39.956184,28.582576,59.793384,13.009026,136.925949,1.133535,28.437675,27.698696,171.928373,139.263402,166.535535,138.237044,83.123388,137.995429,0.002052,-1.847857,32.000000,-236.997740,138.361961,0.223189,13.424862,0.578148,122372.965249,0.877953,20.049383,16.398327,5.087194,68.945160,75.455919,89.220113,0.000000,38.480415,29.506329,41.196289,18.000000,19.102398
27.240646,30.890455,139.050158,174.408191,40.088055,28.582237,59.811720,13.009969,137.025308,1.126280,28.246745,27.696873,171.899713,139.361317,166.515162,138.333605,83.129145,138.094973,0.002092,-1.847318,32.000000,-236.996665,138.464018,0.221841,13.430771,0.577386,122354.289221,0.878080,19.996420,16.428897,5.088704,68.945040,75.469105,89.214937,0.000000,38.723233,29.506329,41.096969,18.000000,19.094062
27.238986,30.836663,139.172562,174.402090,39.893423,28.582250,59.789508,13.010456,137.109141,1.126708,28.065344,27.693645,171.878060,139.445491,166.498500,138.417822,83.134976,138.180477,0.002054,-1.847308,32.000000,-236.996101,138.549947,0.221510,13.445180,0.576759,122328.947009,0.877913,19.932746,16.467998,5.088616,68.945881,75.478702,89.210574,0.000000,38.814618,29.506329,41.016907,18.000000,19.087135
27.235007,30.765910,139.476660,174.400526,39.600667,28.581705,59.816309,13.009914,137.206522,1.126658,27.730307,27.687457,171.856022,139.544509,166.479900,138.517516,83.142024,138.280156,0.002054,-1.847313,32.000000,-236.996832,138.650955,0.221856,13.456439,0.577537,122302.863768,0.877590,19.871451,16.509849,5.104510,68.947659,75.490110,89.206943,0.000000,38.972274,29.506329,40.920204,18.000000,19.078250
