OSU 80 Ton Compressor Load Stand
27.229086,30.686635,139.655358,174.404039,39.234848,28.581435,59.698126,13.009146,137.293750,1.126907,27.391643,27.677714,171.841514,139.624560,166.465117,138.603056,83.148382,138.364667,0.002056,-1.847267,32.000000,-236.997606,138.741880,0.221858,13.464300,0.577181,122282.053738,0.877854,19.820397,16.544893,5.109315,68.950024,75.500674,89.204282,0.000000,39.143747,29.506329,40.842453,18.000000,19.068354
27.211936,30.577859,139.699277,174.412811,39.474676,28.577508,59.806829,13.008703,137.400108,1.127068,27.022833,27.659136,171.827347,139.726479,166.448355,138.706758,83.155913,138.466701,0.002058,-1.846674,32.000000,-236.998089,138.848236,0.221619,13.477208,0.577434,122253.030363,0.877424,19.756208,16.585469,5.121227,68.952432,75.511496,89.202711,0.000000,39.196262,29.506329,40.761237,18.000000,19.053679
27.192967,30.489688,139.941510,174.425523,39.182373,28.564961,59.802799,13.007300,137.486449,1.127439,26.784437,27.637765,171.817291,139.813938,166.434596,138.792281,83.161523,138.551159,0.002023,-1.846084,32.000000,-236.999427,138.936760,0.221807,13.490501,0.577525,122223.145036,0.879180,19.686702,16.619468,5.128904,68.954021,75.518370,89.201516,0.000000,39.348651,29.506329,40.703678,18.000000,19.041398
27.169360,30.397879,140.176174,174.451462,39.193478,28.548605,59.807489,13.006171,137.586549,1.127754,26.579405,27.607270,171.809272,139.912916,166.416990,138.892710,83.168282,138.649844,0.002015,-1.846096,32.000000,-237.000350,139.029695,0.221523,13.502758,0.577108,122169.868184,0.877808,19.606231,16.660640,5.133750,68.954862,75.524498,89.200803,0.000000,39.565898,29.506329,40.637286,18.000000,19.028275
27.150880,30.331310,140.303054,174.480619,38.716177,28.532722,59.714035,13.006421,137.658856,1.412095,26.370442,27.589754,171.806537,139.995894,166.402863,138.975922,83.174050,138.732991,0.002014,-1.846078,32.000000,-237.000182,139.037004,0.322299,13.504272,0.577069,122088.339526,0.877936,19.549386,16.695322,5.146239,68.954658,75.528616,89.201093,0.000000,39.659456,29.506329,40.586269,18.000000,19.018967
27.137637,30.257746,140.351573,174.515833,38.432186,28.516203,59.813192,13.006492,137.732346,2.022665,26.058241,27.576995,171.808064,140.081137,166.388863,139.058008,83.180000,138.815088,0.002017,-1.846067,32.000000,-237.000130,139.064214,0.528628,13.506638,0.577047,121989.982353,0.877971,19.496582,16.735618,5.159348,68.955406,75.530162,89.203052,0.000000,39.662886,29.506329,40.529555,18.000000,19.009044
27.115956,30.142844,140.434409,174.563640,38.298896,28.499905,59.786691,13.005506,137.824990,2.109721,25.630151,27.552368,171.814366,140.175737,166.373120,139.152244,83.188477,138.910147,0.002055,-1.846038,32.000000,-237.000975,139.162651,0.552472,13.507669,0.577171,121901.404889,0.879343,19.460568,16.769479,5.167533,68.956640,75.531178,89.207919,0.000000,39.821114,29.506329,40.470871,18.000000,18.993665
27.089222,30.013778,140.396441,174.614554,37.919289,28.491654,59.803340,13.004568,137.917848,2.109651,25.253571,27.523718,171.822951,140.266776,166.359544,139.244790,83.194111,139.000381,0.002054,-1.846036,32.000000,-237.001756,139.256253,0.552552,13.510325,0.576949,121806.320797,0.877669,19.408909,16.802637,5.171842,68.955987,75.529716,89.213560,0.000000,39.871901,29.506329,40.420352,18.000000,18.975388
27.060680,29.912846,140.458574,174.661076,38.146501,28.487675,59.818804,13.003247,137.993696,2.108523,25.023098,27.492703,171.833512,140.339512,166.349536,139.315564,83.198581,139.072757,0.002054,-1.846035,32.000000,-237.003041,139.345366,0.552776,13.516488,0.576947,121699.073567,0.878046,19.329886,16.839424,5.179032,68.955936,75.528298,89.219661,0.000000,39.900097,29.506329,40.388896,18.000000,18.960445
27.024918,29.810916,140.593893,174.722762,38.017182,28.463210,59.814163,13.001981,138.089036,1.589231,24.841469,27.459936,171.850618,140.421542,166.338437,139.396462,83.204989,139.151587,0.002056,-1.847202,32.000000,-237.004325,139.514464,0.372476,13.521099,0.576782,121623.861437,0.878181,19.245095,16.876733,5.182742,68.957445,75.524830,89.228909,0.000000,40.034514,29.506329,40.360186,18.000000,18.945214
26.993659,29.742665,140.568421,174.780017,38.109677,28.443048,59.782052,13.000701,138.151201,1.371617,24.707375,27.433051,171.867188,140.484073,166.329455,139.461097,83.209494,139.211607,0.002098,-1.847221,32.000000,-237.005603,139.587629,0.305905,13.522238,0.576887,121577.869896,0.878590,19.191467,16.906693,5.190504,68.958635,75.520036,89.236592,0.000000,40.119921,29.506329,40.341056,18.000000,18.934912
26.955993,29.662599,140.580516,174.853795,37.855780,28.418478,59.705853,12.999931,138.219343,1.370166,24.563625,27.398503,171.893430,140.548498,166.321952,139.524952,83.214875,139.279150,0.002063,-1.847201,32.000000,-237.006442,139.661585,0.305943,13.528398,0.576937,121445.135321,0.878911,19.148863,16.937769,5.202380,68.961134,75.514037,89.246123,0.000000,40.155646,29.506329,40.326580,18.000000,18.923091
26.922322,29.597931,140.841867,174.919006,38.003567,28.398196,59.826798,12.998200,138.268160,1.370203,24.512785,27.370137,171.919945,140.597657,166.316776,139.577212,83.220095,139.327635,0.002060,-1.847172,32.000000,-237.008157,139.713499,0.305439,13.525466,0.576791,121341.961635,0.879689,19.132516,16.961794,5.207461,68.963767,75.508883,89.254355,0.000000,40.347998,29.506329,40.320217,18.000000,18.913398
26.880666,29.529800,141.086588,175.001081,38.011936,28.373891,59.802537,12.995300,138.316321,1.369923,24.481858,27.332226,171.954964,140.644664,166.308327,139.628617,83.224929,139.376981,0.002058,-1.847770,32.000000,-237.011179,139.760448,0.306037,13.528098,0.576522,121217.305889,0.881179,19.115058,16.988508,5.215186,68.967138,75.501624,89.262979,0.000000,40.540212,29.506329,40.321284,18.000000,18.902781
26.850001,29.478402,141.108241,175.072223,38.042067,28.353469,59.796501,12.994446,138.349390,1.369892,24.455907,27.304149,171.986928,140.676940,166.304001,139.665163,83.228330,139.414124,0.002064,-1.850128,32.000000,-237.012127,139.793082,0.305761,13.528697,0.577321,121115.197030,0.879793,19.106415,17.006318,5.231416,68.970733,75.494071,89.270748,0.000000,40.610044,29.506329,40.323497,18.000000,18.894895
26.812586,29.418815,141.070714,175.159406,37.839960,28.329518,59.799507,12.991996,138.378725,1.369631,24.414715,27.272476,172.028930,140.710280,166.298023,139.693167,83.233045,139.446379,0.002030,-1.851268,32.000000,-237.014773,139.821769,0.305779,13.531864,0.577878,120997.127267,0.880692,19.107671,17.024919,5.248627,68.974636,75.485670,89.281060,0.000000,40.677876,29.506329,40.332871,18.000000,18.885662
26.780958,29.369114,140.966623,175.232568,37.754003,28.309142,59.817740,12.991355,138.397911,1.369251,24.412817,27.241037,172.066372,140.730103,166.292833,139.714215,83.237586,139.467416,0.002024,-1.851314,32.000000,-237.015521,139.842211,0.306078,13.527278,0.577888,120899.187635,0.881100,19.107403,17.039152,5.255428,68.977111,75.476828,89.291709,0.000000,40.646358,29.506329,40.344324,18.000000,18.877916
26.739459,29.317464,140.736300,175.321312,37.995848,28.284802,59.801018,12.990198,138.412135,1.369302,24.530146,27.199212,172.113802,140.745342,166.288465,139.729757,83.243476,139.486978,0.002020,-1.851303,32.000000,-237.016773,139.859437,0.305715,13.523487,0.577659,120784.481293,0.881482,19.110265,17.049750,5.261362,68.977851,75.464390,89.303611,0.000000,40.553436,29.506329,40.369644,18.000000,18.869444
26.706329,29.290531,140.555979,175.396427,38.048577,28.264268,59.767541,12.988768,138.417406,1.369431,24.698026,27.167871,172.154460,140.749631,166.287172,139.733744,83.248187,139.492880,0.002027,-1.851335,32.000000,-237.018293,139.863645,0.306178,13.520005,0.577592,120686.867777,0.881573,19.113409,17.055193,5.263689,68.977971,75.453255,89.314174,0.000000,40.551315,29.506329,40.393764,18.000000,18.864502
26.666631,29.273925,140.727066,175.487349,38.204680,28.240002,59.822643,12.987785,138.413180,1.369440,24.931111,27.130580,172.206537,140.743017,166.286257,139.728798,83.253329,139.486912,0.002060,-1.851323,32.000000,-237.019129,139.856142,0.305987,13.511701,0.577236,120573.818878,0.882398,19.131166,17.058586,5.263244,68.978059,75.440789,89.327647,0.000000,40.655496,29.506329,40.429721,18.000000,18.860862
26.635955,29.266784,140.540194,175.562614,38.166495,28.219697,59.788817,12.986505,138.404935,1.369024,25.115110,27.105360,172.252636,140.730176,166.286929,139.720402,83.257869,139.474806,0.002060,-1.852518,32.000000,-237.020504,139.846229,0.305692,13.497841,0.576984,120483.770610,0.883353,19.159705,17.056677,5.263021,68.978159,75.430406,89.340204,0.000000,40.599894,29.506329,40.462511,18.000000,18.858982
26.598827,29.257912,140.504140,175.652002,38.225067,28.195388,59.813458,12.985107,138.385485,1.368993,25.271828,27.077249,172.308675,140.708483,166.290472,139.701749,83.261921,139.455071,0.002059,-1.852493,32.000000,-237.021977,139.830804,0.306170,13.492070,0.577871,120382.746774,0.883138,19.209639,17.048702,5.277272,68.977766,75.417534,89.354158,0.000000,40.600715,29.506329,40.507012,18.000000,18.857140
26.567800,29.241609,140.488217,175.724274,38.694497,28.175125,59.825815,12.983721,138.374935,1.202932,25.405366,27.046866,172.356024,140.687170,166.294990,139.680371,83.265263,139.433990,0.002066,-1.852510,32.000000,-237.023416,139.873142,0.244857,13.491332,0.578040,120299.775026,0.884065,19.253967,17.038417,5.276334,68.978334,75.406340,89.365682,0.000000,40.715511,29.506329,40.548210,18.000000,18.854091
26.523862,29.226053,140.460531,175.807803,38.853045,28.142885,59.719182,12.983698,138.346043,0.474797,25.681201,27.004587,172.412512,140.652858,166.300768,139.651146,83.269057,139.408068,0.002104,-1.852518,32.000000,-237.023389,139.874760,-0.001308,13.489890,0.578262,120201.090223,0.884228,19.307453,17.025000,5.282343,68.977369,75.395029,89.378962,0.000000,40.735337,29.506329,40.612236,18.000000,18.850782
26.493250,29.226577,140.270658,175.876622,38.872275,28.102392,59.792278,12.983453,138.302882,0.921280,25.951632,26.978792,172.459048,140.617002,166.304929,139.618125,83.270544,139.375079,0.002087,-1.854281,32.000000,-237.023702,139.761692,0.159097,13.490097,0.578298,120115.658807,0.884468,19.343312,17.011652,5.287913,68.975715,75.386076,89.388650,0.000000,40.616710,29.506329,40.665575,18.000000,18.849556
26.459405,29.238896,140.125476,175.957811,38.872176,28.053330,59.807036,12.983076,138.252324,1.370628,26.245121,26.947738,172.517613,140.568819,166.311450,139.569746,83.274037,139.332828,0.002067,-1.857781,32.000000,-237.024096,139.713493,0.303093,13.483553,0.578293,119982.926523,0.886554,19.401705,16.995551,5.295629,68.975522,75.376458,89.399432,0.000000,40.536183,29.506329,40.731178,18.000000,18.850257
26.433468,29.249805,139.988894,176.022792,39.074335,28.012559,59.817946,12.982917,138.206637,1.377437,26.439147,26.926424,172.567756,140.525588,166.317582,139.525917,83.277382,139.292825,0.002065,-1.860701,32.000000,-237.024144,139.665123,0.303099,13.478340,0.577447,119817.800278,0.885282,19.453809,16.978402,5.294581,68.975438,75.368744,89.408524,0.000000,40.547769,29.506329,40.788088,18.000000,18.851142
26.404733,29.253938,139.911084,176.096492,39.076633,27.988114,59.821072,12.982827,138.149360,1.377754,26.615842,26.897322,172.627564,140.467288,166.328048,139.470457,83.278724,139.237041,0.002070,-1.864182,32.000000,-237.024231,139.608296,0.303864,13.471808,0.576900,119620.048754,0.884744,19.523206,16.954843,5.295866,68.974533,75.360211,89.417970,0.000000,40.488643,29.506329,40.858337,18.000000,18.851139
26.377914,29.252158,139.715074,176.154221,39.132585,27.967856,59.802413,12.981993,138.100426,1.377112,26.738764,26.871447,172.676833,140.416942,166.338190,139.416358,83.280866,139.192808,0.002051,-1.867093,32.000000,-237.025175,139.557893,0.303778,13.474789,0.576360,119455.194046,0.884241,19.577897,16.932497,5.295896,68.974784,75.353736,89.425196,0.000000,40.415560,29.506329,40.922206,18.000000,18.850237
26.347648,29.248254,139.592235,176.219757,39.399194,27.943467,59.820255,12.981671,138.044244,1.376765,26.888495,26.841336,172.733826,140.358746,166.350657,139.359237,83.282901,139.138395,0.002029,-1.870643,32.000000,-237.025601,139.499131,0.303802,13.471295,0.576392,119359.164907,0.884452,19.630574,16.904652,5.298712,68.973642,75.345851,89.434792,0.000000,40.347957,29.506329,41.002198,18.000000,18.848734
26.322222,29.247924,139.596152,176.271755,39.482138,27.923122,59.806545,12.982546,137.994660,1.376426,27.021131,26.817112,172.779825,140.310043,166.361639,139.305590,83.283572,139.091952,0.002026,-1.873598,32.000000,-237.024752,139.446031,0.304299,13.461986,0.575769,119278.278224,0.885037,19.674137,16.881487,5.296669,68.973292,75.338407,89.443022,0.000000,40.407902,29.506329,41.075135,18.000000,18.847876
26.290742,29.251937,139.376766,176.332778,39.312071,27.898640,59.819156,12.982948,137.935009,1.376088,27.166678,26.785836,172.834049,140.250334,166.379182,139.244967,83.284088,139.032498,0.002037,-1.877124,32.000000,-237.024224,139.381829,0.303844,13.454632,0.575570,119179.796838,0.885069,19.721447,16.853586,5.298091,68.973837,75.327657,89.453789,0.000000,40.318931,29.506329,41.165652,18.000000,18.847459
26.264686,29.256046,139.288943,176.383212,39.523898,27.878114,59.733136,12.983008,137.883330,1.375691,27.255493,26.759796,172.878810,140.198202,166.394318,139.192807,83.284115,138.982593,0.002051,-1.880061,32.000000,-237.024123,139.331333,0.303810,13.448356,0.575957,119099.210098,0.885533,19.764178,16.830831,5.303358,68.973177,75.318532,89.460880,0.000000,40.272579,29.506329,41.246260,18.000000,18.847380
26.237204,29.256013,139.210982,176.442938,39.590745,27.853660,59.836614,12.983793,137.822904,1.375650,27.322405,26.727246,172.932080,140.132875,166.415131,139.134059,83.285676,138.923225,0.002067,-1.883595,32.000000,-237.023318,139.270064,0.303809,13.443564,0.575710,119004.258009,0.885702,19.821547,16.802035,5.301363,68.972996,75.307035,89.469426,0.000000,40.182677,29.506329,41.343171,18.000000,18.846609
26.214596,29.249739,139.372493,176.491576,39.547288,27.833417,59.808164,12.983524,137.771680,1.375954,27.354657,26.708279,172.975646,140.076945,166.433309,139.079976,83.284906,138.871752,0.002067,-1.884176,32.000000,-237.023531,139.215529,0.303487,13.442894,0.575746,118924.923706,0.887267,19.869858,16.778265,5.303278,68.973217,75.298211,89.474528,0.000000,40.261180,29.506329,41.428033,18.000000,18.845121
26.189975,29.236737,139.475035,176.546527,39.537882,27.808972,59.816040,12.983764,137.712060,1.375618,27.382411,26.682721,173.026084,140.011729,166.455128,139.013708,83.282040,138.802974,0.002079,-1.886494,32.000000,-237.023228,139.147043,0.304025,13.439108,0.575678,118827.065362,0.885938,19.916483,16.748449,5.305862,68.975005,75.287763,89.480307,0.000000,40.351727,29.506329,41.529982,18.000000,18.842477
26.170027,29.224547,139.455881,176.589458,39.539197,27.788879,59.832570,12.983958,137.659715,1.375749,27.389803,26.665060,173.067466,139.958527,166.475553,138.960991,83.279240,138.753447,0.002096,-1.889423,32.000000,-237.022910,139.091897,0.303546,13.436032,0.576045,118744.882876,0.886511,19.948621,16.724715,5.316599,68.976695,75.277835,89.485040,0.000000,40.342586,29.506329,41.618038,18.000000,18.840006
26.149611,29.207277,139.403989,176.636431,39.419608,27.764474,59.817159,12.983750,137.598523,1.375061,27.379552,26.643437,173.116179,139.893415,166.499388,138.895525,83.276329,138.694953,0.002096,-1.892974,32.000000,-237.023174,139.031066,0.303616,13.428984,0.576331,118643.991753,0.886469,19.977480,16.694829,5.325512,68.977768,75.264496,89.490094,0.000000,40.384040,29.506329,41.722996,18.000000,18.836627
26.137721,29.192104,139.529081,176.672500,39.449584,27.744279,59.814787,12.983903,137.544600,1.375358,27.331163,26.628469,173.155409,139.836480,166.518503,138.844343,83.273107,138.644521,0.002080,-1.895914,32.000000,-237.023178,138.975803,0.303882,13.428279,0.576291,118560.675021,0.886272,19.999227,16.674034,5.328840,68.979131,75.252596,89.492962,0.000000,40.446534,29.506329,41.809148,18.000000,18.833774
26.124762,29.168653,139.377292,176.711562,39.514010,27.719881,59.816855,12.984190,137.481126,1.375291,27.284630,26.613110,173.200564,139.770945,166.539742,138.776674,83.269962,138.578774,0.002074,-1.899451,32.000000,-237.022904,138.906777,0.303231,13.427771,0.576249,118457.573868,0.886417,20.016713,16.649072,5.331016,68.980302,75.238595,89.496501,0.000000,40.419836,29.506329,41.910933,18.000000,18.829529
26.114986,29.153316,139.250710,176.739433,39.457591,27.699277,59.808616,12.984808,137.427861,1.375267,27.262229,26.605097,173.236119,139.717948,166.557112,138.719378,83.267697,138.523654,0.002078,-1.902363,32.000000,-237.022278,138.846237,0.303657,13.425170,0.576342,118371.025396,0.886200,20.021792,16.628257,5.338227,68.981081,75.227674,89.499498,0.000000,40.317933,29.506329,41.996342,18.000000,18.826283
26.104824,29.143113,139.278523,176.768620,39.471956,27.686876,59.813340,12.984180,137.360384,1.374876,27.281378,26.597961,173.276483,139.646790,166.580683,138.644485,83.264341,138.453127,0.002064,-1.905866,32.000000,-237.022905,138.773496,0.303477,13.423166,0.575642,118263.886574,0.885804,20.020421,16.600053,5.335065,68.983141,75.215251,89.501790,0.000000,40.313005,29.506329,42.098820,18.000000,18.823553
26.098025,29.147208,139.328293,176.789517,39.656218,27.686734,59.713555,12.984854,137.302336,1.378777,27.310998,26.588574,173.308836,139.588908,166.599906,138.583564,83.260772,138.391718,0.002046,-1.907647,32.000000,-237.022106,138.718200,0.304525,13.424811,0.575134,118174.416141,0.885584,20.021745,16.576028,5.332215,68.985534,75.203824,89.503015,0.000000,40.408050,29.506329,42.184712,18.000000,18.823000
26.090478,29.160933,139.325141,176.810736,39.859159,27.686441,59.813319,12.984921,137.235276,1.130742,27.360517,26.581874,173.344193,139.511960,166.625264,138.505861,83.255869,138.314882,0.002042,-1.907652,32.000000,-237.022052,138.660013,0.217953,13.417042,0.575175,118122.140597,0.885460,20.028867,16.545735,5.335356,68.988348,75.191064,89.504126,0.000000,40.422836,29.506329,42.286723,18.000000,18.823738
26.085517,29.177367,139.272641,176.825785,39.636510,27.686624,59.794533,12.984838,137.169659,1.121171,27.412470,26.576312,173.371942,139.444900,166.647499,138.437449,83.252272,138.245577,0.002046,-1.907704,32.000000,-237.022180,138.598207,0.217171,13.415975,0.575343,118126.219245,0.887189,20.044558,16.519994,5.338653,68.990724,75.181352,89.504480,0.000000,40.438299,29.506329,42.372300,18.000000,18.825144
26.083554,29.202321,139.224384,176.839682,39.754717,27.686640,59.765925,12.984363,137.086127,1.120836,27.466553,26.576018,173.400849,139.359547,166.671838,138.353629,83.248120,138.163424,0.002064,-1.907737,32.000000,-237.022582,138.516555,0.217079,13.410600,0.575801,118133.807828,0.886002,20.071155,16.488209,5.340076,68.993463,75.167659,89.504275,0.000000,40.403686,29.506329,42.471300,18.000000,18.827652
26.085828,29.223526,139.083155,176.846971,39.975585,27.686352,59.803381,12.984857,137.015216,1.121085,27.514636,26.575166,173.423200,139.289094,166.690443,138.284921,83.243372,138.089226,0.002077,-1.907750,32.000000,-237.021906,138.446263,0.217215,13.406666,0.575819,118142.897921,0.886502,20.096052,16.458702,5.339079,68.995385,75.155976,89.504790,0.000000,40.306999,29.506329,42.550481,18.000000,18.829947
26.093761,29.251999,138.968215,176.849591,39.642285,27.686388,59.803011,12.984937,136.920348,1.121254,27.566097,26.581211,173.445780,139.194838,166.708951,138.195546,83.237922,137.998645,0.002075,-1.907775,32.000000,-237.021679,138.354922,0.217014,13.396382,0.575996,118153.495486,0.887053,20.124356,16.423599,5.337631,68.997065,75.140635,89.503965,0.000000,40.210215,29.506329,42.637409,18.000000,18.832975
26.103508,29.278875,138.591289,176.845022,40.042251,27.686462,59.794989,12.984543,136.841746,1.121223,27.598908,26.589000,173.462403,139.113831,166.725689,138.117983,83.233056,137.918336,0.002082,-1.907770,32.000000,-237.021942,138.276681,0.216928,13.393894,0.575800,118160.960552,0.886454,20.141681,16.392875,5.331752,68.998135,75.129512,89.503369,0.000000,40.004049,29.506329,42.705662,18.000000,18.836029
26.117722,29.314785,138.677141,176.831081,40.199836,27.686307,59.813896,12.984157,136.742121,1.121934,27.665082,26.603965,173.478095,139.011516,166.744547,138.016430,83.226480,137.816247,0.002100,-1.907800,32.000000,-237.022332,138.179960,0.217003,13.390553,0.575867,118170.717722,0.886238,20.156621,16.355003,5.325726,68.998952,75.117699,89.503508,0.000000,40.033902,29.506329,42.784056,18.000000,18.840207
26.130697,29.353806,138.672916,176.812481,40.204444,27.686367,59.804359,12.983714,136.656880,1.121804,27.765718,26.619522,173.488036,138.927627,166.759185,137.928961,83.220619,137.729531,0.002112,-1.907788,32.000000,-237.022905,138.095458,0.216994,13.390648,0.574901,118179.611875,0.886068,20.166874,16.321441,5.309297,69.000654,75.109681,89.504991,0.000000,40.085253,29.506329,42.844353,18.000000,18.844889
26.146666,29.419950,138.677521,176.781322,40.718192,27.702424,59.788964,12.983661,136.556653,1.122190,27.948672,26.638435,173.494655,138.826589,166.776108,137.824143,83.213097,137.624303,0.002076,-1.907792,32.000000,-237.022908,137.992582,0.217037,13.380696,0.575090,118189.906956,0.885352,20.178550,16.279143,5.309695,69.002388,75.101044,89.506629,0.000000,40.068782,29.506329,42.914836,18.000000,18.852982
26.160396,29.490768,138.541549,176.750029,40.710725,27.710660,59.825505,12.984190,136.467224,1.121900,28.128181,26.648081,173.495979,138.739192,166.790404,137.732680,83.206734,137.534779,0.002073,-1.909560,32.000000,-237.022406,137.905628,0.216879,13.370766,0.574931,118202.308299,0.885116,20.195460,16.243470,5.306897,69.002897,75.093613,89.506913,0.000000,39.991360,29.506329,42.970436,18.000000,18.862227
26.180583,29.587762,138.357690,176.707586,40.922103,27.722719,59.854415,12.984238,136.361521,1.122448,28.339284,26.669936,173.494235,138.634788,166.806309,137.623624,83.200051,137.429844,0.002074,-1.911355,32.000000,-237.022412,137.799466,0.216876,13.363711,0.575553,118292.014093,0.885431,20.234403,16.200562,5.303832,69.003314,75.086608,89.504682,0.000000,39.824810,29.506329,43.031353,18.000000,18.875349
26.198684,29.673583,138.243536,176.667924,40.894396,27.742888,59.794445,12.984877,136.273220,1.122585,28.529787,26.686751,173.489469,138.547596,166.815811,137.534249,83.194065,137.339233,0.002076,-1.911378,32.000000,-237.021778,137.713654,0.216792,13.359054,0.575694,118349.949796,0.884819,20.281842,16.164001,5.295851,69.003048,75.082492,89.500867,0.000000,39.748513,29.506329,43.078232,18.000000,18.887102
26.220915,29.784252,137.961824,176.615951,41.467833,27.767412,59.798687,12.985138,136.167358,1.122866,28.758255,26.711775,173.479940,138.448562,166.827737,137.427916,83.187017,137.230153,0.002041,-1.911338,32.000000,-237.021585,137.608620,0.216682,13.357159,0.575606,118431.259201,0.884269,20.344482,16.120343,5.284744,69.004605,75.079830,89.495263,0.000000,39.532871,29.506329,43.130020,18.000000,18.902505
26.241467,29.876458,137.886310,176.568230,41.392911,27.787686,59.822851,12.987129,136.079475,1.122905,28.941336,26.730507,173.467684,138.367682,166.836991,137.338871,83.180572,137.144433,0.002036,-1.911327,32.000000,-237.019545,137.508516,0.218013,13.352032,0.575776,118544.076327,0.885342,20.399514,16.082836,5.276736,69.006186,75.079629,89.490551,0.000000,39.444802,29.506329,43.166659,18.000000,18.915637
26.265942,29.983797,137.866076,176.506712,41.528913,27.812049,59.828917,12.987652,135.962267,1.660953,29.149088,26.756773,173.449175,138.265519,166.847658,137.233730,83.173770,137.042170,0.002044,-1.911335,32.000000,-237.019032,137.317441,0.404722,13.342627,0.575456,118682.947813,0.885511,20.472396,16.037498,5.261518,69.008134,75.080530,89.484024,0.000000,39.365748,29.506329,43.210319,18.000000,18.930975
26.289560,30.073542,137.825699,176.452418,41.621424,27.832284,59.819549,12.987339,135.874545,2.081575,29.310228,26.777096,173.430407,138.174237,166.854204,137.149749,83.167525,136.956376,0.002053,-1.911360,32.000000,-237.019365,137.223766,0.540752,13.335394,0.575721,118797.985124,0.885270,20.529689,16.002754,5.254520,69.008975,75.081855,89.477790,0.000000,39.391669,29.506329,43.237995,18.000000,18.943814
26.318011,30.180041,137.801228,176.382864,41.787940,27.856912,59.806702,12.987905,135.778369,2.089014,29.476833,26.802134,173.404037,138.079987,166.858627,137.056367,83.161026,136.856095,0.002071,-1.911378,32.000000,-237.018864,137.135286,0.540567,13.331507,0.576355,118934.582868,0.885319,20.595478,15.960391,5.248853,69.009186,75.083586,89.470351,0.000000,39.316996,29.506329,43.267254,18.000000,18.959336
26.339459,30.264026,137.484059,176.322194,41.983676,27.877147,59.798308,12.989251,135.710870,1.792599,29.601808,26.824093,173.377867,138.003944,166.860959,136.982150,83.154996,136.781527,0.002069,-1.911347,32.000000,-237.017470,137.141306,0.436338,13.320916,0.576750,119047.536023,0.885458,20.645156,15.925369,5.242602,69.007910,75.085134,89.462591,0.000000,39.072251,29.506329,43.288387,18.000000,18.971673
26.364678,30.360638,137.343555,176.245604,41.689365,27.901620,59.733717,12.989456,135.630293,1.359003,29.735438,26.852391,173.342881,137.923590,166.861760,136.902494,83.149164,136.696890,0.002075,-1.911361,32.000000,-237.017336,137.067229,0.298028,13.313987,0.577074,119184.044520,0.885653,20.703429,15.883606,5.236005,69.006179,75.086602,89.453250,0.000000,38.939474,29.506329,43.313771,18.000000,18.986030
26.386305,30.436691,137.317062,176.179364,42.454659,27.921973,59.816584,12.989665,135.567902,1.352832,29.837158,26.877391,173.309545,137.861768,166.861321,136.839909,83.141544,136.633934,0.002084,-1.911340,32.000000,-237.017095,137.004734,0.297928,13.309746,0.576917,119295.747771,0.885842,20.751083,15.853734,5.219699,69.004333,75.085861,89.446083,0.000000,38.947280,29.506329,43.329574,18.000000,18.997421
26.413809,30.525993,137.400529,176.098129,41.930982,27.946333,59.818568,12.990506,135.503656,1.352411,29.966772,26.906522,173.266633,137.797685,166.860317,136.772185,83.133571,136.567014,0.002103,-1.908971,32.000000,-237.016381,136.939891,0.298038,13.296561,0.577102,119428.877540,0.886894,20.805007,15.818797,5.209377,69.003054,75.086271,89.438018,0.000000,38.973846,29.506329,43.343426,18.000000,19.010758
26.436337,30.601350,137.471040,176.030010,42.433276,27.966844,59.824748,12.990519,135.454696,1.352469,30.066771,26.930615,173.229406,137.744773,166.861138,136.720625,83.127866,136.515737,0.002073,-1.907218,32.000000,-237.016583,136.891255,0.297497,13.297977,0.577411,119539.397640,0.885710,20.844478,15.796078,5.204103,69.003205,75.088691,89.431770,0.000000,38.901051,29.506329,43.351162,18.000000,19.022094
26.465371,30.689334,137.801623,175.949248,42.400147,27.991180,59.816247,12.991278,135.405945,1.352422,30.175201,26.959285,173.182062,137.695437,166.862468,136.667568,83.120182,136.462655,0.002068,-1.903696,32.000000,-237.015943,136.839354,0.298024,13.298212,0.578409,119670.205027,0.885673,20.887290,15.771793,5.201845,69.002935,75.092166,89.422704,0.000000,39.079905,29.506329,43.354987,18.000000,19.035567
26.487617,30.758394,137.998372,175.882919,42.164547,28.011295,59.816007,12.992129,135.369004,1.352720,30.272985,26.984994,173.142782,137.660444,166.862865,136.629044,83.113516,136.426869,0.002067,-1.900806,32.000000,-237.015093,136.806297,0.297815,13.298817,0.578717,119780.073789,0.885599,20.924597,15.752770,5.200079,69.002859,75.095857,89.414302,0.000000,39.112973,29.506329,43.356239,18.000000,19.046261
26.519398,30.836339,137.811234,175.804795,42.782865,28.035760,59.720767,12.992723,135.332080,1.352457,30.354985,27.016598,173.093821,137.627180,166.860170,136.595967,83.105921,136.393114,0.002070,-1.897281,32.000000,-237.014751,136.775320,0.297601,13.293735,0.579752,119909.841872,0.885660,20.963578,15.734851,5.206865,69.002003,75.100756,89.402199,0.000000,39.062475,29.506329,43.347794,18.000000,19.058577
26.545638,30.892722,137.791388,175.739567,42.113290,28.056074,59.802693,12.993557,135.312185,1.352945,30.389057,27.044127,173.050036,137.606954,166.855367,136.573319,83.100042,136.374416,0.002040,-1.894397,32.000000,-237.013756,136.756071,0.298064,13.287593,0.580412,120016.612515,0.885664,20.995122,15.724252,5.209920,69.000800,75.104643,89.391722,0.000000,38.929737,29.506329,43.337552,18.000000,19.067743
26.579207,30.947706,137.748529,175.660763,42.538625,28.080565,59.850069,12.994462,135.290916,1.353432,30.397576,27.078863,172.996714,137.589094,166.846152,136.552982,83.091362,136.355880,0.002037,-1.890911,32.000000,-237.012946,136.737251,0.297566,13.285017,0.580269,120143.087380,0.886897,21.019512,15.715557,5.196620,68.997500,75.108738,89.378788,0.000000,38.923069,29.506329,43.317596,18.000000,19.077138
26.607087,30.984481,137.650345,175.595266,42.268063,28.109015,59.810980,12.993849,135.283968,1.353561,30.390830,27.109643,172.952278,137.579573,166.838556,136.544819,83.084610,136.343909,0.002038,-1.887971,32.000000,-237.013688,136.728826,0.297999,13.283098,0.580576,120245.050255,0.885520,21.031714,15.712412,5.190736,68.995705,75.113922,89.369512,0.000000,38.850531,29.506329,43.296271,18.000000,19.083468
26.641287,31.024653,137.627493,175.516286,42.298991,28.150046,59.784108,12.994296,135.280513,1.353830,30.376166,27.146541,172.898664,137.577201,166.831133,136.542541,83.076382,136.339828,0.002058,-1.884401,32.000000,-237.013123,136.726454,0.298162,13.291595,0.580636,120363.837882,0.884528,21.030226,15.712144,5.182567,68.993442,75.120921,89.359836,0.000000,38.799890,29.506329,43.263815,18.000000,19.090462
26.673900,31.058219,137.545459,175.437914,42.531643,28.174742,59.804533,12.994366,135.285286,1.353849,30.337887,27.182029,172.843813,137.581728,166.823176,136.549492,83.070136,136.346186,0.002070,-1.880864,32.000000,-237.013030,136.732319,0.298098,13.289725,0.580660,120494.210490,0.885100,21.020144,15.713119,5.173447,68.991184,75.129735,89.350942,0.000000,38.688308,29.506329,43.227879,18.000000,19.096745
26.702541,31.081740,137.727622,175.373820,42.210115,28.194919,59.810631,12.996274,135.297702,1.353854,30.315216,27.209332,172.796232,137.590434,166.814733,136.562812,83.062803,136.353460,0.002068,-1.877952,32.000000,-237.011143,136.740281,0.298696,13.291067,0.580600,120678.764727,0.885673,21.002886,15.719376,5.165948,68.987482,75.136956,89.343073,0.000000,38.732215,29.506329,43.192727,18.000000,19.101228
26.726605,31.107078,137.826608,175.311034,42.638045,28.215385,59.820497,12.994952,135.308897,1.356996,30.313793,27.232246,172.748839,137.603200,166.805719,136.577063,83.056661,136.366360,0.002066,-1.875031,32.000000,-237.012326,136.725589,0.304045,13.288571,0.580506,120790.362492,0.885073,20.981742,15.728690,5.156556,68.984205,75.144601,89.335682,0.000000,38.790613,29.506329,43.158451,18.000000,19.105848
26.763632,31.142017,137.929921,175.238070,42.409615,28.239960,59.822315,12.995716,135.334190,1.603131,30.309869,27.269159,172.692674,137.631752,166.795062,136.600042,83.050013,136.387941,0.002088,-1.871490,32.000000,-237.011411,136.752400,0.383914,13.296168,0.580931,120881.003718,0.884662,20.957259,15.739535,5.157847,68.980534,75.154401,89.327817,0.000000,38.785790,29.506329,43.103444,18.000000,19.112117
26.791214,31.166621,137.877478,175.177896,42.187480,28.260625,59.800722,12.996973,135.361782,1.602033,30.280188,27.301213,172.645467,137.663084,166.785937,136.627047,83.043350,136.411227,0.002098,-1.868579,32.000000,-237.010170,136.767847,0.380607,13.304217,0.581381,120973.980914,0.884369,20.942296,15.751905,5.156907,68.977252,75.162219,89.321092,0.000000,38.735877,29.506329,43.056144,18.000000,19.116969
26.825991,31.184563,137.772520,175.106804,42.572428,28.285274,59.803548,12.997936,135.396207,1.601774,30.212820,27.339510,172.587327,137.701333,166.775865,136.663955,83.035326,136.445979,0.002069,-1.865358,32.000000,-237.009206,136.798477,0.380347,13.305083,0.581299,121084.970683,0.883891,20.915277,15.768968,5.153632,68.973458,75.170169,89.313244,0.000000,38.699339,29.506329,42.992603,18.000000,19.121265
26.863127,31.192964,137.955274,175.036872,41.788902,28.309879,59.832090,12.996351,135.436897,1.601049,30.117482,27.378625,172.530997,137.740705,166.765991,136.702990,83.028790,136.481399,0.002065,-1.861850,32.000000,-237.010730,136.837297,0.379994,13.311610,0.580833,121178.019734,0.883946,20.893775,15.786870,5.146369,68.972248,75.179700,89.307074,0.000000,38.788869,29.506329,42.921749,18.000000,19.124088
26.893581,31.195114,138.036880,174.979405,42.537340,28.330693,59.814437,12.996933,135.474044,1.601180,30.034566,27.409959,172.485116,137.778732,166.756203,136.736456,83.022346,136.517263,0.002065,-1.858912,32.000000,-237.010083,136.874332,0.380279,13.312517,0.580505,121284.533982,0.883499,20.853633,15.811661,5.135785,68.971323,75.189076,89.302500,0.000000,38.725724,29.506329,42.856426,18.000000,19.125625
26.929760,31.195300,138.145021,174.912239,41.617380,28.355227,59.817404,12.997706,135.523463,1.601936,29.957531,27.444038,172.431475,137.826345,166.741976,136.785216,83.017682,136.561764,0.002069,-1.855411,32.000000,-237.009405,136.923876,0.380723,13.319280,0.580636,121386.397817,0.882568,20.800074,15.835284,5.135488,68.970543,75.204018,89.296682,0.000000,38.800718,29.506329,42.774368,18.000000,19.127084
26.961278,31.197540,138.147263,174.857701,42.361592,28.375810,59.823028,12.998824,135.565329,1.602407,29.902770,27.476669,172.386009,137.870260,166.726685,136.825493,83.013051,136.600113,0.002041,-1.854255,32.000000,-237.008308,136.964774,0.380247,13.325785,0.580763,121471.661481,0.882421,20.751464,15.859026,5.132707,68.968979,75.217056,89.290593,0.000000,38.752561,29.506329,42.699233,18.000000,19.128550
26.997103,31.199733,138.263424,174.792789,41.700698,28.408469,59.814706,12.999068,135.617328,1.602787,29.827955,27.509221,172.331492,137.922969,166.704743,136.878582,83.007507,136.648311,0.002038,-1.853073,32.000000,-237.008023,137.014149,0.380653,13.330784,0.580690,121569.711298,0.881884,20.691404,15.885150,5.129827,68.965798,75.232723,89.283049,0.000000,38.832595,29.506329,42.605396,18.000000,19.130422
27.023243,31.197827,137.988452,174.738729,41.679477,28.437252,59.815555,12.999361,135.658483,1.602991,29.767569,27.535294,172.286453,137.967402,166.687160,136.922215,83.003850,136.687868,0.002038,-1.853035,32.000000,-237.007654,137.059912,0.380386,13.340568,0.580344,121652.776519,0.881351,20.641212,15.908271,5.123914,68.962877,75.246830,89.277750,0.000000,38.709186,29.506329,42.525039,18.000000,19.131341
27.056126,31.195311,138.062501,174.674833,42.136063,28.486324,59.710627,13.000150,135.710983,1.603118,29.683150,27.564915,172.230360,138.024322,166.663288,136.979622,82.999687,136.736561,0.002065,-1.853010,32.000000,-237.006820,137.112592,0.380276,13.348989,0.580539,121787.011220,0.881251,20.583864,15.937046,5.121417,68.958970,75.263128,89.271582,0.000000,38.702774,29.506329,42.425179,18.000000,19.132408
27.079671,31.191734,138.230873,174.622980,41.285851,28.506709,59.815761,13.000924,135.757760,1.603584,29.631077,27.587562,172.183647,138.072374,166.644019,137.024724,82.996848,136.779354,0.002071,-1.852997,32.000000,-237.006041,137.156662,0.380749,13.351641,0.579561,121904.658172,0.881222,20.538553,15.959764,5.106288,68.955086,75.277039,89.266612,0.000000,38.746091,29.506329,42.340085,18.000000,19.133074
27.106668,31.191258,138.216848,174.563600,42.103110,28.531568,59.810866,13.001344,135.814757,1.603976,29.588322,27.612766,172.128884,138.130011,166.623099,137.083808,82.992577,136.831632,0.002071,-1.852975,32.000000,-237.005568,137.208428,0.380031,13.358674,0.579872,122107.638118,0.883148,20.481483,15.987385,5.102818,68.949333,75.294653,89.260910,0.000000,38.766982,29.506329,42.235519,18.000000,19.134329
27.125820,31.192423,138.218612,174.516160,41.329586,28.543958,59.798888,13.000944,135.862647,1.604346,29.549509,27.630675,172.083397,138.177460,166.606541,137.133017,82.990628,136.874788,0.002070,-1.852957,32.000000,-237.005803,137.254251,0.380325,13.359722,0.580242,122189.196202,0.881404,20.438874,16.010836,5.104599,68.946284,75.310062,89.256731,0.000000,38.713250,29.506329,42.149150,18.000000,19.135679
27.148827,31.190317,138.486796,174.462349,41.765929,28.544204,59.801516,13.001707,135.918102,1.604481,29.485191,27.656713,172.031234,138.236492,166.585944,137.191467,82.989486,136.930958,0.002094,-1.852964,32.000000,-237.005053,137.315027,0.380151,13.370309,0.579985,122290.649292,0.881312,20.393679,16.040280,5.098998,68.944136,75.328729,89.250741,0.000000,38.818595,29.506329,42.042683,18.000000,19.136992
27.165176,31.182772,138.335760,174.419911,41.658114,28.543984,59.820165,13.002055,135.967763,1.604706,29.409699,27.671011,171.988015,138.286640,166.566311,137.243389,82.988480,136.981160,0.002100,-1.852962,32.000000,-237.004829,137.366126,0.379656,13.368675,0.579894,122340.173488,0.881213,20.363137,16.063002,5.095463,68.942091,75.343828,89.245159,0.000000,38.727575,29.506329,41.953008,18.000000,19.137173
27.184341,31.165636,138.523203,174.372335,41.095819,28.543819,59.807965,13.002572,136.028974,1.605084,29.296261,27.686456,171.938103,138.350325,166.542655,137.308131,82.987240,137.044319,0.002078,-1.852970,32.000000,-237.004215,137.428255,0.380307,13.371179,0.579787,122335.103667,0.880384,20.322971,16.091177,5.101023,68.940953,75.361835,89.238909,0.000000,38.825733,29.506329,41.843079,18.000000,19.136445
27.194695,31.143378,138.486005,174.335853,41.478786,28.543910,59.819743,13.001777,136.081789,1.605972,29.169919,27.698981,171.897979,138.402873,166.523680,137.359425,82.987799,137.096456,0.002075,-1.852987,32.000000,-237.005042,137.482879,0.379836,13.374908,0.579189,122327.939541,0.879524,20.288391,16.116337,5.092393,68.941074,75.375927,89.232832,0.000000,38.805717,29.506329,41.753687,18.000000,19.134548
27.208116,31.108324,138.427911,174.296038,40.613626,28.543989,59.808641,13.002781,136.149152,1.603907,29.023627,27.714757,171.852728,138.466015,166.497601,137.427837,82.989977,137.163008,0.002078,-1.853027,32.000000,-237.004153,137.574149,0.374094,13.381476,0.579245,122316.945162,0.879002,20.239582,16.147956,5.095698,68.941994,75.393042,89.225606,0.000000,38.759860,29.506329,41.645909,18.000000,19.131035
27.211121,31.077367,138.309911,174.267456,41.106557,28.543727,59.815386,13.002507,136.217906,1.061148,28.899742,27.718623,171.815136,138.519694,166.473369,137.486924,82.989488,137.219768,0.002082,-1.853048,32.000000,-237.004511,137.706168,0.188003,13.384631,0.578794,122306.874211,0.878428,20.200221,16.172464,5.092391,68.941544,75.407232,89.218668,0.000000,38.705687,29.506329,41.562801,18.000000,19.127671
27.217180,31.037356,138.321596,174.239054,40.518902,28.543617,59.802007,13.002775,136.287941,0.748371,28.676690,27.722534,171.774741,138.591121,166.444954,137.564606,82.990722,137.295792,0.002057,-1.853042,32.000000,-237.004201,137.753646,0.099791,13.388625,0.578092,122290.541086,0.878056,20.143005,16.202275,5.087743,68.941813,75.423681,89.210456,0.000000,38.703592,29.506329,41.460913,18.000000,19.123351
27.219017,30.991500,138.426806,174.219569,40.266951,28.543454,59.811197,13.002247,136.345273,1.312011,28.451813,27.722968,171.745014,138.651328,166.422156,137.621814,82.993006,137.357311,0.002054,-1.851562,32.000000,-237.004693,137.769226,0.288529,13.388913,0.577549,122278.492583,0.877777,20.107086,16.230038,5.082845,68.943197,75.437259,89.205462,0.000000,38.627695,29.506329,41.377314,18.000000,19.118143
27.215885,30.923367,138.322328,174.201465,40.338060,28.543517,59.816940,13.003904,136.425919,1.373245,28.205883,27.717949,171.710643,138.729361,166.393810,137.698640,82.994764,137.438196,0.002053,-1.848037,32.000000,-237.003092,137.848971,0.302881,13.396986,0.577245,122262.186406,0.877674,20.057072,16.265320,5.082143,68.942471,75.452078,89.198548,0.000000,38.613328,29.506329,41.282699,18.000000,19.109784
27.209719,30.865981,138.567819,174.191689,40.112733,28.543231,59.798518,13.003855,136.491180,1.373686,28.029428,27.714202,171.685885,138.795721,166.373545,137.770623,82.998044,137.502501,0.002082,-1.846900,32.000000,-237.003282,137.915051,0.302659,13.401625,0.577410,122244.189401,0.877370,20.008185,16.292574,5.085665,68.942854,75.463820,89.194240,0.000000,38.789938,29.506329,41.208980,18.000000,19.102453
27.202460,30.798566,138.453696,174.187545,40.015889,28.543087,59.796869,13.003714,136.574019,1.373720,27.833510,27.707183,171.659132,138.879549,166.349382,137.852945,82.999755,137.588816,0.002083,-1.846892,32.000000,-237.003582,137.994986,0.302200,13.404597,0.576730,122221.176314,0.877244,19.945221,16.329637,5.082411,68.941979,75.474135,89.188928,0.000000,38.711868,29.506329,41.122237,18.000000,19.093764
27.194989,30.739908,138.218702,174.189354,39.926129,28.542861,59.826954,13.003097,136.644817,1.373734,27.613871,27.698910,171.640904,138.950200,166.330208,137.923239,83.002899,137.656304,0.002080,-1.846885,32.000000,-237.004243,138.063374,0.302630,13.406267,0.577180,122200.236485,0.877590,19.898014,16.357209,5.092586,68.940726,75.481806,89.186232,0.000000,38.592071,29.506329,41.052107,18.000000,19.086278
27.183386,30.654869,138.399658,174.196514,39.476892,28.534715,59.798245,13.004448,136.733330,1.373915,27.296280,27.689008,171.624362,139.039337,166.310565,138.016353,83.007306,137.747405,0.002077,-1.846887,32.000000,-237.002777,138.149616,0.302288,13.417017,0.576757,122177.885987,0.877709,19.842584,16.396893,5.089749,68.939790,75.490043,89.184746,0.000000,38.637020,29.506329,40.972192,18.000000,19.075320
27.171345,30.570653,138.541236,174.207837,39.676303,28.530348,59.812533,13.004086,136.808862,1.374440,27.019644,27.676801,171.612839,139.112495,166.293672,138.093958,83.010398,137.826206,0.002109,-1.846897,32.000000,-237.003129,138.222670,0.302467,13.417533,0.576087,122157.310251,0.877387,19.796266,16.426100,5.082506,68.938713,75.495540,89.184143,0.000000,38.653248,29.506329,40.909826,18.000000,19.064218
27.150682,30.465553,138.796773,174.226760,39.099286,28.505767,59.766488,13.003896,136.903093,1.375026,26.729069,27.660004,171.602232,139.201878,166.276684,138.188302,83.015302,137.924341,0.002106,-1.846886,32.000000,-237.003293,138.312761,0.302482,13.419465,0.575987,122094.262710,0.877767,19.730394,16.465345,5.091333,68.937921,75.500530,89.183360,0.000000,38.816262,29.506329,40.843161,18.000000,19.049780
27.131318,30.382213,138.692666,174.247806,39.274061,28.501699,59.810473,13.003906,136.981975,1.375542,26.525017,27.642126,171.598219,139.278330,166.263839,138.266773,83.018770,138.003641,0.002081,-1.846911,32.000000,-237.003155,138.387894,0.302014,13.428065,0.576306,122048.380743,0.877650,19.666075,16.499995,5.098799,68.938350,75.502718,89.184003,0.000000,38.805543,29.506329,40.793857,18.000000,19.038115
27.105346,30.289899,138.912723,174.281577,38.775484,28.485029,59.769899,13.003756,137.074216,1.375447,26.335424,27.613615,171.597799,139.367730,166.248507,138.355469,83.023113,138.098569,0.002078,-1.846913,32.000000,-237.003292,138.482131,0.302599,13.433575,0.576559,121910.401442,0.878046,19.595139,16.542069,5.112092,68.939674,75.503315,89.184275,0.000000,38.928299,29.506329,40.740547,18.000000,19.025017
27.081861,30.219634,139.144250,174.316240,38.922900,28.464652,59.807008,13.002969,137.152195,1.375320,26.166831,27.590085,171.602212,139.443587,166.235186,138.432088,83.027150,138.179612,0.002077,-1.846887,32.000000,-237.004126,138.560687,0.302364,13.441527,0.576007,121867.922561,0.877755,19.543831,16.576543,5.111903,68.940977,75.502409,89.185044,0.000000,39.026187,29.506329,40.701494,18.000000,19.015093
27.053806,30.131511,139.017304,174.365569,38.426836,28.440082,59.808022,13.003188,137.245089,1.375342,25.945260,27.563261,171.610932,139.535252,166.220215,138.525285,83.030865,138.277113,0.002080,-1.846889,32.000000,-237.003847,138.652429,0.302440,13.446474,0.576270,121770.072976,0.878525,19.494507,16.617600,5.124920,68.941667,75.500384,89.188042,0.000000,38.974514,29.506329,40.661149,18.000000,19.002888
27.031670,30.053200,139.391571,174.411634,38.351735,28.419721,59.794536,13.003264,137.320560,1.375488,25.752120,27.541045,171.621693,139.609823,166.208636,138.602273,83.034322,138.350006,0.002057,-1.846909,32.000000,-237.003670,138.726285,0.302824,13.449174,0.576374,121663.160025,0.878004,19.463146,16.652305,5.137913,68.941880,75.497160,89.192236,0.000000,39.187675,29.506329,40.628896,18.000000,18.991943
26.999808,29.955338,139.376339,174.471564,38.632022,28.395497,59.788464,13.003494,137.407091,1.375401,25.563635,27.509278,171.638184,139.698047,166.195792,138.690691,83.037138,138.437772,0.002052,-1.846903,32.000000,-237.003637,138.809426,0.302267,13.459752,0.575636,121533.828654,0.878002,19.421531,16.695176,5.138549,68.941253,75.490779,89.197689,0.000000,39.257224,29.506329,40.599355,18.000000,18.977914
26.973391,29.881493,139.654021,174.526172,38.178793,28.375247,59.809821,13.003431,137.474742,1.375246,25.462196,27.483961,171.655854,139.764014,166.185697,138.759635,83.041534,138.514246,0.002050,-1.846900,32.000000,-237.003626,138.877532,0.302721,13.457255,0.576304,121424.508323,0.878161,19.379942,16.726528,5.156602,68.941509,75.485514,89.204377,0.000000,39.450499,29.506329,40.580146,18.000000,18.966857
26.937492,29.804689,139.871989,174.596513,38.423953,28.350587,59.808311,13.002441,137.552943,1.374711,25.382257,27.446614,171.679825,139.840573,166.177231,138.836881,83.043551,138.593266,0.002083,-1.846884,32.000000,-237.004568,138.956977,0.302694,13.460555,0.575662,121294.815494,0.878384,19.334977,16.765609,5.162123,68.940331,75.477075,89.213583,0.000000,39.539860,29.506329,40.565242,18.000000,18.955478
26.908815,29.748001,140.031675,174.659048,38.061738,28.330211,59.820041,13.002522,137.601009,1.587868,25.337886,27.418063,171.704684,139.902243,166.171767,138.900281,83.046851,138.654544,0.002078,-1.846864,32.000000,-237.004405,138.953607,0.384651,13.467307,0.576372,121188.164459,0.878193,19.305026,16.797703,5.177474,68.939854,75.467826,89.221724,0.000000,39.657506,29.506329,40.556898,18.000000,18.946996
26.874002,29.689158,139.697608,174.738909,38.547794,28.305913,59.807935,13.002322,137.662124,2.105878,25.338152,27.384410,171.737889,139.965881,166.169081,138.959721,83.051174,138.717091,0.002075,-1.846834,32.000000,-237.004634,139.016856,0.541970,13.471736,0.576734,121065.407310,0.878523,19.287925,16.833374,5.192465,68.939429,75.456922,89.232962,0.000000,39.533653,29.506329,40.552148,18.000000,18.937917
26.843601,29.649425,139.967052,174.808057,38.324235,28.285668,59.810026,13.001344,137.716072,1.561686,25.383333,27.354304,171.768430,140.010278,166.166717,139.010523,83.054387,138.766851,0.002075,-1.847467,32.000000,-237.005672,139.126229,0.355193,13.479527,0.576796,120965.164961,0.878587,19.278974,16.859290,5.203933,68.939166,75.447559,89.241803,0.000000,39.725203,29.506329,40.553838,18.000000,18.931665
26.809425,29.607431,139.989228,174.894039,38.630186,28.261207,59.820730,12.999684,137.764874,1.382662,25.419830,27.321597,171.811372,140.056599,166.166141,139.062718,83.057891,138.817699,0.002108,-1.851001,32.000000,-237.007366,139.174654,0.303843,13.482662,0.575705,120848.744700,0.879088,19.278137,16.884777,5.198244,68.940374,75.436017,89.253290,0.000000,39.796295,29.506329,40.560653,18.000000,18.925195
26.784067,29.570179,140.053303,174.966847,38.316070,28.241135,59.778554,12.998590,137.801566,1.382132,25.427612,27.292260,171.847910,140.093909,166.164102,139.098311,83.059451,138.861669,0.002101,-1.852725,32.000000,-237.008442,139.210145,0.303747,13.488348,0.576062,120755.572955,0.879396,19.289106,16.905274,5.214168,68.939613,75.424702,89.261968,0.000000,39.777148,29.506329,40.566927,18.000000,18.919545
26.750410,29.522125,140.037087,175.053333,38.486158,28.216811,59.808418,12.997290,137.833922,1.382405,25.449558,27.259262,171.894549,140.129952,166.161653,139.137880,83.062015,138.900582,0.002083,-1.852717,32.000000,-237.009683,139.246851,0.304158,13.481216,0.575954,120644.292129,0.879574,19.304161,16.925990,5.221642,68.940315,75.411310,89.272617,0.000000,39.787234,29.506329,40.581652,18.000000,18.912162
