OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, February 24, 2020
9:21:58 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
56.818924,59.536776,57.705519,78.499670,0.658206,2.882229,0.000000,14.071111,56.454064,0.285101,54.665133,56.398225,32.031320,57.487252,82.872081,56.521963,48.354853,56.883519,-0.000534,0.037610,70.072077,59.961983,57.961545,-0.192643,0.729911,0.006896,310.774505,0.004748,12.833108,-1.447949,1.012541,0.084508,0.080431,32.000000,72.537009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881201,53.785460,51.856326,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,0.000000,-104.517623,19.493945,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.767704,59.536776,57.605664,78.499670,0.982880,3.263396,150.428321,14.075392,56.475670,0.362735,54.795416,56.338993,32.031320,57.480932,82.962711,56.523799,48.357158,56.824626,-0.000534,0.037593,70.079675,60.001222,57.970395,-0.204288,0.719893,0.007693,NaN,Inf,12.660406,-1.392113,1.012831,0.085435,0.083020,32.000000,72.509048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896031,53.795060,51.841234,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.428321,-103.817699,20.633361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.774153,59.354886,57.755511,78.189293,1.328056,3.661806,0.000000,14.080529,56.543077,0.623499,54.978671,56.366710,32.031320,57.569574,83.012098,56.633080,48.348091,56.923300,-0.000534,0.037592,70.121640,60.245838,58.661615,-0.218149,0.724981,0.010670,487.729278,0.007505,12.620239,-1.387332,1.014761,0.072632,0.071357,32.000000,72.518856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911327,53.781867,51.853833,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,0.000000,-103.575660,21.187098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.685283,59.188113,57.655427,77.893277,1.696129,4.075826,149.478505,14.081385,56.797751,1.148626,55.115313,56.387708,32.031320,57.553794,83.082770,56.655449,48.334332,56.793074,-0.000477,0.037616,70.118212,60.382443,58.727572,-0.218070,0.799987,0.013896,NaN,Inf,12.432310,-1.285984,1.017285,0.083236,0.079694,32.000000,72.522865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910453,53.791554,51.852430,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.478505,-105.378516,22.301810,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.642355,59.020245,57.759926,77.611345,2.085843,4.515463,0.000000,14.070682,56.741776,1.262582,55.295856,56.256152,32.031320,57.619909,83.123369,56.635783,48.352393,57.013683,-0.000312,0.037621,70.152627,60.819334,58.486652,-0.205454,0.805442,0.013874,594.377483,0.009439,12.348808,-1.394039,1.017115,0.083114,0.079690,32.000000,72.523863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896465,53.799733,51.841578,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,0.000000,-108.738007,22.590126,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.595555,59.020245,57.787356,77.611345,2.492357,4.975011,149.352753,14.076105,56.916193,1.383079,55.454562,56.240458,32.031320,57.579339,83.165099,56.709982,48.347893,56.873985,-0.000138,0.037628,70.153630,60.949070,58.568759,-0.190519,0.745096,0.017579,NaN,Inf,12.221201,-1.205867,1.019730,0.082559,0.079459,32.000000,72.523214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.887782,53.811200,51.848547,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.352753,-115.727422,23.676317,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.496890,58.858426,57.857766,77.333839,2.921408,5.456628,150.022389,14.075820,56.808693,1.479089,55.595498,56.203949,32.031320,57.694361,83.199333,56.738381,48.353054,56.880556,-0.000051,0.037631,70.112421,61.934472,58.886796,-0.186142,0.869486,0.022325,725.451782,0.011546,12.265120,-1.331890,1.021058,0.083771,0.081157,32.000000,72.526574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878128,53.792908,51.821032,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.022389,-118.753825,24.319274,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.489008,58.716117,57.980880,77.075378,3.373028,5.955959,147.995679,14.075249,56.949332,1.582663,55.761735,56.215073,32.031320,57.821330,83.215512,56.799742,48.355837,56.900553,0.000036,0.037624,69.402255,62.425928,58.923589,-0.208575,0.963690,0.023963,791.543509,0.012626,12.195981,-1.330908,1.024088,0.084406,0.080799,32.000000,72.519762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859675,53.799503,51.824227,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,147.995679,-124.145445,25.518683,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.552574,58.585899,57.975381,76.841201,4.029782,6.662099,150.809219,14.072823,57.013262,1.753008,55.888100,56.175774,32.031320,57.909421,83.226116,56.885325,48.350933,56.991664,0.000151,0.037622,67.890935,62.229599,58.865199,-0.238971,0.999699,0.025843,854.889032,0.013967,12.061081,-1.314992,1.026410,0.085842,0.081990,32.000000,72.490588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832230,53.797366,51.810012,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.809219,-128.502880,26.700075,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.408772,58.468046,57.965437,76.632959,4.539719,7.218636,151.183056,14.073822,57.055937,1.879343,56.073155,56.115534,32.031320,57.912051,83.257613,56.967487,48.354589,57.095015,0.000240,0.037601,67.268748,62.386766,58.703203,-0.240832,0.996106,0.025833,922.510413,0.015193,11.866977,-1.220833,1.025157,0.084366,0.081530,32.000000,72.513585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848466,53.831667,51.806868,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,151.183056,-130.649535,27.293977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.348304,58.468046,58.191430,76.632959,5.063590,7.790481,149.511753,14.074821,57.029642,1.972735,56.218615,56.107924,32.031320,57.888749,83.274221,57.020639,48.370419,57.131111,0.000269,0.037598,67.069661,62.535438,59.010614,-0.262208,0.966444,0.031621,1040.534723,0.016586,11.888476,-1.132185,1.027596,0.086823,0.083105,32.000000,72.492557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849147,53.831514,51.808638,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.511753,-134.128395,28.592559,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.294043,58.357063,58.220112,76.445685,5.611992,8.382415,149.675926,14.075963,57.188174,2.047845,56.373365,56.000719,32.031320,58.077937,83.248443,57.092350,48.455755,57.358504,0.000308,0.037591,67.074801,62.877176,59.061845,-0.285535,1.038644,0.041597,1131.792369,0.018122,11.945407,-1.114366,1.032710,0.083058,0.080591,32.000000,72.503899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815872,53.831480,51.825778,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.675926,-135.777546,29.213920,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.372659,58.248554,58.347023,76.279929,6.179157,8.994601,147.476332,14.074393,57.246422,2.077617,56.501579,56.005485,32.031320,58.129536,83.261928,57.229801,48.457935,57.349425,0.000345,0.037565,67.184167,62.974109,59.086381,-0.289743,1.152780,0.043532,1229.186169,0.019492,11.885547,-0.988096,1.034214,0.082932,0.079959,32.000000,72.488228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827092,53.862787,51.815226,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,147.476332,-138.200944,30.241889,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.275135,58.148288,58.506515,76.138447,6.779052,9.628840,148.650660,14.072823,57.498671,2.085703,56.639975,55.943001,32.031320,58.217342,83.226742,57.343294,48.494757,57.508811,0.000345,0.037584,67.313125,63.912650,59.385676,-0.278349,1.289785,0.043532,1229.186169,0.019492,11.885547,-0.988096,1.034214,0.081478,0.077808,32.000000,72.499598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837021,53.888550,51.823065,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,148.650660,-139.180471,30.747278,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.262689,58.148288,58.656924,76.138447,7.390906,10.285758,150.888935,14.080244,57.488767,2.137656,56.740442,55.849873,32.031320,58.430424,83.190547,57.411832,48.498993,57.415349,0.000345,0.037610,67.347463,64.089307,59.361444,-0.266773,1.279714,0.046525,1403.352092,0.022540,11.694598,-0.887578,1.039651,0.080529,0.077824,32.000000,72.491716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798558,53.876888,51.806503,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.888935,-140.512309,31.716986,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.210108,58.064231,58.812029,76.017928,8.026396,10.966922,149.033250,14.070968,57.699805,2.228051,56.869696,55.912394,32.031320,58.558799,83.161686,57.638549,48.512933,57.671503,0.000345,0.037829,67.441734,64.415237,59.711933,-0.262466,1.351233,0.053693,1486.680176,0.023727,11.706332,-0.978536,1.042555,0.081484,0.078610,32.000000,72.486231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813260,53.886780,51.818269,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.033250,-141.212967,32.178590,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.202739,57.987042,58.837929,75.927471,8.710914,11.673585,151.787497,14.075106,57.893858,2.334789,57.004198,55.958604,32.031320,58.666992,83.123854,57.712279,48.582041,57.715309,0.000402,0.038030,67.521339,64.533397,59.706119,-0.254294,1.450419,0.058859,1618.575726,0.025634,11.671873,-0.755050,1.046289,0.082619,0.079707,32.000000,72.485125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829231,53.895001,51.819256,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,151.787497,-142.463147,33.229376,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.114099,57.919193,59.001478,75.862663,9.458904,12.399317,148.350331,14.073537,58.011761,2.448230,57.077462,55.970029,32.031320,58.825743,83.083399,57.884607,48.621653,57.994513,0.000489,0.038198,67.589233,64.642746,59.802281,-0.252488,1.520076,0.059103,1708.508705,0.026788,11.601638,-0.783637,1.046887,0.082016,0.079356,32.000000,72.485974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803062,53.896280,51.831577,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,148.350331,-143.073270,33.745151,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.221489,57.919193,59.225770,75.862663,10.212046,13.147803,149.711119,14.074678,58.096255,2.549565,57.147681,55.943069,32.031320,59.032383,83.070193,58.032103,48.680309,57.995328,0.000518,0.038222,67.652464,64.852166,59.947982,-0.243878,1.501718,0.065592,1860.915340,0.029159,11.617491,-0.565524,1.051455,0.082378,0.080490,32.000000,72.492922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801271,53.921109,51.853967,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.711119,-143.500488,34.885393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.165450,57.854367,59.352786,75.822676,11.219077,14.184641,150.428270,14.076533,58.339998,2.676196,57.136188,55.873127,32.031320,59.143185,82.990516,58.037544,48.726932,58.210212,0.000519,0.038217,67.770613,65.502869,60.149217,-0.241192,1.654904,0.073033,1943.494388,0.030573,11.516097,-0.623427,1.053437,0.084363,0.080040,32.000000,72.499762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795900,53.933407,51.878791,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.428270,-143.844067,35.951875,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.162942,57.781851,59.546444,75.813851,11.989360,14.995206,150.012910,14.077532,58.596123,2.746908,57.111692,55.937477,32.031320,59.420628,82.908095,58.419098,48.782036,58.370371,0.000433,0.038439,67.856449,65.924671,60.341764,-0.240698,1.785955,0.075804,2129.446931,0.032857,11.504162,-0.472344,1.056749,0.084193,0.081979,32.000000,72.471408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805201,53.931454,51.899768,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.012910,-143.717875,36.597980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.221925,57.695326,59.800100,75.827915,12.787526,15.828983,151.096934,14.086523,58.672286,2.790606,57.045857,55.963361,32.031320,59.427498,82.804270,58.515608,48.828294,58.481060,0.000345,0.038659,67.933681,66.340907,60.492050,-0.232599,1.876304,0.078699,2259.777631,0.034825,11.434015,-0.380452,1.060244,0.083861,0.082301,32.000000,72.475003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791510,53.920477,51.895819,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,151.096934,-143.185375,37.687633,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.181747,57.592323,59.961930,75.859630,13.645700,16.676789,0.000000,14.072538,58.974552,2.772020,56.920116,55.986249,32.031320,59.737907,82.744562,58.831002,48.920890,58.760745,0.000259,0.038865,68.057603,66.846066,60.764409,-0.205531,2.022986,0.083379,2369.079345,0.036446,11.291818,-0.325298,1.063644,0.085217,0.081968,32.000000,72.480624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804379,53.946269,51.927873,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,0.000000,-142.616411,38.272566,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.242347,57.592323,60.063092,75.859630,14.552452,17.433022,151.137841,14.081243,59.089328,2.761328,56.728381,55.908375,32.031320,59.911663,82.663218,58.874422,48.967272,58.930242,0.000229,0.038761,68.204423,67.193897,60.892056,-0.174368,2.064869,0.085959,NaN,Inf,11.226733,-0.162303,1.067285,0.085001,0.081023,32.000000,72.455387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764102,53.948416,51.915999,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,151.137841,-141.468065,39.524846,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.221323,57.472292,60.404008,75.914234,15.532767,18.065906,147.940307,14.076676,59.398888,2.743907,56.575005,55.857676,32.031320,60.266229,82.607066,59.179025,49.034801,59.168415,0.000141,0.038572,69.006600,67.733304,61.164860,-0.173791,2.233765,0.088861,2656.788479,0.040101,11.169551,-0.054240,1.067934,0.086662,0.082489,32.000000,72.471401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781843,53.952938,51.942591,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,147.940307,-140.993525,40.109307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.206820,57.325621,60.558597,75.982903,16.557794,18.710929,0.000000,14.076105,59.536749,2.750407,56.269379,55.981532,32.031320,60.267126,82.497677,59.338825,49.111516,59.186780,0.000054,0.038359,70.023688,67.940521,61.180605,-0.169917,2.347298,0.092927,91309.426624,0.042458,11.069352,0.094679,1.074397,0.078886,0.075524,32.000000,72.435534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760457,53.948089,51.937634,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,0.000000,-139.901966,41.433735,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.223115,57.153685,60.940253,76.068672,17.628733,19.422362,0.000000,14.078959,59.856181,2.762318,56.020640,55.902193,32.031320,60.580185,82.442164,59.556322,49.220985,59.571944,-0.000033,0.038248,70.816965,68.395053,61.383818,-0.163090,2.525268,0.095137,NaN,Inf,10.936367,0.034627,1.077424,0.085092,0.082141,32.000000,72.486973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784675,53.972319,51.984417,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,0.000000,-139.292210,42.079250,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.245498,57.153685,60.921238,76.068672,18.737766,20.141832,149.991102,14.074821,59.984100,2.781767,55.629576,55.879374,32.031320,60.805193,82.341126,59.672787,49.249911,59.686808,-0.000119,0.038261,71.091482,68.927864,61.663576,-0.181749,2.649133,0.099141,NaN,Inf,10.749055,0.273708,1.083900,0.086136,0.083102,32.000000,72.473734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764313,53.970204,51.975088,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.991102,-136.658175,43.350649,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.171498,56.958958,61.252130,76.170163,19.877425,20.871015,0.000000,14.075106,60.331690,2.794154,55.180503,55.950482,32.031320,61.145040,82.247943,60.066177,49.242320,60.031694,-0.000120,0.038264,71.094843,70.020181,62.180422,-0.155624,2.992353,0.097133,101631.139533,0.046625,10.727941,0.348394,1.083131,0.085306,0.083253,32.000000,72.440699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742384,53.945766,51.969218,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,0.000000,-134.588922,43.904543,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.127428,56.958958,61.583759,76.170163,21.041673,21.610739,150.540133,14.075392,60.544608,2.805594,54.640284,55.887417,32.031320,61.399589,82.209986,60.297566,49.335295,60.127312,-0.000120,0.038277,71.209234,70.149844,62.325918,-0.129962,3.013597,0.096602,NaN,Inf,10.603044,0.666175,1.090449,0.086792,0.084275,32.000000,72.447975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756192,53.972089,52.002540,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.540133,-132.442413,44.958200,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.204085,56.492904,61.953516,76.427206,22.624642,22.614550,0.000000,14.073108,60.839127,2.826643,53.625419,55.954657,32.031320,61.644393,82.089791,60.633300,49.379417,60.392907,-0.000119,0.038307,71.404011,70.379362,62.494952,-0.100658,3.105335,0.106433,108964.397602,0.049933,10.644664,0.658958,1.097213,0.087743,0.084757,32.000000,72.460694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761283,53.959082,52.032536,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,0.000000,-132.214387,46.074761,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.261733,56.229820,62.259326,76.579451,23.536334,23.369288,149.654724,14.081385,61.181633,2.842161,53.306302,56.020762,32.031320,62.006909,82.041862,60.893542,49.439741,60.744479,-0.000118,0.038332,71.413422,70.803705,62.808499,-0.086689,3.294477,0.112051,112590.144538,0.052034,10.102998,0.851174,1.102289,0.085915,0.082243,32.000000,72.445736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762477,53.956914,52.037982,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.654724,-131.353275,46.549741,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.239639,56.229820,62.394448,76.579451,24.450230,24.126290,0.000000,14.076962,61.292923,2.852077,53.082641,55.889312,32.031320,62.227881,81.983223,61.039710,49.470403,60.875056,-0.000117,0.038308,71.420880,70.972601,62.960871,-0.116772,3.464632,0.114695,117544.974167,0.054058,9.788766,1.105551,1.106602,0.084239,0.082434,32.000000,72.457777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774825,53.952986,52.052865,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,0.000000,-129.915348,47.575625,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.181145,55.975260,62.949539,76.750180,25.395137,24.899752,149.713979,14.072395,61.656254,2.854367,53.031991,55.843486,32.031320,62.495355,81.953714,61.338772,49.515295,61.164486,-0.000116,0.038313,71.456542,71.295399,63.168900,-0.119525,3.718107,0.115463,NaN,Inf,9.809602,1.190927,1.109439,0.083118,0.080205,32.000000,72.492352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792235,53.952519,52.095081,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.713979,-129.024521,48.126175,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.105884,55.739109,62.822771,76.951255,26.386853,25.717091,0.000000,14.074107,61.865696,2.771544,53.040163,55.746924,32.031320,62.518922,81.903225,61.534429,49.492941,61.263816,-0.000116,0.038326,71.446421,71.442498,63.335076,-0.114076,3.745539,0.121577,125133.165844,0.057627,9.610238,1.402564,1.120474,0.079905,0.077166,32.000000,72.447433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741388,53.965057,52.090600,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,0.000000,-126.395989,49.257449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.034278,55.527953,63.243997,77.193160,27.387574,26.531965,150.492908,14.076819,62.205252,2.370098,52.895719,55.780173,32.031320,62.971936,81.881111,61.933830,49.504247,61.688668,-0.000145,0.038285,71.450370,71.835629,63.660353,-0.126378,3.907485,0.123839,NaN,Inf,9.445168,1.512744,1.119718,0.079771,0.076650,32.000000,72.454710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738052,53.963353,52.095088,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.492908,-125.960994,49.721493,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.059746,55.527953,63.268312,77.193160,28.377916,27.333729,149.626688,14.078389,62.394284,2.171398,52.556871,55.701661,32.031320,63.258104,81.870583,62.093978,49.474751,61.819851,-0.000281,0.038273,71.423445,72.070144,63.841560,-0.143308,4.130433,0.131053,133204.707549,0.061188,9.301712,1.875865,1.128666,0.078662,0.075594,32.000000,72.446285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710325,53.952896,52.125460,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.626688,-124.776992,50.885457,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.036158,55.342065,63.789814,77.445833,29.361484,28.138447,148.593525,14.074536,62.741985,2.118654,52.129286,55.637544,32.031320,63.547494,81.839138,62.481599,49.486321,62.148193,-0.000454,0.038252,71.448247,72.506860,64.136451,-0.163143,4.375515,0.127645,137242.688399,0.063369,9.277626,2.020575,1.128587,0.078729,0.076004,32.000000,72.426511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686294,53.972006,52.148865,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,148.593525,-123.593356,51.390452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
55.978615,55.126530,63.995980,77.710654,30.344041,28.947796,150.393673,14.069969,63.005292,2.062675,51.708225,55.674074,32.031320,63.739619,81.824412,62.713840,49.468981,62.315845,-0.000570,0.038250,71.469760,72.797640,64.347580,-0.180166,4.418526,0.132857,141211.821190,0.065685,9.114046,2.296568,1.138369,0.077807,0.074987,32.000000,72.417501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665940,53.964401,52.165070,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.393673,-121.818746,52.512363,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
55.895808,54.876409,64.320678,77.987902,31.336094,29.762381,150.847768,14.075249,63.297895,2.029326,51.302315,55.606420,32.031320,64.265168,81.815154,63.074087,49.418668,62.599124,-0.000657,0.038272,71.476636,73.328598,64.694188,-0.166229,4.688601,0.139735,145209.211209,0.066801,8.952959,2.460293,1.143222,0.079466,0.074758,32.000000,72.426889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656955,53.953565,52.168330,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.847768,-120.470548,53.190451,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
55.846069,54.876409,64.541993,77.987902,32.315329,30.587585,149.936700,14.073537,63.597725,1.962876,50.920267,55.648565,32.031320,64.353810,81.822320,63.343571,49.404957,62.772569,-0.000742,0.038254,71.513610,73.380957,64.815661,-0.137032,4.896390,0.141957,149238.897643,0.068539,8.781268,2.757267,1.150725,0.079932,0.075421,32.000000,72.442512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659245,53.982544,52.189424,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.936700,-118.870626,54.337617,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
55.752598,54.609552,64.963679,78.291923,33.650769,31.700907,149.035518,14.074250,63.962577,1.856906,50.622729,55.470273,32.031320,64.690497,81.840394,63.654107,49.350739,63.141717,-0.000856,0.038288,71.526180,73.803127,65.206977,-0.125806,5.124426,0.144032,153392.747269,0.070938,8.828421,2.921584,1.155712,0.079620,0.076420,32.000000,72.453897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642684,53.992338,52.209567,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.035518,-117.181489,55.373572,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
55.609788,54.340510,65.408756,78.600650,34.675817,32.546319,151.105848,14.076962,64.449554,1.790521,50.430113,55.393552,32.031320,65.184610,81.866988,64.094904,49.302435,63.463727,-0.000913,0.038319,71.564664,74.148395,65.474331,-0.106505,5.381730,0.144032,153392.747269,0.070938,8.828421,2.921584,1.155712,0.079276,0.075086,32.000000,72.424286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665946,53.987673,52.238575,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,151.105848,-116.505116,55.951306,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
55.521165,54.072853,65.695975,78.921809,35.723590,33.403950,149.512738,14.074393,64.461531,1.732524,50.348132,55.263632,32.031320,65.423094,81.836560,64.268515,49.243612,63.681370,-0.000921,0.038337,71.586786,74.193200,65.753864,-0.067211,5.505595,0.156285,163089.597080,0.075139,8.516955,3.621123,1.176209,0.079339,0.075483,32.000000,72.421269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667468,54.001489,52.256255,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.512738,-114.628085,57.017709,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
55.339260,53.841442,65.874952,79.273061,36.798805,34.266072,150.351045,14.073251,64.885163,1.688162,50.435453,55.055708,32.031320,65.834743,81.861601,64.580292,49.217217,64.242103,-0.000982,0.038387,71.618066,74.549480,66.042819,-0.042309,5.809634,0.162495,167322.202390,0.078020,8.333664,3.866919,1.183260,0.079067,0.075766,32.000000,72.412972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664217,53.988451,52.294382,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.351045,-114.050097,57.514325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
55.234285,53.841442,66.193824,79.273061,37.883023,35.135654,149.063019,14.071967,65.118575,1.648648,50.555606,54.902869,32.031320,65.960998,81.898553,64.756654,49.140557,64.413854,-0.000984,0.038401,71.617158,74.592301,66.152809,-0.046605,5.937171,0.163584,171585.916438,0.079828,8.275744,4.372798,1.190384,0.080686,0.078335,32.000000,72.378130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640228,53.980955,52.311249,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.063019,-112.217747,58.631634,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
54.959721,53.643803,66.760988,79.642823,39.000426,36.016136,148.665280,14.074678,65.489511,1.586124,50.752795,54.713417,32.031320,66.354808,81.924621,65.179361,49.086306,64.897799,-0.000984,0.038407,71.638361,74.672770,66.384595,-0.087746,6.191485,0.170532,176011.161808,0.082738,8.376064,4.595685,1.198419,0.078878,0.076302,32.000000,72.379157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628878,53.976595,52.352143,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,148.665280,-111.368594,59.256377,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
54.734091,53.473070,67.155817,80.016195,40.532281,37.196535,149.598875,14.082099,65.747808,1.525288,51.062003,54.406846,32.031320,66.745989,81.971823,65.497419,49.055791,65.233660,-0.000983,0.038435,71.671835,74.585771,66.669223,-0.128728,6.472287,0.180209,180416.189661,0.085466,8.441500,5.060372,1.214726,0.080873,0.079195,32.000000,72.397064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662265,53.972082,52.391676,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.598875,-109.795597,60.474865,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
54.620505,53.340220,67.814109,80.407529,41.684320,38.078360,150.379989,14.076105,65.915875,1.480516,51.298770,54.312811,32.031320,66.894771,81.987898,65.685044,49.027996,65.317939,-0.001041,0.038493,71.662227,74.697067,66.801261,-0.159216,6.650887,0.182759,184809.493231,0.087351,8.368582,5.176014,1.220306,0.078216,0.074370,32.000000,72.383687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617079,53.969239,52.406794,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.379989,-108.696334,61.676084,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
54.476833,53.226860,67.952963,80.843877,42.804618,38.972328,151.683636,14.079102,66.316025,1.409573,51.498954,54.179523,32.031320,67.158392,82.072546,66.086197,49.002900,65.657375,-0.001129,0.038260,71.675414,74.876487,67.241360,-0.183267,6.954741,0.182759,184809.493231,0.087351,8.368582,5.176014,1.220306,0.078882,0.076572,32.000000,72.403970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597896,53.975942,52.424178,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,151.683636,-107.637570,62.407908,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
54.357745,53.226860,67.720186,80.843877,43.947963,39.869635,151.486340,14.074393,66.529995,1.327303,51.708241,54.095706,32.031320,67.331129,82.102638,66.246585,48.972579,65.838270,-0.001158,0.038003,71.676131,74.861813,67.310236,-0.200643,6.999588,0.197363,195168.694023,0.091433,8.489686,5.783304,1.247374,0.079272,0.076382,32.000000,72.388553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587729,53.970247,52.463904,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,151.486340,-106.155183,63.722777,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
54.091234,53.132716,68.051829,81.307583,45.126448,40.768862,150.639958,14.072110,66.917183,1.278519,51.905326,53.793238,32.031320,67.950560,82.163333,66.559502,48.938493,66.178466,-0.001158,0.037784,71.685560,74.961464,67.739671,-0.202064,7.300375,0.199539,199709.755171,0.093890,8.604877,5.965100,1.245824,0.081444,0.077936,32.000000,72.390993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559602,53.958966,52.500728,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.639958,-105.478369,64.267859,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
54.036570,53.050924,68.185916,81.809972,46.329681,41.665914,151.066038,14.073537,67.079106,1.239270,52.033132,53.764615,32.031320,68.040383,82.209345,66.820391,48.908912,66.325014,-0.001099,0.037554,71.692349,75.141602,67.940967,-0.207670,7.548971,0.204475,204245.277668,0.097053,8.769225,6.283197,1.258093,0.080725,0.079288,32.000000,72.371746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.538594,53.979463,52.530172,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,151.066038,-103.824962,65.387410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
53.729751,52.978190,68.558301,82.358782,47.519567,42.562741,149.476058,14.074250,67.603636,1.212284,52.171995,53.383112,32.031320,68.417681,82.264233,67.308247,48.916483,66.612705,-0.001012,0.037347,71.726444,75.034174,68.307646,-0.217159,7.852066,0.204707,208730.294810,0.098998,8.740572,6.434781,1.261848,0.080835,0.077622,32.000000,72.388625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.547802,53.965147,52.574576,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.476058,-103.484171,65.946733,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
53.573777,52.978190,68.693073,82.358782,48.685521,43.464601,150.466944,14.077960,67.728127,1.189371,52.243922,53.265807,32.031320,68.627705,82.338028,67.388883,48.861095,66.835157,-0.000924,0.037271,71.691376,74.989858,68.388857,-0.230550,7.923532,0.210830,213241.518950,0.102836,8.966869,6.666119,1.275984,0.079966,0.076245,32.000000,72.362493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532582,53.959809,52.580867,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.466944,-102.055415,67.106016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
53.297322,52.907104,69.142882,82.885831,49.806036,44.372421,150.271124,14.073108,68.087577,1.153887,52.303925,52.915775,32.031320,69.088486,82.424979,67.763608,48.839619,67.213758,-0.000865,0.037382,71.692420,74.866737,68.814417,-0.236068,8.229852,0.217713,217840.846767,0.104663,9.119383,6.905705,1.282214,0.080952,0.076723,32.000000,72.356093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.524085,53.971890,52.636598,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.271124,-101.094742,67.562546,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
53.122788,52.828060,69.516364,83.415687,50.859099,45.312560,0.000000,14.075534,68.314239,1.134175,52.343719,52.799297,32.031320,69.176862,82.521707,68.142514,48.853890,67.340247,-0.000806,0.037645,71.714055,74.685388,68.999908,-0.234139,8.427124,0.224219,222429.750949,0.107587,9.319458,7.239602,1.297305,0.080567,0.076674,32.000000,72.371625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.534679,53.979286,52.663093,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,0.000000,-100.007291,68.683748,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
52.844416,52.828060,69.947002,83.415687,51.870468,46.302588,150.425087,14.076962,68.655289,1.104571,52.325786,52.647220,32.031320,69.659090,82.628522,68.440725,48.858741,67.710435,-0.000718,0.037896,71.680861,74.626210,69.310031,-0.239308,8.717840,0.231149,NaN,Inf,9.412159,7.329412,1.308598,0.081477,0.076868,32.000000,72.327100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.506903,53.951020,52.719609,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.425087,-99.073032,69.128004,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
52.674085,52.747644,70.236544,83.971547,52.864382,47.226436,150.111314,14.068970,68.821849,1.073161,52.305754,52.417989,32.031320,69.841266,82.723141,68.622440,48.844447,67.772474,-0.000630,0.038164,71.709447,74.517265,69.539436,-0.223688,8.844354,0.238237,232146.110882,0.113201,9.686980,7.628317,1.323640,0.079690,0.076959,32.000000,72.340512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.507893,53.975716,52.775280,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.111314,-98.134883,70.169152,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
52.510591,52.661741,70.456857,84.544305,54.168901,48.436666,151.447624,14.086665,69.329693,1.033405,52.180532,52.224516,32.031320,70.267838,82.953258,69.043997,48.891495,68.103591,-0.000512,0.038153,71.687848,74.230139,69.914286,-0.186403,9.147894,0.245887,236781.073220,0.116092,9.775267,7.693392,1.333417,0.082035,0.078116,32.000000,72.342810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.502838,53.992145,52.867010,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,151.447624,-97.058437,71.208372,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
52.152221,52.562116,70.868521,85.120984,55.146620,49.343041,150.861978,14.071824,69.729983,1.013387,52.076846,51.829083,32.031320,70.680139,83.085980,69.460396,48.927981,68.578309,-0.000512,0.038149,71.672916,74.224119,70.358899,-0.187225,9.527621,0.247654,NaN,Inf,9.859208,7.909775,1.341814,0.080581,0.077584,32.000000,72.324082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.499384,53.965366,52.930011,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.861978,-96.205909,71.776389,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
