OSU 80 Ton Compressor Load Stand
51.940562,52.449320,71.392353,85.694404,56.112437,50.244814,149.615370,14.073251,69.990948,0.989798,51.978599,51.583930,32.031320,70.942190,83.220545,69.751273,48.908275,68.752445,-0.000512,0.038141,71.657550,74.281250,70.541759,-0.178450,9.727437,0.247654,NaN,Inf,9.859208,7.909775,1.341814,0.080183,0.075919,32.000000,72.312367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.488681,53.973932,52.985361,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.615370,-93.982071,72.859000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
51.552031,52.330489,71.806768,86.280862,57.091891,51.146246,148.826383,14.077390,70.501252,0.957532,51.838338,51.187985,32.031320,71.540969,83.411550,70.220063,48.928261,69.180519,-0.000511,0.038151,71.637355,74.223313,71.133758,-0.164981,10.156207,0.263344,251843.540720,0.125768,10.208265,8.427071,1.374501,0.081200,0.078314,32.000000,72.291249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.485951,53.955926,53.019227,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,148.826383,-93.241427,73.462422,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
51.151376,52.330489,72.020554,86.280862,58.109221,52.049707,148.889013,14.085238,70.791194,0.918679,51.670423,51.092036,32.031320,71.770952,83.586330,70.581086,48.938635,69.530847,-0.000511,0.038129,71.645749,74.145891,71.264466,-0.148295,10.392582,0.267718,256363.650870,0.129739,10.480005,8.752744,1.392899,0.080847,0.077813,32.000000,72.288509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.495436,53.971077,53.085450,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,148.889013,-91.634022,74.550580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
51.237503,52.192175,72.603605,86.873179,59.155376,52.967113,149.944838,14.074821,71.207022,0.911010,51.512004,50.996501,32.031320,72.321251,83.781788,71.138323,48.943741,69.986319,-0.000511,0.038145,71.649044,73.834899,71.658029,-0.115597,10.639448,0.275232,260987.175719,0.133126,10.885131,9.024045,1.407989,0.079578,0.075726,32.000000,72.277336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.505636,53.951000,53.147696,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.944838,-90.937619,75.088699,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
51.277805,52.033557,72.926821,87.477712,60.206335,53.877826,151.230164,14.077390,71.565557,0.886241,51.374926,50.956998,32.031320,72.674145,83.976626,71.486732,48.958085,70.272763,-0.000512,0.038144,71.634920,73.814761,71.786883,-0.077982,10.736117,0.278563,265466.220489,0.134215,10.659524,9.383543,1.417001,0.082627,0.079588,32.000000,72.283009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.536863,53.977279,53.219975,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,151.230164,-90.461098,76.229453,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
51.043924,51.888939,73.452798,88.099714,61.206589,54.755671,152.462620,14.080101,72.076559,0.820544,51.083907,50.711018,32.031320,73.249805,84.186567,72.004618,48.920462,70.876690,-0.000512,0.038168,71.617452,73.361384,71.589562,-0.064483,10.995309,0.283612,269895.058917,0.135184,10.460099,9.597574,1.422191,0.080770,0.078239,32.000000,72.267112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.531554,53.973569,53.229961,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,152.462620,-89.851562,76.864504,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
51.032994,51.888939,73.895699,88.099714,62.172671,55.628036,151.697583,14.079530,72.343208,0.827905,50.876336,50.745046,32.031320,73.538563,84.409003,72.346139,48.933955,71.103677,-0.000510,0.038204,71.654399,73.402796,71.605960,-0.062263,11.171076,0.290949,274296.636481,0.136915,10.552645,10.114389,1.439012,0.080922,0.078476,32.000000,72.289752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.557729,53.992168,53.339909,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,151.697583,-89.113706,77.951442,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.930541,51.711120,74.415318,88.722058,63.175543,56.531756,149.051809,14.075392,72.882499,0.909915,50.564112,50.720766,32.031320,74.188268,84.609862,72.884393,48.924484,71.682797,-0.000510,0.038219,71.650586,73.524768,71.776727,0.128671,11.465857,0.295961,278656.582920,0.139831,10.563749,10.280198,1.447999,0.081018,0.076991,32.000000,72.291714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564474,53.986766,53.376205,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.051809,-88.606004,78.538027,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.865394,51.513825,74.916675,89.341425,64.185846,57.439790,0.000000,14.076105,73.235420,0.997417,50.145995,50.606961,32.031320,74.486791,84.827378,73.219538,48.901556,71.974079,-0.000511,0.038226,71.651871,73.536916,71.729798,1.040469,11.569502,0.300157,283095.119776,0.144877,10.490102,10.745172,1.461114,0.081458,0.076893,32.000000,72.281419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583252,53.994878,53.454988,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,0.000000,-87.663380,79.746248,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.678601,51.274280,75.720263,89.940676,65.216039,58.337085,0.000000,14.071681,73.775733,1.098704,49.791578,50.373012,32.031320,75.294737,85.053821,73.873711,48.909421,72.569075,-0.000483,0.038231,71.664837,72.992602,71.582121,1.165215,11.879861,0.308537,NaN,Inf,10.359129,10.996149,1.472842,0.079259,0.077382,32.000000,72.250995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565462,53.998769,53.504290,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,0.000000,-87.232714,80.278820,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.387078,51.002917,76.432363,90.527824,66.585624,59.539293,0.000000,14.074250,74.381059,1.273736,49.391979,50.095864,32.031320,75.833722,85.302547,74.439370,48.833627,73.117195,-0.000367,0.038222,71.654499,72.439763,71.386941,1.139553,12.191689,0.316512,NaN,Inf,10.310111,11.451947,1.494127,0.079262,0.076851,32.000000,72.257987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574190,54.014419,53.554188,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,0.000000,-86.416942,81.449904,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.302865,51.002917,76.704435,90.527824,67.611387,60.436143,0.000000,14.080386,74.560603,1.441874,48.981340,50.046609,32.031320,76.284289,85.495611,74.754024,48.769465,73.404268,-0.000338,0.038265,71.613825,72.190411,71.534373,1.110276,12.350881,0.316512,NaN,Inf,10.310111,11.451947,1.494127,0.081617,0.079561,32.000000,72.219600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.553246,53.995220,53.603382,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,0.000000,-85.583783,82.599195,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.301795,50.695899,77.306071,91.106458,68.636684,61.317620,150.562886,14.078103,75.350337,1.616689,48.596507,49.945563,32.031320,76.875015,85.729079,75.498509,48.753615,74.073557,-0.000310,0.038266,71.642968,72.060220,72.724454,1.083580,12.684031,0.325122,NaN,Inf,10.594208,11.727122,1.509394,0.082010,0.079248,32.000000,72.257988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555270,54.046345,53.695108,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.562886,-84.601540,83.083656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.222473,50.370790,77.640877,91.671876,69.622974,62.201221,148.832088,14.078246,75.591387,1.781866,48.136952,49.901198,32.031320,77.077394,85.944101,75.919136,48.688742,74.364595,-0.000224,0.038263,71.623028,71.687913,72.721007,1.053450,12.851195,0.333420,306661.416270,0.157280,10.117709,12.767415,1.536845,0.082749,0.078119,32.000000,72.232573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550591,54.034393,53.724552,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,148.832088,-83.363173,84.183143,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809511,50.033079,78.187011,92.219925,70.590196,63.085419,149.923594,14.078246,76.188750,1.945074,47.696231,49.549521,32.031320,77.698945,86.182076,76.503088,48.585594,74.994215,-0.000109,0.038287,71.626196,71.057524,72.891998,1.065136,13.177421,0.338202,310921.681973,0.161538,9.874135,13.054554,1.545939,0.080842,0.078367,32.000000,72.219615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.523252,54.043795,53.803542,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.923594,-82.964054,84.768509,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686802,50.033079,78.113067,92.219925,71.513423,63.964621,150.389659,14.072538,76.446176,2.122683,47.187121,49.280664,32.031320,78.069820,86.428242,76.761404,48.534852,75.398241,0.000064,0.038269,71.621176,70.721674,73.017469,1.212357,13.327644,0.346371,315325.766877,0.163984,9.962507,13.636293,1.569721,0.083218,0.079974,32.000000,72.227814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.533023,54.070656,53.866500,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.389659,-82.131482,85.906312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.398317,49.671247,78.673333,92.762770,72.410526,64.829137,152.078830,14.077818,77.032477,2.310028,46.715818,49.028318,32.031320,78.800705,86.637351,77.376224,48.435973,75.911199,0.000283,0.038034,71.613663,70.254694,73.562968,1.399607,13.623631,0.348525,319825.217287,0.166209,10.089637,13.992545,1.572109,0.080051,0.076737,32.000000,72.197503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.520404,54.042589,53.937892,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,152.078830,-82.066992,86.449074,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.183266,49.289139,78.992195,93.301516,73.282038,65.679504,0.000000,14.078246,77.385112,2.507090,46.246199,49.021112,32.031320,79.160592,86.883473,77.739279,48.426767,76.213786,0.000545,0.037802,71.629058,70.009272,73.800466,1.612705,13.818202,0.355451,324064.984337,0.167495,10.027632,14.477519,1.592632,0.082750,0.079361,32.000000,72.220009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544393,54.073766,54.030266,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,0.000000,-80.694802,87.519608,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.770531,49.289139,80.002520,93.301516,74.130772,66.525667,0.000000,14.077818,77.975184,2.708774,45.841100,48.613777,32.031320,79.789380,87.108578,78.421242,48.374848,76.815063,0.000806,0.037602,71.609318,69.756623,74.024381,1.854439,14.243693,0.361324,NaN,Inf,9.869904,14.713550,1.606079,0.080986,0.078983,32.000000,72.173271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.525783,54.051869,54.071322,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,0.000000,-80.167804,88.135500,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.598928,48.895809,80.996050,93.843075,74.973470,67.373637,149.518677,14.075963,78.256729,2.927753,45.529234,48.408388,32.031320,80.245329,87.368697,78.871489,48.313601,77.259345,0.001011,0.037367,71.640690,69.297209,74.217338,2.109922,14.445109,0.371435,NaN,Inf,10.302660,15.214180,1.640386,0.082339,0.078409,32.000000,72.177895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543431,54.075325,54.177549,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.518677,-78.765754,89.226726,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
48.159189,48.503053,82.050201,94.397961,75.763478,68.227992,0.000000,14.072395,78.992552,3.160458,45.114028,47.936513,32.031320,81.080553,87.599077,79.551290,48.220386,78.015500,0.001098,0.037222,71.624266,68.789526,74.434687,2.376136,14.938211,0.382677,336549.530014,0.179891,10.090084,15.605271,1.666622,0.076966,0.074053,32.000000,72.160562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.548215,54.036205,54.243992,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,0.000000,-77.804348,89.862721,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
47.868622,48.133359,82.126347,94.968114,76.558996,69.081778,0.000000,14.076248,79.384896,3.447163,44.615391,47.559287,32.031320,81.723734,87.862678,80.034300,48.218382,78.386644,0.001187,0.037222,71.646627,68.383030,74.751642,2.656933,15.245109,0.391066,NaN,Inf,10.162760,16.256581,1.703729,0.080821,0.077581,32.000000,72.164823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.556687,54.049479,54.316423,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,0.000000,-75.560701,91.213270,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
47.230314,47.733523,83.080694,95.558242,77.609962,70.232521,148.951456,14.079102,80.379162,3.817277,43.785876,46.906543,32.031320,82.857808,88.101243,80.919845,48.188598,79.150853,0.001187,0.037221,71.630182,67.842891,76.487568,2.969295,16.030133,0.393000,NaN,Inf,10.102400,16.531015,1.715661,0.080505,0.076939,32.000000,72.153677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.537555,54.040161,54.405241,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,148.951456,-72.595559,92.550799,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
46.179932,47.206482,83.690453,96.162540,78.389681,71.114218,150.454414,14.075106,81.791024,4.063508,41.218129,45.785627,32.031320,84.462080,88.412576,82.280957,48.128835,80.531302,0.001187,0.037229,71.634173,65.070020,77.806464,3.151822,16.724100,0.396357,349020.988691,0.193910,10.389651,17.117026,1.759091,0.081339,0.078364,32.000000,72.121265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532255,54.015312,54.456265,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.454414,-70.581552,93.109295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
45.884471,47.206482,84.383968,96.162540,79.186577,72.031549,151.872008,14.069541,82.424826,4.305891,37.425716,45.543877,32.031320,84.607540,88.811457,83.112449,48.117231,81.157315,0.001186,0.037219,71.589180,64.641691,78.239795,3.364464,16.913793,0.407373,354852.964398,0.198719,11.002366,18.175947,1.812269,0.078934,0.075257,32.000000,72.139377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.526072,54.020441,54.563112,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,151.872008,-69.212297,94.184511,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
45.422235,46.458501,85.688743,96.666168,79.937653,72.963402,150.609542,14.078817,83.449702,4.546936,36.280073,45.174024,32.031320,85.494913,89.202538,84.067163,48.128814,82.230757,0.001187,0.037146,71.740405,63.677368,79.110713,3.604420,17.307420,0.418519,359562.704901,0.200819,11.327249,18.635635,1.839053,0.081470,0.078656,32.000000,72.137801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.541183,54.015092,54.649842,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.609542,-68.493224,94.631835,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
45.306885,45.517351,86.026198,97.026205,80.671064,73.901729,148.545337,14.074107,83.922393,4.792880,35.747718,45.061456,32.031320,86.072612,89.585393,84.522379,48.081833,82.798207,0.001186,0.036902,73.473843,63.272438,79.675428,3.851548,17.471044,0.431443,363683.148545,0.206997,11.090772,19.386346,1.886493,0.080842,0.077141,32.000000,72.120710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.525600,54.009808,54.753262,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,148.545337,-67.387064,95.716610,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
45.109173,45.517351,87.071958,97.026205,81.383551,74.831496,149.677011,14.076533,84.747727,5.050010,35.547961,44.752977,32.031320,87.111989,89.933891,85.650823,48.025258,83.653239,0.001186,0.036681,75.981164,62.639247,80.337831,4.105133,17.823548,0.436341,367582.734203,0.212618,10.277887,19.833253,1.898744,0.081100,0.078540,32.000000,72.110027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.517369,53.999318,54.817998,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.677011,-67.172611,96.306657,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
44.827409,44.442595,87.432868,97.337829,82.107424,75.759014,150.888865,14.076962,85.236833,5.318917,35.342757,44.580571,32.031320,87.518031,90.254924,86.109221,48.027234,84.157591,0.001185,0.036434,77.138983,62.031503,80.609755,4.375370,17.974689,0.444590,372373.969659,0.214696,10.498324,20.488539,1.930249,0.080971,0.076570,32.000000,72.109050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.526841,53.997536,54.891791,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.888865,-66.197852,97.330534,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
44.257492,43.369947,88.200143,97.643105,82.817581,76.696689,152.280990,14.081100,85.916622,5.600905,34.926495,44.118351,32.031320,88.503179,90.568711,86.910813,47.988056,85.028375,0.001185,0.036237,79.228195,61.011893,81.158354,4.642756,18.261733,0.452430,376060.650704,0.216463,9.739004,20.837552,1.950433,0.079883,0.076596,32.000000,72.092508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.519858,53.965473,54.991517,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,152.280990,-65.763004,97.821329,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
44.140921,42.440235,88.643989,97.986039,83.503370,77.643936,152.457647,14.072252,86.375368,5.885667,34.570079,43.779106,32.031320,88.763110,90.847143,87.274534,48.037305,85.476438,0.001185,0.036246,79.715675,60.409248,81.467340,4.855868,18.385940,0.464861,379961.736131,0.219568,9.309066,21.478998,1.992886,0.081127,0.077476,32.000000,72.096898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.519110,54.003627,55.109213,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,152.457647,-64.729405,98.898904,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
43.915898,41.505735,89.408875,98.294945,84.152164,78.573834,147.947746,14.078674,87.037174,6.173161,34.127896,43.743294,32.031320,89.518133,91.090888,88.072053,47.985237,86.140557,0.001185,0.036244,79.828172,59.815992,82.227229,5.119528,18.669574,0.471572,383709.796846,0.222096,8.511598,21.737831,2.008204,0.081266,0.077066,32.000000,72.064106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.511946,53.984916,55.206692,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,147.947746,-64.519427,99.373727,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
43.797803,40.307067,90.310742,98.588642,84.987152,79.809719,149.223852,14.073679,87.770100,6.556619,33.820898,43.608511,32.031320,90.287508,91.641333,88.865327,47.902225,86.967273,0.001188,0.036241,79.847815,59.584260,83.178671,5.475469,18.997872,0.478349,387545.425508,0.232311,7.833133,22.244299,2.035911,0.079522,0.075780,32.000000,72.024433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.503041,53.961049,55.369776,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,149.223852,-63.596906,100.430256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
43.578704,40.307067,90.764364,98.588642,85.597738,80.727552,150.382171,14.080386,88.211060,6.858962,33.667023,43.464639,32.031320,90.778767,91.968806,89.234987,47.916205,87.463050,0.001188,0.036233,79.858344,59.344627,83.627702,5.748594,19.162624,0.485977,392164.124872,0.234172,7.864408,22.610248,2.051342,0.080102,0.077140,32.000000,72.041327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.507717,53.997533,55.503972,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,150.382171,-62.987517,101.566368,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
43.338915,38.725823,91.505239,98.848857,86.222284,81.626277,151.037815,14.074107,88.866212,7.176802,33.486037,43.126662,32.031320,91.570669,92.267484,90.042786,47.917469,88.177642,0.001189,0.036220,79.813461,58.646211,84.143694,6.014505,19.487696,0.485977,392164.124872,0.234172,7.864408,22.610248,2.051342,0.079247,0.077373,32.000000,72.038001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.542781,53.996837,55.626813,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,151.037815,-62.553843,102.186588,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
43.149444,37.316908,91.924477,99.116282,86.842098,82.520690,151.345515,14.076676,89.246158,7.489079,33.165960,42.893047,32.031320,91.898773,92.577899,90.481811,47.885683,88.547665,0.001190,0.036208,79.740198,58.203309,84.421674,6.258103,19.632411,0.497604,400081.509895,0.238014,5.714363,23.689542,2.111387,0.079787,0.076386,32.000000,72.019952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.518104,53.978916,55.710141,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,151.345515,-61.577030,103.331591,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
42.566799,36.440676,92.448423,99.424969,87.455590,83.414810,151.457703,14.071824,89.789312,7.791557,32.661188,42.310892,32.031320,92.454312,92.843331,91.098070,47.856497,89.007233,0.001190,0.036194,79.714702,57.141547,85.107963,6.518147,19.888797,0.503607,403118.331730,0.240340,4.524031,23.968950,2.130375,0.081126,0.076687,32.000000,71.999048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.500900,53.963947,55.806166,80.253165,38.481013,50.126582,78.227848,76.202532,10.379747,13.670886,20.000000,151.457703,-61.701167,103.792723,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
42.431215,36.440676,92.653396,99.424969,88.068753,84.288665,147.763919,14.079958,90.067444,8.144900,32.281764,42.385301,32.031320,92.730899,93.114858,91.288088,47.846124,89.447629,0.001189,0.036183,79.692532,57.223681,85.355451,6.819789,19.999208,0.515067,406883.410725,0.245824,4.324624,24.304594,2.171843,0.082023,0.078385,32.000000,71.991455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.497945,53.985051,55.943179,80.253165,38.481013,50.126582,81.772152,76.202532,10.379747,13.670886,20.000000,147.763919,-61.257368,104.998702,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
42.372877,35.981395,93.395098,99.799015,88.690111,85.138017,149.623084,14.076105,90.601791,8.481739,32.306060,42.162969,32.031320,93.337669,93.439339,91.956847,47.884172,90.095923,0.001189,0.036177,79.590655,56.826305,85.731758,7.150430,20.286436,0.515067,406883.410725,0.245824,4.324624,24.304594,2.171843,0.080470,0.077812,32.000000,72.011033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.522137,54.012207,56.093940,80.253165,38.481013,50.126582,81.772152,80.506329,10.379747,13.670886,20.000000,149.623084,-60.581068,105.511369,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
42.363661,35.331401,93.619548,100.161731,89.269896,85.974920,150.541335,14.070397,90.808715,8.724295,32.172930,42.182926,32.031320,93.602860,93.750905,92.240589,47.880573,90.218195,0.001189,0.036178,79.634537,56.790703,86.052694,7.498068,20.459528,0.521456,411232.946579,0.255506,4.483147,24.607520,2.183614,0.078672,0.074340,32.000000,71.990150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.516114,54.015806,56.218207,80.253165,38.481013,50.126582,81.772152,80.506329,10.379747,13.670886,20.000000,150.541335,-60.092294,106.602595,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
42.125399,35.331401,94.062096,100.161731,89.847151,86.816914,148.350216,14.070825,91.093851,8.948129,32.101645,41.832976,32.031320,93.961116,94.015724,92.506183,47.863471,90.532698,0.001190,0.036190,79.521460,56.166623,86.487940,7.077506,20.707757,0.526390,418224.990614,0.255456,3.453000,25.082351,2.209902,0.078851,0.076357,32.000000,71.962357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.504876,54.020021,56.346382,80.253165,38.481013,50.126582,81.772152,80.506329,10.379747,13.670886,20.000000,148.350216,-59.601907,107.223562,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.976434,34.609783,94.354545,100.478779,90.438235,87.677871,148.416860,14.087379,91.372885,9.172295,31.820090,41.735174,32.031320,94.170773,94.236821,92.676099,47.841778,90.659603,0.001192,0.036221,79.503950,55.832943,86.606305,6.931212,20.794067,0.532523,422474.375137,0.263402,3.732859,25.306366,2.232907,0.080286,0.076589,32.000000,71.965705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.504384,54.034324,56.480957,80.253165,38.481013,50.126582,81.772152,80.506329,10.379747,13.670886,20.000000,148.416860,-59.242920,108.241618,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.630609,34.389238,94.469573,100.724953,91.026639,88.517557,150.762473,14.077247,91.699271,9.378857,31.462692,41.396431,32.031320,94.426484,94.467047,92.969596,47.835402,90.922573,0.001106,0.036236,79.021510,55.291905,86.849558,7.272093,21.038337,0.539163,425969.675276,0.266390,3.186834,25.411398,2.247798,0.079474,0.076211,32.000000,71.943779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.482180,54.046837,56.616332,80.253165,38.481013,50.126582,81.772152,80.506329,10.379747,13.670886,20.000000,150.762473,-59.422010,108.911208,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.552490,34.295111,94.893187,100.964214,91.581359,89.354139,147.698864,14.077675,91.770631,9.556644,31.251161,41.365508,32.031320,94.704171,94.658866,93.227204,47.810519,91.034004,0.001019,0.036250,78.230545,55.315530,87.003356,7.634961,21.208124,0.544628,429995.529426,0.267017,3.375787,25.590187,2.269234,0.080208,0.077887,32.000000,71.938648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.464932,54.058895,56.748973,80.253165,38.481013,50.126582,81.772152,80.506329,10.379747,13.670886,20.000000,147.698864,-58.791124,110.031978,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.575507,33.718894,95.461906,101.161390,92.274492,90.447829,150.202273,14.080957,92.357385,9.769533,31.249858,41.439938,32.031320,95.325416,94.908679,93.753322,47.827131,91.652867,0.001018,0.036209,77.911723,55.225699,87.606410,8.123202,21.563540,0.549640,434037.125606,0.275628,3.374525,25.688015,2.283694,0.082095,0.077806,32.000000,71.933259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.493793,54.064575,56.931069,80.253165,38.481013,50.126582,81.772152,80.506329,10.379747,13.670886,20.000000,150.202273,-57.830159,111.190553,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.573544,33.718894,95.872154,101.161390,92.781805,91.269847,150.305237,14.074536,92.920706,9.938505,31.269302,41.338003,32.031320,95.944296,95.175148,94.470361,47.859508,92.198689,0.000931,0.036195,77.661076,54.958726,88.124217,8.488116,21.854727,0.549640,434037.125606,0.275628,3.374525,25.688015,2.283694,0.080869,0.077313,32.000000,71.928285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.496669,54.078075,57.050756,80.253165,38.481013,50.126582,81.772152,80.506329,10.379747,13.670886,20.000000,150.305237,-57.799711,111.758255,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.480568,32.937011,96.369974,101.262196,93.274122,92.074113,149.621040,14.073679,93.311119,10.116425,31.250023,41.416092,32.031320,96.330951,95.413149,94.786824,47.848173,92.449224,0.000845,0.036159,77.509101,54.949212,88.466973,8.860148,21.983130,0.550367,442586.470991,0.276049,2.773265,26.397438,2.306086,0.079652,0.076826,32.000000,71.903610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.487308,54.077855,57.187454,80.253165,38.481013,50.126582,81.772152,80.506329,10.379747,13.670886,20.000000,149.621040,-57.265010,112.919741,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.243825,32.445991,96.852005,101.397899,93.784397,92.871867,149.551694,14.078674,93.826202,10.281485,31.207045,41.020678,32.031320,96.855726,95.672874,95.352465,47.821572,93.101631,0.000671,0.035893,77.310533,54.448458,89.183503,9.066252,22.289634,0.550367,442586.470991,0.276049,2.773265,26.397438,2.306086,0.079762,0.076018,32.000000,71.896808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.500011,54.092049,57.343581,80.253165,38.481013,50.126582,81.772152,80.506329,10.379747,13.670886,20.000000,149.551694,-56.952832,113.485436,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.077871,32.133893,97.122286,101.672083,94.333446,93.693256,150.561363,14.074536,94.155149,10.437540,31.161018,40.849391,32.031320,97.263726,95.943336,95.718613,47.831594,93.320806,0.000480,0.035817,77.371291,54.153383,89.324739,9.227095,22.430809,0.559653,449105.636068,0.283769,1.893652,27.018383,2.348279,0.077747,0.074719,32.000000,71.912342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.520548,54.107869,57.513557,80.253165,38.481013,50.126582,81.772152,80.506329,10.379747,13.670886,20.000000,150.561363,-56.137940,114.592044,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.612329,32.057581,97.559359,102.049869,94.933975,94.507782,0.000000,14.079816,94.572291,10.586356,31.893107,40.305307,32.031320,97.687994,96.174658,96.027359,47.811935,93.755736,0.000219,0.035793,77.346281,53.255798,89.651442,9.386584,22.756274,0.565370,452783.506635,0.285373,1.780418,27.149233,2.364346,0.080045,0.076672,32.000000,71.872954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.502427,54.098313,57.669745,80.253165,38.481013,50.126582,81.772152,80.506329,10.379747,13.670886,20.000000,0.000000,-55.754303,115.284687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.347154,32.057581,97.706400,102.049869,95.504165,95.297173,150.308830,14.080672,94.723183,10.737421,32.555934,40.088010,32.031320,97.941482,96.397238,96.344231,47.830089,93.936483,-0.000042,0.035758,76.908694,52.853983,89.780868,9.538995,22.876887,0.573384,NaN,Inf,2.265297,27.447699,2.402210,0.080804,0.077566,32.000000,71.862025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.499866,54.105859,57.823691,80.253165,38.481013,50.126582,81.772152,80.506329,10.379747,13.670886,20.000000,150.308830,-55.048509,116.391295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.942228,32.057581,97.995118,102.049869,96.067541,96.039335,149.773616,14.069398,95.120339,10.875530,32.650571,39.662520,32.031320,98.242207,96.674155,96.645224,47.848993,94.252834,-0.000275,0.035766,76.243475,52.298572,90.100317,9.667735,23.167655,0.580991,460878.153866,0.296490,2.587171,27.545123,2.421643,0.078823,0.076349,32.000000,71.859278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.523973,54.117698,58.013287,80.253165,38.481013,50.126582,81.772152,80.506329,10.379747,13.670886,20.000000,149.773616,-54.780864,116.982168,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.705361,32.744154,98.200845,102.882522,96.629088,96.762949,149.640523,14.078531,95.185368,10.999508,32.246384,39.390474,32.031320,98.296681,96.909010,96.801852,47.817587,94.440062,-0.000391,0.035746,75.932639,51.868115,90.218114,9.788145,23.238492,0.580991,460878.153866,0.296490,2.587171,27.545123,2.421643,0.080566,0.076766,32.000000,71.800606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.510116,54.079914,58.135894,80.253165,38.481013,50.126582,81.772152,80.506329,10.379747,13.670886,20.000000,149.640523,-54.307938,118.115526,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.423847,32.975856,98.463968,103.284209,97.140984,97.463369,148.321489,14.071539,95.410783,11.110570,29.701324,39.322243,32.031320,98.786146,97.160913,97.110223,47.820203,94.754491,-0.000478,0.035737,75.802790,51.649414,90.410338,9.895884,23.638256,0.597233,469219.466819,0.308370,4.059567,27.878758,2.473239,0.080735,0.076539,32.000000,71.831718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544284,54.107067,58.328269,80.253165,38.481013,50.126582,81.772152,80.506329,10.379747,13.670886,20.000000,148.321489,-54.083581,118.719027,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.483038,32.975856,98.769357,103.284209,97.631794,98.138132,150.890047,14.066116,95.679118,11.214157,28.779100,39.190443,32.031320,98.893584,97.409033,97.347149,47.810638,94.910513,-0.000507,0.035731,75.622672,51.702473,90.627790,10.015320,23.765216,0.598814,473068.701183,0.316026,4.639051,28.075995,2.497574,0.075085,0.072563,32.000000,71.804205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.520994,54.120589,58.512360,80.253165,38.481013,50.126582,81.772152,84.556962,10.379747,13.670886,20.000000,150.890047,-58.051141,119.646131,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.387379,32.810354,99.323629,103.660988,98.042437,98.789981,149.651969,14.073394,96.295691,11.330764,28.746522,39.161335,32.031320,99.532524,97.677151,97.931371,47.846741,95.383190,-0.000507,0.035756,75.497116,51.585927,91.110349,10.172465,24.347277,0.600687,476327.532859,0.312283,4.565767,28.184546,2.501564,0.075112,0.071457,32.000000,71.784217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.496009,54.110393,58.669564,80.253165,38.481013,50.126582,81.772152,84.556962,10.379747,13.670886,20.000000,149.651969,-58.256129,120.210096,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.316746,32.098335,99.460639,103.982931,98.449333,99.410997,150.872946,14.076391,96.419141,11.469585,28.844041,39.220211,32.031320,99.701225,97.981387,98.161886,47.854977,95.653902,-0.000507,0.035763,75.338984,51.538447,91.191010,10.355194,24.256535,0.595369,479280.031823,0.317655,4.518739,28.447573,2.521712,0.080951,0.078173,32.000000,71.769447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.527588,54.153095,58.837926,80.253165,38.481013,50.126582,81.772152,84.556962,10.379747,13.670886,20.000000,150.872946,-62.532126,121.306043,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.231161,31.591247,99.872106,104.313204,99.079772,100.201473,148.508093,14.076105,96.818133,11.656164,28.946412,39.146016,32.031320,100.139009,98.252815,98.520805,47.859899,95.970957,-0.000509,0.035762,75.025872,51.268135,91.599600,10.553609,24.467707,0.602322,481427.086365,0.317057,3.894345,28.610151,2.529727,0.078692,0.075413,32.000000,71.767605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.549020,54.149949,59.016438,80.253165,38.481013,50.126582,81.772152,84.556962,10.379747,13.670886,20.000000,148.508093,-64.307322,122.518984,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.857388,31.591247,100.246225,104.313204,99.606319,100.782432,148.492217,14.074250,97.190223,11.787734,29.732091,38.582777,32.031320,100.500527,98.490930,98.867235,47.844120,96.331822,-0.000509,0.035759,74.724303,50.528567,91.832531,10.683820,24.690654,0.602322,481427.086365,0.317057,3.894345,28.610151,2.529727,0.080435,0.077225,32.000000,71.727425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.557673,54.135493,59.171546,80.253165,38.481013,50.126582,81.772152,84.556962,10.379747,13.670886,20.000000,148.492217,-64.521995,123.097308,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.638310,31.609572,100.350721,104.634073,100.160446,101.343006,148.769243,14.075963,97.345403,11.912940,30.567130,38.432285,32.031320,100.580199,98.749035,98.962334,47.890513,96.401280,-0.000510,0.035724,74.478418,50.535507,92.007191,10.806997,24.969935,0.612782,487735.995817,0.330351,3.960087,29.047167,2.579850,0.081864,0.078314,32.000000,71.739385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606621,54.162883,59.366094,80.253165,38.481013,50.126582,81.772152,84.556962,10.379747,13.670886,20.000000,148.769243,-63.655967,124.192822,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.351053,31.859009,100.637453,104.996250,100.730430,101.880443,0.000000,14.072538,97.649568,12.029620,30.553034,38.247093,32.031320,100.998371,98.979566,99.252759,47.887700,96.701319,-0.000509,0.035685,73.863061,50.069949,92.355210,10.922846,25.164952,0.614145,490522.799916,0.333648,4.253446,29.044309,2.597182,0.078897,0.075979,32.000000,71.737479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624597,54.184134,59.523840,80.253165,38.481013,50.126582,81.772152,84.556962,10.379747,13.670886,20.000000,0.000000,-65.570708,124.817644,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.362014,32.008074,100.652439,105.350966,101.275359,102.397332,150.180733,14.075106,97.748401,12.138765,30.175152,38.112564,32.031320,101.150660,99.212712,99.519027,47.888178,96.896349,-0.000509,0.035662,73.107779,49.865383,92.454206,11.030496,25.367706,0.620376,NaN,Inf,4.865340,29.234912,2.624112,0.079391,0.076159,32.000000,71.696534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628304,54.170567,59.692781,80.253165,38.481013,50.126582,81.772152,84.556962,10.379747,13.670886,20.000000,150.180733,-65.800348,125.964142,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
