OSU 80 Ton Compressor Load Stand
38.058604,32.038161,101.028020,105.706257,101.821282,102.897049,150.109690,14.075820,98.133192,12.239804,29.086493,37.864748,32.031320,101.543451,99.445323,99.807887,47.887900,97.239705,-0.000510,0.035654,72.867784,49.548370,92.862980,11.141459,25.604815,0.618698,496327.126429,0.336960,5.000536,29.356264,2.623753,0.080092,0.076803,32.000000,71.707858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650223,54.214437,59.863043,80.253165,38.481013,50.126582,81.772152,84.556962,10.379747,13.670886,20.000000,150.109690,-65.872762,126.591718,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
37.977049,32.038161,101.158795,105.706257,102.413392,103.396833,0.000000,14.079958,98.355029,12.336267,28.630458,37.779708,32.031320,101.771681,99.730795,100.002710,47.928480,97.324810,-0.000510,0.035622,72.742031,49.357299,92.901055,11.265593,25.728970,0.624200,498986.781997,0.341748,5.415657,29.570578,2.654538,0.080341,0.075722,32.000000,71.700505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709940,54.258284,60.060520,80.253165,38.481013,50.126582,81.772152,84.556962,10.379747,13.670886,20.000000,0.000000,-66.549942,127.816579,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
37.770428,32.030229,101.599407,106.060737,102.981802,103.878339,0.000000,14.074393,98.740243,12.426823,27.359639,37.660437,32.031320,102.168794,99.980759,100.449084,47.956651,97.840636,-0.000511,0.035635,72.551621,49.107517,93.403403,11.382864,25.997524,0.626610,NaN,Inf,5.519557,29.582963,2.663682,0.081047,0.077792,32.000000,71.679022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693879,54.256743,60.246144,80.253165,38.481013,50.126582,81.772152,84.556962,10.379747,13.670886,20.000000,0.000000,-66.700052,128.392110,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
37.754223,31.940515,101.834375,106.408309,103.526402,104.341811,150.815810,14.067400,98.889333,12.514238,27.034747,37.483047,32.031320,102.393884,100.219450,100.682484,47.959670,97.943341,-0.000512,0.035626,72.397365,48.955791,93.568053,11.490653,26.113207,0.629765,NaN,Inf,5.775627,29.875059,2.689919,0.079671,0.076423,32.000000,71.643443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711918,54.253532,60.390581,80.253165,38.481013,50.126582,88.607595,84.556962,10.379747,13.670886,20.000000,150.815810,-68.516995,129.619213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
37.514038,31.872958,102.117936,106.758950,104.088524,104.813352,149.034175,14.074821,99.222975,12.595921,26.950381,37.141227,32.031320,102.811975,100.481794,101.036723,47.977690,98.353150,-0.000512,0.035633,72.209829,48.562991,93.898365,11.595975,26.383650,0.631420,505929.784686,0.347870,5.706666,29.935655,2.697298,0.079327,0.076611,32.000000,71.627000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708838,54.302830,60.581660,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,149.034175,-68.019857,130.135578,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
37.454520,31.872958,102.300037,106.758950,104.624804,105.279854,148.206629,14.075820,99.376297,12.672867,27.477890,37.320420,32.031320,102.838417,100.763050,101.087268,47.976243,98.239228,-0.000511,0.035650,71.818580,48.564807,94.005744,11.707205,26.507778,0.634039,508253.903597,0.356027,5.947504,30.170973,2.722126,0.079041,0.076099,32.000000,71.614826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713407,54.299023,60.751848,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,148.206629,-70.207599,131.450408,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.098772,31.890462,101.916491,107.143986,105.139798,105.750399,150.549779,14.077960,98.938628,12.741462,27.290503,38.066037,32.031320,102.399062,101.034413,100.618074,48.028395,97.617789,-0.000511,0.035680,70.957310,49.593473,93.643224,11.830531,26.742659,0.636172,510556.735461,0.360232,6.024161,30.102076,2.731314,0.080172,0.076557,32.000000,71.596776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701151,54.341943,60.920664,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,150.549779,-70.964823,131.974050,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.466261,31.886086,101.843128,107.555938,105.912110,106.486046,149.861453,14.074678,98.838918,12.823436,27.676122,38.205862,32.031320,102.169079,101.372743,100.394445,48.042564,97.445062,-0.000509,0.035681,69.182731,49.534160,93.690358,11.935299,27.061384,0.618792,512326.499717,0.349651,5.216850,29.665109,2.675060,0.078824,0.075560,32.000000,71.556296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738550,54.370268,61.299043,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,149.861453,-70.812659,133.136952,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.001418,31.900035,101.771406,107.859237,106.448085,107.091033,151.284221,14.075249,98.705633,12.881816,27.245413,37.605089,32.031320,102.280880,101.575463,100.466564,48.080331,97.363686,-0.000508,0.035681,68.445369,49.056753,93.622402,11.996007,27.052126,0.611896,514722.350790,0.350289,4.836270,29.554497,2.653824,0.080395,0.076207,32.000000,71.545799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724196,54.372576,61.457787,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,151.284221,-71.491087,134.257643,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.394375,31.900035,101.949656,107.859237,107.012319,107.672255,0.000000,14.075963,99.040740,12.935196,27.060310,38.576692,32.031320,102.518406,101.772557,100.720383,48.084914,97.549841,-0.000506,0.035645,68.402686,50.065369,93.934423,12.049999,27.448297,0.620414,518792.031992,0.353361,5.350369,29.455293,2.678095,0.079727,0.076380,32.000000,71.540730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728147,54.390125,61.638339,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,0.000000,-71.597837,134.789901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.796881,31.547761,102.265724,108.128171,107.660074,108.246726,149.786526,14.073965,99.450604,12.987110,27.865891,38.856361,32.031320,102.758276,101.964274,100.945088,48.117619,97.689536,-0.000506,0.035623,67.931965,50.494793,94.266411,12.102755,27.695870,0.620414,518792.031992,0.353361,5.350369,29.455293,2.678095,0.079009,0.075207,32.000000,71.499633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695390,54.375825,61.800003,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,149.786526,-71.922414,135.936713,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.308344,29.863527,103.209018,108.324196,108.283997,108.822268,149.138497,14.074250,100.317271,13.041344,28.481746,39.267938,32.031320,103.804320,102.285262,101.860335,48.143794,98.530185,-0.000507,0.035596,67.645011,51.029415,95.141064,12.156966,28.136783,0.600329,523300.611663,0.352311,3.992442,29.620408,2.635926,0.078814,0.075939,32.000000,71.503133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688121,54.383651,61.989567,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,149.138497,-71.013099,136.439034,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.408329,29.223755,103.739880,108.370777,108.893558,109.420580,148.233189,14.071396,100.755698,13.096748,28.814119,39.402994,32.031320,104.272644,102.599166,102.347883,48.168036,98.986854,-0.000508,0.035576,67.738907,51.210662,95.557528,12.211510,28.366942,0.587696,523368.184200,0.348981,1.669967,30.114064,2.625626,0.075963,0.073818,32.000000,71.497299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713087,54.387064,62.178445,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,148.233189,-71.821314,137.599772,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.491329,29.223755,104.707849,108.370777,109.506873,110.031479,0.000000,14.074964,101.663565,13.151624,29.085937,39.407536,32.031320,105.254122,102.904721,103.522614,48.211958,99.884164,-0.000508,0.035586,67.849013,51.069823,96.519490,12.265654,28.741162,0.587696,523368.184200,0.348981,1.669967,30.114064,2.625626,0.077889,0.075074,32.000000,71.482852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703719,54.417698,62.343079,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,0.000000,-71.781182,138.239897,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.410402,29.086240,105.149277,108.441203,110.183580,110.670143,149.821248,14.077960,102.100979,13.206361,29.181848,39.326553,32.031320,105.652948,103.163420,103.915781,48.275695,100.279429,-0.000508,0.035595,67.814532,50.871403,96.658235,12.320221,28.913860,0.586228,NaN,Inf,0.803408,30.876168,2.651414,0.076401,0.072967,32.000000,71.457028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720938,54.401393,62.527582,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,149.821248,-72.068708,139.348236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.244889,29.064916,105.891454,108.530486,110.906827,111.317273,150.631318,14.069541,102.726696,13.259611,29.894398,39.080812,32.031320,106.349257,103.352493,104.723068,48.313223,100.918259,-0.000508,0.035603,67.690040,50.660913,97.510152,12.374542,29.252255,0.589840,530837.768446,0.351503,0.766092,31.053208,2.668059,0.075122,0.071711,32.000000,71.459978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713168,54.436612,62.723958,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,150.631318,-71.909061,139.871879,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.091534,28.960211,106.185079,108.756470,111.657163,111.967428,0.000000,14.072395,102.969476,13.311551,30.974743,38.929513,32.031320,106.573919,103.559344,104.952300,48.351315,101.274855,-0.000509,0.035619,67.560284,50.438990,97.759539,12.428665,29.411106,0.593546,533958.085519,0.353268,0.950191,31.403317,2.698223,0.076815,0.073613,32.000000,71.444424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737653,54.431082,62.906198,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,0.000000,-71.836721,141.071641,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.605637,28.810947,106.601861,109.113072,112.443332,112.631803,149.836928,14.078531,103.278789,13.360548,31.792321,38.367767,32.031320,107.034924,103.725127,105.590792,48.383913,101.718314,-0.000510,0.035722,67.328720,49.438366,98.175856,12.481384,29.584329,0.597970,NaN,Inf,1.036415,31.580802,2.716319,0.075611,0.072637,32.000000,71.418142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719858,54.437498,63.093881,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,149.836928,-71.509209,141.632656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.419083,28.810947,106.630257,109.113072,113.179458,113.283994,149.489285,14.071396,103.516647,13.407175,29.187811,38.544349,32.031320,107.193166,103.923601,105.611852,48.477016,101.839485,-0.000509,0.035943,67.016798,49.799761,98.450496,12.532668,29.780421,0.608709,540220.668781,0.365619,1.495942,31.815495,2.761303,0.073796,0.070678,32.000000,71.403086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724906,54.443057,63.252702,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,149.489285,-71.309723,142.675377,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.575639,28.544686,107.353872,109.500755,113.877460,113.895591,141.943794,14.078103,103.953194,13.453072,28.043568,38.526853,32.031320,107.745911,104.114950,106.205445,48.516781,102.443490,-0.000510,0.036166,66.978448,49.676437,98.940480,12.583529,30.125163,0.611703,543287.614496,0.370558,1.731250,31.795275,2.775450,0.077045,0.072280,32.000000,71.384196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732140,54.440692,63.403858,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,141.943794,-72.322193,143.318846,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.379142,28.260397,107.787880,109.834936,114.752917,114.736905,143.652667,14.073679,104.545971,13.512117,27.991474,38.269514,32.031320,108.438387,104.376052,106.768349,48.570291,102.883245,-0.000510,0.036445,66.834599,49.524503,99.374627,12.649516,30.451572,0.608789,545644.520935,0.390319,1.267460,32.117835,2.782945,0.073747,0.069884,32.000000,71.360454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748069,54.433223,63.600684,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,143.652667,-71.104588,144.457397,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.469927,28.103496,108.060014,110.106455,115.420614,115.403829,144.136771,14.075820,104.896233,13.554674,27.853093,38.526519,32.031320,108.554857,104.607399,107.055539,48.699884,103.228191,-0.000509,0.036664,66.666174,49.493646,99.757417,12.697847,30.621989,0.612105,549297.712264,0.390395,1.231192,32.327108,2.808502,0.071632,0.068881,32.000000,71.343233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724349,54.456863,63.779381,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,144.136771,-71.491968,145.583754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.312189,28.024501,108.718811,110.416539,116.105132,116.064628,150.162430,14.083241,105.444468,13.595888,28.134688,38.311400,32.031320,109.206498,104.866139,107.689123,48.813239,103.790140,-0.000508,0.036887,66.534966,49.273349,100.220866,12.744561,30.964081,0.611852,551917.768960,0.390156,0.959581,32.403054,2.808948,0.073508,0.069976,32.000000,71.335912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774118,54.495657,63.983908,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,150.162430,-71.705613,146.086625,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.200381,28.024501,108.851617,110.416539,116.827861,116.732993,148.899670,14.078959,105.634351,13.636024,29.145074,38.068011,32.031320,109.497580,105.082507,107.981789,48.895536,104.072183,-0.000508,0.037120,66.511919,48.993161,100.499992,12.790479,31.136334,0.614845,554841.043697,0.378264,1.080031,32.623433,2.837708,0.072598,0.068821,32.000000,71.306240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749876,54.469305,64.129074,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,148.899670,-71.265189,147.209047,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.006866,28.257116,109.323580,110.793765,117.581149,117.425378,147.251608,14.081385,106.235611,13.674467,30.353262,37.935938,32.031320,110.010327,105.307151,108.439577,48.995594,104.496260,-0.000508,0.037332,66.453133,48.852487,100.914720,12.835188,31.505072,0.617691,557944.287250,0.384902,1.221787,32.708126,2.849490,0.072332,0.068407,32.000000,71.281440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743876,54.471232,64.273279,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,147.251608,-71.248461,147.744452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
37.817162,28.888585,109.443825,111.270047,118.404695,118.109127,148.077651,14.068970,106.348062,13.710822,31.580798,37.617978,32.031320,110.042762,105.573048,108.699824,49.114527,104.623742,-0.000508,0.037540,66.261462,48.521365,101.042295,12.878870,31.547453,0.620529,561532.121700,0.393967,1.700507,32.858509,2.876417,0.071808,0.068094,32.000000,71.282490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766826,54.525016,64.469000,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,148.077651,-71.255138,148.854522,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
37.451124,29.705218,109.839179,111.794362,119.261926,118.790151,148.630451,14.073965,106.640707,13.744519,32.617789,37.401245,32.031320,110.459243,105.805077,108.985468,49.247949,104.890738,-0.000508,0.037783,65.949548,48.149662,101.226112,12.920696,31.883960,0.628547,565627.110790,0.396926,2.574173,32.814714,2.894025,0.069677,0.065920,32.000000,71.281512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766580,54.531528,64.642586,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,148.630451,-71.035109,149.451531,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
37.370300,29.705218,109.870785,111.794362,120.053067,119.437517,149.033145,14.080244,106.665781,13.775700,33.229860,37.422144,32.031320,110.564846,106.048341,108.934541,49.370159,104.982882,-0.000507,0.038025,65.791685,48.055478,101.429323,12.960912,32.044044,0.635805,570099.106876,0.402909,3.860797,32.838430,2.932867,0.072291,0.068932,32.000000,71.247674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756509,54.530161,64.808075,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,149.033145,-72.335545,150.349327,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
37.327395,30.498718,110.065435,112.220505,120.801104,120.040157,149.273781,14.079530,106.972984,13.805910,33.816705,37.215297,32.031320,110.709123,106.298993,109.148634,49.483224,105.253311,-0.000507,0.038247,65.474295,47.839462,101.766348,13.000967,32.047243,0.637718,572996.665045,0.404966,3.965053,32.770382,2.940056,0.072644,0.069413,32.000000,71.213227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753802,54.552770,64.947873,80.253165,38.481013,55.949367,88.607595,84.556962,10.379747,13.670886,20.000000,149.273781,-72.188811,150.346967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
37.282876,31.211916,110.141762,112.594793,121.526345,120.624740,149.143249,14.072252,107.032388,13.835014,34.462381,37.242293,32.031320,110.910605,106.532153,109.196605,49.657790,105.338101,-0.000507,0.038461,65.192764,47.953393,101.687933,13.040487,31.875174,0.644225,576869.654313,0.407763,4.813965,32.816066,2.948650,0.072971,0.068276,32.000000,71.205998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770721,54.558145,65.136349,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.143249,-70.416182,150.205858,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
37.232341,31.912891,110.230234,112.962444,122.480692,121.412445,149.117074,14.078103,106.853555,13.870444,35.151521,37.476532,32.031320,110.883674,106.838549,109.226577,49.864748,104.941400,-0.000508,0.038803,65.007159,48.266026,101.592952,13.089998,31.997650,0.653473,580402.430497,0.411455,5.584715,32.691208,2.954218,0.072373,0.067899,32.000000,71.212978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796452,54.608834,65.326991,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.117074,-70.185368,150.273442,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.131437,32.626802,109.738010,113.345380,123.248044,122.065141,149.162348,14.078531,106.306794,13.895254,35.792467,38.114852,32.031320,110.294355,107.033636,108.462799,50.042852,104.245607,-0.000508,0.039074,64.768041,49.204114,100.954777,13.125778,32.035573,0.656959,583880.677657,0.415042,6.353852,32.250158,2.960717,0.071126,0.068425,32.000000,71.179444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795352,54.619128,65.512261,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.162348,-71.837675,150.369941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.262066,32.626802,109.582890,113.345380,124.059271,122.761449,149.231710,14.078817,106.324077,13.923062,36.272827,38.336377,32.031320,110.117194,107.208368,108.343132,50.172994,104.142397,-0.000508,0.039179,64.500695,49.369552,100.992425,13.164331,31.846981,0.642624,587957.922848,0.407798,5.911656,31.663320,2.877888,0.071403,0.067618,32.000000,71.174172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778016,54.639534,65.659204,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.231710,-71.016694,150.383670,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.649255,33.322742,109.664070,113.682273,124.822681,123.458085,148.974878,14.079958,106.457276,13.944970,36.288657,38.740851,32.031320,110.167101,107.401866,108.514098,50.307614,104.125909,-0.000506,0.039215,64.474053,49.836910,101.117731,13.196859,32.124033,0.646817,590910.764837,0.408404,5.745840,31.472186,2.864009,0.073376,0.068820,32.000000,71.178674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818140,54.668511,65.864330,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,148.974878,-71.599451,150.192364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
38.891784,33.754188,109.825259,113.886527,125.651226,124.178330,149.270691,14.071111,106.689499,13.963935,35.435070,38.963965,32.031320,110.338798,107.628545,108.527415,50.447059,104.244552,-0.000505,0.039208,64.486215,50.055453,101.284768,13.226531,32.079318,0.639551,594736.442216,0.407709,5.952846,31.327818,2.837417,0.072700,0.068593,32.000000,71.143567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761680,54.668142,66.027471,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.270691,-70.879717,150.343938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.149060,33.754188,110.098234,113.886527,126.528045,124.908737,149.079276,14.073108,106.990914,13.980306,34.507381,39.262898,32.031320,110.682803,107.867701,108.997161,50.534222,104.673098,-0.000505,0.039211,64.555260,50.444277,101.740837,13.253772,32.203052,0.641463,598372.429862,0.406969,6.079953,31.258490,2.823868,0.073298,0.068841,32.000000,71.141174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766942,54.687863,66.186807,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.079276,-72.190425,150.340869,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.185302,33.830795,110.442439,113.929821,127.480409,125.636825,148.951329,14.074536,107.148424,13.993630,34.234415,39.220305,32.031320,110.947790,108.096872,109.242893,50.782998,104.864864,-0.000506,0.039225,64.645745,50.433289,101.879807,13.278214,32.240241,0.639643,601494.191386,0.406941,5.758703,31.424089,2.812283,0.073689,0.068521,32.000000,71.125370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793408,54.731686,66.358882,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,148.951329,-70.187496,150.367974,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.256349,33.879496,110.658482,113.920385,128.371467,126.371047,149.023386,14.073822,107.578695,14.007705,34.667230,39.254840,32.031320,111.274406,108.254804,109.484691,50.995928,105.133171,-0.000505,0.039214,64.765173,50.570121,102.037194,13.302889,32.270610,0.644075,604510.184106,0.409337,5.790188,31.288167,2.818466,0.074032,0.068162,32.000000,71.087903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763285,54.740353,66.534139,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.023386,-69.953674,150.252907,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.285491,34.112609,110.818837,113.972838,129.267804,127.092761,149.317884,14.075820,107.569906,14.022265,35.468557,39.238320,32.031320,111.358929,108.447702,109.551391,51.252780,105.182835,-0.000506,0.039224,64.916818,50.414971,102.229925,13.327552,32.461300,0.647262,607564.418615,0.410770,5.750526,31.232874,2.818868,0.074319,0.069712,32.000000,71.125707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756891,54.772306,66.722956,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.317884,-69.791459,150.327337,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.322061,34.539460,111.019316,114.122982,130.058428,127.734339,149.070567,14.077247,107.829891,14.042797,36.313217,39.261676,32.031320,111.664527,108.570760,109.812443,51.428864,105.486911,-0.000505,0.039201,64.997780,50.689038,102.501543,13.355251,32.492955,0.647964,610775.104253,0.412233,5.947430,31.005167,2.820859,0.071833,0.066891,32.000000,71.051536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733140,54.766325,66.843757,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.070567,-71.363061,150.474111,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.285964,34.539460,111.158432,114.122982,130.807182,128.302062,149.093389,14.081243,107.935218,14.066486,37.167594,39.339256,32.031320,111.638187,108.726746,109.790199,51.673084,105.528941,-0.000505,0.039183,65.065344,50.742857,102.577981,13.384780,32.451544,0.651897,614101.220155,0.415069,6.328870,31.007307,2.823334,0.067737,0.063990,32.000000,71.053508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741375,54.794984,67.048134,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.093389,-69.396229,150.405425,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.267806,35.085926,111.320325,114.330859,131.820667,129.046161,149.088902,14.074821,108.111683,14.099940,38.877635,39.299860,32.031320,111.760772,108.996310,109.942845,52.118670,105.594835,-0.000506,0.039174,65.229264,50.528974,102.732923,13.424814,32.351832,0.657097,616273.238216,0.417270,6.373694,30.787692,2.829469,0.071351,0.067247,32.000000,71.035246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766306,54.827519,67.395727,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.088902,-70.457121,150.308690,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.362930,35.712358,111.336313,114.593699,132.479285,129.620384,149.360090,14.081956,108.227667,14.124818,39.583502,39.359950,32.031320,112.010754,109.170001,109.978501,52.368237,105.711342,-0.000508,0.039171,65.234602,50.528758,102.872380,13.453935,32.484930,0.664258,619364.575038,0.419186,6.939527,30.634982,2.834781,0.072253,0.068664,32.000000,71.013224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758665,54.851864,67.545915,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.360090,-71.365922,150.413607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.308375,36.366499,111.465601,114.865433,133.090126,130.134856,149.126711,14.076248,108.232582,14.148208,40.255410,39.291541,32.031320,111.984496,109.355737,110.116703,52.585101,105.870180,-0.000507,0.039192,65.200091,50.495280,102.872220,13.481864,32.502475,0.665030,622780.172697,0.421266,7.451060,30.199228,2.828456,0.069077,0.064712,32.000000,70.998654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748713,54.892449,67.703141,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.126711,-71.641857,150.424937,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.389007,37.016056,111.597256,115.156055,133.655678,130.621655,149.215436,14.080529,108.392293,14.168962,40.863399,39.329121,32.031320,112.215804,109.572224,110.178842,52.809364,106.013379,-0.000506,0.039200,65.277885,50.669124,103.095623,13.507874,32.583303,0.670350,625845.116977,0.425005,8.172899,30.075159,2.835671,0.070619,0.066764,32.000000,70.984335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756884,54.895687,67.878062,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.215436,-70.086616,150.429068,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.448750,37.016056,111.656629,115.156055,134.200472,131.088487,149.149427,14.078674,108.378507,14.187711,41.328923,39.392241,32.031320,112.194215,109.730877,110.275262,52.999773,105.982957,-0.000506,0.039204,65.276905,50.614505,103.209447,13.531857,32.512650,0.671701,628647.291972,0.426145,8.722424,29.934464,2.833208,0.070956,0.066691,32.000000,70.989573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770170,54.923139,68.027238,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.149427,-68.603128,150.292050,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.493350,37.643234,111.813075,115.409771,134.666895,131.486000,149.175817,14.067543,108.598966,14.203323,41.780429,39.451446,32.031320,112.334272,109.953009,110.447319,53.116374,106.139801,-0.000503,0.039191,65.172901,50.674107,103.193911,13.552427,32.512546,0.674796,630377.716222,0.427149,8.648408,29.726308,2.830422,0.073022,0.068658,32.000000,70.980206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752354,54.959950,68.212049,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.175817,-68.108852,150.295590,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.490789,38.209146,111.723139,115.637403,135.102018,131.843782,149.160072,14.071539,108.696121,14.217650,42.172695,39.557452,32.031320,112.507559,110.149450,110.506076,53.426223,106.226886,-0.000501,0.039201,64.969097,50.634650,103.295149,13.570785,32.633107,0.678147,633010.171307,0.428574,9.220387,29.701161,2.831187,0.072653,0.069443,32.000000,70.940839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762933,54.963946,68.361324,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.160072,-68.211933,150.204284,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.560122,38.747729,111.907714,115.865876,135.449522,132.207611,149.106210,14.073537,108.777550,14.229814,42.662508,39.595186,32.031320,112.691406,110.325402,110.543114,53.625287,106.300383,-0.000501,0.039193,64.933573,50.957641,103.417069,13.586809,32.727914,0.678085,634914.102955,0.430479,9.789467,29.442047,2.829094,0.072989,0.068781,32.000000,70.936459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762878,55.007406,68.542335,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.106210,-69.200265,150.292797,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.632678,38.747729,112.050718,115.865876,135.785712,132.548299,149.093627,14.082527,108.781801,14.240800,43.077696,39.686858,32.031320,112.673160,110.506380,110.681183,53.859592,106.578395,-0.000500,0.039181,64.955520,50.962221,103.473702,13.601058,32.695839,0.678823,637017.782325,0.431628,10.242331,29.285777,2.828801,0.072082,0.067994,32.000000,70.931014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775611,55.034292,68.707694,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.093627,-68.306210,150.233749,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.682116,39.282525,112.168504,116.119344,136.105428,132.887480,149.044879,14.078103,108.990663,14.250459,43.333765,39.692342,32.031320,112.933111,110.664747,110.911611,54.048431,106.591437,-0.000499,0.039175,64.964032,51.006477,103.735064,13.613864,32.698252,0.680711,638022.369957,0.431912,10.152751,29.213142,2.827231,0.070892,0.067582,32.000000,70.904280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758433,55.017251,68.839215,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.044879,-69.877959,150.263332,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.676610,39.769168,112.461548,116.350612,136.391277,133.208865,149.088020,14.078531,109.054014,14.258592,43.687637,39.686923,32.031320,113.015902,110.841076,111.034273,54.270647,106.643776,-0.000497,0.039162,64.989170,51.021771,103.847255,13.624731,32.707930,0.683204,640043.454728,0.433198,10.626583,29.031881,2.826676,0.070549,0.066675,32.000000,70.910727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792123,55.060795,68.994833,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.088020,-67.659917,150.195236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.753389,40.229556,112.358979,116.550514,136.760679,133.624565,148.937758,14.076533,109.290635,14.267070,44.085287,39.750225,32.031320,113.100018,111.035631,111.080028,54.417699,106.796204,-0.000497,0.039196,64.999077,51.104064,103.911500,13.636188,32.672629,0.687455,641861.332147,0.434757,11.120012,28.840061,2.834455,0.068078,0.063943,32.000000,70.904039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785133,55.071431,69.158443,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,148.937758,-69.140911,150.119233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.747509,40.701484,112.478923,116.772914,136.999000,133.925796,149.148482,14.078817,109.416640,14.272471,44.458930,39.788082,32.031320,113.246150,111.198719,111.197537,54.636981,106.909164,-0.000497,0.039212,65.027656,51.202564,103.956531,13.643362,32.785821,0.687758,642939.126062,0.434877,11.027193,28.780647,2.826466,0.070007,0.066867,32.000000,70.882835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811236,55.097967,69.349005,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.148482,-68.886693,150.076865,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.782797,40.701484,112.605368,116.772914,137.224247,134.211733,149.064431,14.072110,109.374140,14.276786,44.800030,39.864218,32.031320,113.260971,111.384162,111.282261,54.893302,106.955347,-0.000498,0.039217,65.059062,51.079548,104.081982,13.649136,32.782097,0.690088,645920.980102,0.437168,11.964990,28.627692,2.829836,0.071646,0.067099,32.000000,70.886423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808475,55.115014,69.481321,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.064431,-66.858012,150.119745,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.845880,41.166599,112.678015,117.017535,137.448227,134.486221,148.981744,14.079102,109.549800,14.280056,45.081709,39.892002,32.031320,113.499067,111.534806,111.300988,55.100734,107.189244,-0.000499,0.039190,65.067401,51.360651,104.188828,13.653769,32.729330,0.691724,646627.417425,0.437924,11.921567,28.398134,2.830504,0.070441,0.066550,32.000000,70.854128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789168,55.115663,69.620437,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,148.981744,-67.392787,150.175921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.875294,41.606548,112.844699,117.250503,137.674200,134.729115,149.236668,14.073537,109.745263,14.283071,45.398434,39.882701,32.031320,113.474094,111.743044,111.474699,55.267907,107.120995,-0.000499,0.039184,65.093495,51.222767,104.368448,13.657527,32.796049,0.694397,648170.208567,0.438854,12.309126,28.326113,2.827846,0.071758,0.068126,32.000000,70.869823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827449,55.160069,69.781850,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.236668,-69.996154,150.267463,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.934102,42.025432,113.010494,117.464320,137.828712,134.962871,149.086071,14.077532,109.834410,14.285411,45.634996,40.039713,32.031320,113.612968,111.892483,111.412525,55.377380,107.339978,-0.000499,0.039178,65.090704,51.369209,104.444560,13.660973,32.836988,0.695540,649643.303062,0.439061,12.712944,28.119451,2.829940,0.072113,0.068693,32.000000,70.838020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838103,55.157805,69.928050,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.086071,-69.611415,150.249563,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
39.981384,42.025432,113.071247,117.464320,137.949805,135.206647,149.188135,14.082099,109.930828,14.286236,45.858920,40.048665,32.031320,113.745074,112.085342,111.578278,55.594639,107.405270,-0.000499,0.039169,65.137880,51.471462,104.500032,13.663279,32.881861,0.696564,651162.800666,0.440055,13.059656,28.136614,2.829925,0.073165,0.068234,32.000000,70.821711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845772,55.168136,70.052392,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.188135,-66.734388,150.102947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.021279,42.405713,113.317968,117.668148,138.073843,135.464482,149.100660,14.088949,110.015474,14.287973,46.095303,40.010357,32.031320,113.886803,112.280676,111.778909,55.804463,107.634291,-0.000498,0.039146,65.164931,51.502489,104.638225,13.665772,32.775619,0.696338,651751.706552,0.439980,13.001687,27.957075,2.828097,0.071856,0.067849,32.000000,70.814321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841957,55.215787,70.226296,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.100660,-66.847447,150.179029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.001275,42.766564,113.257801,117.865039,138.191382,135.701940,149.066485,14.077960,109.985854,14.288945,46.357712,40.044364,32.031320,113.926536,112.402923,111.954694,55.994631,107.536948,-0.000498,0.039134,65.200918,51.486763,104.850927,13.668020,32.976196,0.701395,653084.765410,0.441048,13.333098,27.879423,2.831443,0.071431,0.067187,32.000000,70.802178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860282,55.212874,70.360984,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.066485,-68.684272,150.254323,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
