OSU 80 Ton Compressor Load Stand
40.084971,42.766564,113.491116,117.865039,138.320291,135.958231,149.033365,14.085667,110.269933,14.289585,46.591391,40.185107,32.031320,114.091139,112.560150,112.066380,56.221632,107.766825,-0.000496,0.039167,65.065251,51.534981,104.925365,13.670132,32.990410,0.699075,654379.171907,0.442589,13.718447,27.633104,2.831355,0.072311,0.068631,32.000000,70.791458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867184,55.249877,70.504953,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.033365,-69.809581,150.303143,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.138092,43.474354,113.644430,118.275506,138.455637,136.297499,149.060242,14.074107,110.370492,14.291897,46.793991,40.244695,32.031320,114.199780,112.734695,112.241105,56.453136,107.795423,-0.000494,0.039163,64.953153,51.564588,105.157402,13.673619,33.068905,0.699898,654972.784830,0.442515,13.616003,27.538646,2.831264,0.072761,0.070015,32.000000,70.803052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866971,55.269510,70.652558,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.060242,-65.946936,150.065221,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.154042,43.474354,113.611710,118.275506,138.552322,136.538103,149.182380,14.073108,110.490763,14.294844,47.082053,40.240772,32.031320,114.316209,112.918530,112.242551,56.608622,107.965664,-0.000495,0.039120,64.914042,51.562772,105.107129,13.677656,33.032975,0.701592,656246.713682,0.443297,13.977701,27.404227,2.829153,0.072757,0.068667,32.000000,70.796748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.879466,55.309662,70.817890,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.182380,-68.811638,150.228438,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.134716,43.817729,113.789106,118.458253,138.557798,136.695209,149.187331,14.076533,110.656481,14.292682,47.302970,40.232502,32.031320,114.490067,113.094962,112.328932,56.786717,108.044506,-0.000493,0.039099,64.891831,51.579919,105.259355,13.675454,33.103917,0.701592,656246.713682,0.443297,13.977701,27.404227,2.829153,0.073712,0.068962,32.000000,70.777058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867598,55.328850,70.955300,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.187331,-68.319270,150.236975,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.168709,44.163590,113.761261,118.661836,138.589750,136.847064,149.167509,14.076105,110.714074,14.293259,47.586420,40.206409,32.031320,114.573795,113.211933,112.503380,56.965543,108.115740,-0.000493,0.039076,64.765742,51.642056,105.200516,13.676935,33.070478,0.704190,658856.545952,0.445100,14.606359,27.133385,2.835179,0.072567,0.068143,32.000000,70.758538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.876748,55.347863,71.090129,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.167509,-66.514066,150.138195,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.240692,44.520434,113.900068,118.878481,138.568469,136.978014,149.151608,14.084097,110.785315,14.297263,47.859058,40.369690,32.031320,114.669857,113.351214,112.705153,57.034234,108.228859,-0.000493,0.039066,64.748309,51.802621,105.391898,13.681542,33.134470,0.705537,659701.524210,0.445652,14.910699,26.995509,2.832087,0.070954,0.067184,32.000000,70.732842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862429,55.383562,71.219836,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.151608,-68.656613,150.295157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.264382,44.520434,114.141560,118.878481,138.527640,137.084973,149.070077,14.071824,110.873066,14.301658,48.108310,40.410210,32.031320,114.763432,113.508238,112.721564,57.221700,108.299676,-0.000493,0.039078,64.762829,51.823837,105.563179,13.686137,32.973468,0.705012,660716.808548,0.445680,15.179709,26.991803,2.830470,0.070193,0.066434,32.000000,70.741950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875937,55.404891,71.357373,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.070077,-69.590873,150.236857,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.366575,44.861949,114.179658,119.088189,138.386164,137.156079,149.030699,14.078817,110.944944,14.308344,48.321864,40.377405,32.031320,114.962386,113.717244,112.737032,57.443572,108.465665,-0.000493,0.039035,64.728679,51.813350,105.697925,13.693109,33.217659,0.710011,660733.327698,0.445986,15.150829,26.844995,2.834802,0.071030,0.067653,32.000000,70.741021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872283,55.437914,71.482791,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.030699,-67.671069,150.144961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.306546,45.189504,114.377182,119.287905,138.227864,137.213501,149.156728,14.073108,111.073581,14.315375,48.473724,40.402398,32.031320,114.967932,113.853917,112.916630,57.553912,108.512847,-0.000494,0.039026,64.722873,51.844887,105.716690,13.699827,32.987237,0.704106,661017.454611,0.445509,15.367911,26.718344,2.828569,0.071204,0.067471,32.000000,70.734396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834524,55.418965,71.607882,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.156728,-66.805921,150.094528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.327822,45.498436,114.344970,119.470961,138.056873,137.266220,148.987437,14.073108,111.155953,14.321815,48.715125,40.450967,32.031320,115.091883,114.048976,112.985733,57.748366,108.544026,-0.000495,0.039015,64.761843,51.863183,105.648327,13.706176,33.085794,0.712319,661628.854837,0.446427,15.768530,26.635051,2.837683,0.071809,0.067253,32.000000,70.714431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860732,55.463755,71.757314,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,148.987437,-66.027347,150.058494,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.345669,45.498436,114.541946,119.470961,137.917555,137.343210,149.180151,14.078531,111.268101,14.328611,48.980015,40.421465,32.031320,115.178200,114.192614,113.010224,57.922883,108.642985,-0.000495,0.039023,64.827278,51.844429,105.884293,13.712951,33.226733,0.710476,661902.528827,0.447215,16.051556,26.458465,2.835387,0.071291,0.068366,32.000000,70.703066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859858,55.502557,71.884256,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.180151,-65.991837,150.000429,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.417031,45.818350,114.532915,119.671245,137.742391,137.424509,149.172035,14.077247,111.371090,14.335196,49.247893,40.427653,32.031320,115.282601,114.362517,113.240695,57.953551,108.762826,-0.000495,0.039039,64.708046,52.025776,106.052694,13.719704,33.273966,0.708700,661811.828215,0.446673,16.029834,26.340633,2.839015,0.072185,0.066012,32.000000,70.696376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860901,55.522615,72.020815,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.172035,-66.124412,150.087132,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.481424,46.157197,114.680723,119.888204,137.616382,137.520287,149.093476,14.076533,111.465824,14.344012,49.749151,40.596687,32.031320,115.451179,114.675718,113.212764,58.250497,108.954573,-0.000496,0.039063,64.707073,52.114418,106.114633,13.728182,33.281126,0.707318,662623.699338,0.446480,16.262964,26.378560,2.833779,0.071223,0.067621,32.000000,70.710330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851684,55.566025,72.254524,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.093476,-66.411351,150.062310,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.546067,46.490305,114.777799,120.121284,137.530650,137.564742,149.196218,14.070825,111.602633,14.351159,49.970593,40.608522,32.031320,115.394422,114.841749,113.253994,58.429485,108.904137,-0.000495,0.039069,64.767894,52.148895,106.335226,13.735236,33.205490,0.707819,663274.031410,0.446913,16.590298,26.254824,2.835236,0.072844,0.069514,32.000000,70.696841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860792,55.599343,72.402443,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.196218,-67.686916,149.995158,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.568257,46.806707,114.805679,120.326591,137.405389,137.635734,149.180880,14.072395,111.637053,14.358546,50.189689,40.686925,32.031320,115.611276,115.002160,113.386761,58.622138,109.019159,-0.000495,0.039071,64.832276,52.242761,106.285890,13.742697,33.315954,0.709829,663140.547525,0.446107,16.778300,25.983437,2.830800,0.072427,0.068227,32.000000,70.702667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.885615,55.618654,72.527826,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.180880,-66.600052,150.098344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.626045,46.806707,114.975626,120.326591,137.311442,137.695407,148.992341,14.077960,111.662231,14.365440,50.382574,40.607048,32.031320,115.687624,115.146235,113.591487,58.819800,109.074023,-0.000497,0.039076,64.849744,52.243589,106.428672,13.749408,33.282280,0.708194,663520.387129,0.446489,17.067805,25.856502,2.829939,0.070365,0.066459,32.000000,70.679478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.887021,55.653854,72.649889,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,148.992341,-66.110985,149.945276,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.622117,47.114076,115.049057,120.521625,137.229398,137.767998,149.016006,14.071967,111.819512,14.372873,50.606142,40.561095,32.031320,115.759426,115.307048,113.699089,58.923607,109.097413,-0.000498,0.039047,64.825627,52.411079,106.522695,13.756891,33.393610,0.709139,663252.171732,0.446556,16.997818,25.690169,2.830096,0.070149,0.066080,32.000000,70.685248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875344,55.674917,72.754913,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.016006,-68.953604,150.255110,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.703066,47.406653,115.124048,120.707219,137.206016,137.856867,149.186336,14.069255,111.913882,14.379946,50.806191,40.709125,32.031320,115.835652,115.456240,113.733374,59.060345,109.272797,-0.000499,0.039058,64.858549,52.421599,106.414420,13.764132,33.406172,0.708268,663873.022717,0.447129,17.309943,25.599714,2.832178,0.067831,0.064562,32.000000,70.680393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878870,55.684831,72.878689,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.186336,-66.230794,150.040909,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.685501,47.713230,115.258017,120.915047,137.179677,137.964165,149.015793,14.077818,112.013806,14.386603,51.063110,40.706317,32.031320,116.044657,115.626364,113.791319,59.253795,109.389751,-0.000500,0.039033,64.892718,52.327901,106.424940,13.770709,33.403234,0.707938,664395.271957,0.446283,17.504602,25.563029,2.828388,0.071861,0.068333,32.000000,70.687149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.879561,55.724367,72.979294,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.015793,-68.652137,150.079147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.663791,48.020646,115.235493,121.124271,137.189755,138.062381,149.017313,14.078531,112.131214,14.395821,51.347653,40.762909,32.031320,116.127244,115.790134,113.939854,59.315999,109.550767,-0.000501,0.038986,64.867405,52.372721,106.651955,13.779965,33.373363,0.710289,664964.542134,0.447711,17.832414,25.436234,2.832902,0.072343,0.068018,32.000000,70.653994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870261,55.749109,73.084326,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.017313,-68.523524,150.081192,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.719132,48.020646,115.402731,121.124271,137.124881,138.108168,149.100576,14.076962,112.081594,14.403078,51.561527,40.831350,32.031320,116.115888,115.899620,113.933557,59.468320,109.487982,-0.000502,0.038972,64.894614,52.449398,106.798207,13.787031,33.401346,0.711977,665212.792979,0.447378,17.845766,25.377017,2.832821,0.071761,0.067646,32.000000,70.646753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848612,55.786209,73.223036,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.100576,-68.243628,150.033120,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.804816,48.345080,115.467876,121.325444,137.133391,138.166689,149.025340,14.072395,112.203364,14.409695,51.821075,40.909951,32.031320,116.231196,116.083086,114.089362,59.663274,109.593276,-0.000502,0.038970,64.973123,52.501352,106.862330,13.793433,33.493977,0.711900,665615.164320,0.447882,18.099179,25.277649,2.834116,0.070049,0.066545,32.000000,70.674575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886731,55.828729,73.347079,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.025340,-67.043705,149.987998,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.819134,48.654448,115.536210,121.518843,137.198414,138.269518,148.999414,14.073108,112.303938,14.416373,51.990209,40.838218,32.031320,116.282631,116.236272,114.183136,59.756758,109.678385,-0.000502,0.038950,64.992048,52.671956,106.978723,13.800151,33.447111,0.709618,665891.303005,0.447656,18.320165,25.142615,2.829761,0.072210,0.068387,32.000000,70.644551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874245,55.859516,73.436591,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,148.999414,-68.310686,150.207785,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.830084,48.654448,115.726467,121.518843,137.260436,138.360457,148.982680,14.077960,112.483831,14.423582,52.214460,40.859151,32.031320,116.423340,116.401871,114.163378,59.907760,109.758981,-0.000501,0.038930,65.047917,52.521620,107.103171,13.807235,33.357418,0.711885,666675.824108,0.448258,18.612261,25.097534,2.830442,0.071301,0.066958,32.000000,70.646453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.865743,55.862275,73.562869,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,148.982680,-65.594846,149.823561,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.865618,48.952036,115.658910,121.718918,137.308737,138.415932,148.865507,14.077532,112.493863,14.431039,52.437540,40.951800,32.031320,116.404646,116.574749,114.231727,59.998430,109.899430,-0.000501,0.038897,65.116386,52.622472,107.080390,13.814321,33.489335,0.715207,666715.287519,0.448473,18.599058,24.992343,2.834343,0.068530,0.065347,32.000000,70.633163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864539,55.899034,73.676883,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,148.865507,-66.293010,149.836149,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.923533,49.246623,115.853426,121.902881,137.341611,138.474157,149.020023,14.074964,112.643291,14.438707,52.666341,41.120927,32.031320,116.597137,116.699343,114.452602,60.129282,109.964606,-0.000500,0.038891,65.166064,52.518950,107.207206,13.821822,33.433237,0.712172,667242.626667,0.448930,18.853814,24.981442,2.830225,0.072523,0.069010,32.000000,70.640913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861844,55.911067,73.780861,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.020023,-66.692422,149.907628,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.960292,49.543143,115.872747,122.075735,137.361203,138.575549,149.022263,14.079530,112.674989,14.446745,52.829328,41.055321,32.031320,116.674281,116.836494,114.551207,60.263766,109.906651,-0.000499,0.038920,65.202336,52.613525,107.275404,13.829654,33.503654,0.714312,667654.103353,0.448308,19.078652,24.887580,2.830973,0.068846,0.064697,32.000000,70.629467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853726,55.938693,73.880987,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,13.670886,20.000000,149.022263,-67.563806,149.968801,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.935179,49.817458,116.015127,122.254707,137.334034,138.717855,149.036879,14.074250,112.732142,14.456649,53.015736,40.989614,32.031320,116.699825,116.975036,114.621060,60.309159,110.065428,-0.000499,0.038761,65.259258,52.612819,107.408483,13.840129,33.490226,0.713317,668282.938248,0.448539,19.330941,24.720204,2.828904,0.072776,0.069298,32.000000,70.625385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.882002,55.946310,74.007434,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,15.670886,20.000000,149.036879,-65.719864,149.855229,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.040060,49.817458,116.081380,122.254707,137.337858,138.830968,149.032350,14.081243,112.871845,14.463770,53.294974,41.094394,32.031320,116.800923,117.119671,114.655759,60.430454,110.198443,-0.000500,0.038761,65.312390,52.758991,107.524629,13.847138,33.571396,0.713317,668282.938248,0.448539,19.330941,24.720204,2.828904,0.071413,0.068068,32.000000,70.626642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868951,55.988335,74.075174,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,15.670886,20.000000,149.032350,-66.980095,149.893388,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.042414,50.100565,116.138718,122.449526,137.313801,138.908888,149.109282,14.072680,112.845795,14.471123,53.530970,41.218543,32.031320,116.917780,117.297337,114.804960,60.562366,110.247667,-0.000500,0.038758,65.380600,52.805152,107.527488,13.854094,33.554428,0.716013,669195.049816,0.448969,19.632551,24.766269,2.834009,0.072192,0.067167,32.000000,70.657482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890397,56.053153,74.219439,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,15.670886,20.000000,149.109282,-66.028521,149.760422,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.146624,50.399871,116.303782,122.658525,137.321040,138.945214,149.117518,14.071396,113.049952,14.477752,53.694235,41.226518,32.031320,117.074207,117.443162,114.958831,60.691357,110.261075,-0.000500,0.038755,65.401540,52.948274,107.582493,13.861295,33.610682,0.713468,669502.914961,0.448708,19.509381,24.718988,2.828490,0.072499,0.068357,32.000000,70.639017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.883642,56.060218,74.304680,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,15.670886,20.000000,149.117518,-65.991837,149.810658,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.188732,50.680809,116.327862,122.855581,137.368487,139.028807,148.903936,14.074821,113.093746,14.484764,53.821073,41.204927,32.031320,117.167334,117.582371,114.996155,60.830553,110.420721,-0.000500,0.038762,65.605596,52.889297,107.663418,13.868364,33.624425,0.713659,670313.597723,0.448237,19.963934,24.493560,2.826569,0.070955,0.066576,32.000000,70.634806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889450,56.099446,74.425982,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,15.670886,20.000000,148.903936,-66.731747,149.804127,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.205992,50.919507,116.463300,123.021791,137.352005,139.107740,148.883018,14.080672,113.262544,14.491853,53.951455,41.274129,32.031320,117.217057,117.770633,115.165311,60.886472,110.497255,-0.000502,0.038741,65.753399,52.886654,107.858044,13.875340,33.636882,0.713692,670817.964410,0.448979,20.194420,24.444720,2.824264,0.072433,0.069069,32.000000,70.644894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.894350,56.128893,74.542927,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,15.670886,20.000000,148.883018,-66.930499,149.805701,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.222261,50.919507,116.509218,123.021791,137.375267,139.192612,149.044240,14.073108,113.316923,14.498558,54.066158,41.395541,32.031320,117.257606,117.913139,115.213486,60.977918,110.626324,-0.000502,0.038749,66.417593,53.129841,107.849991,13.881946,33.692324,0.714777,671460.677037,0.449371,20.412449,24.432082,2.826368,0.072670,0.068171,32.000000,70.656525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.909096,56.172132,74.627552,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,15.670886,20.000000,149.044240,-65.577752,149.734733,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.304690,51.157118,116.660490,123.200513,137.391779,139.263239,148.816035,14.076105,113.432201,14.505486,54.223596,41.340548,32.031320,117.513562,118.067664,115.388099,61.106165,110.715349,-0.000501,0.038762,66.531488,53.195893,108.076515,13.888599,33.760040,0.714777,671460.677037,0.449371,20.412449,24.432082,2.826368,0.068426,0.064560,32.000000,70.637802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907071,56.190326,74.745508,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,15.670886,20.000000,148.816035,-65.224047,149.761956,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.316681,51.382389,116.733005,123.375627,137.449070,139.323421,149.069119,14.076819,113.574779,14.512781,54.361703,41.374236,32.031320,117.510035,118.208501,115.405436,61.207156,110.766994,-0.000502,0.038769,66.625908,53.175697,108.024366,13.895768,33.701870,0.712737,671979.907468,0.449185,20.531995,24.335603,2.824388,0.071815,0.068277,32.000000,70.649361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.906389,56.212414,74.836643,80.253165,38.481013,62.025316,88.607595,84.556962,10.379747,15.670886,20.000000,149.069119,-66.009739,149.749761,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.379222,51.615078,116.888822,123.552692,137.480285,139.387654,149.067471,14.072680,113.610519,14.519441,54.507546,41.444331,32.031320,117.649419,118.362907,115.525324,61.290731,110.982577,-0.000501,0.038792,66.866330,53.246539,108.273286,13.902271,33.796940,0.714920,672395.891334,0.448737,20.742939,24.263761,2.825324,0.073462,0.068348,32.000000,70.643292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.926311,56.246562,74.939519,89.367089,38.481013,62.025316,88.607595,84.556962,10.379747,15.670886,20.000000,149.067471,-65.315390,149.711208,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.383723,51.615078,116.970108,123.552692,137.498706,139.467140,149.073628,14.077247,113.761035,14.526676,54.705990,41.545711,32.031320,117.708459,118.483150,115.586933,61.375715,111.046563,-0.000500,0.038760,67.304748,53.208960,108.408217,13.908792,33.775094,0.713444,672851.460257,0.448482,20.900944,24.301758,2.824819,0.069714,0.065648,32.000000,70.622868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.926748,56.293406,75.038826,89.367089,38.481013,62.025316,88.607595,84.556962,10.379747,15.670886,20.000000,149.073628,-66.030355,149.743663,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.473102,51.857930,117.074110,123.728095,137.503946,139.547887,149.149093,14.075392,113.947296,14.533855,54.927956,41.493987,32.031320,117.927596,118.640603,115.802492,61.528236,111.246311,-0.000501,0.038738,67.399097,53.434659,108.360024,13.915985,33.659096,0.714712,673010.156379,0.448667,20.895573,24.252823,2.826476,0.072327,0.067789,32.000000,70.649369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.927920,56.334246,75.150980,89.367089,38.481013,62.025316,88.607595,84.556962,10.379747,15.670886,20.000000,149.149093,-65.266894,149.654088,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.619012,52.096400,117.276967,123.901001,137.551569,139.673097,149.019616,14.088663,114.063697,14.543252,55.151641,41.612356,32.031320,117.989143,118.935704,115.983631,61.702199,111.363240,-0.000501,0.038757,67.510503,53.570284,108.670898,13.924931,33.882306,0.716997,673361.406696,0.447932,21.031854,24.212736,2.822893,0.072114,0.068563,32.000000,70.656067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.928922,56.392202,75.327958,89.367089,38.481013,62.025316,88.607595,84.556962,10.379747,15.670886,20.000000,149.019616,-65.858602,149.743663,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.579890,52.317316,117.370340,124.068629,137.612182,139.739138,149.070393,14.073965,114.153271,14.550427,55.318163,41.683749,32.031320,118.137212,119.083254,116.107627,61.832494,111.447955,-0.000501,0.038761,68.199335,53.547907,108.643309,13.931886,33.933971,0.711836,673815.608931,0.447292,21.096727,24.104520,2.817870,0.070672,0.067152,32.000000,70.679700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.959165,56.434291,75.422379,89.367089,38.481013,62.025316,88.607595,84.556962,10.379747,15.670886,20.000000,149.070393,-65.097122,149.745197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.620859,52.317316,117.477958,124.068629,137.671329,139.820396,148.888198,14.074250,114.277279,14.558327,55.467458,41.686796,32.031320,118.348704,119.210096,116.182394,61.900356,111.554510,-0.000499,0.038713,68.343236,53.557177,108.795496,13.939084,33.982069,0.711836,673815.608931,0.447292,21.096727,24.104520,2.817870,0.073483,0.070467,32.000000,70.646945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.940097,56.447830,75.497826,89.367089,38.481013,62.025316,88.607595,84.556962,10.379747,15.670886,20.000000,148.888198,-65.872982,149.854127,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.656893,52.535221,117.662156,124.243213,137.659571,139.919442,149.074503,14.077960,114.393107,14.565705,55.699077,41.676699,32.031320,118.404279,119.383677,116.313879,61.990593,111.647676,-0.000499,0.038681,68.394270,53.678503,108.900528,13.946352,33.936305,0.712084,674400.483034,0.448393,21.315448,24.013798,2.822574,0.070041,0.066175,32.000000,70.663709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.956810,56.498111,75.611369,89.367089,38.481013,62.025316,88.607595,84.556962,10.379747,15.670886,20.000000,149.074503,-64.967262,149.694489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.687860,52.759995,117.737569,124.431146,137.704363,140.037620,148.885001,14.072966,114.547628,14.573825,55.968875,41.803441,32.031320,118.635281,119.514342,116.338057,62.081347,111.885910,-0.000500,0.038671,68.551650,53.740321,109.035850,13.954195,33.973415,0.714388,675000.382158,0.447982,21.490554,23.975842,2.824554,0.072905,0.068972,32.000000,70.686384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.945156,56.535620,75.706456,89.367089,38.481013,62.025316,88.607595,84.556962,10.379747,15.670886,20.000000,148.885001,-65.818910,149.723915,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.705484,53.018262,117.974164,124.634376,137.714714,140.124198,149.005271,14.072395,114.684671,14.581998,56.131554,41.778180,32.031320,118.671406,119.638411,116.486938,62.112432,111.855303,-0.000499,0.038669,68.744765,53.498964,109.123711,13.962151,34.015350,0.714509,675710.122083,0.448829,21.678571,24.018627,2.824265,0.070507,0.065777,32.000000,70.655382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.958111,56.571118,75.785268,89.367089,38.481013,62.025316,88.607595,84.556962,10.379747,15.670886,20.000000,149.005271,-65.662124,149.846810,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.840131,53.018262,118.041713,124.634376,137.720764,140.228768,148.896669,14.074536,114.791739,14.590177,56.322562,41.818656,32.031320,118.848057,119.808632,116.688401,62.249751,112.129566,-0.000499,0.038648,68.849701,53.814257,109.269268,13.969959,34.039321,0.715643,676489.637116,0.448837,21.915929,23.970397,2.828745,0.071481,0.068106,32.000000,70.678986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970936,56.601001,75.890323,89.367089,38.481013,62.025316,88.607595,84.556962,10.379747,15.670886,20.000000,148.896669,-64.778121,149.661602,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.887545,53.276540,118.103606,124.825658,137.731484,140.314978,148.919088,14.076676,114.914823,14.598379,56.487735,41.988595,32.031320,118.943813,119.930296,116.772194,62.363360,112.282051,-0.000499,0.038618,69.028750,53.908040,109.517289,13.977939,34.035780,0.713552,676529.070099,0.447931,21.756401,23.986578,2.821256,0.073070,0.068148,32.000000,70.667935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.972662,56.636062,75.997599,89.367089,38.481013,62.025316,88.607595,84.556962,12.379747,15.670886,20.000000,148.919088,-64.653543,149.588313,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.935633,53.526320,118.331187,124.996093,137.806495,140.407599,148.871255,14.075820,115.084268,14.606447,56.731417,42.075779,32.031320,119.089416,120.106850,116.956481,62.340723,112.255240,-0.000498,0.038621,69.106800,53.951290,109.634723,13.986026,34.090436,0.713552,676529.070099,0.447931,21.756401,23.986578,2.821256,0.072222,0.067417,32.000000,70.679515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.975634,56.674495,76.090681,89.367089,38.481013,62.025316,88.607595,84.556962,12.379747,15.670886,20.000000,148.871255,-64.512604,149.645827,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
42.025779,53.767052,118.448448,125.177933,137.904137,140.498839,148.988758,14.081814,115.318911,14.617705,56.900281,42.130017,32.031320,119.362394,120.237203,117.111111,62.494510,112.446512,-0.000496,0.038626,69.152802,53.983747,109.876644,13.996823,34.158938,0.714304,677982.119194,0.448057,22.151550,23.965848,2.821734,0.073605,0.068894,32.000000,70.663910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970819,56.718516,76.157155,89.367089,38.481013,62.025316,88.607595,84.556962,12.379747,15.670886,20.000000,148.988758,-64.636228,149.634222,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
42.096175,54.019323,118.619497,125.367842,137.978610,140.567362,149.033134,14.072252,115.421795,14.626054,57.025086,42.176009,32.031320,119.399151,120.414422,117.244319,62.620987,112.553015,-0.000496,0.038593,69.532814,54.067299,109.890741,14.004629,34.236987,0.715890,678361.085192,0.447970,22.387700,23.915967,2.820981,0.071435,0.067775,32.000000,70.700882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.989930,56.769527,76.282860,89.367089,38.481013,62.025316,88.607595,84.556962,12.379747,15.670886,20.000000,149.033134,-64.086193,149.606134,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
42.180187,54.244153,118.834629,125.564709,138.086115,140.661379,149.039474,14.077390,115.551635,14.634767,57.103810,42.371036,32.031320,119.694922,120.544309,117.605076,62.734443,112.779670,-0.000495,0.038611,70.698039,54.447664,110.082368,14.013214,34.212518,0.711717,678769.022016,0.446793,22.455193,23.851783,2.817821,0.073625,0.069416,32.000000,70.695535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.005023,56.797912,76.339741,89.367089,38.481013,62.025316,88.607595,84.556962,12.379747,15.670886,20.000000,149.039474,-64.236009,149.710933,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
42.225760,54.244153,118.917248,125.564709,138.183698,140.764602,149.187185,14.073822,115.789791,14.643868,57.233974,42.362758,32.031320,119.758060,120.719953,117.619273,62.876313,112.920733,-0.000492,0.038645,70.824631,54.095985,110.107517,14.022112,34.209738,0.712845,679260.427511,0.446365,22.581150,23.864610,2.817309,0.069939,0.065188,32.000000,70.705921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.998431,56.865413,76.446014,89.367089,38.481013,62.025316,88.607595,84.556962,12.379747,15.670886,20.000000,149.187185,-64.016494,149.586267,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
42.405858,54.448675,119.189059,125.733774,138.351849,140.892001,149.055558,14.078959,115.913748,14.653489,57.298611,42.475591,32.031320,120.070792,120.818560,117.859914,62.963119,113.179710,-0.000492,0.038656,70.833487,54.637746,110.412377,14.031196,34.366281,0.713067,679350.500022,0.445728,22.527581,23.801237,2.816225,0.072813,0.068961,32.000000,70.694513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.016550,56.885905,76.547923,89.367089,38.481013,62.025316,88.607595,84.556962,12.379747,15.670886,20.000000,149.055558,-65.164180,149.770689,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
42.448377,54.632613,119.284778,125.893946,138.497766,141.008909,149.141876,14.074107,116.048308,14.663433,57.357098,42.514273,32.031320,120.193969,120.976139,117.972895,63.131194,113.277373,-0.000493,0.038662,70.856900,54.513154,110.589610,14.040747,34.399536,0.709131,679960.051801,0.444702,22.520835,23.858354,2.810674,0.072130,0.067222,32.000000,70.730911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.011629,56.955095,76.650358,89.367089,38.481013,62.025316,88.607595,84.556962,12.379747,15.670886,20.000000,149.141876,-62.760152,149.627534,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
42.530634,54.794594,119.683306,126.049951,138.560229,141.076421,149.054154,14.075392,116.432199,14.673193,57.409789,42.656390,32.031320,120.391781,121.118203,118.271126,63.206876,113.556004,-0.000493,0.038661,70.839565,54.734315,110.912970,14.050240,34.449522,0.709162,680376.534823,0.444540,22.654996,23.744490,2.810114,0.069902,0.064418,32.000000,70.715965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.038473,56.981907,76.707974,89.367089,38.481013,62.025316,88.607595,84.556962,12.379747,15.670886,20.000000,149.054154,-62.452009,149.545788,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
42.542357,54.794594,119.647695,126.049951,138.588836,141.160624,149.119397,14.074821,116.529364,14.683492,57.481978,42.604327,32.031320,120.674831,121.249969,118.384315,63.303719,113.711654,-0.000492,0.038644,70.831554,54.717572,110.976031,14.060443,34.516687,0.709599,680730.239097,0.444266,22.720788,23.823277,2.814049,0.071451,0.066578,32.000000,70.722419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.014953,57.011570,76.799595,89.367089,38.481013,62.025316,88.607595,84.556962,12.379747,15.670886,20.000000,149.119397,-63.434031,149.657747,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
42.652124,54.945047,119.981215,126.215137,138.692674,141.292356,149.094749,14.070112,116.687438,14.693250,57.576466,42.769690,32.031320,120.804021,121.412537,118.675574,63.384381,113.888632,-0.000493,0.038668,70.847177,54.900231,111.147370,14.070261,34.534914,0.708225,680872.565117,0.444204,22.707090,23.812600,2.812437,0.071905,0.068368,32.000000,70.743106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.028695,57.071025,76.871586,89.367089,38.481013,62.025316,88.607595,84.556962,12.379747,15.670886,20.000000,149.094749,-63.265579,149.596653,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
42.780840,55.105938,120.232417,126.368647,138.850885,141.499070,149.153101,14.070254,116.991575,14.707232,57.677215,42.750665,32.031320,121.036573,121.555468,118.897205,63.489285,114.215746,-0.000493,0.038658,70.915975,54.979601,111.428798,14.083919,34.655817,0.708733,681478.086103,0.443622,22.729434,23.829802,2.813019,0.072544,0.068576,32.000000,70.754671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.032434,57.106002,76.974437,89.367089,38.481013,62.025316,88.607595,84.556962,12.379747,15.670886,20.000000,149.153101,-62.869762,149.582648,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
42.816282,55.267107,120.336393,126.536345,138.954552,141.632253,149.030610,14.073537,117.110080,14.717952,57.797029,42.895755,32.031320,121.138364,121.683119,119.077807,63.578131,114.421610,-0.000491,0.038620,71.186141,54.960177,111.705535,14.094182,34.592664,0.708909,682176.681538,0.443537,22.816962,23.843431,2.810578,0.072470,0.067835,32.000000,70.759860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.029953,57.165429,77.073004,89.367089,38.481013,62.025316,88.607595,84.556962,12.379747,15.670886,20.000000,149.030610,-62.110557,149.578439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
42.793789,55.267107,120.554171,126.536345,139.097018,141.756809,149.118514,14.070254,117.323843,14.729144,57.926599,42.942016,32.031320,121.410221,121.824341,119.317526,63.662111,114.429591,-0.000491,0.038794,71.246671,55.132665,111.761153,14.104894,34.605567,0.708930,683058.186918,0.443396,22.860379,23.930085,2.810529,0.068476,0.064484,32.000000,70.765621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.017383,57.188495,77.144560,89.367089,38.481013,62.025316,88.607595,84.556962,12.379747,15.670886,20.000000,149.118514,-62.834693,149.596142,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
42.868690,55.428556,120.611834,126.700710,139.228999,141.883114,149.240784,14.078246,117.377270,14.740735,58.108162,43.136973,32.031320,121.557821,121.919478,119.357298,63.759220,114.576011,-0.000488,0.038804,71.403781,55.136573,111.775671,14.116204,34.722221,0.708930,683058.186918,0.443396,22.860379,23.930085,2.810529,0.071964,0.068328,32.000000,70.744199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.011589,57.222225,77.208058,89.367089,38.481013,62.025316,88.607595,84.556962,12.379747,15.670886,20.000000,149.240784,-62.168737,149.670650,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
