OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, February 24, 2020
12:04:20 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
57.138021,67.145597,57.844274,76.928637,-2.365753,4.167244,149.349629,14.105360,57.052663,0.618935,64.644459,56.717552,32.031320,57.732708,79.742561,56.775744,48.237193,56.944703,-0.000050,0.038821,72.693381,62.088489,59.251138,0.060456,0.596600,0.000266,NaN,Inf,19.592492,-1.480555,1.001325,0.082025,0.078987,32.000000,74.954006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.110994,53.708510,52.207704,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,149.349629,71.149435,23.053973,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
57.072572,67.021524,57.965197,76.877333,-1.864289,4.640956,149.932565,14.116491,57.098279,0.688425,64.712460,56.771080,32.031320,57.771402,79.764173,56.872602,48.238891,56.994359,0.000037,0.038601,72.701601,62.368830,59.443049,0.065319,0.600585,0.000266,NaN,Inf,19.592492,-1.480555,1.001325,0.083321,0.078171,32.000000,74.923060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.124149,53.697792,52.207697,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,149.932565,68.948695,23.300432,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
57.061950,66.908733,57.992558,76.829616,-1.153851,5.307219,150.826347,14.111639,57.107646,0.763121,64.788635,56.675588,32.031320,57.865222,79.833285,56.865957,48.272413,57.076841,0.000066,0.038281,72.731510,62.327059,59.247628,0.082529,0.609077,0.019649,1151.658336,0.010866,19.820051,-1.110405,1.015640,0.084004,0.079600,32.000000,74.928304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.137211,53.740294,52.232586,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,150.826347,65.027308,24.414082,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
57.027430,66.799246,58.018869,76.779693,-0.594585,5.834969,147.358357,14.111639,57.083458,0.832242,64.839011,56.740887,32.031320,57.921652,79.846944,56.837436,48.292217,56.987385,0.000065,0.038053,72.575401,62.260900,59.129990,0.116338,0.599142,0.023787,1265.797774,0.011971,19.726583,-1.144174,1.016238,0.082275,0.079960,32.000000,74.937588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.130686,53.719261,52.238310,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,147.358357,61.676121,25.644057,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
57.057048,66.696087,58.150381,76.749904,-0.006238,6.385193,149.218397,14.107786,57.159362,0.909021,64.871672,56.602374,32.031320,57.929053,79.860220,56.971626,48.293400,57.074294,0.000065,0.037813,72.307448,62.522173,58.968526,0.104886,0.584447,0.027500,1429.628305,0.013904,19.639889,-1.170245,1.017385,0.082844,0.080522,32.000000,74.927183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.121282,53.691063,52.220836,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,149.218397,60.168481,26.211956,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.925411,66.696087,58.085875,76.749904,0.607604,6.949822,148.592533,14.111639,57.268305,0.984344,64.923895,56.568866,32.031320,57.861144,79.876750,56.978901,48.294666,57.260487,0.000065,0.037763,72.136224,62.694609,59.193133,0.084177,0.622690,0.033965,1561.020211,0.015013,19.509095,-1.090321,1.019162,0.084726,0.080969,32.000000,74.937484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112680,53.693725,52.202596,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,148.592533,57.616079,27.358729,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.955972,66.605859,58.220806,76.724529,1.248800,7.533477,151.650517,14.108499,57.400819,1.079636,64.970189,56.595940,32.031320,58.112594,79.845837,56.993200,48.318801,57.201845,0.000064,0.037809,71.997365,63.174512,59.176451,0.096405,0.672959,0.036900,1729.571455,0.016451,19.632008,-0.918140,1.020386,0.084513,0.081126,32.000000,74.943950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.112120,53.691039,52.202457,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,151.650517,56.464968,27.983472,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.932287,66.510681,58.211479,76.707704,1.909775,8.134922,152.124789,14.105075,57.357188,1.167845,64.998564,56.504961,32.031320,58.073778,79.860083,57.074035,48.296849,57.293916,0.000122,0.037789,71.516986,63.203268,59.194889,0.123997,0.648762,0.040253,1854.064560,0.017458,19.513224,-0.996855,1.022207,0.085437,0.082020,32.000000,74.940424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.091651,53.656223,52.206888,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,152.124789,54.445547,29.304006,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.851475,66.426507,58.300276,76.703567,2.592158,8.759900,150.635911,14.111496,57.442060,1.236543,65.084445,56.550368,32.031320,58.150004,79.870324,57.182156,48.327593,57.275525,0.000208,0.037826,70.561710,63.963085,59.217790,0.156008,0.726509,0.045625,2007.474448,0.018797,19.440175,-0.889229,1.022469,0.081030,0.077854,32.000000,74.947104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.106174,53.691329,52.208242,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,150.635911,53.598168,29.921039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.874407,66.426507,58.297220,76.703567,3.304357,9.401185,147.817388,14.108071,57.416898,1.321168,65.101497,56.542070,32.031320,58.218830,79.846423,57.230232,48.287622,57.329071,0.000295,0.037869,69.479810,64.576327,59.389108,0.181686,0.842264,0.049680,2155.632582,0.020469,19.431561,-0.937078,1.025484,0.080442,0.077022,32.000000,74.952113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.095266,53.657790,52.226954,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,147.817388,52.547874,31.073674,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.875734,66.348386,58.444002,76.710187,4.054660,10.070479,150.047381,14.111496,57.593893,1.369995,65.111174,56.521779,32.031320,58.283741,79.823757,57.401199,48.276272,57.520060,0.000352,0.037858,69.241670,64.976216,59.432018,0.194637,0.904199,0.045140,2322.704366,0.022376,19.410110,-0.847318,1.025017,0.080741,0.076768,32.000000,74.909353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.053210,53.654301,52.160970,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,150.047381,51.894516,31.593304,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.878017,66.272742,58.729803,76.731700,4.824930,10.763710,0.000000,14.113780,57.704209,1.414122,65.173841,56.549890,32.031320,58.510278,79.839163,57.286300,48.316817,57.526751,0.000351,0.037865,69.459806,65.092848,59.531217,0.206518,0.877982,0.049581,2506.267404,0.023608,19.330749,-0.658662,1.027574,0.081901,0.077219,32.000000,74.923465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.086254,53.662574,52.201331,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,0.000000,50.866306,32.564861,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.864667,66.199575,58.755663,76.769487,5.892789,11.729484,149.570679,14.109641,57.802709,1.476085,65.181704,56.550137,32.031320,58.473032,79.777767,57.483929,48.310843,57.647818,0.000235,0.037842,69.816483,65.259252,59.721890,0.228560,0.922265,0.064296,NaN,Inf,19.252970,-0.693005,1.032557,0.082286,0.079009,32.000000,74.928816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.061896,53.628027,52.168253,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,149.570679,50.221003,33.578314,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.995521,66.135485,58.784780,76.821893,6.721493,12.480502,151.646286,14.113922,58.031880,1.533597,65.203226,56.553119,32.031320,58.637961,79.770522,57.623483,48.277172,57.792976,0.000150,0.037810,69.977412,65.544668,59.817051,0.242783,0.984704,0.064296,NaN,Inf,19.252970,-0.693005,1.032557,0.081910,0.078855,32.000000,74.920125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.084054,53.601511,52.153811,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,151.646286,49.747415,34.054159,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.863907,66.135485,58.937268,76.821893,7.573970,13.249232,151.701960,14.103505,58.039114,1.582890,65.157790,56.551473,32.031320,58.705991,79.749030,57.702377,48.313951,57.804432,0.000063,0.037809,70.130234,65.739425,59.792928,0.254830,1.058160,0.064083,3098.904728,0.028864,19.005914,-0.406980,1.031393,0.083450,0.079382,32.000000,74.893459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.053987,53.578497,52.163715,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,151.701960,49.421864,35.114425,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.872996,66.074146,59.075813,76.893055,8.451438,14.043820,149.765111,14.114921,58.267248,1.643883,65.132702,56.574747,32.031320,58.897626,79.705252,57.878891,48.295412,57.918201,-0.000023,0.037815,70.262446,65.942948,59.907624,0.263692,1.128587,0.073361,3308.761695,0.030710,19.128908,-0.433175,1.036462,0.083051,0.079287,32.000000,74.895715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034592,53.549003,52.177479,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,149.765111,49.359020,35.740664,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.851162,66.006207,59.130770,76.984078,9.348757,14.861110,149.403824,14.114921,58.276237,1.704858,65.107457,56.536899,32.031320,58.955525,79.656843,57.908390,48.290339,58.050426,-0.000108,0.037850,70.393244,66.289751,59.953635,0.275136,1.117624,0.073361,3308.761695,0.030710,19.128908,-0.433175,1.036462,0.083697,0.079211,32.000000,74.898639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.034605,53.553673,52.153353,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,149.403824,49.106449,36.815407,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.822776,66.006207,59.249968,76.984078,10.270270,15.704858,0.000000,14.110925,58.461829,1.748532,65.038604,56.477675,32.031320,59.035033,79.602107,58.058409,48.311582,58.153190,-0.000195,0.037842,70.507028,66.753116,60.174635,0.280293,1.175935,0.077360,3520.120768,0.032961,19.059070,-0.309628,1.038732,0.083418,0.080006,32.000000,74.868474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.030708,53.530234,52.168564,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,0.000000,49.231827,37.353290,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.822090,65.936893,59.294043,77.083929,11.214186,16.568930,148.422570,14.111354,58.456373,1.803200,64.990871,56.547626,32.031320,59.141472,79.613810,58.160047,48.325143,58.232953,-0.000282,0.037844,70.702422,67.008215,60.251585,0.282220,1.275607,0.091388,NaN,Inf,19.038111,-0.109404,1.042715,0.083221,0.079326,32.000000,74.888625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.042555,53.536378,52.174857,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,148.422570,49.495419,38.563950,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.864225,65.861254,59.616618,77.196194,12.093686,17.463287,151.331378,14.111068,58.670028,1.844839,64.918892,56.542955,32.031320,59.447640,79.574256,58.417593,48.346164,58.284415,-0.000283,0.037862,70.876137,67.606791,60.425063,0.291374,1.370194,0.090476,4200.997325,0.039264,18.969440,-0.049663,1.043503,0.084361,0.080101,32.000000,74.890838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.012902,53.515902,52.189424,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,151.331378,49.673462,39.094398,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.866919,65.782041,59.585264,77.318943,12.950763,18.234421,151.033315,14.107500,58.805382,1.826541,64.822359,56.551408,32.031320,59.476854,79.518715,58.385667,48.332177,58.345490,-0.000282,0.037899,71.036954,67.760044,60.601133,0.274934,1.391074,0.098544,4408.189488,0.040546,18.854381,-0.023433,1.048403,0.083995,0.079774,32.000000,74.892965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.011934,53.511954,52.157272,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,151.033315,50.168294,40.336765,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.895305,65.782041,59.930161,77.318943,13.844151,18.890576,0.000000,14.113922,59.078370,1.789922,64.729633,56.563190,32.031320,59.711771,79.514674,58.593042,48.367250,58.590407,-0.000283,0.037933,71.200298,68.430833,60.708224,0.264902,1.509425,0.100092,94356.635938,0.042409,18.772647,0.046592,1.047802,0.070909,0.066836,32.000000,74.912917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.032770,53.542492,52.221862,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,0.000000,50.593332,41.032752,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.881272,65.701728,60.203078,77.458246,14.759142,19.605839,151.616291,14.111068,59.086139,1.746196,64.616096,56.471158,32.031320,59.781656,79.472264,58.755611,48.357545,58.688762,-0.000282,0.037959,71.347067,68.575325,60.791844,-0.001006,1.585676,0.106350,NaN,Inf,18.746102,0.235782,1.053341,0.085775,0.081906,32.000000,74.898563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.003969,53.536851,52.182950,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,151.616291,51.198716,42.306511,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.892229,65.701728,60.157243,77.458246,15.690992,20.347688,0.000000,14.110355,59.344964,1.712966,64.497368,56.590323,32.031320,59.967359,79.472404,58.919831,48.393623,58.795461,-0.000282,0.037970,71.518739,69.118095,61.052022,-0.040769,1.692163,0.114740,101422.291162,0.045401,18.678912,0.335349,1.058399,0.086422,0.082544,32.000000,74.907939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.041914,53.538689,52.219714,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,0.000000,51.930630,42.903600,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.893546,65.511677,60.441676,77.784862,16.974176,21.346383,0.000000,14.111639,59.538288,1.693637,64.358759,56.516886,32.031320,60.111351,79.429603,59.105607,48.387595,58.992634,-0.000281,0.037964,71.652948,69.822298,61.230007,-0.015456,1.819025,0.109715,NaN,Inf,18.668666,0.396624,1.057389,0.086351,0.081587,32.000000,74.890960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.012720,53.547882,52.202692,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,0.000000,52.937375,44.082552,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.931541,65.393688,60.515747,77.961694,17.970418,22.097073,149.736844,14.116491,59.622734,1.686580,64.220736,56.544967,32.031320,60.317460,79.409836,59.228293,48.404760,59.055763,-0.000281,0.037969,71.784033,69.990996,61.366202,0.003346,1.907987,0.113194,NaN,Inf,18.464317,0.501708,1.059304,0.084889,0.082027,32.000000,74.904290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.015979,53.549086,52.212150,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,149.736844,54.437359,45.183574,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.910805,65.277078,60.909417,78.155084,19.005232,22.859982,0.000000,14.110212,59.937119,1.709691,64.073632,56.588231,32.031320,60.588115,79.385440,59.400149,48.428810,59.349520,-0.000336,0.037929,71.979393,70.762289,61.628971,0.020715,2.041304,0.115524,114195.603822,0.051718,18.323880,0.622426,1.062956,0.085372,0.083877,32.000000,74.891700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.010399,53.556098,52.238636,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,0.000000,55.018048,45.656587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.930082,65.277078,61.089380,78.155084,20.059970,23.622756,148.577827,14.112638,60.012601,1.753896,63.925573,56.634515,32.031320,60.805825,79.357200,59.591956,48.460848,59.361414,-0.000423,0.037940,72.214123,70.741028,61.722603,0.033007,2.094259,0.124227,NaN,Inf,18.226649,0.864814,1.070261,0.085522,0.082317,32.000000,74.906653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.028348,53.546028,52.230261,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,148.577827,56.229037,46.695296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.911260,65.147543,61.261634,78.363103,21.144196,24.391398,149.964324,14.111782,60.269159,1.696688,63.749098,56.572745,32.031320,61.049446,79.328393,59.788793,48.468452,59.618478,-0.000509,0.037937,73.009260,71.430676,61.958001,0.040405,2.240342,0.129936,122018.979312,0.055704,18.208633,0.843542,1.073060,0.084839,0.081381,32.000000,74.882254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.018721,53.529449,52.242495,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,149.964324,56.706299,47.156743,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.919813,65.007011,61.337071,78.591821,22.254883,25.169495,0.000000,14.106073,60.407766,1.642473,63.554195,56.564600,32.031320,61.115499,79.308015,59.952256,48.485300,59.696513,-0.000597,0.037949,73.879114,71.699078,62.065851,-0.008623,2.337976,0.130991,125946.575734,0.056985,18.096690,1.068235,1.076441,0.081542,0.077894,32.000000,74.882902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.002669,53.507594,52.227052,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,0.000000,57.665159,48.298756,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.916836,64.855482,61.476294,78.840966,23.408999,25.980934,150.854846,14.117062,60.729939,1.658119,63.401940,56.566167,32.031320,61.331170,79.315270,60.174139,48.498653,59.918245,-0.000684,0.037951,74.193848,72.301086,62.398425,-0.085436,2.506218,0.131365,NaN,Inf,17.948164,1.121751,1.077605,0.081030,0.078124,32.000000,74.894603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.006272,53.514226,52.235684,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,150.854846,58.440665,48.763862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.929968,64.855482,61.658366,78.840966,24.599795,26.793604,149.505423,14.111639,60.891550,1.635425,63.217255,56.536541,32.031320,61.495691,79.288331,60.388574,48.510303,60.023989,-0.000745,0.038167,74.278168,72.522074,62.463487,-0.091202,2.534923,0.130391,134039.001091,0.060286,17.799418,1.307957,1.080107,0.079270,0.075678,32.000000,74.883201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965301,53.507615,52.232447,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,149.505423,59.551988,49.916024,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.912354,64.694057,62.072125,79.125163,25.611395,27.604349,149.820540,14.111924,61.186022,1.636008,63.027020,56.496379,32.031320,61.908115,79.341543,60.632023,48.512902,60.216572,-0.000747,0.038412,74.322551,72.973711,62.849643,-0.080116,2.735294,0.137641,138224.297742,0.062717,17.787144,1.391277,1.083056,0.078172,0.075240,32.000000,74.862203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983007,53.517189,52.270217,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,149.820540,60.111877,50.458746,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.875791,64.527962,62.157712,79.421791,26.515988,28.418219,148.472389,14.104932,61.371232,1.607208,62.834484,56.653774,32.031320,61.978592,79.371531,60.817671,48.551931,60.402203,-0.000806,0.038690,74.352797,73.095606,62.885398,-0.076541,2.817441,0.142908,142349.355832,0.064472,17.642182,1.561312,1.090662,0.078336,0.073746,32.000000,74.862069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.983860,53.506207,52.292544,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,148.472389,61.319945,51.581680,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.898799,64.348122,62.560982,79.736923,27.694909,29.518304,149.006511,14.108499,61.626003,1.562647,62.604562,56.538437,32.031320,62.312914,79.401540,61.095043,48.537815,60.727192,-0.000864,0.038992,74.388038,73.434052,63.151325,-0.081765,2.975640,0.146107,146467.553261,0.066993,17.510270,1.688290,1.092868,0.077272,0.075106,32.000000,74.842614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.956483,53.509636,52.300956,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,149.006511,62.028535,52.713189,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.874978,64.162788,62.814766,80.071941,28.544535,30.337218,150.609519,14.108642,61.940436,1.528075,62.234493,56.555473,32.031320,62.574170,79.468205,61.457812,48.569319,61.036023,-0.000863,0.039245,74.457823,73.794230,63.416438,-0.111829,3.120352,0.146107,146467.553261,0.066993,17.510270,1.688290,1.092868,0.077665,0.074324,32.000000,74.835600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.982412,53.510657,52.318334,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,150.609519,62.596257,53.305832,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.872907,64.162788,62.929601,80.071941,29.539962,31.157644,148.866145,14.112210,62.104989,1.483575,61.830334,56.572686,32.031320,62.815039,79.532022,61.647338,48.560578,61.180467,-0.000862,0.039484,74.501524,74.036133,63.538948,-0.121232,3.161750,0.152021,150659.544995,0.068841,17.307716,1.993242,1.099511,0.078088,0.074201,32.000000,74.830429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.970981,53.542605,52.333790,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,148.866145,63.707979,54.452723,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.870354,63.934015,63.426675,80.426572,30.736985,31.995184,148.465589,14.113066,62.415233,1.429371,61.325361,56.556973,32.031320,63.139474,79.594332,61.980345,48.591141,61.465362,-0.000862,0.039621,74.654527,74.594849,63.876074,-0.099535,3.336374,0.162571,160434.346646,0.073188,17.147794,2.371421,1.106495,0.077513,0.074257,32.000000,74.831994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.965508,53.532374,52.366762,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,148.465589,64.149304,55.013030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.842631,63.662634,63.606018,80.773496,32.043743,32.846385,149.902996,14.108357,62.615147,1.364541,60.854327,56.564447,32.031320,63.264424,79.666063,62.163387,48.615832,61.615895,-0.000861,0.039597,74.778454,74.797927,64.113819,-0.096614,3.456673,0.170494,164632.598443,0.075315,16.921408,2.592415,1.115285,0.080419,0.076054,32.000000,74.828280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.993672,53.559795,52.384138,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,149.902996,65.206856,56.034783,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.823017,63.342326,63.993957,81.111884,33.412916,33.712676,148.874192,14.108642,62.910110,1.276401,60.302615,56.485463,32.031320,63.767365,79.710749,62.525158,48.570751,61.803744,-0.000890,0.039627,74.847839,75.267696,64.362759,-0.125478,3.638491,0.173961,168883.633614,0.076562,16.675960,2.700285,1.118984,0.079910,0.075917,32.000000,74.816358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.961640,53.536051,52.381639,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,148.874192,65.953064,56.516726,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.817927,63.342326,64.096256,81.111884,34.806962,34.587420,150.702608,14.111354,63.155363,1.224906,59.830423,56.513189,32.031320,63.834172,79.794991,62.615226,48.593153,62.101595,-0.000978,0.039637,74.933841,75.415794,64.456023,-0.161207,3.740616,0.179192,173228.519493,0.079085,16.374005,2.910440,1.126198,0.079404,0.075145,32.000000,74.805475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.937257,53.539145,52.406908,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,150.702608,66.898515,57.616056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.750377,62.986296,64.446025,81.464368,36.207211,35.474937,149.759445,14.114778,63.553816,1.145327,59.381966,56.279943,32.031320,64.101320,79.906995,63.020882,48.590233,62.363593,-0.001064,0.039619,75.001588,75.847864,64.888392,-0.192097,3.922272,0.181380,177710.017832,0.080161,16.378770,3.148997,1.128099,0.079210,0.076076,32.000000,74.808009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.953460,53.591200,52.469266,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,149.759445,67.506244,58.211532,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.691662,62.613518,64.688206,81.817425,37.600342,36.376666,144.489782,14.111924,63.691518,1.085977,58.976479,56.324683,32.031320,64.362188,80.011444,63.205127,48.617324,62.463744,-0.001152,0.039628,75.058867,75.929465,65.023571,-0.212146,4.004977,0.187039,182117.130955,0.082764,16.085988,3.380677,1.135605,0.078735,0.075462,32.000000,74.807034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.967427,53.609660,52.506827,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,144.489782,68.485816,59.450555,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.629730,62.228943,65.242678,82.161668,39.456938,37.590597,148.965306,14.108214,64.112418,1.033754,58.287390,56.326820,32.031320,64.754470,80.169693,63.580179,48.557021,62.796636,-0.001151,0.039650,75.106181,76.277949,65.313546,-0.231936,4.213896,0.194741,186557.881613,0.087974,15.768234,3.440838,1.141053,0.075386,0.073059,32.000000,74.784072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.927471,53.637939,52.553163,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,148.965306,69.561204,60.723724,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.512341,61.870779,66.104686,82.510625,40.860137,38.502838,151.987997,14.111924,64.472749,0.991461,58.083650,56.167768,32.031320,65.174559,80.274542,63.869101,48.542767,63.049451,-0.001065,0.039662,75.086295,76.678776,65.764311,-0.249887,4.405036,0.203418,191086.269598,0.087679,15.440004,3.780867,1.152087,0.078056,0.073545,32.000000,74.773558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.943953,53.674192,52.551688,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,151.987997,70.354147,61.473134,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.442281,61.870779,66.494729,82.510625,42.278081,39.423857,151.879981,14.125624,64.616708,0.935019,57.915533,56.140696,32.031320,65.343850,80.390690,64.092391,48.564839,63.205660,-0.000979,0.039705,75.144474,76.878048,65.826959,-0.266918,4.529644,0.222422,197174.152543,0.088654,15.193811,4.023541,1.169739,0.080271,0.077130,32.000000,74.789998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.946553,53.678533,52.612637,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,151.879981,71.355803,62.754682,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.334303,61.549192,66.366560,82.883898,43.698573,40.369506,149.512666,14.112781,64.883016,0.884427,57.761723,56.047284,32.031320,65.546127,80.500765,64.426692,48.548721,63.612019,-0.000892,0.039695,75.154376,77.025783,66.168823,-0.280502,4.720893,0.231616,201886.857824,0.090965,15.259682,4.136385,1.178101,0.078759,0.074850,32.000000,74.784693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917671,53.685085,52.628798,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,149.512666,71.605985,63.307868,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.245360,61.263076,66.261813,83.262717,45.140947,41.324276,149.092214,14.111924,65.153139,0.832806,57.676501,56.035707,32.031320,65.792685,80.568744,64.615869,48.523265,63.624875,-0.000805,0.050373,75.163484,77.061518,66.340751,-0.288278,4.811351,0.227407,206592.173905,0.094740,15.039739,4.502284,1.178084,0.079766,0.075811,32.000000,74.765798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.904719,53.683319,52.644138,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,149.092214,72.459514,64.422619,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
56.157186,61.012702,66.397723,83.688502,46.588826,42.285096,148.967873,14.109641,65.511235,0.780092,57.656997,55.747696,32.031320,66.187535,80.686711,64.947365,48.504261,63.993638,-0.000720,0.053201,75.216129,77.798418,66.616001,-0.293101,5.126018,0.228268,211359.550064,0.097349,14.837462,4.538779,1.178085,0.080028,0.076540,32.000000,74.755632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910034,53.722583,52.680728,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,148.967873,73.016128,64.937332,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
55.970920,61.012702,66.609312,83.688502,48.038809,43.246851,151.046136,14.110497,65.696122,0.735270,57.617201,55.644267,32.031320,66.423083,80.809684,65.110548,48.489294,64.279023,-0.000633,0.053697,75.238211,77.617296,66.874648,-0.294753,5.195489,0.223981,216168.524305,0.099801,14.670300,4.873685,1.182355,0.080199,0.076585,32.000000,74.748141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.905485,53.735722,52.723452,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,151.046136,74.307442,66.014317,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
55.867202,60.804935,66.782231,84.166787,49.480512,44.231340,150.562305,14.111782,65.975577,0.684471,57.602008,55.661470,32.031320,66.670965,80.937219,65.439419,48.504056,64.563693,-0.000545,0.053708,75.282368,77.388903,67.053776,-0.288900,5.330915,0.234914,221135.514910,0.101040,14.846416,5.132180,1.190070,0.079985,0.075951,32.000000,74.754196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890622,53.752319,52.763135,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,150.562305,74.684684,66.573089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
55.850425,60.614763,66.999504,84.624948,50.914337,45.222125,0.000000,14.111068,66.097605,0.635528,57.592302,55.529670,32.031320,66.780014,81.071735,65.596795,48.477571,64.763766,-0.000517,0.053725,75.636929,77.472644,67.229274,-0.279500,5.417678,0.240087,226058.036039,0.103827,14.736909,5.359514,1.195375,0.079341,0.075444,32.000000,74.734304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857511,53.740603,52.791853,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,0.000000,75.184561,67.577809,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
55.768088,60.446031,67.514701,85.082040,52.337546,46.245377,0.000000,14.114065,66.386617,0.598385,57.547728,55.365193,32.031320,67.041025,81.190156,65.923141,48.466258,65.128014,-0.000517,0.053695,75.992833,77.514193,67.498709,-0.266209,5.614876,0.246225,NaN,Inf,14.562643,5.555666,1.199624,0.080367,0.076180,32.000000,74.738195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850892,53.749518,52.822958,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,0.000000,75.635003,68.160381,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
55.674500,60.446031,67.684087,85.082040,53.741252,47.346769,0.000000,14.112923,66.618374,0.562145,57.519263,55.352194,32.031320,67.317143,81.331750,66.051730,48.475603,65.230367,-0.000517,0.053685,76.070249,77.475480,67.639842,-0.263626,5.704794,0.255121,NaN,Inf,14.472032,5.874849,1.210633,0.080925,0.078383,32.000000,74.737761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824170,53.744733,52.853434,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,0.000000,76.335671,69.133748,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
55.514000,60.297914,68.042877,85.564855,55.585056,48.704664,0.000000,14.111354,66.881573,0.517789,57.502287,55.118013,32.031320,67.566086,81.511128,66.459073,48.479611,65.588253,-0.000516,0.053671,76.090904,77.601000,68.051227,-0.296734,5.921952,0.262798,NaN,Inf,14.560936,5.951778,1.215711,0.080212,0.077848,32.000000,74.748248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825425,53.773935,52.912485,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,0.000000,77.142422,70.212818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
55.339158,60.155022,68.401035,86.076714,56.979097,49.713237,149.411301,14.113209,67.279600,0.479704,57.435825,54.981797,32.031320,68.131593,81.657646,66.826652,48.461354,65.864190,-0.000515,0.053698,76.061864,77.501902,68.304999,-0.319267,6.150542,0.269507,NaN,Inf,14.571397,6.243481,1.225714,0.080799,0.077173,32.000000,74.727665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810817,53.748906,52.945571,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,149.411301,77.569143,70.713723,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
55.239913,60.012682,68.661083,86.592484,58.369835,50.727591,0.000000,14.110640,67.351559,0.430866,57.389879,54.958923,32.031320,68.318866,81.846886,66.985432,48.483140,66.041349,-0.000514,0.053724,76.063572,77.586238,68.411910,-0.336385,6.288312,0.277744,253817.752416,0.118632,14.589422,6.498003,1.236033,0.081266,0.078412,32.000000,74.724022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822151,53.769333,53.005359,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,0.000000,78.481888,71.918442,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
55.049387,59.873368,69.019554,87.105536,59.758550,51.750536,148.899581,14.119202,67.876584,0.397277,57.286953,54.738773,32.031320,68.744622,82.012666,67.439904,48.487392,66.341949,-0.000514,0.053721,76.068073,77.830032,68.810258,-0.336311,6.534878,0.284485,NaN,Inf,14.541921,6.624212,1.242961,0.081108,0.076626,32.000000,74.723603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807629,53.761739,53.045161,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,148.899581,78.931135,72.500385,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
54.917289,59.873368,69.201049,87.105536,61.123331,52.782258,149.565307,14.110497,68.141800,0.369154,57.190656,54.635530,32.031320,68.907166,82.190266,67.611453,48.501807,66.528154,-0.000515,0.053761,76.113081,77.776895,69.067176,-0.333067,6.662172,0.284485,NaN,Inf,14.541921,6.624212,1.242961,0.080023,0.077057,32.000000,74.700850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800158,53.752439,53.081943,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,149.565307,80.057816,73.592792,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
54.335795,59.731035,69.637632,87.635486,62.491485,53.810530,148.410664,14.111354,68.532944,0.358276,57.033151,54.360892,32.031320,69.253292,82.418892,68.078590,48.555722,66.902505,-0.000513,0.053747,76.112932,77.785102,69.439218,-0.326940,6.913498,0.297177,269355.802804,0.126804,14.711812,7.010662,1.260096,0.080109,0.077123,32.000000,74.703176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807573,53.750681,53.152504,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,148.410664,80.651958,74.142319,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
54.678568,59.573319,69.838346,88.164378,63.870495,54.838461,149.464722,14.110925,68.726680,0.354457,56.811697,54.256179,32.031320,69.602211,82.620284,68.304051,48.560809,67.106617,-0.000514,0.053731,76.143227,77.744815,69.643554,-0.319349,7.025683,0.313724,274592.173150,0.131780,15.130305,7.266751,1.281616,0.080516,0.077135,32.000000,74.692013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779483,53.755927,53.183815,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,149.464722,81.359265,75.323002,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
54.465259,59.388131,70.660399,88.679774,65.272797,55.878733,150.426979,14.110212,69.181957,0.342018,56.582276,54.158490,32.031320,70.124213,82.862886,68.769781,48.625544,67.471563,-0.000514,0.053723,76.157183,77.597408,70.158423,-0.316765,7.211342,0.309903,279633.421901,0.132364,14.641446,7.430137,1.277253,0.080791,0.077047,32.000000,74.685850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770885,53.745903,53.271907,100.000000,30.379747,62.025316,88.607595,84.556962,12.379747,20.670886,20.000000,150.426979,81.831924,75.932364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
