OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
J Singleton,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Measured on:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Wednesday, February 26,2020,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
10:45:08 AM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Test Comments:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Measurements:,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.025106,48.190403,198.94811,162.872548,175.187946,162.783105,148.921966,14.478963,196.376189,23.751383,47.915703,49.331838,32.03132,202.093077,161.065723,199.319215,107.996262,194.956361,-0.000487,0.038612,90.637904,65.567806,189.778454,1.551602,52.377856,0.705850063,629318.4296,0.86262,8.802944,15.498576,4.057045,0.076223,0.072708,32,78.154432,32,32,32,32,32,32,70.225687,78.452851,99.446206,68.377835,57.205413,43.329114,50.583017,64.662854,36.962025,31.949367,26.835443,148.921966,112.432526,149.712507,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.087489,48.220021,198.955583,162.922633,175.221403,162.788013,148.941016,14.476109,196.106442,23.777993,47.895492,49.248253,32.03132,202.086635,161.083548,199.367863,108.007482,195.00101,-0.000487,0.038597,90.698022,65.424956,189.74362,1.583595,52.26340509,0.703260938,629538.9849,0.862652,8.936671,15.420736,4.058086,0.075822,0.072024,32,78.143025,32,32,32,32,32,32,70.215901,78.452609,99.436679,68.377835,57.159789,43.329114,50.583017,64.696493,36.962025,31.949367,26.835443,148.941016,112.50659,149.709438,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.056055,48.220021,198.972848,162.922633,175.216262,162.800578,148.906045,14.481817,196.208742,23.777808,48.139773,49.274103,32.03132,202.054832,161.102606,199.27611,107.998047,194.969173,-0.000486,0.038593,90.715844,65.015742,189.727792,1.576489,52.24208291,0.704110688,629510.6759,0.861424,8.900962,15.425997,4.053081,0.073145,0.070349,32,78.079832,32,32,32,32,32,32,70.196277,78.454537,99.419531,68.377835,57.163335,43.329114,50.583017,64.684396,36.962025,31.949367,26.835443,148.906045,112.534283,149.70279,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.099248,48.236476,198.936566,162.922074,175.216892,162.804711,148.981374,14.476394,196.103622,23.782857,48.327547,49.230995,32.03132,202.031958,161.112631,199.402536,108.013472,195.010926,-0.000485,0.038601,90.893388,65.299131,189.707195,1.571219,52.37554764,0.704897188,629625.5897,0.862306,8.933872,15.423682,4.05603,0.074194,0.070166,32,78.048115,32,32,32,32,32,32,70.213562,78.46878,99.427085,68.377835,57.112778,43.329114,50.583017,64.726234,36.962025,31.949367,26.835443,148.981374,112.839402,149.65696,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
48.988067,48.320672,198.991196,162.919555,175.277866,162.816088,148.742461,14.480247,196.251954,23.799266,48.669608,49.21763,32.03132,201.967149,161.123967,199.267043,108.041188,195.029961,-0.000484,0.038611,90.849405,65.139956,189.776148,1.579876,52.36980509,0.702513625,629577.0896,0.86109,8.905109,15.423666,4.051723,0.071635,0.067366,32,78.052136,32,32,32,32,32,32,70.22856,78.451589,99.423789,68.377835,57.104849,43.329114,50.583017,64.733031,36.962025,31.949367,26.835443,148.742461,112.754521,149.689533,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.068909,48.441619,198.934862,162.968802,175.312897,162.833504,148.647687,14.472969,196.169658,23.776287,48.73318,49.249824,32.03132,202.048757,161.108487,199.220161,108.011141,195.015663,-0.000483,0.038622,90.549061,65.314656,189.776049,1.590384,52.366736,0.704227563,629794.3634,0.863514,9.073764,15.41497,4.058378,0.073816,0.070693,32,78.115987,32,32,32,32,32,32,70.227242,78.450693,99.417111,68.377835,57.105797,43.329114,50.583017,64.821423,36.962025,31.949367,26.835443,148.647687,112.664692,149.751452,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.088879,48.521703,199.024759,163.01637,175.306834,162.844911,148.979084,14.47668,196.00323,23.745154,48.440699,49.38121,32.03132,202.055892,161.108082,199.218982,108.002153,195.040758,-0.000483,0.038607,90.401347,65.325554,189.683333,1.598145,52.32802618,0.70358475,630166.6024,0.864264,9.142009,15.427747,4.054194,0.072975,0.069827,32,78.145731,32,32,32,32,32,32,70.230529,78.456414,99.438918,68.377835,57.066636,43.329114,50.583017,64.80056,36.962025,31.949367,26.835443,148.979084,112.880711,149.667149,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.078086,48.521703,198.880943,163.01637,175.312037,162.853799,148.808472,14.482245,196.205411,23.765857,48.006216,49.268034,32.03132,202.036504,161.142061,199.30294,108.044668,195.032122,-0.000482,0.038598,90.369531,65.591181,189.624124,1.589857,52.27898327,0.7043025,630384.9503,0.862206,9.201188,15.445996,4.054376,0.074394,0.069342,32,78.008467,32,32,32,32,32,32,70.215755,78.47999,99.426099,68.377835,57.077351,43.329114,50.583017,64.813044,36.962025,31.949367,26.835443,148.808472,112.605931,149.70338,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.179207,48.459446,198.9456,163.010494,175.316516,162.863732,148.547667,14.476822,196.079208,23.77326,47.782356,49.321576,32.03132,202.07528,161.137936,199.313163,108.045499,195.063755,-0.000481,0.038583,90.357479,65.42322,189.822161,1.635805,52.23502836,0.704773438,630301.0301,0.863452,9.212486,15.400293,4.052337,0.074923,0.071066,32,77.926702,32,32,32,32,32,32,70.207054,78.475482,99.448998,68.377835,57.044556,43.329114,50.583017,64.842777,36.962025,31.949367,26.835443,148.547667,112.334105,149.711562,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.173811,48.381831,198.973711,162.949495,175.380667,162.873759,148.861903,14.477393,196.051177,23.811464,47.954737,49.327994,32.03132,202.097053,161.182604,199.324165,108.073407,195.021067,-0.000481,0.038569,90.51835,65.423954,189.546177,1.593265,52.31879418,0.7041595,630083.1528,0.862896,9.044454,15.411135,4.045319,0.073357,0.070041,32,77.985596,32,32,32,32,32,32,70.237263,78.546889,99.461539,68.377835,57.008312,43.329114,50.583017,64.806597,36.962025,31.949367,26.835443,148.861903,112.526497,149.626433,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.142749,48.387316,198.914343,162.952013,175.436559,162.894022,148.726305,14.478392,196.070971,23.822667,48.212139,49.378212,32.03132,202.161169,161.153919,199.363953,108.085441,195.006231,-0.000481,0.03848,90.505578,65.519045,189.828625,1.538907,52.29498182,0.70304575,629875.7252,0.861046,8.972478,15.367473,4.046335,0.072965,0.068869,32,77.883769,32,32,32,32,32,32,70.240869,78.541012,99.472889,68.377835,57.011012,43.329114,50.583017,64.83014,36.962025,31.949367,26.835443,148.726305,112.240249,149.701806,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.167397,48.387316,198.966387,162.952013,175.49993,162.911821,148.642231,14.47511,196.123911,23.833564,47.732587,49.363072,32.03132,202.040949,161.152425,199.350892,108.064337,195.002786,-0.00048,0.038241,90.471278,65.473127,189.596921,1.574742,52.34095564,0.703704375,629966.3811,0.862556,9.010441,15.349965,4.047684,0.073134,0.068425,32,77.769006,32,32,32,32,32,32,70.228435,78.584977,99.464412,68.377835,56.958743,43.329114,50.583017,64.871132,36.962025,31.949367,26.835443,148.642231,112.797709,149.638706,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.186157,48.379088,199.022377,162.952853,175.552815,162.919402,148.980339,14.481674,196.042547,23.847339,47.979544,49.325941,32.03132,202.241432,161.130487,199.489795,108.039098,195.127373,-0.00048,0.037931,90.564525,65.29559,189.74527,1.575418,52.31761455,0.7029825,630070.3134,0.862658,8.984668,15.369796,4.046714,0.072083,0.06844,32,77.753156,32,32,32,32,32,32,70.227457,78.585652,99.462588,68.377835,57.021111,43.329114,50.583017,64.876072,36.962025,31.949367,26.835443,148.980339,112.372614,149.804953,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.197847,48.385396,199.020519,162.968522,175.572379,162.940909,148.733029,14.476252,196.058697,23.897238,48.145742,49.279421,32.03132,202.131792,161.151057,199.396526,108.04456,195.106279,-0.000479,0.037689,90.480627,65.366454,189.767095,1.611195,52.40172218,0.7033125,630143.0865,0.860304,8.967871,15.437113,4.046963,0.073177,0.070382,32,77.656012,32,32,32,32,32,32,70.19208,78.562944,99.467302,68.377835,56.965762,43.329114,50.583017,64.894735,36.962025,31.949367,26.835443,148.733029,112.447676,149.653852,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.195307,48.411725,199.117018,162.985591,175.645057,162.964942,148.807888,14.475253,196.302037,23.882909,47.867575,49.38823,32.03132,202.231096,161.130921,199.413455,108.010676,195.136623,-0.000479,0.037485,90.356402,65.674851,189.979671,1.66072,52.38346764,0.702046813,630205.6183,0.861688,8.950924,15.427764,4.04531,0.07195,0.067833,32,77.58145,32,32,32,32,32,32,70.179816,78.556962,99.451135,68.377835,56.93624,43.329114,50.583017,64.90862,36.962025,31.949367,26.835443,148.807888,112.413655,149.684379,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.250017,48.352485,199.188143,162.983632,175.689904,162.985521,148.918093,14.479248,196.283479,23.883548,47.719122,49.327088,32.03132,202.307016,161.173768,199.505785,108.042173,195.283944,-0.000479,0.037487,90.472162,65.670025,189.808597,1.660407,52.34373527,0.702724,630463.44,0.861494,8.979908,15.472841,4.04748,0.071624,0.06653,32,77.565533,32,32,32,32,32,32,70.189762,78.542574,99.494971,68.377835,56.993892,43.329114,50.583017,64.929991,36.962025,31.949367,26.835443,148.918093,112.583877,149.735874,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.187665,48.352485,199.240765,162.983632,175.790503,163.005735,148.770827,14.479248,196.263376,23.866175,48.098604,49.256103,32.03132,202.391662,161.194068,199.505622,108.073791,195.286556,-0.000478,0.037499,90.725794,65.547019,189.863908,1.697231,52.44481018,0.7027075,630257.5292,0.85976,8.863524,15.495674,4.044428,0.069222,0.065431,32,77.598273,32,32,32,32,32,32,70.219631,78.559006,99.506845,68.377835,56.980939,43.329114,50.583017,64.916981,36.962025,31.949367,26.835443,148.770827,112.659859,149.591657,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.226501,48.39664,199.167468,162.975797,175.822316,163.030098,148.680733,14.479106,196.493844,23.839867,48.526479,49.349687,32.03132,202.327097,161.173885,199.415841,108.080325,195.16888,-0.000478,0.037516,90.850024,65.69945,189.947466,1.739213,52.40421236,0.702359625,630313.9888,0.86193,8.928653,15.465018,4.050625,0.071807,0.068468,32,77.557333,32,32,32,32,32,32,70.174541,78.515999,99.497001,68.377835,56.991334,43.329114,50.583017,64.971539,36.962025,31.949367,26.835443,148.680733,112.664002,149.712585,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.163012,48.527462,199.09108,163.032599,175.834921,163.04424,148.934369,14.474396,196.432258,23.82185,48.491947,49.34514,32.03132,202.258618,161.186965,199.420585,108.093571,195.115851,-0.000476,0.037492,90.913794,65.508515,189.851551,1.803152,52.37205964,0.702426313,630431.0453,0.861932,8.932237,15.415091,4.04594,0.071817,0.067561,32,77.531156,32,32,32,32,32,32,70.199763,78.524543,99.507168,68.377835,56.954682,43.329114,50.583017,64.970131,36.962025,31.949367,26.835443,148.934369,113.183643,149.497597,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.205784,48.577104,199.067022,163.040994,175.871826,163.059474,148.788399,14.474682,196.277114,23.750701,48.436222,49.357121,32.03132,202.288912,161.172074,199.39789,108.066662,195.092793,-0.000477,0.037519,91.041135,65.533794,189.961479,1.738901,52.38782109,0.703813,630797.4529,0.86209,9.129399,15.382283,4.049611,0.07751,0.072427,32,77.638595,32,32,32,32,32,32,70.149726,78.494713,99.496037,68.377835,56.897868,43.329114,50.583017,64.96574,36.962025,31.949367,26.835443,148.788399,112.588748,149.483081,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.34634,48.59356,199.128193,163.036237,175.934024,163.075802,148.791711,14.485813,196.313578,23.730733,48.056362,49.479522,32.03132,202.236926,161.182765,199.573304,108.041689,195.077806,-0.000476,0.03755,91.313728,65.493142,189.817446,1.698776,52.41035055,0.703064313,630733.7842,0.86285,9.085892,15.354853,4.045673,0.075782,0.071884,32,77.672366,32,32,32,32,32,32,70.166502,78.495304,99.492477,68.377835,56.941955,43.329114,50.583017,65.026429,36.962025,31.949367,26.835443,148.791711,112.926086,149.568014,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.319252,48.59356,199.151904,163.036237,175.911444,163.097261,148.941018,14.481246,196.191337,23.713423,47.86969,49.386264,32.03132,202.199741,161.202158,199.497352,108.019016,195.23648,-0.000475,0.037547,91.307254,65.829008,189.951401,1.663193,52.43980218,0.701361375,630995.7208,0.859684,9.004109,15.420129,4.035318,0.070743,0.067292,32,77.694948,32,32,32,32,32,32,70.181268,78.527179,99.521721,68.377835,56.894735,43.329114,50.583017,64.963543,36.962025,31.949367,26.835443,148.941018,113.112916,149.699171,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.240096,48.513475,199.154442,163.00154,175.908813,163.113819,148.794999,14.481817,196.479394,23.728759,48.10772,49.474714,32.03132,202.408583,161.211547,199.48733,108.003309,195.265454,-0.000476,0.037558,91.530401,65.411552,189.749981,1.630853,52.46264436,0.701459688,631186.4045,0.859458,9.032352,15.50133,4.038015,0.07249,0.069858,32,77.600142,32,32,32,32,32,32,70.169642,78.487731,99.499043,68.377835,56.949469,43.329114,50.583017,64.994543,36.962025,31.949367,26.835443,148.794999,113.233506,149.640044,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.246413,48.479192,199.221431,162.95649,175.916165,163.122745,148.681772,14.477251,196.281644,23.74149,48.439619,49.33906,32.03132,202.325242,161.207905,199.513403,108.034503,195.117399,-0.000476,0.037567,91.555164,65.650712,189.9585,1.603495,52.48645818,0.702057813,631226.1481,0.861732,9.034873,15.527721,4.044558,0.079499,0.070464,32,77.595016,32,32,32,32,32,32,70.181386,78.487037,99.543774,68.377835,56.890674,43.329114,50.583017,65.055513,36.962025,31.949367,26.835443,148.681772,113.063744,149.651767,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.24871,48.56202,199.178672,162.985591,175.963491,163.129094,148.852066,14.480105,196.310649,23.713126,48.456079,49.352472,32.03132,202.302001,161.180551,199.51805,108.021363,195.363645,-0.000477,0.037536,91.337003,65.623672,189.777148,1.59595,52.338176,0.701790375,631079.9946,0.86223,8.993993,15.441924,4.0454,0.071065,0.06748,32,77.669827,32,32,32,32,32,32,70.182727,78.478094,99.525695,68.377835,56.917673,43.329114,50.583017,65.070327,36.962025,31.949367,26.835443,148.852066,113.059831,149.693624,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.227228,48.56202,199.174318,162.985591,175.974934,163.140538,148.816463,14.477964,196.302297,23.720975,48.411624,49.452668,32.03132,202.265284,161.167269,199.560891,107.979616,195.191898,-0.000475,0.037545,91.285037,65.473041,189.760976,1.584855,52.45480291,0.703849438,631325.2431,0.861432,9.074423,15.545863,4.044343,0.070193,0.067095,32,77.748734,32,32,32,32,32,32,70.180516,78.442627,99.536883,68.377835,56.882167,43.329114,50.583017,65.088316,36.962025,31.949367,26.835443,148.816463,112.78954,149.62895,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.277497,48.611113,199.092883,163.005178,175.990886,163.173686,148.98323,14.478535,196.178329,23.731208,48.256276,49.431309,32.03132,202.269117,161.179878,199.416248,107.972372,195.13109,-0.000476,0.037527,91.29742,65.489131,189.8924,1.542517,52.44722327,0.702593375,631519.3517,0.862116,9.096856,15.52429,4.046019,0.069484,0.066201,32,77.779063,32,32,32,32,32,32,70.15253,78.406283,99.531975,68.377835,56.833042,43.329114,50.583017,65.062842,36.962025,31.949367,26.835443,148.98323,112.686938,149.703852,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.256803,48.626746,199.110842,162.995384,175.992458,163.189031,148.856136,14.476822,196.354927,23.764179,48.232811,49.405719,32.03132,202.299534,161.170597,199.456747,107.978146,195.114686,-0.000478,0.037527,91.236451,65.488888,189.732913,1.522865,52.35543273,0.702096313,631680.1964,0.861054,9.096297,15.508105,4.040407,0.071259,0.067132,32,77.742278,32,32,32,32,32,32,70.162615,78.382169,99.540612,68.377835,56.85137,43.329114,50.583017,65.112287,36.962025,31.949367,26.835443,148.856136,112.845117,149.81825,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.29745,48.606725,199.086716,162.978595,175.981752,163.215025,148.763665,14.478392,196.30959,23.776563,48.28401,49.351085,32.03132,202.221514,161.181027,199.492706,108.003575,195.052265,-0.000476,0.037521,91.349165,65.62441,189.855057,1.570856,52.45892073,0.7037415,631810.6427,0.861724,9.1307,15.49728,4.042301,0.06713,0.063883,32,77.785049,32,32,32,32,32,32,70.191135,78.366863,99.555459,68.377835,56.82029,43.329114,50.583017,65.141347,36.962025,31.949367,26.835443,148.763665,112.825325,149.701295,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.267375,48.612485,198.920042,162.978316,176.036672,163.235039,149.053962,14.477821,196.156532,23.707225,48.586776,49.400707,32.03132,202.052304,161.178454,199.435581,108.00668,195.055286,-0.000478,0.037522,91.281067,65.625146,189.815817,1.584629,52.37528582,0.701848125,631738.6984,0.861558,9.06826,15.448819,4.038479,0.068662,0.06652,32,77.869256,32,32,32,32,32,32,70.179584,78.330358,99.560197,68.377835,56.825008,43.329114,50.583017,65.135435,36.962025,31.949367,26.835443,149.053962,112.434866,149.747125,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.228753,48.612485,198.967316,162.978316,176.072699,163.247804,148.888006,14.481817,196.083385,23.623086,48.657862,49.501678,32.03132,202.207162,161.153664,199.327611,107.983286,195.025654,-0.000478,0.037508,91.151888,65.942947,189.665628,1.567262,52.45475055,0.703027875,631855.7548,0.860584,9.105403,15.446829,4.037561,0.072383,0.067189,32,78.051405,32,32,32,32,32,32,70.178362,78.300384,99.576681,68.377835,56.724269,43.329114,50.583017,65.170764,36.962025,31.949367,26.835443,148.888006,112.933872,149.696771,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.236314,48.701348,199.02396,163.013572,176.125038,163.262423,148.776812,14.464692,196.116436,23.570661,48.675748,49.360451,32.03132,202.006067,161.157155,199.343571,107.98976,194.979146,-0.000478,0.037484,91.090008,65.419584,189.558277,1.525758,52.40756945,0.702625688,632024.6536,0.86236,9.145728,15.459288,4.041689,0.075665,0.070868,32,78.058927,32,32,32,32,32,32,70.186363,78.297625,99.583217,68.377835,56.724735,43.329114,50.583017,65.210971,36.962025,31.949367,26.835443,148.776812,113.175397,149.844686,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.235261,48.744683,198.999423,163.011893,176.115318,163.281472,148.909364,14.478392,196.251079,23.562932,48.79396,49.335004,32.03132,202.152362,161.164009,199.342602,107.986022,194.981092,-0.000478,0.037292,91.037501,65.578833,189.864846,1.513216,52.37158836,0.703558625,632238.4633,0.86315,9.226695,15.435649,4.042219,0.07424,0.071182,32,77.881997,32,32,32,32,32,32,70.184385,78.275942,99.615535,68.377835,56.725847,43.329114,50.583017,65.224974,36.962025,31.949367,26.835443,148.909364,112.701322,149.689847,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.192615,48.79844,198.975935,163.023086,176.136626,163.293058,148.928584,14.479248,196.166948,23.59018,48.759519,49.24327,32.03132,202.168386,161.175751,199.308418,107.957239,195.0621,-0.000478,0.037047,90.895172,65.640458,189.835518,1.48552,52.417824,0.70417325,632417.1704,0.862608,9.271129,15.440106,4.041807,0.071696,0.068771,32,77.804103,32,32,32,32,32,32,70.181579,78.255903,99.600913,68.377835,56.749959,43.329114,50.583017,65.244089,36.962025,31.949367,26.835443,148.928584,112.934255,149.781468,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.230809,48.79844,199.012207,163.023086,176.209209,163.304661,148.748709,14.474825,196.026708,23.625816,48.634196,49.305608,32.03132,202.140966,161.189285,199.436659,107.978136,194.958425,-0.00048,0.036807,90.840648,65.384957,189.785247,1.503724,52.35501236,0.70419525,632720.3788,0.863516,9.369435,15.498785,4.044833,0.070034,0.066807,32,77.647691,32,32,32,32,32,32,70.195685,78.259603,99.640054,68.377835,56.673105,43.329114,50.583017,65.286428,36.962025,31.949367,26.835443,148.748709,112.621926,149.781193,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.321969,48.8138,198.985257,163.042673,176.206257,163.33243,148.881413,14.475538,196.023499,23.603963,48.548826,49.461775,32.03132,202.111996,161.191773,199.361587,107.981363,194.96926,-0.00048,0.036562,90.83063,65.701436,189.713518,1.455455,52.401616,0.704705375,632651.0548,0.863878,9.329537,15.439625,4.042432,0.068697,0.065639,32,77.769045,32,32,32,32,32,32,70.211706,78.247118,99.648926,68.377835,56.689239,43.329114,50.583017,65.283948,36.962025,31.949367,26.835443,148.881413,112.71045,149.804521,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.274197,48.801732,199.188802,163.048549,176.16642,163.352914,148.889875,14.478678,196.066353,23.601416,48.270537,49.44331,32.03132,202.056096,161.192362,199.522164,107.979009,195.069038,-0.000481,0.03632,90.628463,65.376721,189.615988,1.424132,52.419712,0.703011375,632669.5686,0.861522,9.249759,15.440398,4.034414,0.069592,0.066551,32,77.917905,32,32,32,32,32,32,70.218164,78.20749,99.676624,68.377835,56.641373,43.329114,50.583017,65.251762,36.962025,31.949367,26.835443,148.889875,112.894174,149.820256,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.261551,48.771561,199.033699,163.053306,176.263922,163.373593,148.702095,14.475538,196.020393,23.584706,48.556296,49.411906,32.03132,202.106288,161.211959,199.388479,107.992748,195.047452,-0.00048,0.035975,90.632729,65.735904,189.509896,1.432973,52.41315636,0.703941563,632792.0437,0.862478,9.287529,15.479574,4.042457,0.067547,0.064704,32,78.071472,32,32,32,32,32,32,70.204114,78.184119,99.694102,68.377835,56.67685,43.329114,50.583017,65.342277,36.962025,31.949367,26.835443,148.702095,112.903993,149.80275,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.28991,48.763607,199.134698,163.088283,176.285238,163.395555,148.854511,14.475966,196.216946,23.606775,48.217131,49.403238,32.03132,202.311888,161.196452,199.388581,107.975341,195.087221,-0.000481,0.035743,90.663414,65.446377,189.593372,1.436464,52.388608,0.703823313,632762.2217,0.863226,9.272495,15.457186,4.04046,0.077756,0.06868,32,78.064557,32,32,32,32,32,32,70.208158,78.187303,99.710612,68.377835,56.678036,43.329114,50.583017,65.32753,36.962025,31.949367,26.835443,148.854511,113.037777,149.627141,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.344286,48.763607,199.083526,163.088283,176.293229,163.422596,148.934882,14.481104,196.096891,23.611879,48.203938,49.428193,32.03132,202.219659,161.205889,199.37791,107.960571,195.059384,-0.000481,0.035689,90.719329,65.81645,189.727731,1.504824,52.31048145,0.704130625,632868.7446,0.862512,9.233009,15.489951,4.04007,0.07819,0.06961,32,78.107638,32,32,32,32,32,32,70.193267,78.198032,99.740209,68.377835,56.654469,43.329114,50.583017,65.32703,36.962025,31.949367,26.835443,148.934882,112.80189,149.71109,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.344132,48.724112,198.965768,163.081007,176.287583,163.441814,148.502482,14.475966,196.281668,23.611814,48.183953,49.555604,32.03132,202.235397,161.237919,199.409931,107.973188,195.092771,-0.000481,0.035694,90.651966,65.832712,189.736462,1.499165,52.51042909,0.704477813,632952.7078,0.861134,9.176296,15.49445,4.034581,0.072748,0.069215,32,78.159737,32,32,32,32,32,32,70.186716,78.227295,99.751341,68.377835,56.622342,43.329114,50.583017,65.311939,36.962025,31.949367,26.835443,148.502482,112.443649,149.65932,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.362656,48.705462,199.049555,163.06226,176.254025,163.461068,149.048495,14.476394,196.337664,23.587397,48.198033,49.341452,32.03132,202.33466,161.240456,199.420301,107.990776,195.089445,-0.000481,0.035738,90.508665,65.506756,189.784369,1.540088,52.43854255,0.701498188,632904.8186,0.86365,9.136963,15.494152,4.032207,0.073744,0.070021,32,78.260125,32,32,32,32,32,32,70.183707,78.245684,99.795556,68.377835,56.564476,43.329114,50.583017,65.328543,36.962025,31.949367,26.835443,149.048495,112.79069,149.746928,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.202854,48.750717,198.949932,163.055824,176.200179,163.467399,148.862396,14.467261,196.194676,23.589903,48.654611,49.45366,32.03132,202.263062,161.223243,199.393729,107.980232,195.033625,-0.000481,0.035822,90.49515,65.797544,189.835768,1.575822,52.47657018,0.702479938,632862.1973,0.860184,9.099004,15.475336,4.032391,0.072128,0.068766,32,78.231546,32,32,32,32,32,32,70.19541,78.247002,99.80496,68.377835,56.599067,43.329114,50.583017,65.33267,36.962025,31.949367,26.835443,148.862396,112.984463,149.769037,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.404992,48.750717,199.070109,163.055824,176.198525,163.473711,148.69234,14.472113,196.431446,23.55468,48.549507,49.672767,32.03132,202.296619,161.232738,199.502073,107.951019,195.002401,-0.000481,0.03607,90.773685,65.8367,189.864931,1.516732,52.33927709,0.703860438,633209.5658,0.864508,9.311012,15.465283,4.043463,0.073886,0.069908,32,78.237898,32,32,32,32,32,32,70.211282,78.29601,99.837616,68.377835,56.528497,43.329114,50.583017,65.441284,36.962025,31.949367,26.835443,148.69234,112.88819,149.685009,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.295778,48.801183,199.036652,163.086883,176.182227,163.491951,148.963585,14.471114,196.13152,23.526852,48.391538,49.518102,32.03132,202.229241,161.225559,199.47076,107.953206,195.053312,-0.00048,0.036315,90.851618,65.820836,189.924463,1.46979,52.35986473,0.703480938,633077.2624,0.8616,9.10015,15.482972,4.029352,0.070844,0.067955,32,78.225366,32,32,32,32,32,32,70.22742,78.307064,99.848644,68.377835,56.509733,43.329114,50.583017,65.342272,36.962025,31.949367,26.835443,148.963585,113.097804,149.698856,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.340329,48.808314,199.006686,163.094998,176.216087,163.503751,148.701928,14.468688,196.272919,23.485875,48.456516,49.51324,32.03132,202.300044,161.242467,199.536459,107.954248,195.234043,-0.000482,0.036641,90.691166,65.592653,189.742726,1.43435,52.519712,0.704688875,633382.6123,0.862364,9.264462,15.499574,4.0376,0.0681,0.064927,32,78.215759,32,32,32,32,32,32,70.242345,78.373621,99.880564,68.377835,56.537038,43.329114,50.583017,65.42252,36.962025,31.949367,26.835443,148.701928,112.995624,149.687998,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.251276,48.804749,199.06448,163.091081,176.179418,163.513071,148.681792,14.474967,196.510298,23.507673,48.616007,49.498564,32.03132,202.358513,161.250709,199.549909,107.945559,195.200654,-0.000483,0.036839,90.569966,65.73076,189.989501,1.392337,52.37019782,0.7029715,633417.4491,0.861082,9.172147,15.603575,4.030932,0.074326,0.070023,32,78.225673,32,32,32,32,32,32,70.254759,78.37359,99.875803,68.377835,56.492209,43.329114,50.583017,65.414687,36.962025,31.949367,26.835443,148.681792,112.977367,149.674702,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.449559,48.842599,199.075615,163.128296,176.180903,163.514804,149.102695,14.485242,196.188958,23.510532,48.59397,49.540352,32.03132,202.355577,161.292462,199.553175,107.989605,195.333849,-0.000483,0.036814,90.455503,65.625052,189.783917,1.332513,52.32855127,0.70528425,633554.3867,0.864986,9.314472,15.561576,4.041814,0.070561,0.066332,32,78.284802,32,32,32,32,32,32,70.254378,78.385128,99.876961,68.377835,56.523921,43.329114,50.583017,65.48194,36.962025,31.949367,26.835443,149.102695,112.833073,149.698738,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.34445,48.842599,199.146942,163.128296,176.175543,163.514543,148.86455,14.473826,196.347517,23.508516,48.691982,49.438133,32.03132,202.390153,161.266692,199.58886,107.955756,195.209797,-0.000483,0.036804,90.517462,65.672117,190.009407,1.307706,52.40586473,0.7034555,633266.41,0.858806,9.14563,15.566639,4.025832,0.071192,0.068211,32,78.291699,32,32,32,32,32,32,70.249582,78.355725,99.874068,68.377835,56.484089,43.329114,50.583017,65.383336,36.962025,31.949367,26.835443,148.86455,112.920486,149.690634,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.432994,48.858781,199.187915,163.121581,176.186019,163.52216,148.602115,14.475823,196.461469,23.56217,48.653456,49.634894,32.03132,202.389704,161.274654,199.619868,107.96604,195.081692,-0.000484,0.036797,90.665663,65.799735,189.969962,1.29971,52.53812364,0.703923688,633495.2979,0.862212,9.255118,15.55475,4.035853,0.070336,0.067693,32,78.287955,32,32,32,32,32,32,70.25588,78.347582,99.874825,68.377835,56.4935,43.329114,50.583017,65.45662,36.962025,31.949367,26.835443,148.602115,112.674396,149.793742,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.460857,48.905134,199.226395,163.10703,176.196322,163.542268,148.981154,14.480247,196.407546,23.602012,48.505755,49.647277,32.03132,202.467847,161.297969,199.663569,107.95362,195.30192,-0.000485,0.036811,90.698586,65.953956,190.020723,1.258009,52.44069382,0.701204625,633416.1628,0.862098,9.179056,15.497213,4.029453,0.070983,0.066329,32,78.333045,32,32,32,32,32,32,70.277048,78.358688,99.881133,68.377835,56.502644,43.329114,50.583017,65.42065,36.962025,31.949367,26.835443,148.981154,113.256749,149.777377,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.415374,48.882095,199.164228,163.120462,176.23081,163.572747,148.815309,14.479677,196.64445,23.62369,48.63197,49.460553,32.03132,202.425687,161.297874,199.687119,107.964526,195.479281,-0.000485,0.036791,90.621429,65.81437,190.100916,1.259591,52.46379782,0.702446938,633603.147,0.859584,9.196406,15.590854,4.027961,0.069962,0.066346,32,78.309811,32,32,32,32,32,32,70.268647,78.366802,99.875302,68.377835,56.510949,43.329114,50.583017,65.416498,36.962025,31.949367,26.835443,148.815309,112.697908,149.703931,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.378635,48.924608,199.230802,163.126897,176.23646,163.595815,148.723372,14.472113,196.693926,23.621681,48.891293,49.540218,32.03132,202.541912,161.299176,199.731872,108.0167,195.268483,-0.000486,0.036776,90.703342,65.591994,189.946673,1.259799,52.56413964,0.70263325,633698.4117,0.861526,9.220715,15.645311,4.03041,0.067614,0.065674,32,78.306668,32,32,32,32,32,32,70.263032,78.341107,99.881857,68.377835,56.544039,43.329114,50.583017,65.460938,36.962025,31.949367,26.835443,148.723372,112.748077,149.804993,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.395529,48.924608,199.413333,163.126897,176.308426,163.611139,148.956844,14.477108,196.432028,23.643379,49.004455,49.485111,32.03132,202.422792,161.305867,199.696122,107.993945,195.260908,-0.000486,0.036783,90.496167,65.952287,189.95281,1.282709,52.465136,0.703628063,633657.516,0.86335,9.267674,15.556227,4.037827,0.089557,0.073601,32,78.276964,32,32,32,32,32,32,70.254653,78.297058,99.886152,68.377835,56.49683,43.329114,50.583017,65.494481,36.962025,31.949367,26.835443,148.956844,112.635197,149.702672,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.503789,49.002779,199.382034,163.148443,176.314691,163.627675,148.811559,14.474825,196.726383,23.622499,48.702383,49.5223,32.03132,202.668575,161.309318,199.743547,107.988566,195.506588,-0.000485,0.036766,90.518912,65.884661,189.9254,1.295702,52.47615127,0.703749063,633864.7257,0.861396,9.283898,15.535408,4.037072,0.072707,0.065888,32,78.25414,32,32,32,32,32,32,70.288328,78.300831,99.882326,68.377835,56.53812,43.329114,50.583017,65.498454,36.962025,31.949367,26.835443,148.811559,113.013153,149.812939,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.447661,48.983305,199.533231,163.181462,176.36701,163.649228,148.748976,14.476394,196.705726,23.645832,48.344742,49.676724,32.03132,202.60507,161.312192,199.828888,107.9895,195.529216,-0.000485,0.03679,90.533557,66.144659,190.134508,1.333432,52.51690618,0.702398125,633986.5858,0.860418,9.24939,15.63133,4.027612,0.078192,0.07066,32,78.260859,32,32,32,32,32,32,70.249604,78.271099,99.894093,68.377835,56.548733,43.329114,50.583017,65.450883,36.962025,31.949367,26.835443,148.748976,112.837331,149.707865,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.432776,48.919671,199.551614,163.185939,176.379287,163.67146,148.82182,14.475966,196.501491,23.674276,48.558441,49.612945,32.03132,202.724842,161.346666,199.797657,108.016609,195.419253,-0.000485,0.036829,90.754806,65.934483,190.047442,1.354699,52.45367564,0.702997625,634094.707,0.861932,9.28831,15.638731,4.035241,0.072922,0.069265,32,78.321778,32,32,32,32,32,32,70.265251,78.263177,99.898202,68.377835,56.59752,43.329114,50.583017,65.493629,36.962025,31.949367,26.835443,148.82182,113.327937,149.700547,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.396516,48.919671,199.381584,163.185939,176.442362,163.691401,148.804277,14.470686,196.56273,23.669581,48.781538,49.525796,32.03132,202.63247,161.343362,199.717896,108.054584,195.502449,-0.000484,0.036811,91.020033,65.88771,190.1288,1.415114,52.39073309,0.704034375,633976.9314,0.861762,9.240173,15.57111,4.036828,0.072302,0.068541,32,78.337643,32,32,32,32,32,32,70.258701,78.262442,99.934124,68.377835,56.619533,43.329114,50.583017,65.51329,36.962025,31.949367,26.835443,148.804277,113.148778,149.694686,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.427076,48.956973,199.463612,163.187618,176.481865,163.701509,148.619744,14.474396,196.53506,23.688438,48.97723,49.588146,32.03132,202.583338,161.362455,199.882466,108.049786,195.518566,-0.000484,0.036819,91.104955,65.803209,190.263037,1.405715,52.42204655,0.704990688,633982.5505,0.86267,9.277931,15.563787,4.036349,0.075446,0.070928,32,78.400885,32,32,32,32,32,32,70.27604,78.23647,99.916053,68.377835,56.541523,43.329114,50.583017,65.546659,36.962025,31.949367,26.835443,148.619744,112.597723,149.650784,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.460958,49.04063,199.542184,163.221757,176.469543,163.724351,148.907432,14.480675,196.614232,23.670662,49.032566,49.561938,32.03132,202.738848,161.339039,199.800574,108.035853,195.460365,-0.000483,0.036823,91.079558,65.906848,190.319569,1.416601,52.479744,0.704521125,634079.0366,0.863292,9.28341,15.574522,4.035513,0.074054,0.070514,32,78.411535,32,32,32,32,32,32,70.238581,78.166893,99.90199,68.377835,56.589715,43.329114,50.583017,65.541632,36.962025,31.949367,26.835443,148.907432,113.293954,149.59504,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.583682,49.087808,199.449157,163.229312,176.471883,163.741526,148.739895,14.480105,196.550902,23.692005,48.701643,49.565428,32.03132,202.696199,161.348312,199.918814,108.064528,195.421596,-0.000484,0.036832,91.149288,65.856617,190.299745,1.334837,52.50287564,0.703798563,634346.4777,0.861292,9.331799,15.567015,4.034337,0.072179,0.068249,32,78.367242,32,32,32,32,32,32,70.234711,78.139223,99.922915,68.377835,56.573547,43.329114,50.583017,65.521369,36.962025,31.949367,26.835443,148.739895,113.349953,149.677219,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.509975,49.087808,199.460202,163.229312,176.478048,163.765126,148.514433,14.479962,196.969486,23.690478,48.577507,49.590788,32.03132,202.789672,161.34922,199.883957,108.059538,195.542251,-0.000483,0.036829,91.093905,65.910218,190.385261,1.352534,52.62915345,0.7018715,634260.9519,0.860612,9.252127,15.523792,4.022519,0.077675,0.074989,32,78.286885,32,32,32,32,32,32,70.241521,78.110213,99.902245,68.377835,56.583347,43.329114,50.583017,65.476751,36.962025,31.949367,26.880558,148.514433,113.030681,149.510894,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.474632,49.03679,199.518706,163.220078,176.501911,163.783668,148.852772,14.471828,196.726001,23.728276,48.507139,49.534085,32.03132,202.618117,161.380446,199.900595,108.037936,195.535586,-0.000483,0.036832,91.106632,65.99732,190.173015,1.370882,52.468912,0.701251375,634473.7511,0.86295,9.327986,15.573494,4.028687,0.074998,0.070251,32,78.320831,32,32,32,32,32,32,70.245703,78.082709,99.919326,68.377835,56.597577,43.329114,50.583017,65.528553,36.962025,31.949367,26.827755,148.852772,112.918798,149.598699,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.484621,49.012927,199.498639,163.212802,176.560674,163.809247,148.811449,14.476965,196.653996,23.694199,48.869139,49.660563,32.03132,202.55867,161.347759,199.799308,107.98794,195.453227,-0.000483,0.036844,91.232287,65.902811,190.309332,1.365437,52.51895127,0.701251375,634473.7511,0.86295,9.327986,15.573494,4.028687,0.070196,0.066917,32,78.180754,32,32,32,32,32,32,70.232027,78.063815,99.893721,68.377835,56.586507,43.329114,50.583017,65.558912,36.962025,31.949367,26.797379,148.811449,113.067157,149.49862,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.525913,49.103991,199.427865,163.241344,176.592961,163.83991,148.61119,14.476394,196.604394,23.628301,49.123001,49.614997,32.03132,202.605396,161.369676,199.820087,108.031874,195.420497,-0.000482,0.037039,91.344434,65.916452,190.247903,1.362113,52.50122327,0.7031695,634736.2793,0.86177,9.279476,15.612298,4.031528,0.072517,0.068805,32,78.068392,32,32,32,32,32,32,70.256217,78.113265,99.897975,68.377835,56.622596,43.329114,50.583017,65.562755,36.962025,31.949367,26.788802,148.61119,113.003142,149.499525,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.605157,49.114688,199.464953,163.267368,176.607492,163.885922,148.714235,14.480533,196.536293,23.567609,48.446101,49.63473,32.03132,202.610024,161.357769,199.776473,108.012787,195.383009,-0.000482,0.037363,91.622493,65.976784,190.040098,1.331307,52.48026909,0.70303475,634860.5605,0.862514,9.327598,15.556304,4.026738,0.073921,0.069416,32,78.056038,32,32,32,32,32,32,70.273356,78.12326,99.892741,68.377835,56.600489,43.329114,50.583017,65.547408,36.962025,31.949367,26.878699,148.714235,112.768214,149.51471,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.64185,49.045842,199.494823,163.215321,176.549165,163.89607,148.683377,14.477821,196.721208,23.535046,48.505528,49.690658,32.03132,202.769265,161.390479,199.978137,107.995909,195.484609,-0.000481,0.037624,91.657703,66.135305,190.085356,1.30357,52.48362473,0.70303475,634860.5605,0.862514,9.327598,15.556304,4.026738,0.069877,0.065632,32,78.066111,32,32,32,32,32,32,70.275029,78.137659,99.85486,68.377835,56.613133,43.329114,50.583017,65.514749,36.962025,31.949367,26.890745,148.683377,113.20635,149.521594,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.56266,49.045842,199.543163,163.215321,176.528161,163.913554,148.557875,14.47354,196.71039,23.536339,48.783939,49.585991,32.03132,202.650165,161.393825,199.995858,107.988126,195.555255,-0.000481,0.037879,91.587049,65.85675,190.214049,1.348882,52.58627345,0.702618125,634947.0808,0.859564,9.258633,15.547921,4.021209,0.071104,0.067617,32,78.153822,32,32,32,32,32,32,70.272085,78.14255,99.849811,68.377835,56.632167,43.329114,50.583017,65.500141,36.962025,31.949367,26.820271,148.557875,112.753063,149.561799,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.566338,49.030756,199.654969,163.175306,176.575544,163.933868,148.87554,14.484529,196.820257,23.515916,48.844274,49.777934,32.03132,202.74743,161.40995,199.881841,108.016611,195.660923,-0.000479,0.038142,91.518526,66.078303,190.31869,1.384726,52.53639273,0.701917563,635116.6034,0.86236,9.231259,15.649696,4.026079,0.073634,0.067768,32,78.185349,32,32,32,32,32,32,70.288222,78.144566,99.844484,68.377835,56.639042,43.329114,50.583017,65.551845,36.962025,31.949367,26.814974,148.87554,113.076324,149.526,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.572802,49.077659,199.676057,163.180623,176.615635,163.944048,148.637917,14.476109,196.728975,23.506288,48.95855,49.69057,32.03132,202.817296,161.391257,200.078286,108.009991,195.719922,-0.000481,0.038396,91.121384,66.060409,190.413877,1.383553,52.52566545,0.702871813,635073.0535,0.860518,9.212352,15.66012,4.028035,0.072858,0.067256,32,78.219185,32,32,32,32,32,32,70.275472,78.127823,99.806932,68.377835,56.703578,43.329114,50.583017,65.557606,36.962025,31.949367,26.79339,148.637917,113.081234,149.474938,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.615664,49.117705,199.681482,163.210564,176.612721,163.966514,148.523594,14.477108,196.814961,23.500956,48.778591,49.660219,32.03132,202.849935,161.410321,200.024035,108.066908,195.748019,-0.000481,0.03864,91.071582,65.859827,190.37996,1.362823,52.55614109,0.70313375,635226.9427,0.861936,9.252539,15.688457,4.027936,0.068335,0.064951,32,78.170816,32,32,32,32,32,32,70.282824,78.143738,99.789413,68.377835,56.693055,43.329114,50.583017,65.561655,36.962025,31.949367,26.837225,148.523594,113.076555,149.634104,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.575147,49.117705,199.753309,163.210564,176.633989,163.983953,148.793989,14.479962,196.76192,23.459843,48.735205,49.680616,32.03132,202.843003,161.393073,200.101207,108.061501,195.652112,-0.000482,0.038728,91.049593,66.214876,190.30874,1.322393,52.54229236,0.702383,635171.2299,0.861988,9.248073,15.641881,4.024565,0.071424,0.067323,32,78.169741,32,32,32,32,32,32,70.272499,78.104738,99.723011,68.377835,56.737579,43.329114,50.583017,65.54406,36.962025,31.949367,26.877,148.793989,113.083535,149.561681,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.634424,49.105362,199.742545,163.213642,176.700272,163.994199,148.710493,14.481246,196.831848,23.472361,48.613803,49.74785,32.03132,202.95144,161.402413,200.191641,108.088067,195.794273,-0.000482,0.038741,91.186433,65.929308,190.435819,1.295693,52.54963636,0.703330375,635302.2867,0.861294,9.29015,15.611986,4.029303,0.072821,0.068375,32,78.223942,32,32,32,32,32,32,70.276586,78.125227,99.711739,68.377835,56.71783,43.329114,50.583017,65.574049,36.962025,31.949367,26.866359,148.710493,113.088713,149.49626,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.607713,49.083693,199.829199,163.223995,176.709902,164.001728,148.500568,14.465977,196.725707,23.498758,48.623613,49.842063,32.03132,203.018533,161.409557,200.210597,108.069876,195.799735,-0.000482,0.03874,91.381737,66.150087,190.377802,1.345928,52.58331055,0.702479938,635164.7304,0.860658,9.216257,15.637743,4.024274,0.070715,0.067522,32,78.128268,32,32,32,32,32,32,70.257507,78.07632,99.675331,68.377835,56.790793,43.329114,50.583017,65.545656,36.962025,31.949367,26.866993,148.500568,113.178312,149.536464,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.571656,49.078756,199.809145,163.234069,176.786054,164.030691,148.730316,14.476537,196.992864,23.491302,48.962971,49.680927,32.03132,202.912808,161.411621,200.176338,108.081665,195.860574,-0.000483,0.038756,91.631111,66.15199,190.523947,1.337868,52.50982545,0.70256725,635236.5375,0.862378,9.222316,15.657944,4.028188,0.070615,0.067867,32,78.054566,32,32,32,32,32,32,70.267667,78.093374,99.676807,68.377835,56.806289,43.329114,50.583017,65.566751,36.962025,31.949367,26.844954,148.730316,113.155529,149.553616,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.644954,49.078756,199.790921,163.234069,176.822156,164.06242,148.676736,14.478107,197.126001,23.50387,48.742577,49.826904,32.03132,202.956782,161.427764,200.070668,108.131573,195.908177,-0.000484,0.038791,91.965277,66.364125,190.70336,1.36433,52.50715055,0.704066688,635348.1694,0.861882,9.254826,15.668538,4.030714,0.071786,0.06745,32,77.986194,32,32,32,32,32,32,70.288803,78.076915,99.651009,68.377835,56.851137,43.329114,50.583017,65.592728,36.962025,31.949367,26.838263,148.676736,113.23876,149.567975,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
