OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.626479,49.15446,199.833204,163.281359,176.855082,164.079156,148.73022,14.476252,196.879153,23.470328,48.777949,49.757312,32.03132,203.091273,161.435476,200.198055,108.124688,195.848045,-0.000484,0.038768,92.052819,66.080318,190.455298,1.41236,52.576544,0.704066688,635348.1694,0.861882,9.254826,15.668538,4.030714,0.07207,0.067792,32,77.891917,32,32,32,32,32,32,70.299389,78.069319,99.645661,68.377835,56.882466,43.329114,50.583017,65.55741,36.962025,31.949367,26.912944,148.73022,113.318425,149.478557,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.721633,49.139648,199.890664,163.282199,176.858517,164.095717,148.690181,14.475681,197.182413,23.51333,49.046808,49.771848,32.03132,203.064607,161.487003,200.363722,108.161631,195.944113,-0.000482,0.038763,92.126021,66.143782,190.657371,1.431979,52.64237236,0.703271938,635226.6672,0.860944,9.178723,15.636139,4.024395,0.074915,0.07149,32,77.94948,32,32,32,32,32,32,70.328054,78.06772,99.634042,68.377835,56.899189,43.329114,50.583017,65.572255,36.962025,31.949367,26.91847,148.690181,112.842777,149.622931,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.545737,49.212884,199.898458,163.2808,176.875329,164.120472,148.609825,14.474254,197.116918,23.477223,49.395122,49.74703,32.03132,203.133311,161.463831,200.295474,108.172871,195.90661,-0.000481,0.038796,92.22466,66.137291,190.636528,1.478399,52.56440145,0.701034125,635300.4987,0.859714,9.160095,15.619298,4.020195,0.07259,0.068397,32,78.040449,32,32,32,32,32,32,70.314092,78.049774,99.614514,68.377835,56.968101,43.329114,50.583017,65.614798,36.962025,31.949367,26.909357,148.609825,113.093124,149.512349,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.751218,49.321506,199.946654,163.306823,176.860962,164.152795,148.670606,14.474254,197.136367,23.45954,49.035826,49.856026,32.03132,203.25661,161.456317,200.368814,108.212072,196.026918,-0.000481,0.038815,92.142917,66.445053,190.79055,1.550698,52.61449309,0.704525938,635704.6485,0.8631,9.414255,15.594842,4.034529,0.069451,0.066281,32,78.084722,32,32,32,32,32,32,70.315339,78.064163,99.626029,68.377835,57.002427,43.329114,50.583017,65.632633,36.962025,31.949367,26.992471,148.670606,112.843199,149.528754,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.792752,49.321506,200.091148,163.306823,176.91739,164.182034,148.716889,14.476252,197.252771,23.436017,48.696689,49.804094,32.03132,203.152433,161.485063,200.455072,108.195301,196.07544,-0.000482,0.038817,92.144432,66.230768,190.805274,1.522882,52.55126255,0.704525938,635704.6485,0.8631,9.414255,15.594842,4.034529,0.076598,0.072384,32,78.183264,32,32,32,32,32,32,70.320521,78.076285,99.622327,68.377835,57.027121,43.329114,50.583017,65.520326,36.962025,31.949367,27.117477,148.716889,113.188706,149.512035,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.654411,49.260612,200.101936,163.294511,176.89769,164.216267,148.614002,14.474254,197.429574,23.361032,48.904792,49.836208,32.03132,203.260035,161.485307,200.450466,108.196584,196.03557,-0.000482,0.03886,92.321042,66.181071,190.784839,1.532302,52.65947055,0.7018165,635718.9727,0.859996,9.311297,15.599302,4.01893,0.072315,0.06934,32,78.225277,32,32,32,32,32,32,70.315812,78.071618,99.611191,68.377835,57.071852,43.329114,50.583017,65.497748,36.962025,31.949367,27.077956,148.614002,113.350222,149.722813,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.738665,49.247171,200.172346,163.29647,176.913557,164.242269,148.726321,14.48196,197.261258,23.250001,48.920678,49.932118,32.03132,203.341296,161.498703,200.50185,108.202771,196.152321,-0.000481,0.038896,92.229603,66.446388,190.795808,1.497402,52.677488,0.70295775,636000.9232,0.862372,9.350767,15.617971,4.029892,0.073291,0.069842,32,78.14661,32,32,32,32,32,32,70.312762,78.073118,99.620246,68.377835,57.144365,43.329114,50.583017,65.578767,36.962025,31.949367,27.094061,148.726321,113.176241,149.503616,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.720053,49.241137,200.232617,163.316897,176.982849,164.241053,148.830435,14.476822,197.293221,23.230848,48.810746,49.911062,32.03132,203.417705,161.497752,200.572009,108.172175,196.169384,-0.00048,0.038892,92.141925,66.472452,191.13461,1.473174,52.703872,0.70295775,636000.9232,0.862372,9.350767,15.617971,4.029892,0.07874,0.074454,32,78.133439,32,32,32,32,32,32,70.332451,78.077421,99.614212,68.377835,57.191933,43.329114,50.583017,65.534369,36.962025,31.949367,27.095656,148.830435,113.179539,149.558612,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.659679,49.241137,200.116271,163.316897,176.978116,164.267749,148.661081,14.472113,197.28557,23.216949,49.293425,49.818149,32.03132,203.40843,161.514116,200.55964,108.20833,196.267353,-0.00048,0.038907,92.041807,66.069318,190.76622,1.450476,52.69081164,0.701930625,636055.0546,0.85994,9.263222,15.69156,4.0272,0.070129,0.065766,32,78.091124,32,32,32,32,32,32,70.357149,78.086687,99.651523,68.377835,57.262224,43.329114,50.583017,65.54749,36.962025,31.949367,27.104108,148.661081,113.360156,149.515064,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.829499,49.284201,200.277747,163.32865,176.98315,164.293193,148.803099,14.483101,197.326631,23.152436,49.371153,50.067433,32.03132,203.502922,161.514445,200.603224,108.196009,196.30544,-0.000481,0.038913,92.071155,66.392969,191.009383,1.402892,52.72125964,0.702687563,636121.6903,0.862222,9.325826,15.691395,4.029754,0.072395,0.068135,32,78.153174,32,32,32,32,32,32,70.34341,78.106775,99.638681,68.377835,57.299043,43.329114,50.583017,65.585688,36.962025,31.949367,27.118272,148.803099,112.982929,149.53674,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.815306,49.391178,200.258816,163.397768,177.066665,164.321111,148.450175,14.478678,197.239834,23.110694,48.725499,49.976105,32.03132,203.48121,161.506874,200.597985,108.207666,196.224945,-0.000481,0.038937,91.938171,66.17504,190.686147,1.396878,52.62351564,0.702687563,636121.6903,0.862222,9.325826,15.691395,4.029754,0.073026,0.068905,32,78.122907,32,32,32,32,32,32,70.313485,78.09233,99.635214,68.377835,57.354999,43.329114,50.583017,65.493102,36.962025,31.949367,27.178927,148.450175,113.194498,149.497833,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.836599,49.313002,200.289423,163.39385,177.150091,164.354167,148.879939,14.467975,197.410874,23.056167,48.694251,49.954519,32.03132,203.524654,161.533837,200.745045,108.225574,196.293251,-0.00048,0.038928,91.840062,66.176588,190.985772,1.333684,52.69587345,0.702547313,636460.4959,0.861092,9.314609,15.676482,4.020026,0.073724,0.069726,32,77.991006,32,32,32,32,32,32,70.340757,78.083596,99.652896,68.377835,57.407042,43.329114,50.583017,65.500789,36.962025,31.949367,27.312872,148.879939,113.336567,149.517621,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.814375,49.313002,200.233835,163.39385,177.189325,164.387449,148.503363,14.482959,197.553176,23.027845,48.773145,49.889096,32.03132,203.56345,161.559981,200.830273,108.254798,196.22988,-0.000482,0.038903,91.82783,66.273414,190.983298,1.319465,52.71897745,0.701363438,636341.1458,0.858184,9.214399,15.683662,4.018922,0.072064,0.067695,32,77.989194,32,32,32,32,32,32,70.349705,78.075199,99.656342,68.377835,57.450499,43.329114,50.583017,65.487217,36.962025,31.949367,27.260189,148.503363,113.449908,149.461012,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.864526,49.270212,200.515666,163.381258,177.185881,164.414866,148.624415,14.4841,197.522774,23.060484,48.696343,50.018239,32.03132,203.555132,161.555435,200.769972,108.225553,196.393936,-0.000483,0.038908,91.881876,66.407853,191.097509,1.356339,52.73217018,0.701334563,636404.1976,0.86096,9.237396,15.631163,4.019599,0.072449,0.06766,32,78.055107,32,32,32,32,32,32,70.329756,78.03118,99.621196,68.377835,57.529123,43.329114,50.583017,65.499221,36.962025,31.949367,27.238163,148.624415,113.357471,149.501374,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.876096,49.258692,200.340514,163.357193,177.189577,164.44411,148.776384,14.46669,197.51043,23.06869,48.77507,49.954696,32.03132,203.642918,161.545503,200.77929,108.231589,196.418315,-0.000484,0.038916,91.959185,66.316607,190.969151,1.350127,52.77329164,0.701262375,636453.9824,0.859338,9.142721,15.720652,4.021209,0.073327,0.06872,32,78.092181,32,32,32,32,32,32,70.311326,77.999763,99.637317,68.377835,57.617189,43.329114,50.583017,65.469926,36.962025,31.949367,27.255225,148.776384,113.615259,149.492798,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.81467,49.241137,200.475649,163.339843,177.24986,164.478186,148.532774,14.475681,197.793505,23.077768,48.611322,50.0272,32.03132,203.743078,161.576946,200.881993,108.242603,196.548267,-0.000484,0.03893,91.991657,66.619964,191.133958,1.335075,52.70568145,0.700233188,636509.5574,0.858364,9.119236,15.723565,4.016764,0.069359,0.065544,32,78.178381,32,32,32,32,32,32,70.326539,77.994697,99.642423,68.377835,57.681857,43.329114,50.583017,65.445543,36.962025,31.949367,27.265537,148.532774,113.105513,149.512467,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.800733,49.241137,200.498612,163.339843,177.309859,164.51503,148.654906,14.477251,197.75111,23.026537,48.569096,49.927734,32.03132,203.689196,161.542281,200.910455,108.213276,196.489927,-0.000483,0.038942,91.494055,66.585268,191.174033,1.337569,52.76760145,0.702236563,636605.3498,0.860314,9.157988,15.76281,4.024005,0.07157,0.067629,32,78.261454,32,32,32,32,32,32,70.304451,77.949788,99.634463,68.377835,57.713011,43.329114,50.583017,65.493832,36.962025,31.949367,27.262498,148.654906,113.265379,149.704049,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.822944,49.191764,200.396763,163.314938,177.403273,164.558607,149.090516,14.478678,197.691412,23.044228,48.891195,49.877181,32.03132,203.803647,161.542804,200.98783,108.218359,196.438464,-0.000483,0.038937,91.426364,66.225026,190.942143,1.340039,52.820368,0.702236563,636605.3498,0.860314,9.157988,15.76281,4.024005,0.071106,0.06674,32,78.339856,32,32,32,32,32,32,70.296733,77.921583,99.622754,68.377835,57.786923,43.329114,50.583017,65.501117,36.962025,31.949367,27.226641,149.090516,113.524241,149.770492,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.780829,49.229342,200.511925,163.313259,177.425855,164.60521,148.783544,14.478392,197.563645,23.054399,49.022096,49.817768,32.03132,203.630971,161.52552,200.829292,108.223396,196.530573,-0.000484,0.038938,91.330849,66.337783,191.137322,1.274961,52.69130909,0.701913438,636898.5803,0.860838,9.179651,15.768164,4.026017,0.072634,0.067573,32,78.322057,32,32,32,32,32,32,70.315401,77.889109,99.663929,68.377835,57.836093,43.329114,50.583017,65.488226,36.962025,31.949367,27.273957,148.783544,113.435371,149.708848,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.792808,49.287767,200.389917,163.330049,177.387299,164.641637,148.698719,14.478963,197.685813,23.118726,49.230948,49.974441,32.03132,203.753862,161.504498,200.82644,108.204017,196.310443,-0.000484,0.03897,91.310804,66.094464,191.127124,1.332585,52.74955782,0.703570313,637216.1347,0.86092,9.188465,15.772959,4.027894,0.076273,0.07217,32,78.312277,32,32,32,32,32,32,70.311278,77.846788,99.61589,68.377835,57.891841,43.329114,50.583017,65.51099,36.962025,31.949367,27.286946,148.698719,113.203972,149.801019,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.790017,49.35305,200.423486,163.362229,177.403822,164.667626,148.962923,14.478107,197.736277,23.19441,49.293028,50.006397,32.03132,203.685485,161.502526,200.803745,108.189293,196.496334,-0.000485,0.03899,91.264482,66.326226,191.311616,1.361673,52.77358109,0.702620875,637521.9399,0.861512,9.234486,15.711532,4.024475,0.072373,0.068465,32,78.381275,32,32,32,32,32,32,70.316981,77.81914,99.632701,68.377835,57.899135,43.329114,50.583017,65.504822,36.962025,31.949367,27.363009,148.962923,113.491562,149.671161,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.879303,49.35305,200.376318,163.362229,177.421295,164.689219,148.737514,14.477536,197.744531,23.253607,49.220231,49.983735,32.03132,203.71052,161.522128,200.795025,108.207845,196.51927,-0.000484,0.038986,91.334406,66.256719,191.228161,1.426302,52.78582836,0.70267725,637816.6155,0.860332,9.302658,15.794498,4.025375,0.070953,0.067418,32,78.499482,32,32,32,32,32,32,70.317463,77.800293,99.608928,68.377835,57.956152,43.329114,50.583017,65.50695,36.962025,31.949367,27.45013,148.737514,113.012923,149.723049,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.820196,49.390081,200.488881,163.409241,177.439058,164.723065,148.656631,14.472684,197.774492,23.319891,49.087104,49.98603,32.03132,203.619555,161.534927,200.875248,108.217365,196.465772,-0.000485,0.038997,91.40966,66.477951,191.235546,1.427266,52.70143273,0.70267725,637816.6155,0.860332,9.302658,15.794498,4.025375,0.06961,0.06611,32,78.564789,32,32,32,32,32,32,70.324539,77.781816,99.628567,68.377835,58.046119,43.329114,50.583017,65.455189,36.962025,31.949367,27.512964,148.656631,113.590865,149.786936,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.843517,49.369783,200.463106,163.417356,177.548165,164.771353,148.798955,14.480105,197.525806,23.347817,48.968021,50.006121,32.03132,203.677534,161.544758,200.832308,108.218656,196.397286,-0.000486,0.038987,91.216154,66.437672,191.138545,1.419646,52.80720291,0.703742875,637985.465,0.861904,9.30845,15.75521,4.024249,0.068786,0.063952,32,78.531618,32,32,32,32,32,32,70.320873,77.773659,99.621049,68.377835,58.083679,43.329114,50.583017,65.488207,36.962025,31.949367,27.541971,148.798955,113.537397,149.810107,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.799248,49.367314,200.28669,163.433866,177.579569,164.817115,148.935369,14.477536,197.430568,23.350582,49.164471,49.856384,32.03132,203.727482,161.560514,200.722011,108.213819,196.392432,-0.000486,0.038992,91.219704,66.106269,191.019481,1.394149,52.74680436,0.702136188,638094.5251,0.860834,9.264023,15.72878,4.021849,0.069064,0.064766,32,78.561943,32,32,32,32,32,32,70.325406,77.728812,99.616565,68.377835,58.135873,43.329114,50.583017,65.47417,36.962025,31.949367,27.549064,148.935369,113.779459,149.769391,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.767326,49.367314,200.453275,163.433866,177.589793,164.855255,148.79956,14.479248,197.707182,23.360413,49.295604,49.916736,32.03132,203.479171,161.541178,200.81271,108.214747,196.276284,-0.000487,0.039008,91.227488,66.290449,191.137199,1.429733,52.65760873,0.703236875,638335.9346,0.861128,9.307366,15.731835,4.021882,0.069095,0.064816,32,78.596175,32,32,32,32,32,32,70.307797,77.697785,99.618705,68.377835,58.109912,43.329114,50.583017,65.499966,36.962025,31.949367,27.573465,148.79956,113.172098,149.672813,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.84541,49.425192,200.252317,163.493751,177.57936,164.898518,148.730059,14.483244,197.652667,23.377384,49.131681,49.933565,32.03132,203.557049,161.548045,200.808067,108.214378,196.296767,-0.000486,0.039006,91.104328,66.261447,191.146905,1.454307,52.76883345,0.7054135,638516.8164,0.862728,9.340419,15.688258,4.027809,0.067323,0.063274,32,78.787191,32,32,32,32,32,32,70.317036,77.664178,99.627155,68.377835,58.228182,43.329114,50.583017,65.516815,36.962025,31.949367,27.669677,148.730059,113.260278,149.659123,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.852437,49.451799,200.337941,163.502706,177.562232,164.930335,148.83872,14.480961,197.508357,23.411967,48.868878,49.957272,32.03132,203.484472,161.567578,200.689581,108.218442,196.282731,-0.000487,0.038999,91.143071,66.340515,191.060106,1.469248,52.69949236,0.702818188,638709.4058,0.862344,9.327659,15.698082,4.018064,0.069962,0.067181,32,78.777431,32,32,32,32,32,32,70.325323,77.65389,99.615619,68.377835,58.269307,43.329114,50.583017,65.475026,36.962025,31.949367,27.702183,148.83872,113.577018,149.740752,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.838187,49.403522,200.404785,163.47808,177.55632,164.95696,148.582796,14.480675,197.575408,23.452493,48.840704,50.015139,32.03132,203.552523,161.569971,200.703474,108.20111,196.359332,-0.000488,0.038986,91.204808,66.336636,191.125084,1.449818,52.80303273,0.703997938,638873.0696,0.861462,9.336811,15.68693,4.018619,0.071234,0.067271,32,78.769363,32,32,32,32,32,32,70.314691,77.61703,99.593706,68.377835,58.283685,43.329114,50.583017,65.470746,36.962025,31.949367,27.763413,148.582796,113.432379,149.70578,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.851889,49.366491,200.203217,163.464928,177.574076,164.996353,148.608686,14.475823,197.622692,23.45743,48.861029,50.060967,32.03132,203.331898,161.565098,200.70123,108.176123,196.250332,-0.000491,0.038965,91.366252,66.395656,191.093474,1.422163,52.67455127,0.703997938,638873.0696,0.861462,9.336811,15.68693,4.018619,0.07106,0.068319,32,78.755021,32,32,32,32,32,32,70.303505,77.56975,99.584113,68.377835,58.383843,43.329114,50.583017,65.477755,36.962025,31.949367,27.746452,148.608686,113.256135,149.515536,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.850031,49.366491,200.286314,163.464928,177.623377,165.023309,148.826406,14.482816,197.442222,23.429892,48.989741,49.962213,32.03132,203.453056,161.555013,200.609295,108.187437,196.183213,-0.000493,0.038962,91.611932,66.357072,191.077624,1.398474,52.70274473,0.704095563,639077.2506,0.862944,9.252069,15.717349,4.01596,0.071904,0.068383,32,78.864871,32,32,32,32,32,32,70.327216,77.523754,99.631629,68.377835,58.333561,43.329114,50.583017,65.468862,36.962025,31.949367,27.738051,148.826406,113.418533,149.44862,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.86045,49.351679,200.128583,163.456813,177.673898,165.041104,148.614651,14.47668,197.592822,23.436323,49.164233,49.950391,32.03132,203.377115,161.577013,200.636406,108.223126,196.167446,-0.000493,0.038947,91.816664,66.461037,191.149804,1.353096,52.61058618,0.704067375,639147.3255,0.861858,9.253992,15.681378,4.017777,0.072406,0.067953,32,78.868103,32,32,32,32,32,32,70.328686,77.507938,99.660449,68.377835,58.413227,43.329114,50.583017,65.468563,36.962025,31.949367,27.7497,148.614651,113.332079,149.545316,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.885987,49.390629,200.163131,163.443381,177.721504,165.068865,148.501432,14.47668,197.403072,23.443713,49.110801,49.903609,32.03132,203.466002,161.548168,200.657267,108.196346,196.246454,-0.000494,0.038968,91.701026,66.376419,190.942919,1.360663,52.60012218,0.7048195,639059.4406,0.862944,9.228403,15.639897,4.013774,0.071875,0.068923,32,78.825216,32,32,32,32,32,32,70.297676,77.473898,99.647442,68.377835,58.389155,43.329114,50.583017,65.460915,36.962025,31.949367,27.774881,148.501432,113.331926,149.44803,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.885386,49.42382,200.116269,163.454854,177.793968,165.100627,148.797627,14.476537,197.475658,23.455463,49.05716,50.034391,32.03132,203.527019,161.560456,200.672607,108.134425,196.193422,-0.000494,0.038991,91.824565,66.356674,190.892197,1.347965,52.64709236,0.70492675,639305.6351,0.86335,9.240948,15.695702,4.012412,0.071578,0.067108,32,78.868366,32,32,32,32,32,32,70.292989,77.480767,99.653889,68.377835,58.452635,43.329114,50.583017,65.4442,36.962025,31.949367,27.840817,148.797627,113.084916,149.455937,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.829489,49.42382,200.204093,163.454854,177.874989,165.132411,148.521402,14.468831,197.355507,23.457212,49.180173,50.019376,32.03132,203.152189,161.580162,200.517406,108.167022,196.045818,-0.000495,0.038976,91.713562,66.359749,190.828527,1.318385,52.67177164,0.704398063,639693.3623,0.86189,9.274761,15.738142,4.011521,0.069996,0.066052,32,78.822406,32,32,32,32,32,32,70.301469,77.467376,99.649911,68.377835,58.457279,43.329114,50.583017,65.442529,36.962025,31.949367,27.904608,148.521402,113.554273,149.506881,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.805028,49.424369,200.268478,163.446179,177.914204,165.161081,148.835133,14.484529,197.397192,23.459103,49.40334,49.938748,32.03132,203.351367,161.57267,200.482091,108.219116,196.147217,-0.000495,0.03896,91.829497,66.213235,190.734908,1.299289,52.62435491,0.705122688,639778.5889,0.864734,9.332574,15.651301,4.017783,0.07168,0.067235,32,78.854922,32,32,32,32,32,32,70.311034,77.519224,99.68086,68.377835,58.539051,43.329114,50.583017,65.472678,36.962025,31.949367,27.937533,148.835133,113.097535,149.527928,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.779963,49.47923,200.218526,163.458212,177.933199,165.179625,148.71018,14.475395,197.449511,23.484477,49.164786,50.088316,32.03132,203.358706,161.578771,200.468232,108.216101,196.188036,-0.000495,0.038986,92.453364,66.399148,191.017829,1.271835,52.63030836,0.706353313,639760.0759,0.863534,9.358437,15.636473,4.021049,0.069189,0.065367,32,78.801293,32,32,32,32,32,32,70.28583,77.567441,99.656563,68.377835,58.588211,43.329114,50.583017,65.485844,36.962025,31.949367,27.969957,148.71018,113.326019,149.460382,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.829061,49.48691,200.132469,163.469685,177.887831,165.197424,148.688587,14.478107,197.477719,23.534943,49.071096,49.911371,32.03132,203.397788,161.568195,200.549662,108.255535,196.086763,-0.000495,0.038939,92.478409,66.442372,191.005857,1.320136,52.55737309,0.706660625,639991.2366,0.864972,9.439249,15.654486,4.022071,0.069935,0.065914,32,78.741869,32,32,32,32,32,32,70.291992,77.562035,99.623001,68.377835,58.555559,43.329114,50.583017,65.451505,36.962025,31.949367,28.074237,148.688587,113.291116,149.401335,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.797498,49.478955,200.090935,163.453455,177.866947,165.206759,148.656349,14.481817,197.443838,23.586672,49.112925,49.981356,32.03132,203.226009,161.600774,200.536911,108.258702,196.084107,-0.000496,0.038856,92.551556,66.240254,190.857503,1.338382,52.67851055,0.706660625,639991.2366,0.864972,9.439249,15.654486,4.022071,0.072092,0.067552,32,78.688877,32,32,32,32,32,32,70.289793,77.605094,99.625799,68.377835,58.654099,43.329114,50.583017,65.471336,36.962025,31.949367,28.12042,148.656349,113.154877,149.423404,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.867841,49.478955,200.024093,163.453455,177.814269,165.236422,148.662227,14.477679,197.258775,23.666715,49.070835,50.026274,32.03132,203.307332,161.595006,200.508489,108.272364,196.013529,-0.000495,0.038865,92.584678,66.482292,190.909165,1.345695,52.59852218,0.706901938,639890.0576,0.864264,9.396106,15.577837,4.01638,0.069803,0.066906,32,78.64797,32,32,32,32,32,32,70.296699,77.626746,99.616338,68.377835,58.646425,43.329114,50.583017,65.487959,36.962025,31.949367,28.150753,148.662227,113.021207,149.403774,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.805531,49.480601,200.199287,163.446459,177.801468,165.259444,148.734294,14.474967,197.298067,23.70503,49.275449,50.047116,32.03132,203.332999,161.610742,200.439119,108.323666,196.001187,-0.000495,0.038861,92.647859,66.266892,190.752432,1.380694,52.62891782,0.705731125,639920.8924,0.863854,9.348037,15.534089,4.011084,0.070213,0.066505,32,78.628337,32,32,32,32,32,32,70.294575,77.673986,99.620429,68.377835,58.657131,43.329114,50.583017,65.447127,36.962025,31.949367,28.190284,148.734294,113.437864,149.408927,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.786808,49.505563,200.211151,163.443381,177.878908,165.269675,148.605648,14.478963,197.303697,23.76664,49.269597,49.98305,32.03132,203.346128,161.579654,200.557689,108.297122,196.126634,-0.000495,0.038833,92.338002,66.107042,190.818428,1.378671,52.62270255,0.706651688,639929.142,0.86476,9.41415,15.478249,4.01962,0.075635,0.072096,32,78.624291,32,32,32,32,32,32,70.272701,77.656825,99.599636,68.377835,58.751836,43.329114,50.583017,65.482312,36.962025,31.949367,28.228311,148.605648,113.257439,149.408101,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.810695,49.520101,199.980212,163.453175,177.78443,165.275993,148.716501,14.471542,197.287777,23.808747,49.266942,49.818553,32.03132,203.244602,161.582412,200.378,108.28351,196.118886,-0.000494,0.038849,92.365227,66.351516,190.922771,1.382081,52.59361745,0.707105438,640132.9504,0.865984,9.458494,15.550904,4.021369,0.07471,0.07083,32,78.715358,32,32,32,32,32,32,70.291508,77.671357,99.615563,68.377835,58.765091,43.329114,50.583017,65.493468,36.962025,31.949367,28.293287,148.716501,113.361997,149.515929,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.690651,49.520101,200.072199,163.453175,177.769863,165.277224,148.697617,14.475253,197.187705,23.827623,49.501987,49.941655,32.03132,203.259403,161.607042,200.410394,108.220117,195.991025,-0.000494,0.03883,92.610572,66.281063,190.749617,1.381628,52.60573382,0.706666813,640200.8032,0.864946,9.448304,15.561669,4.014805,0.071665,0.066684,32,78.749182,32,32,32,32,32,32,70.272654,77.67775,99.630543,68.377835,58.749977,43.329114,50.583017,65.478973,36.962025,31.949367,28.349014,148.697617,112.948447,149.517385,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.898318,49.576883,200.183929,163.468846,177.724449,165.281066,148.614854,14.484814,197.264439,23.781892,48.845826,50.01944,32.03132,203.352957,161.598547,200.545449,108.200362,196.008258,-0.000494,0.038843,93.384419,66.329993,190.711699,1.414505,52.58171055,0.708257688,640549.1014,0.867384,9.572668,15.578062,4.026355,0.074878,0.070044,32,78.706983,32,32,32,32,32,32,70.290239,77.723966,99.629442,68.377835,58.76638,43.329114,50.583017,65.549109,36.962025,31.949367,28.448506,148.614854,113.263845,149.485402,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.861678,49.5009,200.207375,163.4778,177.714637,165.289984,148.423676,14.480105,197.524498,23.780862,48.884716,49.895664,32.03132,203.205704,161.608918,200.491683,108.229348,196.008936,-0.000495,0.038687,93.734105,66.269906,190.782369,1.346722,52.69954473,0.70638975,640493.1694,0.864014,9.414456,15.604153,4.011837,0.071339,0.067318,32,78.644139,32,32,32,32,32,32,70.291317,77.746827,99.679964,68.377835,58.878498,43.329114,50.583017,65.429003,36.962025,31.949367,28.496129,148.423676,113.015262,149.48615,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.884477,49.472098,200.060288,163.450936,177.650743,165.298835,148.949741,14.476252,197.408037,23.741773,48.963374,50.105416,32.03132,203.354996,161.591037,200.513092,108.205951,196.148735,-0.000494,0.038519,94.331216,66.397064,190.790753,1.368335,52.62912727,0.705201063,640317.9735,0.865696,9.376355,15.575414,4.015255,0.07829,0.074031,32,78.610079,32,32,32,32,32,32,70.25789,77.756455,99.654333,68.377835,58.816115,43.329114,50.583017,65.447637,36.962025,31.949367,28.461721,148.949741,113.025772,149.529068,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.832785,49.394195,200.001541,163.441422,177.567787,165.302726,148.659348,14.479962,197.23834,23.715051,48.632075,50.020111,32.03132,203.166582,161.621583,200.508164,108.22119,196.005365,-0.000494,0.038515,94.11112,66.285119,190.768521,1.39637,52.59264727,0.705458875,640340.4021,0.862176,9.323977,15.650197,4.010472,0.069983,0.066668,32,78.668149,32,32,32,32,32,32,70.277091,77.781244,99.696988,68.377835,58.884878,43.329114,50.583017,65.431287,36.962025,31.949367,28.484028,148.659348,113.009202,149.412349,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.847502,49.394195,200.095234,163.441422,177.486639,165.306625,148.574765,14.474682,196.924327,23.707271,48.972093,49.906322,32.03132,203.325537,161.614312,200.482349,108.181579,195.955031,-0.000494,0.038486,93.564982,66.322964,190.712662,1.478632,52.63877818,0.705121313,640269.4885,0.864066,9.305498,15.606476,4.007467,0.076752,0.073166,32,78.65018,32,32,32,32,32,32,70.274872,77.758075,99.686263,68.377835,58.920719,43.329114,50.583017,65.461141,36.962025,31.949367,28.439695,148.574765,113.196838,149.49087,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.782984,49.424094,199.972194,163.450656,177.432111,165.30395,148.94401,14.47668,197.114441,23.756189,49.158278,49.908482,32.03132,203.264091,161.616203,200.427141,108.224678,195.982821,-0.000496,0.038483,93.487305,66.419382,190.734891,1.518933,52.53282618,0.705121313,640269.4885,0.864066,9.305498,15.606476,4.007467,0.07559,0.071388,32,78.626575,32,32,32,32,32,32,70.2753,77.739586,99.718553,68.377835,58.963613,43.329114,50.583017,65.451643,36.962025,31.949367,28.499404,148.94401,113.451174,149.524112,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.777859,49.462771,200.024541,163.46157,177.467035,165.293871,148.715707,14.486241,197.194934,23.797919,49.161517,49.936887,32.03132,203.253592,161.618094,200.351791,108.158227,195.93035,-0.000497,0.038478,93.746911,66.20972,190.867964,1.56848,52.62731782,0.7057435,640319.1975,0.864916,9.284312,15.603364,4.014148,0.07063,0.06709,32,78.591112,32,32,32,32,32,32,70.253329,77.714928,99.707994,68.377835,58.972242,43.329114,50.583017,65.48862,36.962025,31.949367,28.5318,148.715707,113.181035,149.529973,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.788105,49.486362,199.988313,163.466327,177.454262,165.274699,148.605171,14.490094,197.471728,23.751627,49.212006,49.88015,32.03132,203.18389,161.621748,200.347821,108.171522,196.068387,-0.000497,0.038472,93.659997,66.481639,190.614842,1.547861,52.56136,0.706688813,640574.9204,0.86554,9.424969,15.617641,4.018344,0.074572,0.070825,32,78.609383,32,32,32,32,32,32,70.257363,77.736608,99.759909,68.377835,59.001512,43.329114,50.583017,65.492493,36.962025,31.949367,28.605951,148.605171,113.272743,149.491264,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.792453,49.486362,199.983696,163.466327,177.421093,165.265505,148.918747,14.475395,197.07622,23.729188,49.383088,49.910772,32.03132,203.222197,161.608657,200.361155,108.20683,196.098743,-0.000497,0.03842,93.872695,66.38608,190.689391,1.490572,52.58800436,0.707328875,640500.9738,0.865942,9.43795,15.655096,4.016789,0.072399,0.068444,32,78.564571,32,32,32,32,32,32,70.246229,77.68404,99.70815,68.377835,59.031476,43.329114,50.583017,65.486182,36.962025,31.949367,28.666886,148.918747,113.019213,149.52659,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.781903,49.526685,200.165255,163.498788,177.451543,165.253034,148.65313,14.474254,197.326118,23.700947,49.084182,49.810868,32.03132,203.309778,161.640223,200.391468,108.24877,195.93028,-0.000497,0.038418,94.085624,66.273203,190.683191,1.496669,52.62776436,0.706858625,640350.0314,0.863986,9.433448,15.630946,4.016346,0.072488,0.068096,32,78.556197,32,32,32,32,32,32,70.28564,77.725575,99.721629,68.377835,59.067287,43.329114,50.583017,65.484341,36.962025,31.949367,28.705488,148.65313,113.205813,149.476905,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.721822,49.512421,199.933426,163.47892,177.50986,165.239207,148.530304,14.476394,197.258961,23.638208,49.448455,49.731465,32.03132,203.117511,161.638973,200.350908,108.263906,195.925238,-0.000498,0.038431,94.365289,66.354571,190.778822,1.495957,52.52322618,0.706956938,640265.3928,0.865766,9.484695,15.52707,4.020844,0.077973,0.074277,32,78.598145,32,32,32,32,32,32,70.277208,77.711872,99.72328,68.377835,59.161578,43.329114,50.583017,65.492445,36.962025,31.949367,28.787621,148.530304,113.155145,149.509124,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.82171,49.623791,199.90432,163.486475,177.467356,165.216329,148.81153,14.473968,197.288896,23.595559,49.722743,49.828126,32.03132,203.124218,161.641298,200.290299,108.241037,195.839559,-0.000497,0.03842,94.458506,66.333686,190.86907,1.509874,52.52792145,0.708443313,640207.5151,0.867538,9.532672,15.51008,4.02104,0.07042,0.067244,32,78.625834,32,32,32,32,32,32,70.253642,77.695501,99.69698,68.377835,59.104714,43.329114,50.583017,65.528331,36.962025,31.949367,28.814842,148.81153,113.351334,149.414907,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.736371,49.623791,199.711729,163.486475,177.459547,165.190831,148.592193,14.472684,197.230081,23.538694,49.505099,49.892791,32.03132,203.138428,161.60862,200.286244,108.301666,195.810687,-0.000496,0.038411,94.318797,66.168719,190.578668,1.55851,52.56634182,0.707193438,640304.5513,0.864122,9.540594,15.501435,4.012394,0.07508,0.07138,32,78.642956,32,32,32,32,32,32,70.263611,77.705794,99.70367,68.377835,59.12163,43.329114,50.583017,65.473346,36.962025,31.949367,28.972573,148.592193,113.120165,149.488235,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.823319,49.660549,199.950722,163.49599,177.4689,165.17303,148.71974,14.4841,197.048315,23.525451,49.212556,49.925162,32.03132,203.09113,161.612487,200.234588,108.304669,195.819981,-0.000497,0.03839,94.090749,66.227509,190.748186,1.532411,52.62157382,0.707153563,640119.951,0.866912,9.628965,15.430183,4.015406,0.072914,0.069052,32,78.672761,32,32,32,32,32,32,70.250872,77.709203,99.690263,68.377835,59.14856,43.329114,50.583017,65.522877,36.962025,31.949367,29.062111,148.71974,113.192197,149.516126,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.852993,49.604863,200.117551,163.497389,177.509076,165.152645,148.921249,14.490237,197.134536,23.510382,48.811151,49.965085,32.03132,203.30619,161.633082,200.316672,108.222194,195.908391,-0.000498,0.038377,93.549436,66.480475,190.556737,1.482054,52.53917236,0.705925688,640014.0556,0.864486,9.575687,15.4306,4.013196,0.074317,0.070834,32,78.613326,32,32,32,32,32,32,70.257016,77.751888,99.666325,68.377835,59.213862,43.329114,50.583017,65.478656,36.962025,31.949367,29.080307,148.921249,113.104784,149.551492,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.792522,49.519553,199.919333,163.46101,177.610913,165.143813,148.558208,14.4714,196.981843,23.437879,49.056806,49.924969,32.03132,203.167642,161.671006,200.235414,108.244889,195.914203,-0.000496,0.038368,93.56676,66.231634,190.488462,1.460231,52.65613964,0.707296563,640005.4175,0.8649,9.563019,15.46033,4.017655,0.071725,0.067589,32,78.610924,32,32,32,32,32,32,70.255742,77.774063,99.693251,68.377835,59.278357,43.329114,50.583017,65.457312,36.962025,31.949367,29.130717,148.558208,113.270519,149.512192,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.7901,49.507209,199.832887,163.457093,177.701005,165.141359,148.716381,14.48196,197.176924,23.345545,49.182881,49.801356,32.03132,203.20707,161.634331,200.296498,108.217618,196.032992,-0.000494,0.038363,92.926704,66.362097,190.898272,1.460404,52.674944,0.707296563,640005.4175,0.8649,9.563019,15.46033,4.017655,0.071631,0.066954,32,78.629541,32,32,32,32,32,32,70.24595,77.760656,99.676139,68.377835,59.264719,43.329114,50.583017,65.49135,36.962025,31.949367,29.089029,148.716381,113.401656,149.611169,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.815015,49.507209,199.999514,163.457093,177.734597,165.136281,148.649673,14.479534,197.032961,23.238176,48.863829,49.938464,32.03132,203.156042,161.63021,200.291138,108.25738,195.905034,-0.000493,0.03837,92.840372,66.297106,190.687656,1.40031,52.64029964,0.704861438,639881.2557,0.864608,9.456731,15.59599,4.013506,0.069733,0.065598,32,78.678063,32,32,32,32,32,32,70.238912,77.777116,99.697042,68.377835,59.234208,43.329114,50.583017,65.494402,36.962025,31.949367,29.118023,148.649673,113.18955,149.64799,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.77219,49.529702,200.028657,163.504944,177.72976,165.118467,148.683921,14.486669,197.323334,23.223061,48.917557,49.939914,32.03132,203.236895,161.633999,200.406328,108.261787,196.053209,-0.000492,0.038385,93.318032,66.345406,190.734112,1.350673,52.71924073,0.705411438,639703.4306,0.86449,9.43094,15.509176,4.014844,0.077325,0.073179,32,78.706443,32,32,32,32,32,32,70.21945,77.75906,99.675429,68.377835,59.425245,43.329114,50.583017,65.459537,36.962025,31.949367,29.195797,148.683921,113.174898,149.720178,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.905005,49.460028,200.120464,163.500467,177.653636,165.122296,148.755306,14.477536,197.179692,23.20714,48.822709,50.033116,32.03132,203.329207,161.671807,200.319454,108.222726,195.964251,-0.000491,0.03837,93.666797,66.432,190.592657,1.355422,52.69028655,0.705411438,639703.4306,0.86449,9.43094,15.509176,4.014844,0.077367,0.074001,32,78.597035,32,32,32,32,32,32,70.232153,77.756438,99.680495,68.377835,59.418315,43.329114,50.583017,65.504643,36.962025,31.949367,29.168129,148.755306,113.141184,149.678793,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.760328,49.460028,200.130489,163.500467,177.607137,165.119764,148.833852,14.480675,197.069079,23.242871,48.49284,49.930671,32.03132,203.310329,161.693872,200.380614,108.233802,196.084271,-0.000491,0.038357,93.720143,66.177038,190.80154,1.326833,52.61008727,0.703755938,639547.526,0.861958,9.290689,15.565608,4.010028,0.077326,0.072233,32,78.59658,32,32,32,32,32,32,70.249047,77.721374,99.700501,68.377835,59.436428,43.329114,50.583017,65.527317,36.962025,31.949367,29.192114,148.833852,113.156948,149.492286,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.753978,49.373897,200.160637,163.490673,177.563279,165.116573,148.640535,14.475538,197.35437,23.243716,48.993702,49.906366,32.03132,203.290513,161.676389,200.464789,108.250725,196.019387,-0.000491,0.038337,93.381137,66.17043,190.786287,1.358224,52.70625891,0.706663375,639683.0131,0.864272,9.440382,15.598655,4.021888,0.078278,0.073767,32,78.64941,32,32,32,32,32,32,70.226426,77.718688,99.681501,68.377835,59.485768,43.329114,50.583017,65.511318,36.962025,31.949367,29.200856,148.640535,113.140992,149.757392,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.710963,49.373897,200.076702,163.490673,177.503396,165.104514,148.849606,14.472256,197.027481,23.232982,49.284252,49.742596,32.03132,203.208945,161.688549,200.420273,108.335115,196.087605,-0.00049,0.038336,93.263685,66.073382,190.819226,1.380695,52.59589964,0.70532275,639438.9595,0.865294,9.36083,15.557881,4.023008,0.077409,0.074091,32,78.710005,32,32,32,32,32,32,70.234044,77.725418,99.696951,68.377835,59.523585,43.329114,50.583017,65.516916,36.962025,31.949367,29.168804,148.849606,113.03164,149.677455,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.872525,49.455639,199.851782,163.525372,177.501567,165.094984,148.953654,14.481674,197.271433,23.27081,49.15019,49.937031,32.03132,203.25506,161.664698,200.370367,108.265921,195.90897,-0.000491,0.038346,93.548278,66.45329,190.732054,1.351539,52.63793891,0.7070855,639182.7661,0.864846,9.405405,15.498567,4.0248,0.078907,0.074496,32,78.675807,32,32,32,32,32,32,70.213103,77.683689,99.706469,68.377835,59.561282,43.329114,50.583017,65.524048,36.962025,31.949367,29.290861,148.953654,113.163507,149.632294,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.735415,49.492396,200.14227,163.556155,177.52817,165.092899,148.730533,14.468974,197.229803,23.253591,48.898532,49.880797,32.03132,203.322601,161.671551,200.480226,108.267741,196.010374,-0.00049,0.038326,93.647673,66.100974,190.953976,1.346881,52.72034182,0.70405775,639334.9992,0.86128,9.319877,15.502082,4.007252,0.071565,0.068576,32,78.628811,32,32,32,32,32,32,70.231455,77.704759,99.678233,68.377835,59.535391,43.329114,50.583017,65.452647,36.962025,31.949367,29.326401,148.730533,113.106165,149.651059,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.825108,49.46716,199.999486,163.545241,177.568643,165.090443,148.899861,14.481104,197.117231,23.264647,49.199105,49.873921,32.03132,203.34468,161.708587,200.480133,108.247159,195.957861,-0.00049,0.038348,93.936328,66.18792,190.790384,1.370761,52.71848,0.70405775,639334.9992,0.86128,9.319877,15.502082,4.007252,0.072608,0.069363,32,78.61738,32,32,32,32,32,32,70.238329,77.711984,99.68993,68.377835,59.619318,43.329114,50.583017,65.529041,36.962025,31.949367,29.401623,148.899861,113.196838,149.809517,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.794494,49.486636,200.117403,163.544122,177.562041,165.080306,148.838087,14.498942,197.337568,23.262316,49.06266,49.825485,32.03132,203.224541,161.698723,200.333852,108.257536,196.063523,-0.000489,0.03839,94.502843,66.316024,190.811811,1.399548,52.68648436,0.703954625,639460.5014,0.862506,9.380446,15.538824,4.01403,0.070751,0.066675,32,78.691778,32,32,32,32,32,32,70.258136,77.706946,99.699205,68.377835,59.614669,43.329114,50.583017,65.478903,36.962025,31.949367,29.413582,148.838087,113.093891,149.758219,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.708545,49.486636,199.943106,163.544122,177.557314,165.070167,148.866507,14.47882,197.22396,23.213891,48.935712,49.837039,32.03132,203.209149,161.679361,200.328072,108.233573,195.9053,-0.00049,0.038353,94.938936,66.240034,190.644521,1.478937,52.71155636,0.705066313,639471.058,0.863448,9.431609,15.567295,4.018866,0.075397,0.071286,32,78.738868,32,32,32,32,32,32,70.24796,77.69069,99.675809,68.377835,59.667161,43.329114,50.583017,65.498048,36.962025,31.949367,29.470649,148.866507,113.070341,149.674348,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.814924,49.4614,200.053267,163.532648,177.614996,165.056172,148.837199,14.47882,197.165449,23.208049,48.989793,49.903963,32.03132,203.225785,161.688873,200.425371,108.226006,195.93909,-0.000492,0.038329,95.287182,66.165054,190.818938,1.511422,52.67337018,0.705323438,639607.9388,0.864888,9.52065,15.53308,4.022309,0.073254,0.07044,32,78.696952,32,32,32,32,32,32,70.258875,77.700688,99.665362,68.377835,59.663723,43.329114,50.583017,65.549071,36.962025,31.949367,29.509278,148.837199,113.076976,149.757864,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.842822,49.469903,199.953712,163.526492,177.604563,165.054765,148.592152,14.476394,197.182309,23.182752,48.966522,49.753719,32.03132,203.300991,161.683037,200.358568,108.246633,196.007511,-0.000492,0.038319,95.443816,66.230748,190.825975,1.522949,52.70468509,0.70466,639393.9931,0.862872,9.385225,15.553075,4.01593,0.072786,0.069016,32,78.755661,32,32,32,32,32,32,70.26861,77.691423,99.65732,68.377835,59.710637,43.329114,50.583017,65.488883,36.962025,31.949367,29.520663,148.592152,113.295795,149.737408,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.726379,49.469903,200.093192,163.526492,177.645518,165.060961,149.001644,14.481246,197.201217,23.196952,48.897291,49.944724,32.03132,203.166724,161.686025,200.505211,108.234014,196.040767,-0.000492,0.0383,95.5769,66.272518,190.790527,1.526055,52.59613527,0.703652813,639310.0606,0.863772,9.364861,15.557606,4.011685,0.076695,0.071992,32,78.794767,32,32,32,32,32,32,70.24785,77.701273,99.650992,68.377835,59.733285,43.329114,50.583017,65.472285,36.962025,31.949367,29.565674,149.001644,113.274316,149.69799,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.845991,49.43781,200.02801,163.534327,177.652926,165.063552,148.739865,14.481104,197.473688,23.219936,48.689647,49.914368,32.03132,203.260687,161.678021,200.430587,108.259372,196.135793,-0.000492,0.038294,95.311233,66.299982,190.962516,1.464205,52.70916945,0.706948688,639516.8337,0.86367,9.485433,15.582453,4.023884,0.073784,0.068616,32,78.784853,32,32,32,32,32,32,70.271784,77.715541,99.669382,68.377835,59.784254,43.329114,50.583017,65.538159,36.962025,31.949367,29.570121,148.739865,113.620513,149.776118,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.847803,49.384595,200.07565,163.522294,177.605991,165.074292,148.873952,14.47354,197.420689,23.282435,48.70295,49.985587,32.03132,203.40741,161.695489,200.506469,108.304027,195.989965,-0.000493,0.038289,95.048934,66.414935,190.793099,1.472763,52.75931345,0.7037085,639234.6147,0.86282,9.32949,15.59202,4.012921,0.07157,0.068587,32,78.741509,32,32,32,32,32,32,70.257884,77.712453,99.684002,68.377835,59.807576,43.329114,50.583017,65.470753,36.962025,31.949367,29.54997,148.873952,113.173939,149.772971,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.779062,49.343175,200.165265,163.513619,177.614429,165.076287,148.844413,14.4841,197.233326,23.279463,48.984014,49.840207,32.03132,203.326312,161.688799,200.490953,108.259492,196.036438,-0.000493,0.038426,94.614297,65.996361,190.795502,1.499939,52.72726545,0.703065688,639015.4757,0.861936,9.2744,15.493762,4.013731,0.069883,0.066062,32,78.523745,32,32,32,32,32,32,70.245935,77.743372,99.660681,68.377835,59.873086,43.329114,50.583017,65.466007,36.962025,31.949367,29.545954,148.844413,113.177813,149.694843,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.743137,49.358536,200.054362,163.525932,177.655924,165.069932,148.818696,14.484957,197.372614,23.260013,49.438768,49.875825,32.03132,203.342825,161.685958,200.476163,108.275051,196.07435,-0.000494,0.03859,94.749497,66.285703,190.851832,1.485607,52.69081164,0.70549875,639059.2797,0.862032,9.269461,15.518811,4.017483,0.074896,0.071483,32,78.579688,32,32,32,32,32,32,70.236576,77.731217,99.657948,68.377835,59.91982,43.329114,50.583017,65.50901,36.962025,31.949367,29.570286,148.818696,112.921943,149.706488,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
