OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.682697,49.489928,200.071571,163.562591,177.674029,165.076291,148.680785,14.477821,197.087962,23.259757,49.736876,49.829705,32.03132,203.369287,161.677888,200.476525,108.283711,196.027221,-0.000494,0.038595,94.531284,66.051177,190.649722,1.48675,52.73571055,0.705167375,639164.2127,0.864186,9.356699,15.55376,4.021748,0.074513,0.070944,32,78.683941,32,32,32,32,32,32,70.250481,77.745411,99.671906,68.377835,59.916558,43.329114,50.583017,65.531162,36.962025,31.949367,29.610692,148.680785,113.416155,149.867227,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.78617,49.489928,199.980363,163.562591,177.750349,165.076455,148.999509,14.477964,197.182244,23.269845,49.23918,49.877279,32.03132,203.260972,161.676155,200.416039,108.272509,195.856287,-0.000495,0.038593,94.160966,66.20128,190.888892,1.435868,52.638752,0.705685063,639516.8821,0.866508,9.550743,15.527775,4.026987,0.073338,0.06886,32,78.736426,32,32,32,32,32,32,70.25479,77.712676,99.676232,68.377835,59.953835,43.329114,50.583017,65.568497,36.962025,31.949367,29.774037,148.999509,113.238108,149.768447,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.760225,49.595262,199.986129,163.627794,177.753001,165.072132,148.657661,14.472541,197.171918,23.267005,49.204602,50.000669,32.03132,203.206947,161.718865,200.408824,108.263444,196.02994,-0.000494,0.038588,93.993716,66.377182,190.682131,1.380885,52.66969891,0.705449938,639420.2527,0.86266,9.443519,15.476117,4.016785,0.071781,0.067459,32,78.830131,32,32,32,32,32,32,70.280788,77.710075,99.682716,68.377835,59.961244,43.329114,50.583017,65.512044,36.962025,31.949367,29.812994,148.657661,112.992786,149.804127,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.825796,49.570026,199.971553,163.640946,177.662691,165.062664,148.852371,14.473826,197.110443,23.229409,48.924231,49.892958,32.03132,203.23922,161.726912,200.448408,108.296249,196.01996,-0.000493,0.038584,93.886414,66.378629,190.886548,1.320636,52.79196509,0.705587438,639695.8677,0.865378,9.575722,15.549041,4.018996,0.071047,0.066944,32,78.82792,32,32,32,32,32,32,70.256073,77.693387,99.717446,68.377835,59.983745,43.329114,50.583017,65.527983,36.962025,31.949367,29.965668,148.852371,113.192619,149.76943,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.848307,49.5009,200.196461,163.628633,177.57292,165.063998,148.831744,14.478535,197.380738,23.20142,48.660999,49.950622,32.03132,203.358584,161.730815,200.554164,108.257087,196.116901,-0.000492,0.038565,93.930309,66.226517,191.045769,1.298336,52.70143273,0.703000375,639420.7438,0.862872,9.4826,15.512568,4.013414,0.07198,0.068201,32,78.813701,32,32,32,32,32,32,70.262871,77.671753,99.698351,68.377835,60.047411,43.329114,50.583017,65.490986,36.962025,31.949367,29.987877,148.831744,113.176854,149.663411,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.771266,49.5009,200.22791,163.628633,177.595988,165.066788,148.857569,14.475681,197.136977,23.148333,48.95118,49.841209,32.03132,203.311531,161.769766,200.374152,108.272326,196.076175,-0.000491,0.03858,94.090969,66.206511,190.759019,1.278209,52.68037382,0.70434925,639375.0115,0.862398,9.390184,15.587362,4.016114,0.071083,0.067265,32,78.817141,32,32,32,32,32,32,70.266469,77.707394,99.732584,68.377835,60.120275,43.329114,50.583017,65.479527,36.962025,31.949367,29.962486,148.857569,113.000994,149.76884,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.758317,49.441101,200.036939,163.596731,177.566122,165.076383,148.90287,14.478107,197.421986,23.132754,49.130936,49.858417,32.03132,203.330104,161.750405,200.37886,108.239887,196.044973,-0.000491,0.038604,94.234322,66.222822,190.87843,1.217297,52.73571055,0.705686438,639431.7289,0.863746,9.469924,15.557154,4.022962,0.069926,0.066127,32,78.810286,32,32,32,32,32,32,70.260026,77.70882,99.730702,68.377835,60.128491,43.329114,50.583017,65.523389,36.962025,31.949367,29.941952,148.90287,113.591287,149.787369,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.779079,49.470452,200.074892,163.56427,177.505572,165.087315,148.84499,14.473397,197.457156,23.144297,49.108318,49.938338,32.03132,203.217916,161.729233,200.284187,108.225384,195.996842,-0.000491,0.038612,94.249357,66.352228,190.789204,1.182802,52.66657891,0.704539,639456.6678,0.863638,9.423539,15.578126,4.020171,0.070502,0.066365,32,78.811304,32,32,32,32,32,32,70.255317,77.71073,99.728889,68.377835,60.136494,43.329114,50.583017,65.532574,36.962025,31.949367,29.976044,148.84499,113.235615,149.818604,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.759651,49.491848,199.970784,163.575184,177.574003,165.094934,149.006136,14.463836,197.260786,23.086716,48.917053,49.850969,32.03132,203.267884,161.707896,200.387407,108.220413,195.992504,-0.000491,0.038611,94.243934,66.217536,190.729879,1.167173,52.73072727,0.705407313,639581.5381,0.863702,9.431385,15.574932,4.019257,0.070275,0.067767,32,78.851746,32,32,32,32,32,32,70.250012,77.746179,99.764365,68.377835,60.166265,43.329114,50.583017,65.521948,36.962025,31.949367,30.041821,149.006136,113.489146,149.729422,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.811004,49.491848,200.147311,163.575184,177.637246,165.103824,148.903973,14.476965,197.244823,23.105508,48.493599,50.010454,32.03132,203.189191,161.730027,200.393527,108.19957,196.007592,-0.000491,0.03863,94.327979,66.481416,190.927867,1.080888,52.75362182,0.704613938,639696.1954,0.863234,9.472904,15.578309,4.018734,0.07157,0.067776,32,78.870436,32,32,32,32,32,32,70.264905,77.730926,99.777,68.377835,60.179329,43.329114,50.583017,65.534165,36.962025,31.949367,30.101225,148.903973,113.688633,149.681861,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.801067,49.433146,200.074194,163.562031,177.683517,165.126723,148.889694,14.473683,197.088563,23.077352,48.469834,49.943658,32.03132,203.156388,161.740684,200.356509,108.238013,195.977538,-0.000492,0.038651,94.248877,66.393515,190.671689,0.960507,52.70127564,0.704146438,639732.7262,0.862884,9.41973,15.6047,4.018134,0.071684,0.067509,32,78.78535,32,32,32,32,32,32,70.299485,77.789873,99.805389,68.377835,60.224366,43.329114,50.583017,65.468726,36.962025,31.949367,30.092,148.889694,113.671066,149.651177,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.837859,49.322603,199.92083,163.542443,177.700064,165.143267,148.840008,14.483101,197.184767,23.094844,48.195424,49.962336,32.03132,203.175919,161.739106,200.474634,108.228207,196.047519,-0.000492,0.038576,94.001045,66.294629,190.557596,0.972287,52.65317673,0.704146438,639732.7262,0.862884,9.41973,15.6047,4.018134,0.070267,0.068125,32,78.553822,32,32,32,32,32,32,70.295254,77.80706,99.813531,68.377835,60.290403,43.329114,50.583017,65.509678,36.962025,31.949367,30.013303,148.840008,113.823146,149.68371,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.756997,49.234005,199.988998,163.513899,177.581756,165.161661,148.733238,14.476394,197.318289,23.130339,48.765177,49.934512,32.03132,203.259729,161.726517,200.391816,108.214753,196.060401,-0.000493,0.038324,93.621403,66.373684,190.686311,1.003268,52.65356945,0.7046325,639546.1323,0.864804,9.361862,15.558565,4.016915,0.068605,0.064865,32,78.447469,32,32,32,32,32,32,70.290066,77.823708,99.821596,68.377835,60.260656,43.329114,50.583017,65.487307,36.962025,31.949367,30.035586,148.733238,113.377723,149.694411,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.747957,49.311357,199.894041,163.530969,177.501584,165.168479,148.616539,14.480533,196.998168,23.204598,49.120937,49.865391,32.03132,203.13959,161.704863,200.19272,108.193164,195.91648,-0.000494,0.038105,93.846842,66.343681,190.589943,1.013278,52.70531345,0.705445125,639422.5331,0.864594,9.217809,15.60893,4.019314,0.072238,0.067825,32,78.243518,32,32,32,32,32,32,70.284825,77.845648,99.807418,68.377835,60.285446,43.329114,50.583017,65.533767,36.962025,31.949367,29.965164,148.616539,113.333268,149.674151,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.850964,49.311357,199.934306,163.530969,177.379782,165.173603,148.851165,14.476537,197.122961,23.249911,49.066644,49.950411,32.03132,203.171475,161.710877,200.323996,108.17749,195.951825,-0.000494,0.03788,94.101072,66.123402,190.525416,1.122906,52.69138764,0.704821563,639690.161,0.86567,9.304527,15.577602,4.018136,0.072264,0.067901,32,78.302909,32,32,32,32,32,32,70.303493,77.864974,99.820861,68.377835,60.304388,43.329114,50.583017,65.540511,36.962025,31.949367,30.059555,148.851165,112.895976,149.651098,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.817078,49.408185,199.840205,163.560912,177.317437,165.177405,148.806897,14.481532,197.228469,23.23412,48.758081,49.986269,32.03132,203.174838,161.700436,200.274556,108.144548,195.915847,-0.000494,0.037642,94.126369,66.296,190.844817,1.171789,52.66030982,0.703842563,639634.5162,0.862348,9.197893,15.606274,4.010641,0.072209,0.067249,32,78.406062,32,32,32,32,32,32,70.276619,77.884794,99.834512,68.377835,60.354503,43.329114,50.583017,65.482086,36.962025,31.949367,30.178817,148.806897,113.202207,149.670728,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.81951,49.368685,200.009346,163.551397,177.299528,165.171077,148.788449,14.48039,197.300548,23.195061,48.628949,50.029473,32.03132,203.06687,161.732529,200.299491,108.188868,195.91193,-0.000493,0.037532,94.290293,66.143754,190.763565,1.232216,52.49998982,0.704675125,640000.6895,0.863512,9.329781,15.625985,4.01148,0.070224,0.066746,32,78.541472,32,32,32,32,32,32,70.341914,77.926898,99.847582,68.377835,60.334183,43.329114,50.583017,65.501971,36.962025,31.949367,30.209628,148.788449,113.431881,149.691381,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.845636,49.314923,199.82198,163.523414,177.30096,165.167185,148.984522,14.47511,197.125619,23.171796,48.713006,49.996416,32.03132,203.125523,161.715922,200.301382,108.190373,195.879225,-0.000493,0.037542,94.191922,66.373706,190.705584,1.236199,52.69763055,0.707108875,639749.9479,0.863444,9.287765,15.580224,4.014679,0.071912,0.0674,32,78.27145,32,32,32,32,32,32,70.310723,77.921883,99.841083,68.377835,60.384107,43.329114,50.583017,65.500368,36.962025,31.949367,30.199109,148.984522,113.453782,149.792011,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.81725,49.314923,199.962226,163.523414,177.29636,165.169631,148.805717,14.478392,196.972492,23.124589,48.346161,49.928226,32.03132,203.094882,161.69106,200.360566,108.172337,195.946335,-0.000493,0.037552,93.969468,66.180308,190.55354,1.197025,52.66773236,0.703517375,639581.309,0.861654,9.20697,15.56669,4.008816,0.072065,0.067194,32,78.317712,32,32,32,32,32,32,70.295719,77.932912,99.823677,68.377835,60.382588,43.329114,50.583017,65.485133,36.962025,31.949367,30.169729,148.805717,113.38152,149.780602,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.761411,49.250188,199.899415,163.498228,177.275494,165.201351,148.66532,14.4714,197.035287,23.090231,48.596108,49.75912,32.03132,203.078103,161.682816,200.365634,108.158423,195.851519,-0.000495,0.037549,93.93454,65.993625,190.6712,1.177829,52.62500945,0.704644188,639683.4952,0.863248,9.236341,15.609407,4.013915,0.071058,0.06714,32,78.324682,32,32,32,32,32,32,70.310676,77.974454,99.834087,68.377835,60.424923,43.329114,50.583017,65.492745,36.962025,31.949367,30.132834,148.66532,113.268332,149.667503,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.772436,49.246348,199.80491,163.476401,177.240845,165.202627,148.853195,14.483244,197.111036,23.00669,49.082858,49.824407,32.03132,202.963713,161.693164,200.240088,108.17009,195.678248,-0.000494,0.037562,93.707522,65.98407,190.383159,1.187781,52.580032,0.7056115,639734.6015,0.864828,9.218482,15.592333,4.016517,0.070587,0.067055,32,78.199092,32,32,32,32,32,32,70.335373,77.991531,99.849472,68.377835,60.452521,43.329114,50.583017,65.532416,36.962025,31.949367,30.14401,148.853195,113.044528,149.764473,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.795234,49.350582,199.85666,163.488434,177.178121,165.201491,148.703016,14.481389,196.988564,22.938638,49.223361,49.727688,32.03132,203.05156,161.679737,200.05863,108.121432,195.805516,-0.000494,0.037557,93.653121,66.179875,190.605973,1.156259,52.60494691,0.705971063,639718.7581,0.863844,9.214162,15.513018,4.014369,0.071531,0.066776,32,77.930479,32,32,32,32,32,32,70.348755,78.024113,99.861692,68.377835,60.449497,43.329114,50.583017,65.528859,36.962025,31.949367,30.158693,148.703016,112.968162,149.665221,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.736871,49.420254,199.693983,163.523134,177.162461,165.196218,148.610143,14.476822,196.964712,22.93153,49.288351,49.88897,32.03132,202.997576,161.682919,200.169778,108.137639,195.767485,-0.000493,0.037537,93.744166,66.14231,190.451627,1.122177,52.63001891,0.705705688,640066.6358,0.864522,9.29479,15.608513,4.01357,0.068485,0.064556,32,77.795553,32,32,32,32,32,32,70.332773,78.030882,99.842372,68.377835,60.478163,43.329114,50.583017,65.516835,36.962025,31.949367,30.285904,148.610143,113.199561,149.598581,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.776154,49.420254,199.781236,163.523134,177.200758,165.191079,148.887288,14.476537,196.810468,22.934138,49.178691,49.92832,32.03132,202.973805,161.687179,200.141786,108.159275,195.764915,-0.000493,0.037542,93.791722,66.488829,190.575995,1.051069,52.63812364,0.705827375,640215.5752,0.866332,9.42491,15.578313,4.015009,0.070682,0.066781,32,78.090908,32,32,32,32,32,32,70.342868,78.030199,99.852186,68.377835,60.453454,43.329114,50.583017,65.552906,36.962025,31.949367,30.383877,148.887288,113.109732,149.679776,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.812527,49.444667,199.678371,163.540763,177.225381,165.194892,148.752268,14.48039,197.051796,22.988605,48.82708,49.874995,32.03132,202.907038,161.685139,200.139446,108.181562,195.692534,-0.000493,0.037562,93.670547,66.092787,190.476732,0.993778,52.65286255,0.705418313,640080.1324,0.863934,9.384217,15.55573,4.013593,0.071836,0.068065,32,78.20069,32,32,32,32,32,32,70.332736,78.007004,99.820562,68.377835,60.495817,43.329114,50.583017,65.532162,36.962025,31.949367,30.440625,148.752268,113.352868,149.491696,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.730729,49.387886,199.741421,163.545521,177.184524,165.185996,148.800002,14.47668,196.980422,23.01438,48.861854,49.89565,32.03132,202.925998,161.701221,200.21364,108.161807,195.683927,-0.000492,0.037594,93.749727,66.277263,190.504022,0.9644,52.60536727,0.704569938,640030.724,0.864096,9.370972,15.506806,4.008597,0.069501,0.066373,32,78.309282,32,32,32,32,32,32,70.36459,78.013088,99.828682,68.377835,60.479576,43.329114,50.583017,65.512122,36.962025,31.949367,30.475071,148.800002,112.9043,149.524899,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.815917,49.357713,199.629795,163.551397,177.17327,165.180766,148.659121,14.478535,196.88111,23.001092,48.663649,49.889546,32.03132,202.97776,161.686879,200.096847,108.167448,195.697209,-0.000491,0.037623,94.204869,66.282058,190.398518,0.971903,52.57006691,0.706239188,640035.8869,0.865214,9.398907,15.523391,4.016459,0.067789,0.064374,32,78.359495,32,32,32,32,32,32,70.309354,77.9752,99.804709,68.377835,60.486749,43.329114,50.583017,65.559939,36.962025,31.949367,30.450105,148.659121,113.026884,149.646574,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.807016,49.307242,199.564304,163.514459,177.054233,165.177358,148.63396,14.486812,197.12539,22.977774,48.773441,49.869883,32.03132,202.811852,161.695997,200.073832,108.169698,195.638067,-0.000493,0.037625,94.268521,66.059514,190.639623,1.00472,52.54161164,0.705266375,639828.5626,0.864288,9.28051,15.522641,4.00735,0.072713,0.067896,32,78.566007,32,32,32,32,32,32,70.312369,77.978188,99.845068,68.377835,60.498962,43.329114,50.583017,65.515687,36.962025,31.949367,30.455916,148.63396,113.132132,149.576826,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.699636,49.307242,199.545394,163.514459,177.033277,165.172242,148.298022,14.478107,196.96714,22.948483,49.11453,49.846072,32.03132,202.825002,161.676415,200.028619,108.145841,195.643564,-0.000493,0.037618,94.069898,66.05669,190.498596,1.058883,52.55635055,0.70547125,639709.4525,0.864466,9.239252,15.498618,4.006751,0.07067,0.066507,32,78.628004,32,32,32,32,32,32,70.288677,77.982661,99.81056,68.377835,60.480589,43.329114,50.583017,65.56996,36.962025,31.949367,30.421969,148.298022,113.015032,149.692286,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.682947,49.334946,199.44133,163.502985,177.026892,165.166008,148.824462,14.467975,196.932329,22.891315,49.156876,49.754558,32.03132,202.780294,161.679732,200.01425,108.147908,195.501207,-0.000492,0.03762,94.110505,66.000655,190.290552,1.065606,52.56151709,0.706556125,639895.8041,0.868476,9.350492,15.524498,4.015027,0.067395,0.064717,32,78.708592,32,32,32,32,32,32,70.321789,78.010954,99.821066,68.377835,60.466469,43.329114,50.583017,65.583055,36.962025,31.949367,30.442721,148.824462,112.808564,149.577141,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.745028,49.420254,199.553276,163.525372,176.986188,165.13911,148.726337,14.475538,196.863894,22.841439,48.805131,49.868843,32.03132,202.821944,161.671142,199.990847,108.153001,195.540602,-0.000492,0.037637,94.14855,66.326108,190.291263,1.036561,52.62422255,0.706467438,639941.0515,0.865762,9.395501,15.470006,4.014281,0.069973,0.06613,32,78.709341,32,32,32,32,32,32,70.320602,78.021698,99.798544,68.377835,60.452547,43.329114,50.583017,65.596653,36.962025,31.949367,30.493382,148.726337,112.976293,149.670925,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.733768,49.375817,199.462615,163.5125,176.979432,165.126409,148.64952,14.476965,196.844238,22.775071,48.949348,49.828361,32.03132,202.835114,161.681049,199.910459,108.156239,195.499913,-0.000493,0.037658,94.01219,66.338806,190.417017,1.040455,52.52212509,0.70519625,639929.8986,0.865198,9.416459,15.479424,4.011522,0.071549,0.067645,32,78.670796,32,32,32,32,32,32,70.292548,78.003351,99.784974,68.377835,60.499954,43.329114,50.583017,65.534989,36.962025,31.949367,30.619662,148.64952,113.151003,149.529462,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.763689,49.368685,199.591135,163.490673,176.965112,165.112514,148.968193,14.477251,196.989165,22.692191,48.729799,49.963307,32.03132,202.756625,161.676023,200.001687,108.176361,195.566638,-0.000493,0.037638,93.909325,66.35461,190.39185,0.995329,52.52343709,0.70631,639784.9654,0.865338,9.381915,15.46183,4.010504,0.067471,0.063525,32,78.712964,32,32,32,32,32,32,70.311472,78.027859,99.794062,68.377835,60.518161,43.329114,50.583017,65.572304,36.962025,31.949367,30.603703,148.968193,112.900042,149.458416,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.743621,49.368685,199.531597,163.490673,176.966595,165.096236,148.690585,14.483244,196.821588,22.608276,48.745245,49.745949,32.03132,202.806817,161.684427,199.955364,108.161481,195.574101,-0.000492,0.03766,93.505719,66.103156,190.313817,0.958226,52.56914909,0.706181438,639619.8808,0.86317,9.345558,15.465653,4.010779,0.071965,0.068661,32,78.710308,32,32,32,32,32,32,70.284248,78.035819,99.768616,68.377835,60.527802,43.329114,50.583017,65.556501,36.962025,31.949367,30.623826,148.690585,113.196569,149.499171,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.777824,49.323426,199.437112,163.492911,176.940791,165.089962,148.820841,14.471257,196.797343,22.54979,48.549162,49.708297,32.03132,202.796461,161.667811,200.01411,108.178673,195.52016,-0.000492,0.037666,93.513063,66.219403,190.222534,0.953905,52.58674618,0.705601875,639628.6692,0.865084,9.366348,15.483279,4.0112,0.068325,0.065503,32,78.708374,32,32,32,32,32,32,70.297429,78.027096,99.762317,68.377835,60.512385,43.329114,50.583017,65.569755,36.962025,31.949367,30.650701,148.820841,113.365947,149.515929,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.724574,49.29051,199.578506,163.475841,176.896589,165.078385,148.67984,14.478392,196.74891,22.530874,48.483193,49.828651,32.03132,202.863125,161.676745,199.996146,108.194961,195.459877,-0.000492,0.037702,93.606613,66.264436,190.29738,1.009524,52.55254691,0.704573375,639409.647,0.863524,9.285659,15.446223,4.006545,0.067426,0.063368,32,78.684147,32,32,32,32,32,32,70.291115,78.045913,99.775154,68.377835,60.488455,43.329114,50.583017,65.552352,36.962025,31.949367,30.628715,148.67984,112.876223,149.663962,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.744066,49.238394,199.547043,163.450376,176.951252,165.068186,148.80725,14.480247,196.85324,22.495003,48.582438,49.812151,32.03132,202.792567,161.689658,199.921401,108.188079,195.516745,-0.000492,0.03771,93.662282,66.027139,190.355199,1.054745,52.53959127,0.705938063,639307.394,0.865232,9.30791,15.407727,4.01368,0.070911,0.066818,32,78.671279,32,32,32,32,32,32,70.312007,78.031677,99.775422,68.377835,60.512712,43.329114,50.583017,65.584431,36.962025,31.949367,30.615544,148.80725,112.923669,149.654363,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.66985,49.238394,199.532072,163.450376,176.90801,165.061625,148.718447,14.478678,196.633972,22.544593,48.88353,49.807008,32.03132,202.75055,161.653186,200.000017,108.130542,195.611487,-0.000493,0.037722,93.545906,66.180104,190.26895,1.047854,52.579376,0.705624563,639154.4378,0.863934,9.235596,15.435559,4.011474,0.072126,0.068855,32,78.567817,32,32,32,32,32,32,70.288336,78.020551,99.77106,68.377835,60.538849,43.329114,50.583017,65.574184,36.962025,31.949367,30.580097,148.718447,112.832076,149.511759,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.767326,49.272406,199.531314,163.440023,176.893721,165.044441,148.991685,14.486526,196.858048,22.565204,48.587803,49.844095,32.03132,202.792974,161.647958,199.928332,108.109718,195.531186,-0.000491,0.037704,93.574639,66.036032,190.342225,1.017599,52.39839127,0.705961438,639403.1206,0.86585,9.312533,15.527987,4.017167,0.07065,0.067052,32,78.464936,32,32,32,32,32,32,70.285468,78.002501,99.786923,68.377835,60.505799,43.329114,50.583017,65.561408,36.962025,31.949367,30.634207,148.991685,113.606936,149.709635,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.689813,49.255949,199.403565,163.455134,176.89199,165.032283,148.654141,14.475823,196.82332,22.535438,48.711859,49.783686,32.03132,202.602216,161.624029,199.830436,108.08167,195.407683,-0.000491,0.037707,93.647052,66.077439,190.240969,1.08717,52.48695564,0.70733575,639388.5755,0.864412,9.260885,15.513772,4.010181,0.06987,0.066147,32,78.436333,32,32,32,32,32,32,70.26237,78.01414,99.770235,68.377835,60.518702,43.329114,50.583017,65.566516,36.962025,31.949367,30.634814,148.654141,113.254179,149.669863,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.657269,49.274052,199.44259,163.463529,176.849655,165.029352,148.764869,14.477964,196.802252,22.584448,48.914124,49.642719,32.03132,202.630288,161.640921,199.874299,108.117585,195.478059,-0.000491,0.037713,93.767247,66.184618,190.26122,1.086668,52.62839273,0.706539625,639450.2675,0.865728,9.309384,15.501786,4.012967,0.070149,0.065679,32,78.500599,32,32,32,32,32,32,70.260692,78.011244,99.786445,68.377835,60.504124,43.329114,50.583017,65.612941,36.962025,31.949367,30.650454,148.764869,113.173096,149.712428,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.668361,49.274052,199.46283,163.463529,176.792103,165.021703,148.740653,14.482959,196.766388,22.607138,48.765386,49.846538,32.03132,202.811261,161.665857,199.984741,108.123213,195.477666,-0.000492,0.037696,93.870866,66.009921,190.450911,1.100475,52.47961309,0.705180438,639406.7196,0.865742,9.361243,15.491801,4.016383,0.069247,0.065838,32,78.608707,32,32,32,32,32,32,70.25877,78.04921,99.75925,68.377835,60.527634,43.329114,50.583017,65.63578,36.962025,31.949367,30.685639,148.740653,112.961488,149.655622,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.737698,49.289139,199.588239,163.447858,176.785263,165.002637,148.791805,14.478535,196.741371,22.619583,48.86658,49.842764,32.03132,202.683865,161.659165,199.905673,108.099129,195.388684,-0.000491,0.037706,94.105761,66.017259,190.347613,1.119583,52.51575273,0.707054563,639345.7734,0.865628,9.349736,15.486029,4.015893,0.066833,0.064404,32,78.591602,32,32,32,32,32,32,70.2659,78.055865,99.745762,68.377835,60.527002,43.329114,50.583017,65.633488,36.962025,31.949367,30.718368,148.791805,113.2607,149.581468,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.700872,49.29051,199.509188,163.433027,176.692492,164.987382,148.821822,14.48567,196.8433,22.525891,48.975777,49.76267,32.03132,202.745636,161.646335,199.883635,108.096479,195.508618,-0.00049,0.037715,94.257142,66.186606,190.233032,1.139606,52.54735418,0.705967625,639292.5143,0.863926,9.292937,15.477325,4.012816,0.068679,0.065162,32,78.624597,32,32,32,32,32,32,70.273305,78.061558,99.755916,68.377835,60.526188,43.329114,50.583017,65.597478,36.962025,31.949367,30.738705,148.821822,112.765222,149.6522,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.720921,49.320409,199.62868,163.455413,176.655018,164.970489,148.678626,14.480247,196.767926,22.437503,48.935475,49.899218,32.03132,202.642683,161.671522,200.002402,108.123745,195.607833,-0.000489,0.037959,94.145474,66.260411,190.445099,1.040084,52.62369891,0.705738,639293.2799,0.864386,9.332478,15.524166,4.014199,0.070368,0.065075,32,78.676209,32,32,32,32,32,32,70.268343,78.090755,99.737735,68.377835,60.555481,43.329114,50.583017,65.621993,36.962025,31.949367,30.75779,148.678626,112.754176,149.662074,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.745001,49.295996,199.578748,163.469405,176.671378,164.955223,148.953403,14.479248,196.721328,22.392161,48.692317,49.79637,32.03132,202.773464,161.634548,199.899378,108.092704,195.392825,-0.000488,0.038203,93.974479,66.100304,190.038651,0.993264,52.54079855,0.704759688,639184.8464,0.864816,9.341594,15.533438,4.014984,0.068743,0.065036,32,78.688056,32,32,32,32,32,32,70.247019,78.058118,99.727247,68.377835,60.533065,43.329114,50.583017,65.613855,36.962025,31.949367,30.808159,148.953403,112.945417,149.682766,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.710635,49.221936,199.473118,163.441702,176.669929,164.951341,148.76279,14.474682,196.691265,22.40202,48.668673,49.806423,32.03132,202.822066,161.677282,199.876232,108.09234,195.619571,-0.000487,0.038489,93.750564,66.123344,190.156943,0.853567,52.64877091,0.705321375,639134.657,0.862618,9.292228,15.485276,4.012036,0.068714,0.06535,32,78.831832,32,32,32,32,32,32,70.244834,78.079382,99.696406,68.377835,60.605202,43.329114,50.583017,65.604851,36.962025,31.949367,30.811222,148.76279,112.699519,149.644489,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.629915,49.221936,199.575049,163.441702,176.624111,164.954,148.745459,14.477393,196.85202,22.399857,49.027042,49.75488,32.03132,202.632979,161.658862,199.946906,108.07594,195.472427,-0.000488,0.038719,93.615568,65.920881,190.327382,0.807702,52.51685382,0.70577375,639201.2525,0.864198,9.32133,15.485336,4.014466,0.069504,0.065554,32,78.920409,32,32,32,32,32,32,70.241092,78.049779,99.69709,68.377835,60.571634,43.329114,50.583017,65.62615,36.962025,31.949367,30.75336,148.745459,112.796789,149.693742,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.691027,49.240588,199.441459,163.46185,176.597796,164.953995,148.920905,14.478678,196.730727,22.436387,48.700516,49.899922,32.03132,202.557936,161.662141,199.940041,108.120661,195.421964,-0.000488,0.038812,93.012619,66.07572,190.120312,0.774829,52.56217309,0.706921875,639167.4028,0.865862,9.337511,15.531372,4.021265,0.06905,0.065764,32,78.982657,32,32,32,32,32,32,70.244297,78.047612,99.660442,68.377835,60.568205,43.329114,50.583017,65.67655,36.962025,31.949367,30.784508,148.920905,113.098916,149.790516,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.751689,49.285298,199.462874,163.472204,176.605595,164.951572,148.868508,14.474396,196.586543,22.455795,48.558484,49.897428,32.03132,202.696525,161.640254,199.85753,108.106014,195.488203,-0.000488,0.038807,92.781642,66.203593,190.163836,0.78697,52.50893382,0.705240938,638990.9057,0.863706,9.292764,15.468057,4.013631,0.07017,0.065948,32,79.053324,32,32,32,32,32,32,70.225526,78.035589,99.610365,68.377835,60.569052,43.329114,50.583017,65.647231,36.962025,31.949367,30.798618,148.868508,113.463256,149.666637,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.709362,49.236748,199.649726,163.440582,176.630909,164.944047,148.555579,14.475966,196.709547,22.455859,48.621684,49.935383,32.03132,202.75322,161.657049,199.909297,108.154246,195.417294,-0.000488,0.038797,92.517776,66.264461,190.130653,0.780431,52.60484218,0.705334438,639050.4028,0.862936,9.274602,15.50711,4.009168,0.069516,0.065541,32,79.102772,32,32,32,32,32,32,70.220422,78.048618,99.60493,68.377835,60.585023,43.329114,50.583017,65.615447,36.962025,31.949367,30.860996,148.555579,113.268716,149.764041,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.712774,49.236748,199.501142,163.440582,176.653723,164.921185,148.862914,14.476394,196.888612,22.41402,48.778982,49.814958,32.03132,202.619422,161.652186,199.875989,108.120495,195.459185,-0.000487,0.038804,92.539488,66.160668,190.392299,0.75197,52.52556073,0.704913688,638815.4416,0.865414,9.269914,15.432751,4.016341,0.068886,0.065802,32,79.095389,32,32,32,32,32,32,70.216713,78.090977,99.586089,68.377835,60.656609,43.329114,50.583017,65.642694,36.962025,31.949367,30.82876,148.862914,113.02347,149.761012,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.645824,49.227422,199.40239,163.424352,176.563621,164.900976,148.792518,14.477108,196.923647,22.477363,48.938459,49.782209,32.03132,202.646068,161.638845,199.796843,108.136874,195.429536,-0.000487,0.038795,92.404922,66.004234,190.313717,0.728461,52.56723345,0.705462313,638830.095,0.863442,9.266379,15.481937,4.013076,0.067604,0.064009,32,79.126688,32,32,32,32,32,32,70.215258,78.091179,99.562124,68.377835,60.575055,43.329114,50.583017,65.700481,36.962025,31.949367,30.837304,148.792518,113.360808,149.770768,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.69353,49.275424,199.476438,163.42827,176.580513,164.885777,148.626989,14.46669,196.718739,22.495064,48.901537,49.777802,32.03132,202.603194,161.643201,199.831244,108.152622,195.395122,-0.000489,0.038803,92.413628,66.186086,190.259736,0.777955,52.56725964,0.705316563,638770.1916,0.86487,9.317011,15.458,4.015944,0.069511,0.064791,32,79.084261,32,32,32,32,32,32,70.230854,78.099233,99.552762,68.377835,60.582568,43.329114,50.583017,65.689049,36.962025,31.949367,30.898734,148.626989,113.621242,149.711484,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.637756,49.297368,199.532441,163.465488,176.51382,164.888332,148.748322,14.478678,196.775508,22.492926,49.24215,49.749667,32.03132,202.646496,161.666066,199.831171,108.158551,195.47061,-0.00049,0.038807,92.351287,66.108064,190.104975,0.790699,52.53964364,0.705015438,638696.894,0.865092,9.325004,15.426205,4.014133,0.068629,0.064992,32,79.147864,32,32,32,32,32,32,70.21171,78.108214,99.579202,68.377835,60.609795,43.329114,50.583017,65.664386,36.962025,31.949367,30.916315,148.748322,112.837561,149.68371,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.650327,49.386241,199.43545,163.487595,176.392824,164.884669,148.811645,14.479677,196.742186,22.465983,49.273585,49.759438,32.03132,202.655486,161.653515,199.886605,108.119789,195.485158,-0.000489,0.038813,92.341395,66.072798,190.282838,0.812536,52.497552,0.706292125,638805.7014,0.865532,9.404805,15.448091,4.019772,0.069936,0.065125,32,79.189897,32,32,32,32,32,32,70.238506,78.094485,99.550887,68.377835,60.592295,43.329114,50.583017,65.70044,36.962025,31.949367,30.957586,148.811645,113.369323,149.64445,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.719197,49.386241,199.442985,163.487595,176.376079,164.879602,148.704077,14.480818,196.746269,22.403017,48.876252,49.970774,32.03132,202.705719,161.657081,199.916594,108.149916,195.458059,-0.000489,0.038803,92.363451,66.105467,190.218716,0.830179,52.52931055,0.706632438,639089.4735,0.865116,9.480633,15.492212,4.0168,0.070779,0.065852,32,79.256746,32,32,32,32,32,32,70.222947,78.122224,99.556446,68.377835,60.597751,43.329114,50.583017,65.69777,36.962025,31.949367,31.070347,148.704077,113.00506,149.688903,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.703068,49.381303,199.542393,163.504664,176.408841,164.882103,148.908005,14.475966,196.816271,22.328254,48.574953,50.019688,32.03132,202.774096,161.683192,199.894466,108.138556,195.528787,-0.00049,0.038785,92.447228,66.247145,190.23377,0.817064,52.63778182,0.705329625,638889.9746,0.864384,9.409213,15.452102,4.011388,0.07123,0.067259,32,79.270043,32,32,32,32,32,32,70.253018,78.136811,99.530537,68.377835,60.577013,43.329114,50.583017,65.662561,36.962025,31.949367,31.093969,148.908005,113.112148,149.686975,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.732019,49.28859,199.513709,163.492072,176.433383,164.876257,148.754258,14.479248,196.578483,22.283187,48.558941,49.809528,32.03132,202.738236,161.67802,199.959843,108.152908,195.546108,-0.000489,0.038784,92.489089,66.14539,190.268052,0.819589,52.59587345,0.7043355,638946.5647,0.863512,9.420994,15.489517,4.01469,0.071363,0.066628,32,79.262301,32,32,32,32,32,32,70.261827,78.143484,99.520566,68.377835,60.641403,43.329114,50.583017,65.67478,36.962025,31.949367,31.122101,148.754258,112.9654,149.644686,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.769748,49.270486,199.58708,163.470804,176.493762,164.871751,148.794277,14.480818,196.842534,22.245865,48.779592,49.88192,32.03132,202.839619,161.684534,199.905022,108.134174,195.527926,-0.000488,0.038795,92.382089,66.258858,190.391502,0.810044,52.66243491,0.704232375,638644.6672,0.86359,9.298273,15.481544,4.011776,0.071215,0.067615,32,79.309841,32,32,32,32,32,32,70.269848,78.157596,99.528117,68.377835,60.645956,43.329114,50.583017,65.661208,36.962025,31.949367,31.050143,148.794277,113.055766,149.753104,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.741565,49.241137,199.652146,163.47864,176.447918,164.869231,148.891383,14.475681,196.963407,22.162285,48.493745,49.746995,32.03132,202.758806,161.684517,199.866474,108.136563,195.582861,-0.000488,0.038806,92.450436,66.255681,190.412306,0.725331,52.59309236,0.702992125,638599.9604,0.862564,9.241084,15.493582,4.010209,0.070611,0.067391,32,79.295072,32,32,32,32,32,32,70.264852,78.182647,99.487617,68.377835,60.656053,43.329114,50.583017,65.648338,36.962025,31.949367,31.05579,148.891383,112.940315,149.788588,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.720362,49.241137,199.488337,163.47864,176.448488,164.867182,148.691939,14.479819,197.02769,22.169702,48.42624,49.748697,32.03132,202.811547,161.693922,200.051845,108.124012,195.633034,-0.000489,0.038803,92.519332,66.149881,190.256712,0.703616,52.553072,0.703831563,638621.6479,0.862372,9.260249,15.502535,4.010595,0.070519,0.066404,32,79.296876,32,32,32,32,32,32,70.265694,78.198276,99.491385,68.377835,60.709658,43.329114,50.583017,65.661917,36.962025,31.949367,31.042169,148.691939,112.943384,149.673089,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.716511,49.187924,199.670932,163.450656,176.434544,164.879884,148.759509,14.476394,196.893679,22.15977,48.858502,49.87571,32.03132,202.772894,161.675185,200.003601,108.089555,195.613121,-0.000488,0.038811,92.304758,66.25182,190.427052,0.699354,52.58394036,0.704745938,638615.1341,0.864016,9.262901,15.54245,4.012206,0.070978,0.067316,32,79.189845,32,32,32,32,32,32,70.262845,78.203262,99.438941,68.377835,60.702785,43.329114,50.583017,65.676519,36.962025,31.949367,31.056333,148.759509,112.682451,149.683828,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.773682,49.257869,199.673422,163.485076,176.419433,164.872933,148.869491,14.478392,196.918885,22.205819,48.947084,50.005546,32.03132,202.762659,161.708492,200.082199,108.129886,195.564188,-0.000488,0.038802,92.244669,66.443474,190.496434,0.699329,52.501616,0.704780313,638662.1953,0.863634,9.213681,15.569575,4.01619,0.071109,0.067858,32,79.134654,32,32,32,32,32,32,70.278876,78.258183,99.461622,68.377835,60.733157,43.329114,50.583017,65.68283,36.962025,31.949367,31.01305,148.869491,112.837714,149.66766,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.778457,49.247446,199.72713,163.493751,176.470892,164.883007,148.864554,14.478249,196.864644,22.264405,48.697267,49.927758,32.03132,202.949422,161.683069,200.200052,108.121183,195.606161,-0.000488,0.038802,92.305014,66.232113,190.396438,0.669133,52.686432,0.705291125,638587.9769,0.862028,9.224391,15.511224,4.011627,0.070678,0.067658,32,79.087479,32,32,32,32,32,32,70.264083,78.269006,99.417537,68.377835,60.70992,43.329114,50.583017,65.652207,36.962025,31.949367,31.097422,148.864554,112.856662,149.636858,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.720121,49.247446,199.751189,163.493751,176.488709,164.883978,148.502391,14.469973,197.027159,22.342076,48.718174,49.902425,32.03132,203.061672,161.688611,200.005491,108.129304,195.699747,-0.000488,0.038815,92.319668,65.976189,190.42373,0.630018,52.524512,0.70291925,638627.0864,0.861992,9.209024,15.535384,4.012321,0.067446,0.063285,32,79.053587,32,32,32,32,32,32,70.23909,78.273012,99.384826,68.377835,60.781254,43.329114,50.583017,65.651033,36.962025,31.949367,31.102347,148.502391,113.186712,149.597951,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.732569,49.233731,199.815275,163.508862,176.532246,164.886975,148.861901,14.479962,196.960006,22.321976,48.6224,50.033918,32.03132,202.891279,161.721271,200.141137,108.152139,195.66109,-0.000488,0.03882,92.291323,66.231701,190.331419,0.628586,52.56020509,0.705885813,638678.6941,0.865226,9.26946,15.561719,4.017512,0.06775,0.064034,32,79.090331,32,32,32,32,32,32,70.268926,78.300925,99.374999,68.377835,60.766673,43.329114,50.583017,65.686041,36.962025,31.949367,31.103246,148.861901,113.076286,149.621083,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.847323,49.220565,199.71149,163.490673,176.561091,164.898422,148.699346,14.483387,196.786592,22.324305,48.677385,49.853626,32.03132,202.892747,161.722431,200.123701,108.147387,195.789395,-0.000488,0.0388,92.322696,66.146751,190.261259,0.613957,52.56644655,0.705394938,638573.6528,0.86288,9.242845,15.524653,4.017795,0.066997,0.063497,32,79.195435,32,32,32,32,32,32,70.24034,78.330546,99.384238,68.377835,60.842134,43.329114,50.583017,65.680162,36.962025,31.949367,31.116672,148.699346,113.315318,149.747597,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.651343,49.230165,199.632511,163.468566,176.615725,164.908681,148.752518,14.472399,196.931523,22.349078,48.940443,49.888607,32.03132,202.939168,161.707819,200.149545,108.157404,195.656629,-0.000488,0.038804,92.453441,66.251745,190.495172,0.649521,52.62000145,0.703619813,638468.0494,0.861642,9.110866,15.576628,4.006464,0.066852,0.063131,32,79.077299,32,32,32,32,32,32,70.228771,78.315798,99.353441,68.377835,60.854666,43.329114,50.583017,65.676006,36.962025,31.949367,31.119922,148.752518,112.652188,149.659517,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.760536,49.283378,199.759854,163.462409,176.665382,164.909928,148.943247,14.478392,196.92722,22.361803,48.545667,49.808184,32.03132,202.925101,161.658264,200.169881,108.145209,195.695107,-0.000487,0.038776,92.346222,66.253818,190.462497,0.665236,52.48931636,0.70515775,638770.4929,0.865578,9.316694,15.537711,4.020288,0.067183,0.063248,32,78.962871,32,32,32,32,32,32,70.199778,78.301051,99.358372,68.377835,60.808893,43.329114,50.583017,65.730836,36.962025,31.949367,31.142401,148.943247,113.432111,149.718368,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.808435,49.283378,199.670959,163.462409,176.665242,164.921286,148.733502,14.479248,196.944747,22.330746,48.181227,49.988371,32.03132,202.994946,161.669047,200.134719,108.177951,195.697596,-0.000489,0.038776,92.362081,66.291593,190.476895,0.685278,52.69707927,0.70605975,638757.2907,0.86211,9.263516,15.544106,4.014423,0.068776,0.064872,32,78.956075,32,32,32,32,32,32,70.207949,78.271341,99.34371,68.377835,60.874872,43.329114,50.583017,65.671143,36.962025,31.949367,31.211152,148.733502,113.535287,149.680642,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.750374,49.21645,199.729363,163.453175,176.686835,164.92885,148.767094,14.478392,197.009265,22.337133,48.318139,49.787392,32.03132,202.945977,161.671708,200.187972,108.200436,195.771667,-0.000489,0.038768,92.295994,66.36441,190.493987,0.605573,52.66715491,0.702496438,638639.9548,0.862462,9.213919,15.51228,4.008778,0.069738,0.065839,32,78.976038,32,32,32,32,32,32,70.195952,78.270552,99.348371,68.377835,60.854904,43.329114,50.583017,65.644582,36.962025,31.949367,31.161718,148.767094,113.441355,149.636071,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.775092,49.122094,199.822492,163.441981,176.661821,164.930495,148.837106,14.483244,197.068379,22.320873,48.429438,49.924793,32.03132,203.049501,161.67092,200.208796,108.184202,195.823696,-0.000489,0.03875,92.284784,66.178789,190.462291,0.57029,52.65031855,0.703660375,638528.2097,0.863264,9.207116,15.517056,4.01463,0.071041,0.067398,32,78.923941,32,32,32,32,32,32,70.185956,78.268047,99.342402,68.377835,60.891834,43.329114,50.583017,65.677788,36.962025,31.949367,31.173423,148.837106,113.281603,149.756488,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.756876,49.122094,200.004663,163.441981,176.639428,164.935616,148.814354,14.478535,197.228414,22.316414,48.551995,49.888733,32.03132,203.110518,161.692061,200.206694,108.234545,195.745854,-0.000488,0.038749,92.299972,66.195316,190.478303,0.605288,52.75613964,0.703611563,638354.7665,0.862162,9.087157,15.552433,4.014508,0.069916,0.066322,32,78.772729,32,32,32,32,32,32,70.203489,78.221309,99.346725,68.377835,60.966562,43.329114,50.583017,65.665236,36.962025,31.949367,31.083262,148.814354,113.138767,149.746456,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.879138,49.127031,199.907705,163.473883,176.589329,164.940679,148.709492,14.477108,197.216364,22.31722,47.963549,50.127389,32.03132,203.161444,161.686157,200.297024,108.242911,195.86294,-0.000487,0.038748,92.326937,66.500834,190.450934,0.651909,52.63560582,0.702904125,638236.4176,0.86267,9.106024,15.473446,4.019639,0.067956,0.065325,32,78.621612,32,32,32,32,32,32,70.182866,78.198413,99.334317,68.377835,61.035971,43.329114,50.583017,65.677059,36.962025,31.949367,31.090566,148.709492,113.152077,149.640791,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.832216,49.124014,199.973612,163.489274,176.635516,164.936828,148.71371,14.479819,196.940251,22.359514,48.091538,49.972049,32.03132,203.037106,161.694387,200.293053,108.259767,195.785337,-0.000488,0.03874,92.430838,66.445064,190.518909,0.640966,52.59634473,0.70276525,638094.2705,0.860966,8.98443,15.508161,4.007842,0.071511,0.067277,32,78.684639,32,32,32,32,32,32,70.170795,78.191387,99.358163,68.377835,61.09069,43.329114,50.583017,65.60702,36.962025,31.949367,31.090302,148.71371,113.275773,149.772459,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.813206,49.021704,199.73786,163.451496,176.677296,164.943527,148.810647,14.475823,196.963222,22.422969,48.434673,49.952297,32.03132,202.982714,161.688502,200.205286,108.260198,195.81856,-0.000489,0.038749,92.409164,66.444989,190.543466,0.674969,52.59624,0.704028875,638074.9366,0.861816,9.029945,15.462754,4.012938,0.072256,0.068253,32,78.715068,32,32,32,32,32,32,70.1867,78.185362,99.356593,68.377835,61.083002,43.329114,50.583017,65.631768,36.962025,31.949367,31.092795,148.810647,113.080007,149.643506,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.847721,49.059282,199.877621,163.419595,176.674066,164.957449,148.677752,14.481817,197.203095,22.451687,48.523768,50.042758,32.03132,203.166643,161.652058,200.175425,108.222734,195.840225,-0.00049,0.038742,92.28359,66.365221,190.642133,0.699155,52.63190691,0.702582375,637974.9679,0.861514,9.016797,15.467875,4.016766,0.068207,0.064402,32,78.713694,32,32,32,32,32,32,70.175502,78.191118,99.340409,68.377835,61.021885,43.329114,50.583017,65.642846,36.962025,31.949367,30.984837,148.677752,113.308414,149.488353,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.823808,49.079853,199.78847,163.406443,176.756008,164.96254,148.609831,14.476394,197.276939,22.422879,48.325008,50.062675,32.03132,203.199384,161.637752,200.31163,108.20053,195.817172,-0.000491,0.038758,92.226128,66.475944,190.641279,0.745021,52.67017164,0.7030595,638114.6802,0.861678,8.949173,15.519983,4.009765,0.070996,0.066947,32,78.6973,32,32,32,32,32,32,70.138963,78.192732,99.33563,68.377835,61.066624,43.329114,50.583017,65.622419,36.962025,31.949367,31.017702,148.609831,113.408215,149.488864,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
