OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.898915,49.079853,199.94019,163.406443,176.82432,164.971316,148.813915,14.47197,197.183605,22.40872,48.334481,49.952667,32.03132,203.198711,161.663007,200.415424,108.221734,195.945953,-0.000491,0.038743,92.164765,66.392456,190.737198,0.743216,52.66264436,0.70269375,638276.3665,0.862608,8.994484,15.533705,4.0099,0.071585,0.068156,32,78.769747,32,32,32,32,32,32,70.16187,78.185833,99.354642,68.377835,61.081789,43.329114,50.583017,65.632985,36.962025,31.949367,31.035269,148.813915,113.027383,149.50338,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.758895,49.062025,199.675453,163.405883,176.910041,164.992761,148.83732,14.477964,196.926301,22.396145,48.821419,49.946965,32.03132,203.058573,161.647085,200.188359,108.20563,195.725858,-0.00049,0.038732,92.111864,66.464119,190.524395,0.785164,52.62388218,0.702268875,638155.6482,0.86003,8.916808,15.55987,4.006905,0.067699,0.063055,32,78.841387,32,32,32,32,32,32,70.124375,78.170884,99.355624,68.377835,61.125375,43.329114,50.583017,65.588298,36.962025,31.949367,31.033361,148.83732,113.001032,149.689651,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.816613,49.140197,199.830257,163.438344,176.91773,165.016764,148.786162,14.475395,196.973581,22.368442,49.007822,49.886893,32.03132,202.880189,161.624388,200.206814,108.204028,195.671542,-0.000489,0.038751,92.119088,66.295908,190.4936,0.806128,52.73020218,0.703930563,638416.9285,0.862652,9.043863,15.495002,4.012859,0.070559,0.068231,32,78.819608,32,32,32,32,32,32,70.129601,78.16784,99.337559,68.377835,61.082499,43.329114,50.583017,65.667805,36.962025,31.949367,31.012206,148.786162,113.596311,149.64205,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.851795,49.215079,199.728265,163.475562,176.906141,165.036913,148.846126,14.47668,197.064266,22.37012,48.582069,49.992463,32.03132,202.994008,161.61361,200.152849,108.181378,195.708413,-0.00049,0.038748,92.170144,66.23577,190.488685,0.776567,52.56198836,0.702450375,638610.5066,0.862152,9.062274,15.476612,4.011318,0.071783,0.067282,32,78.861069,32,32,32,32,32,32,70.128902,78.147832,99.329522,68.377835,61.093423,43.329114,50.583017,65.641628,36.962025,31.949367,31.091685,148.846126,113.204662,149.695905,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.808204,49.151991,199.735423,163.454574,176.902459,165.047023,148.818482,14.471542,196.905334,22.402692,48.490552,49.993335,32.03132,202.881881,161.635976,200.061985,108.195517,195.732332,-0.00049,0.038764,92.360567,66.339428,190.476858,0.790337,52.64706618,0.704191813,638850.3293,0.86123,9.097802,15.513883,4.006269,0.070373,0.067579,32,78.81286,32,32,32,32,32,32,70.160649,78.171473,99.340193,68.377835,61.202136,43.329114,50.583017,65.614782,36.962025,31.949367,31.176631,148.818482,113.190202,149.66648,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.832023,49.151991,199.7539,163.454574,176.96332,165.057137,148.859745,14.480675,196.959903,22.387302,48.677592,49.984438,32.03132,202.873237,161.663311,200.050583,108.170614,195.695758,-0.00049,0.03877,92.320079,66.164949,190.421217,0.783162,52.61370618,0.703581313,638791.617,0.862314,9.082773,15.507499,4.010091,0.07047,0.06621,32,78.712361,32,32,32,32,32,32,70.158471,78.165205,99.348735,68.377835,61.166578,43.329114,50.583017,65.639848,36.962025,31.949367,31.122187,148.859745,113.685833,149.719548,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.710273,49.165432,199.474166,163.459891,177.003449,165.077339,148.771662,14.474254,196.819952,22.371722,48.689409,50.024311,32.03132,202.804676,161.663449,200.003579,108.17655,195.640854,-0.000488,0.038784,92.184959,66.248536,190.46929,0.786191,52.66309091,0.703814375,638878.3316,0.86167,9.058122,15.518939,4.008545,0.069211,0.064302,32,78.719732,32,32,32,32,32,32,70.173558,78.171521,99.357538,68.377835,61.178236,43.329114,50.583017,65.625787,36.962025,31.949367,31.141085,148.771662,113.702556,149.686818,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.820631,49.176678,199.651377,163.445619,177.001343,165.096388,148.833994,14.481674,196.929031,22.337159,48.442109,49.929883,32.03132,202.903919,161.620675,199.990139,108.145663,195.578244,-0.000485,0.038808,92.177811,66.266902,190.498737,0.771983,52.63316655,0.704094188,639114.7063,0.864664,9.197654,15.492791,4.012735,0.069101,0.066635,32,78.619604,32,32,32,32,32,32,70.155372,78.137476,99.330351,68.377835,61.100928,43.329114,50.583017,65.696007,36.962025,31.949367,31.147705,148.833994,113.211643,149.7022,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.868773,49.115785,199.647337,163.424072,177.037169,165.122988,148.796208,14.478249,196.820516,22.306791,48.396281,49.827047,32.03132,203.029338,161.593932,200.008553,108.110974,195.693169,-0.000485,0.03879,92.186518,66.249428,190.477854,0.731358,52.583888,0.703656938,639171.7376,0.862302,9.094597,15.500624,4.007404,0.069809,0.065889,32,78.567294,32,32,32,32,32,32,70.159035,78.120144,99.282877,68.377835,61.195491,43.329114,50.583017,65.63449,36.962025,31.949367,31.166466,148.796208,113.076555,149.678164,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.837489,49.115785,199.803946,163.424072,177.02802,165.142007,148.974081,14.483387,196.974381,22.336926,48.522839,49.96717,32.03132,202.857029,161.62861,200.003423,108.127743,195.60379,-0.000484,0.038802,92.148809,66.266001,190.51905,0.700207,52.57628218,0.703681688,639196.9895,0.861588,8.983903,15.577626,4.003454,0.070317,0.066017,32,78.588747,32,32,32,32,32,32,70.162058,78.151087,99.310646,68.377835,61.186346,43.329114,50.583017,65.606673,36.962025,31.949367,31.110491,148.974081,113.16389,149.753813,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.654764,49.114414,199.511239,163.434986,177.049057,165.177489,148.842727,14.477393,196.82015,22.3982,48.685595,49.870373,32.03132,202.817112,161.590578,199.966789,108.16026,195.520094,-0.000482,0.038815,92.100906,66.285654,190.319876,0.643413,52.63673309,0.704658625,639253.4367,0.861258,9.016262,15.527951,4.009109,0.070634,0.066912,32,78.568979,32,32,32,32,32,32,70.171926,78.11812,99.240795,68.377835,61.196851,43.329114,50.583017,65.643192,36.962025,31.949367,31.111286,148.842727,113.328973,149.675213,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.732154,49.156654,199.437354,163.448138,177.045508,165.196082,148.571138,14.480105,196.670865,22.447272,48.698513,49.913044,32.03132,202.827163,161.598096,199.878558,108.152139,195.571777,-0.000481,0.038832,92.046836,66.372003,190.381651,0.638235,52.584464,0.705441688,639506.3492,0.866454,9.196948,15.481969,4.017543,0.070511,0.066807,32,78.554828,32,32,32,32,32,32,70.1711,78.106615,99.223766,68.377835,61.182646,43.329114,50.583017,65.729573,36.962025,31.949367,31.155618,148.571138,113.54641,149.78851,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.74115,49.146506,199.61401,163.436665,177.051943,165.204117,148.886747,14.487953,196.683943,22.475477,48.748442,49.881908,32.03132,202.823758,161.599361,199.965941,108.136685,195.529674,-0.00048,0.038844,92.009065,66.249984,190.238089,0.66788,52.560048,0.705267063,639603.1512,0.86601,9.166199,15.491767,4.01023,0.070835,0.067044,32,78.583618,32,32,32,32,32,32,70.144701,78.076762,99.194514,68.377835,61.146283,43.329114,50.583017,65.685943,36.962025,31.949367,31.161363,148.886747,113.449141,149.664592,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.722939,49.175855,199.595616,163.432187,177.103393,165.196545,148.642803,14.486526,196.713243,22.526528,48.773503,49.788054,32.03132,202.672937,161.621592,199.887425,108.132823,195.430303,-0.00048,0.038835,92.063872,66.398518,190.155245,0.7007,52.44782691,0.705936,639648.6666,0.864018,9.146728,15.491714,4.013056,0.071287,0.067247,32,78.563603,32,32,32,32,32,32,70.122365,78.052578,99.184193,68.377835,61.229838,43.329114,50.583017,65.683085,36.962025,31.949367,31.156153,148.642803,113.28402,149.643388,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.652493,49.175855,199.524311,163.432187,177.127602,165.205848,148.842904,14.477679,196.692954,22.559235,48.97861,49.740221,32.03132,202.714812,161.590213,199.828706,108.131309,195.402682,-0.000478,0.038837,92.119847,66.240363,190.203829,0.695314,52.60061964,0.7076685,639714.2825,0.86582,9.194948,15.458968,4.014156,0.071155,0.067561,32,78.50658,32,32,32,32,32,32,70.086474,78.036339,99.160196,68.377835,61.219602,43.329114,50.583017,65.695609,36.962025,31.949367,31.191596,148.842904,113.570153,149.6367,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.74428,49.202461,199.417228,163.422113,177.134541,165.210026,148.821513,14.476822,196.681148,22.565575,48.869675,49.891082,32.03132,202.659645,161.593927,199.742938,108.13222,195.298332,-0.000479,0.038827,92.292868,66.114213,190.152394,0.668792,52.55551127,0.706361563,639840.3738,0.866066,9.268001,15.450304,4.018415,0.070734,0.066503,32,78.365369,32,32,32,32,32,32,70.087669,78.033002,99.154296,68.377835,61.202235,43.329114,50.583017,65.739736,36.962025,31.949367,31.199255,148.821513,113.230974,149.641618,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.722607,49.242782,199.47264,163.420994,177.091799,165.223685,148.807577,14.488096,196.820556,22.551008,48.860943,49.885462,32.03132,202.598016,161.582184,199.702058,108.083904,195.235984,-0.000478,0.038832,92.307481,66.141006,190.396985,0.633354,52.59668655,0.705610813,639795.1459,0.864502,9.19944,15.410931,4.008847,0.071312,0.067525,32,78.402899,32,32,32,32,32,32,70.087566,78.016047,99.142799,68.377835,61.174219,43.329114,50.583017,65.690578,36.962025,31.949367,31.235637,148.807577,113.349416,149.700429,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.754346,49.249366,199.467998,163.422953,177.045621,165.230948,148.671065,14.482103,196.643607,22.535511,48.490724,49.844707,32.03132,202.696729,161.577379,199.670803,108.080905,195.363195,-0.000475,0.038833,92.351081,66.357175,190.180679,0.687785,52.60935273,0.705618375,640111.5102,0.865172,9.26222,15.436259,4.011709,0.07203,0.067299,32,78.426913,32,32,32,32,32,32,70.093048,78.036687,99.153009,68.377835,61.14494,43.329114,50.583017,65.73122,36.962025,31.949367,31.294253,148.671065,112.989564,149.662349,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.799162,49.163512,199.471869,163.409241,177.045321,165.235935,148.859849,14.482531,196.759422,22.487613,47.859419,49.872749,32.03132,202.781966,161.624275,199.851811,108.093182,195.464016,-0.000475,0.038815,92.392857,66.200292,190.401698,0.695491,52.57368582,0.705128188,640137.838,0.865142,9.240203,15.484631,4.009307,0.073057,0.067822,32,78.54807,32,32,32,32,32,32,70.102508,78.068666,99.170627,68.377835,61.20254,43.329114,50.583017,65.691521,36.962025,31.949367,31.315689,148.859849,113.024736,149.66054,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.788716,49.163512,199.492979,163.409241,177.031104,165.2392,148.764472,14.477821,196.625434,22.514879,48.035267,49.85537,32.03132,202.631287,161.603476,199.885565,108.062799,195.384216,-0.000476,0.038832,92.458584,66.191662,190.241988,0.67727,52.51714182,0.7048415,639872.0097,0.863262,9.103652,15.51103,4.005527,0.071597,0.067615,32,78.422564,32,32,32,32,32,32,70.09116,78.074686,99.170828,68.377835,61.199116,43.329114,50.583017,65.666463,36.962025,31.949367,31.240839,148.764472,112.517522,149.644961,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.631363,49.029659,199.372576,163.378739,177.040975,165.229007,148.744533,14.481104,196.69834,22.540326,48.607679,49.841759,32.03132,202.651694,161.629897,199.910034,108.077946,195.385866,-0.000475,0.038833,92.448188,65.988953,190.203665,0.677303,52.53429382,0.7057985,639989.7051,0.864034,9.114468,15.512009,4.006791,0.070464,0.066831,32,78.462472,32,32,32,32,32,32,70.097929,78.08057,99.188536,68.377835,61.241175,43.329114,50.583017,65.67294,36.962025,31.949367,31.111657,148.744533,113.178197,149.776433,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.753663,49.093019,199.41276,163.408402,176.95862,165.226487,148.878087,14.480961,196.50812,22.564966,48.937462,49.829758,32.03132,202.662153,161.581195,199.765982,108.031086,195.398456,-0.000474,0.038827,92.365381,66.194475,190.183454,0.645311,52.64879709,0.70690675,639808.3131,0.866816,9.143731,15.49747,4.017068,0.071224,0.066788,32,78.444813,32,32,32,32,32,32,70.069048,78.082374,99.178111,68.377835,61.23824,43.329114,50.583017,65.766356,36.962025,31.949367,31.166636,148.878087,113.062248,149.750272,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.775618,49.181615,199.457585,163.439183,176.95252,165.226451,148.826875,14.47882,196.665985,22.56225,48.72071,49.955293,32.03132,202.58874,161.585843,199.839463,108.03716,195.440553,-0.000475,0.038846,92.173711,66.213734,190.182455,0.660326,52.63256291,0.706076938,639982.2927,0.864708,9.121408,15.508987,4.013865,0.071089,0.066813,32,78.465475,32,32,32,32,32,32,70.09368,78.093623,99.204307,68.377835,61.195277,43.329114,50.583017,65.699976,36.962025,31.949367,31.16604,148.826875,112.857237,149.683278,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.696174,49.168449,199.305848,163.438903,176.894506,165.225159,148.644124,14.478678,196.568924,22.554739,48.71549,49.812855,32.03132,202.508681,161.594372,199.751149,108.060456,195.385398,-0.000474,0.038844,92.224237,66.030797,190.117049,0.68386,52.48386182,0.704309375,640078.1096,0.863902,9.146132,15.558409,4.007134,0.071339,0.068071,32,78.334678,32,32,32,32,32,32,70.088161,78.133777,99.198551,68.377835,61.219073,43.329114,50.583017,65.688878,36.962025,31.949367,31.258147,148.644124,112.674396,149.658612,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.76281,49.168449,199.374802,163.438903,176.84052,165.223899,149.036431,14.478535,196.167379,22.589828,48.903164,49.815799,32.03132,202.552737,161.597025,199.635129,108.073926,195.268212,-0.000474,0.038831,92.266823,66.027224,189.97039,0.745374,52.47599418,0.706884063,640067.8134,0.866462,9.215288,15.514787,4.010487,0.071582,0.067882,32,78.398329,32,32,32,32,32,32,70.085281,78.158461,99.237833,68.377835,61.162161,43.329114,50.583017,65.736712,36.962025,31.949367,31.252603,149.036431,112.780833,149.634891,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.68902,49.210141,199.365355,163.447858,176.84567,165.218835,148.600371,14.486669,196.501244,22.636846,48.990604,49.913599,32.03132,202.489273,161.624477,199.596977,108.042891,195.25235,-0.000475,0.038827,92.341951,66.260952,190.052761,0.813492,52.47528582,0.706324438,639935.027,0.862888,9.146232,15.458121,4.006502,0.071917,0.067528,32,78.387179,32,32,32,32,32,32,70.098168,78.178623,99.257034,68.377835,61.189948,43.329114,50.583017,65.70123,36.962025,31.949367,31.301764,148.600371,112.810482,149.705504,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.649764,49.24004,199.387503,163.433027,176.829393,165.21755,148.883629,14.483244,196.550609,22.648834,48.793379,49.82327,32.03132,202.486501,161.609035,199.684005,108.04863,195.200279,-0.000474,0.038854,92.297102,66.105933,190.128794,0.824019,52.36980509,0.707308938,640192.5878,0.866924,9.264398,15.483307,4.012262,0.069428,0.065899,32,78.3623,32,32,32,32,32,32,70.11182,78.165844,99.278074,68.377835,61.178643,43.329114,50.583017,65.747012,36.962025,31.949367,31.31284,148.883629,113.278228,149.712152,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.698726,49.212336,199.218836,163.416237,176.843901,165.218826,148.723527,14.479819,196.464811,22.636997,48.671595,49.894566,32.03132,202.425504,161.590192,199.71562,108.05219,195.237012,-0.000475,0.03882,92.15515,66.296411,189.743252,0.824916,52.50998255,0.70934875,640279.9893,0.8661,9.335017,15.458366,4.01588,0.068291,0.064836,32,78.360231,32,32,32,32,32,32,70.116322,78.161673,99.272444,68.377835,61.195768,43.329114,50.583017,65.774022,36.962025,31.949367,31.356193,148.723527,112.878141,149.436818,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.792353,49.212336,199.236409,163.416237,176.793691,165.222638,148.695593,14.489523,196.827213,22.624146,48.420964,49.923438,32.03132,202.513329,161.574181,199.76118,108.052334,195.228269,-0.000476,0.038821,92.005693,66.231135,190.306064,0.846435,52.51412655,0.7063485,640155.8098,0.866024,9.25653,15.468352,4.00853,0.072442,0.067433,32,78.302854,32,32,32,32,32,32,70.110676,78.169642,99.274595,68.377835,61.128469,43.329114,50.583017,65.749685,36.962025,31.949367,31.34126,148.695593,112.951477,149.493349,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.679783,49.144311,199.213547,163.385735,176.787855,165.212517,148.758017,14.476252,196.460427,22.61511,48.385659,49.811566,32.03132,202.436451,161.586208,199.569447,108.047383,195.056654,-0.000475,0.038807,91.921443,66.090282,190.004164,0.813625,52.44777455,0.705172188,640054.5083,0.864396,9.159526,15.464985,4.001346,0.070726,0.066178,32,78.361421,32,32,32,32,32,32,70.120221,78.124026,99.272402,68.377835,61.137066,43.329114,50.583017,65.698441,36.962025,31.949367,31.283636,148.758017,113.213752,149.663805,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.718212,49.115511,199.262595,163.380978,176.854393,165.196019,148.883982,14.477964,196.478483,22.593868,48.65716,49.787289,32.03132,202.380265,161.579688,199.642218,108.077951,195.19957,-0.000474,0.038803,91.94878,66.182821,190.176052,0.781793,52.49587345,0.707237438,640017.7883,0.86599,9.208147,15.40663,4.009952,0.066196,0.06209,32,78.141556,32,32,32,32,32,32,70.123394,78.098399,99.29726,68.377835,61.113145,43.329114,50.583017,65.764252,36.962025,31.949367,31.288151,148.883982,112.77577,149.681704,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.727798,49.158026,199.218601,163.379859,176.75279,165.175724,148.755444,14.473683,196.553796,22.63792,48.835634,49.882095,32.03132,202.500099,161.55413,199.586761,108.083957,195.149092,-0.000472,0.038797,91.987441,66.238001,189.999475,0.816947,52.44816727,0.706096875,639753.7509,0.864358,9.139504,15.428784,4.007839,0.072219,0.068172,32,78.034331,32,32,32,32,32,32,70.132101,78.076198,99.333009,68.377835,61.064589,43.329114,50.583017,65.750269,36.962025,31.949367,31.262123,148.755444,112.854054,149.677652,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.713617,49.193135,199.374938,163.365308,176.711274,165.152895,148.613451,14.483958,196.645626,22.668673,48.952517,49.890908,32.03132,202.366362,161.578527,199.55564,108.068666,195.269064,-0.000472,0.038837,91.948628,66.127719,189.854096,0.788295,52.46841455,0.70635675,639671.8139,0.863828,9.12114,15.413146,4.00569,0.070466,0.065948,32,78.035358,32,32,32,32,32,32,70.14908,78.071647,99.352063,68.377835,61.177198,43.329114,50.583017,65.74407,36.962025,31.949367,31.308254,148.613451,113.190701,149.626787,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.708556,49.193135,199.273315,163.365308,176.655268,165.117515,148.726514,14.469259,196.377272,22.736788,48.72135,49.983093,32.03132,202.371887,161.577837,199.538007,108.059606,195.186784,-0.000471,0.038835,91.981283,66.343352,189.725513,0.781061,52.45349236,0.706792625,639789.999,0.865984,9.221891,15.463696,4.010469,0.069334,0.064048,32,78.091747,32,32,32,32,32,32,70.131723,78.038009,99.34171,68.377835,61.151074,43.329114,50.583017,65.753958,36.962025,31.949367,31.350873,148.726514,113.0265,149.681114,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.722852,49.244428,199.179769,163.385735,176.638405,165.085889,148.721996,14.481817,196.533328,22.741495,48.7196,49.895102,32.03132,202.38787,161.558424,199.590658,108.062728,195.225297,-0.000471,0.038817,92.126009,66.042431,189.982646,0.744472,52.50562909,0.706792625,639789.999,0.865984,9.221891,15.463696,4.010469,0.069302,0.066065,32,78.196492,32,32,32,32,32,32,70.158415,77.999099,99.349276,68.377835,61.18068,43.329114,50.583017,65.759874,36.962025,31.949367,31.41222,148.721996,112.922557,149.668132,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.774473,49.20877,199.222772,163.370065,176.65048,165.061873,148.864344,14.491378,196.602871,22.764643,48.755466,49.862105,32.03132,202.479141,161.572493,199.695073,108.076164,195.208903,-0.00047,0.038792,92.080899,66.16046,189.928738,0.796568,52.46348364,0.705504938,639647.0395,0.864946,9.263612,15.453494,4.005799,0.070668,0.066201,32,78.034486,32,32,32,32,32,32,70.164821,77.96845,99.337574,68.377835,61.076853,43.329114,50.583017,65.753776,36.962025,31.949367,31.426713,148.864344,112.943652,149.776865,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.690429,49.215627,199.147812,163.355514,176.646276,165.051698,148.788145,14.472113,196.247252,22.773954,48.736352,49.909276,32.03132,202.443729,161.547416,199.613061,108.03835,195.106222,-0.000471,0.038777,91.939647,66.194449,190.124027,0.811711,52.45301964,0.705352313,639371.5619,0.862912,9.174474,15.434013,4.002509,0.071839,0.068652,32,77.960411,32,32,32,32,32,32,70.148336,77.911419,99.319841,68.377835,61.084401,43.329114,50.583017,65.726432,36.962025,31.949367,31.402709,148.788145,112.659361,149.666795,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.662061,49.215627,199.260559,163.355514,176.626662,165.038967,148.829112,14.479248,196.510493,22.711582,48.449243,49.825609,32.03132,202.401447,161.581402,199.634538,108.0773,195.19057,-0.00047,0.038777,92.037811,66.171527,190.130183,0.809272,52.49243782,0.70633475,639564.4671,0.86494,9.268424,15.433953,4.00777,0.070662,0.066941,32,77.997435,32,32,32,32,32,32,70.177145,77.9264,99.328292,68.377835,61.051242,43.329114,50.583017,65.778835,36.962025,31.949367,31.420824,148.829112,112.911971,149.685127,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.740246,49.187375,199.157929,163.342641,176.59994,165.029769,148.738035,14.481246,196.233994,22.657133,48.405575,49.743302,32.03132,202.408012,161.558637,199.635395,108.03987,195.134291,-0.000471,0.038754,91.968939,66.209463,189.917627,0.770629,52.45162909,0.7063925,639430.6714,0.865184,9.297847,15.426116,4.01233,0.069451,0.064536,32,78.04625,32,32,32,32,32,32,70.170681,77.876006,99.356675,68.377835,61.031103,43.329114,50.583017,65.799272,36.962025,31.949367,31.403822,148.738035,113.19749,149.65279,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.751558,49.136631,199.199454,163.336765,176.564491,165.013074,148.648932,14.479248,196.504937,22.706852,48.032397,49.914787,32.03132,202.523278,161.559613,199.621989,108.03826,195.194161,-0.000473,0.038706,91.991844,66.213346,190.035714,0.743415,52.50507782,0.705590188,639354.1903,0.864086,9.188533,15.442788,4.003959,0.067642,0.063984,32,78.159256,32,32,32,32,32,32,70.179226,77.852406,99.355852,68.377835,61.032069,43.329114,50.583017,65.756563,36.962025,31.949367,31.412629,148.648932,113.108812,149.654717,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.770857,49.136631,199.215117,163.336765,176.606122,164.999097,148.846842,14.46983,196.655196,22.742208,48.194457,49.885389,32.03132,202.543543,161.562448,199.626261,108.058914,195.184743,-0.000473,0.038721,92.121342,66.176483,189.98469,0.766988,52.51803345,0.704657938,639173.7136,0.864174,9.12607,15.46648,4.003884,0.072028,0.067809,32,78.237749,32,32,32,32,32,32,70.205172,77.868253,99.385535,68.377835,61.056496,43.329114,50.583017,65.752159,36.962025,31.949367,31.366654,148.846842,112.918338,149.677888,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.661706,49.054619,199.224198,163.317737,176.651789,164.982612,148.829019,14.473255,196.58916,22.783531,48.163578,49.844631,32.03132,202.474391,161.564097,199.523749,108.080765,195.157968,-0.000474,0.038716,92.239168,66.292297,190.208706,0.786115,52.48900218,0.704221375,639030.9861,0.86258,9.106081,15.442353,4.002646,0.070474,0.066121,32,78.335144,32,32,32,32,32,32,70.209897,77.865947,99.401586,68.377835,61.041331,43.329114,50.583017,65.742154,36.962025,31.949367,31.287315,148.829019,113.121239,149.617621,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.735388,49.03871,199.311468,163.321654,176.625163,164.952196,148.452914,14.477536,196.659797,22.751127,48.070562,49.920709,32.03132,202.582074,161.551498,199.679438,108.075273,195.3552,-0.000475,0.03871,92.301156,66.30834,189.844085,0.800436,52.46030982,0.705755875,638855.22,0.864504,9.137205,15.410627,4.011626,0.068927,0.065692,32,78.419855,32,32,32,32,32,32,70.2047,77.83325,99.409276,68.377835,61.016923,43.329114,50.583017,65.807121,36.962025,31.949367,31.266774,148.452914,113.185484,149.531114,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.738416,48.99071,199.31739,163.32921,176.606835,164.92058,148.690616,14.477679,196.706356,22.712669,48.367141,49.814943,32.03132,202.544868,161.561252,199.751291,108.063755,195.223118,-0.000476,0.038675,92.366688,66.12242,190.176745,0.763482,52.504528,0.7052705,638636.4822,0.86507,9.044903,15.488841,4.007438,0.070084,0.066786,32,78.370551,32,32,32,32,32,32,70.205926,77.82542,99.398045,68.377835,61.018486,43.329114,50.583017,65.765657,36.962025,31.949367,31.210133,148.690616,113.275889,149.482491,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.792451,49.025544,199.319284,163.330329,176.553587,164.904119,148.794958,14.479819,196.443565,22.687409,48.288159,49.872637,32.03132,202.535918,161.578858,199.703071,108.04441,195.306715,-0.000477,0.038656,92.344292,66.354075,190.190796,0.704951,52.47268945,0.7052705,638636.4822,0.86507,9.044903,15.488841,4.007438,0.070741,0.066226,32,78.249865,32,32,32,32,32,32,70.197154,77.823305,99.394553,68.377835,61.050481,43.329114,50.583017,65.767055,36.962025,31.949367,31.199342,148.794958,112.607964,149.571555,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.755449,48.991259,199.277476,163.316617,176.55055,164.911747,148.756697,14.477108,196.677347,22.670083,48.034002,49.847184,32.03132,202.593225,161.566392,199.767018,108.066775,195.341876,-0.000478,0.03867,92.225808,66.173633,190.325628,0.734038,52.48981527,0.704061875,638439.6382,0.862398,8.971565,15.488956,4.00343,0.071493,0.067348,32,78.293961,32,32,32,32,32,32,70.216993,77.8479,99.367,68.377835,61.054592,43.329114,50.583017,65.737566,36.962025,31.949367,31.226156,148.756697,113.267182,149.513726,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.74261,48.991259,199.343026,163.316617,176.574722,164.911753,148.811304,14.477251,196.543962,22.653577,48.263695,49.841154,32.03132,202.544929,161.530637,199.752981,108.058379,195.285047,-0.000477,0.038676,92.194389,66.455891,190.264749,0.738315,52.51357527,0.704261938,638379.3457,0.86259,8.976667,15.492428,4.005139,0.067077,0.062861,32,78.276235,32,32,32,32,32,32,70.193701,77.848662,99.372561,68.377835,61.030843,43.329114,50.583017,65.758172,36.962025,31.949367,31.182962,148.811304,113.258092,149.555268,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.796067,48.963556,199.224755,163.317177,176.641411,164.907964,148.61745,14.484386,196.628239,22.625513,48.601807,49.80833,32.03132,202.500037,161.550228,199.730292,108.038671,195.325321,-0.000476,0.038688,92.22671,66.123083,190.251,0.712583,52.46319564,0.704268813,638419.8981,0.862522,8.989969,15.479874,4.00749,0.071457,0.066436,32,77.91018,32,32,32,32,32,32,70.214913,77.886951,99.364289,68.377835,61.032647,43.329114,50.583017,65.767366,36.962025,31.949367,31.172225,148.61745,113.01626,149.686503,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.740612,49.02527,199.327193,163.332847,176.704043,164.906642,148.707684,14.480105,196.556132,22.609525,48.498975,49.959014,32.03132,202.497713,161.555,199.785335,108.041787,195.267333,-0.000478,0.038687,92.334401,66.333288,190.024007,0.683423,52.54968873,0.703896188,638342.7257,0.86253,8.9069,15.51443,4.000813,0.071575,0.067656,32,77.965201,32,32,32,32,32,32,70.195705,77.909438,99.331335,68.377835,61.001096,43.329114,50.583017,65.73929,36.962025,31.949367,31.131581,148.707684,112.763841,149.674859,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.719109,49.010185,199.302539,163.338724,176.728953,164.914332,148.898317,14.480533,196.644162,22.619096,48.31174,49.881148,32.03132,202.53973,161.536338,199.7517,108.025639,195.198547,-0.000479,0.038665,92.373135,66.215283,189.861766,0.623995,52.43888436,0.703822625,638526.3242,0.863216,9.02605,15.489936,4.007333,0.071493,0.067112,32,78.051253,32,32,32,32,32,32,70.187964,77.913277,99.304196,68.377835,60.994172,43.329114,50.583017,65.772267,36.962025,31.949367,31.184708,148.898317,112.682144,149.6367,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.742217,49.010185,199.303494,163.338724,176.671949,164.924597,148.748143,14.482103,196.573493,22.632275,48.354801,49.92089,32.03132,202.606538,161.567299,199.692642,108.045814,195.249253,-0.000479,0.038683,92.401193,66.242173,190.275312,0.651448,52.49026036,0.705519375,638598.4546,0.86253,9.033249,15.48072,4.00857,0.068813,0.06446,32,78.135425,32,32,32,32,32,32,70.209698,77.950847,99.288468,68.377835,61.020361,43.329114,50.583017,65.78684,36.962025,31.949367,31.161576,148.748143,112.781485,149.671751,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.762341,48.990436,199.383972,163.321374,176.656978,164.919566,148.65744,14.476394,196.56092,22.636904,48.163987,49.841598,32.03132,202.520587,161.542009,199.875174,108.006875,195.349814,-0.000479,0.038635,92.35374,66.167692,190.092576,0.669713,52.52073455,0.70458575,638548.5035,0.863008,9.009302,15.479242,4.006727,0.069814,0.066347,32,78.210619,32,32,32,32,32,32,70.173896,77.964699,99.245128,68.377835,60.99484,43.329114,50.583017,65.77621,36.962025,31.949367,31.132717,148.65744,112.78789,149.580799,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.77749,48.957248,199.332576,163.319696,176.669799,164.927167,148.921439,14.477251,196.652811,22.611313,48.220083,49.966069,32.03132,202.575265,161.517652,199.76765,108.047621,195.329449,-0.000478,0.038624,92.481411,66.234544,190.253654,0.639703,52.49165091,0.704055688,638587.0267,0.863072,8.968705,15.555253,4.006724,0.071693,0.06741,32,78.366187,32,32,32,32,32,32,70.183099,78.005059,99.247771,68.377835,61.044286,43.329114,50.583017,65.7649,36.962025,31.949367,31.121899,148.921439,113.461875,149.528714,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.760766,48.961636,199.395773,163.302066,176.757856,164.927216,148.809963,14.480818,196.651639,22.517162,48.427504,49.886306,32.03132,202.578832,161.527867,199.725094,108.037425,195.278984,-0.000478,0.038653,92.643925,66.311948,190.215616,0.641211,52.54399709,0.704088688,638397.9638,0.86121,8.919827,15.507001,4.004472,0.067395,0.062753,32,78.473144,32,32,32,32,32,32,70.18442,78.006368,99.246699,68.377835,61.010342,43.329114,50.583017,65.792115,36.962025,31.949367,31.070542,148.809963,113.282869,149.532019,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.749624,49.001956,199.595067,163.29619,176.780448,164.938674,148.624771,14.481674,196.54054,22.451858,48.496584,49.863284,32.03132,202.565662,161.546206,199.833516,108.061783,195.334689,-0.000477,0.038415,92.782701,66.388438,190.060656,0.573235,52.47095855,0.703740125,638455.9201,0.863472,8.939171,15.499435,4.00695,0.072556,0.068319,32,78.578855,32,32,32,32,32,32,70.208814,78.049446,99.252848,68.377835,61.055787,43.329114,50.583017,65.76968,36.962025,31.949367,31.061154,148.624771,112.755403,149.481468,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.853168,49.001956,199.428433,163.29619,176.839037,164.936959,148.909966,14.473397,196.460024,22.419485,48.52971,49.942074,32.03132,202.506174,161.535331,199.693064,108.048012,195.271237,-0.000477,0.038178,92.751891,66.29293,190.005879,0.536274,52.49726255,0.705529688,638529.0447,0.863636,8.9934,15.494771,4.011992,0.068464,0.064863,32,78.613084,32,32,32,32,32,32,70.209668,78.050293,99.230112,68.377835,61.11695,43.329114,50.583017,65.77755,36.962025,31.949367,31.089654,148.909966,113.262196,149.523994,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.710778,49.018962,199.456966,163.297309,176.863024,164.93909,148.659587,14.479677,196.566981,22.34268,48.485201,49.790463,32.03132,202.650104,161.511869,199.802508,108.043944,195.254172,-0.000479,0.037959,92.629221,66.253796,190.220512,0.462092,52.46316945,0.703443813,638436.7685,0.859984,8.886213,15.485151,4.000316,0.070643,0.066875,32,78.691848,32,32,32,32,32,32,70.197873,78.070255,99.22159,68.377835,61.043848,43.329114,50.583017,65.718624,36.962025,31.949367,31.097212,148.659587,113.11234,149.486346,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.674761,49.038162,199.382824,163.293112,176.845546,164.941675,148.626399,14.472541,196.641891,22.258631,48.744094,49.856262,32.03132,202.620299,161.521798,199.743709,108.067864,195.35347,-0.000477,0.037736,92.622881,66.183442,190.222187,0.372108,52.42314764,0.70581225,638667.9251,0.864226,9.05066,15.482925,4.012349,0.069941,0.067184,32,78.666885,32,32,32,32,32,32,70.190995,78.092212,99.205633,68.377835,61.0743,43.329114,50.583017,65.800869,36.962025,31.949367,31.089236,148.626399,112.9346,149.467896,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.731425,49.038162,199.435887,163.293112,176.84213,164.940102,148.696779,14.478392,196.580896,22.196486,48.893891,49.804123,32.03132,202.498121,161.550542,199.859244,108.040589,195.279823,-0.000479,0.037505,92.585232,65.924657,190.166853,0.328447,52.46954182,0.706670938,638691.3688,0.865176,9.107207,15.495612,4.013765,0.067391,0.064335,32,78.614444,32,32,32,32,32,32,70.218164,78.093236,99.198944,68.377835,61.032009,43.329114,50.583017,65.825125,36.962025,31.949367,31.101988,148.696779,112.771666,149.480799,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.704312,49.113042,199.2992,163.346839,176.845463,164.941126,148.735115,14.48039,196.435473,22.191019,49.130912,49.853066,32.03132,202.469457,161.535301,199.668765,108.030173,195.259457,-0.000479,0.037261,92.479831,66.292571,190.290731,0.282796,52.56710255,0.705463688,638699.5518,0.863664,9.04846,15.495738,4.010259,0.071207,0.067293,32,78.639408,32,32,32,32,32,32,70.175618,78.060536,99.161543,68.377835,61.066658,43.329114,50.583017,65.795171,36.962025,31.949367,31.17179,148.735115,113.10862,149.58076,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.724535,49.201364,199.424857,163.385735,176.92067,164.943747,148.691315,14.479534,196.641529,22.166447,49.031383,49.865529,32.03132,202.480181,161.536904,199.641669,108.037521,195.1125,-0.000479,0.037018,92.58253,66.158417,189.838577,0.262817,52.579088,0.7043135,638929.4188,0.864152,9.151444,15.498646,4.009696,0.072027,0.067543,32,78.638381,32,32,32,32,32,32,70.209331,78.056535,99.155324,68.377835,61.009322,43.329114,50.583017,65.813548,36.962025,31.949367,31.262671,148.691315,112.939778,149.658809,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.77089,49.205753,199.387727,163.387974,176.996842,164.950123,148.904402,14.479534,196.461094,22.180239,48.266614,49.88356,32.03132,202.573634,161.581268,199.77906,108.053176,195.381847,-0.000479,0.036778,93.001404,66.355097,189.947078,0.254281,52.560336,0.7044235,639077.2906,0.864244,9.218803,15.437098,4.010593,0.06977,0.066154,32,78.694822,32,32,32,32,32,32,70.186954,78.042174,99.150274,68.377835,61.03271,43.329114,50.583017,65.802453,36.962025,31.949367,31.280718,148.904402,113.445919,149.555386,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.785991,49.106185,199.384264,163.355514,176.952805,164.956493,148.794055,14.479391,196.502955,22.169461,48.091801,49.895925,32.03132,202.562074,161.587342,199.789673,108.068597,195.327019,-0.000479,0.036782,92.911342,66.32212,190.10781,0.236024,52.63731055,0.704105875,639031.6576,0.863034,9.207773,15.490573,4.007897,0.068736,0.065223,32,78.570293,32,32,32,32,32,32,70.181214,78.031143,99.133755,68.377835,61.047149,43.329114,50.583017,65.781884,36.962025,31.949367,31.291357,148.794055,112.918184,149.660618,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.699588,49.029659,199.413234,163.354674,176.971029,164.959539,148.735212,14.484386,196.556817,22.189175,48.240494,49.881752,32.03132,202.535429,161.544824,199.797113,108.08823,195.386536,-0.000479,0.036781,92.896649,66.32205,190.067446,0.144032,52.51701091,0.702613313,638756.0639,0.862298,9.059962,15.485129,4.004827,0.069553,0.065037,32,78.51871,32,32,32,32,32,32,70.162484,78.025739,99.104638,68.377835,61.043466,43.329114,50.583017,65.774199,36.962025,31.949367,31.194504,148.735212,112.832268,149.647794,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.659381,49.029659,199.344131,163.354674,177.016623,164.964697,148.981926,14.473683,196.710859,22.214716,48.52215,49.701627,32.03132,202.627149,161.573251,199.826992,108.069508,195.301885,-0.000479,0.036773,93.043232,66.083467,190.126249,0.14462,52.47932364,0.705229938,638649.2659,0.864136,9.072959,15.487433,4.012372,0.068907,0.066774,32,78.47141,32,32,32,32,32,32,70.179348,78.024772,99.098565,68.377835,61.052221,43.329114,50.583017,65.826374,36.962025,31.949367,31.115147,148.981926,112.837369,149.676354,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.774854,49.018962,199.596834,163.351316,177.104106,164.979937,148.800091,14.47668,196.588663,22.197287,48.462239,49.919853,32.03132,202.526581,161.575431,199.832433,108.06051,195.329858,-0.00048,0.036768,93.30766,66.195095,190.053867,0.171342,52.56744436,0.706094125,638775.2284,0.863508,9.114659,15.474953,4.014229,0.070234,0.066372,32,78.484287,32,32,32,32,32,32,70.190052,78.015648,99.095894,68.377835,61.03696,43.329114,50.583017,65.853485,36.962025,31.949367,31.097399,148.800091,113.366178,149.72419,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.749889,49.06175,199.533532,163.370904,177.118624,164.992621,148.81968,14.477679,196.600612,22.174676,48.511242,49.915816,32.03132,202.508661,161.564642,199.887541,108.052115,195.357954,-0.00048,0.036793,93.358204,66.282835,190.337946,0.218893,52.55876364,0.704136813,638697.9101,0.86239,8.984271,15.494263,4.009993,0.071254,0.067779,32,78.528598,32,32,32,32,32,32,70.208424,78.005078,99.067752,68.377835,61.124602,43.329114,50.583017,65.790076,36.962025,31.949367,31.089423,148.81968,113.10068,149.767148,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.755328,49.05215,199.555298,163.36195,177.075418,165.010356,148.603823,14.476822,196.503491,22.16867,48.539388,49.833417,32.03132,202.529659,161.574492,199.764614,108.030489,195.293761,-0.000479,0.036808,93.011801,66.325432,190.177194,0.192701,52.55301964,0.70455,638896.7187,0.862926,9.052918,15.513014,4.010733,0.070752,0.067046,32,78.510339,32,32,32,32,32,32,70.20229,77.97557,99.023433,68.377835,61.05628,43.329114,50.583017,65.805804,36.962025,31.949367,31.126219,148.603823,113.041191,149.770335,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.723773,49.065316,199.475856,163.34544,177.024309,165.012961,148.804813,14.480247,196.630475,22.160607,48.503629,49.862994,32.03132,202.623601,161.540695,199.848387,108.035831,195.328691,-0.000478,0.036809,92.75122,66.458561,190.215046,0.138152,52.51378473,0.704674438,639004.2153,0.864144,9.037684,15.510977,4.010732,0.071529,0.066141,32,78.446023,32,32,32,32,32,32,70.197337,77.985049,99.015989,68.377835,61.078327,43.329114,50.583017,65.805364,36.962025,31.949367,31.110906,148.804813,113.11702,149.71168,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.755322,49.065316,199.555825,163.34544,177.036454,165.020594,148.916909,14.477964,196.759759,22.176786,48.486238,49.852426,32.03132,202.733364,161.554726,199.812041,108.046507,195.328204,-0.000478,0.036817,92.938413,66.359245,190.154351,0.162792,52.590208,0.705861063,639128.2672,0.86465,9.157361,15.489441,4.017894,0.067738,0.063483,32,78.452547,32,32,32,32,32,32,70.206604,77.946548,98.989857,68.377835,61.096519,43.329114,50.583017,65.828198,36.962025,31.949367,31.120013,148.916909,113.017832,149.744961,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.638036,49.048859,199.292398,163.348798,177.082205,165.023459,148.797493,14.480105,196.55417,22.216617,48.934218,49.916618,32.03132,202.525113,161.592643,199.695371,108.042337,195.231584,-0.000478,0.036826,93.41056,66.39814,190.012096,0.212279,52.53534255,0.704245438,639022.5638,0.862414,9.050856,15.507656,4.010743,0.068758,0.065728,32,78.511912,32,32,32,32,32,32,70.245559,77.953497,98.979223,68.377835,61.063427,43.329114,50.583017,65.812377,36.962025,31.949367,31.099983,148.797493,112.704735,149.729462,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.717759,49.138003,199.424817,163.370904,177.173889,165.028772,149.019614,14.479248,196.568187,22.154357,48.772102,49.804492,32.03132,202.56291,161.559606,199.722547,108.02586,195.360667,-0.000477,0.036875,93.969944,66.213182,190.148457,0.2121,52.44549236,0.705766188,639152.849,0.865346,9.156006,15.476205,4.014913,0.072117,0.068129,32,78.595515,32,32,32,32,32,32,70.24103,77.920644,98.955754,68.377835,61.035441,43.329114,50.583017,65.883247,36.962025,31.949367,31.094986,149.019614,113.00878,149.808887,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.713144,49.161866,199.334745,163.39441,177.184004,165.036302,148.775387,14.485813,196.44629,22.088471,48.698169,49.860762,32.03132,202.525765,161.560043,199.639962,108.004467,195.249698,-0.000476,0.036867,94.584563,66.313839,190.123042,0.189738,52.47316073,0.706526563,639322.5963,0.862762,9.162465,15.540269,4.011139,0.070332,0.067221,32,78.436589,32,32,32,32,32,32,70.208325,77.896867,98.958619,68.377835,61.024251,43.329114,50.583017,65.842,36.962025,31.949367,31.186227,148.775387,113.519523,149.745001,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.735714,49.161866,199.290475,163.39441,177.197543,165.046444,148.816045,14.479534,196.41762,22.003851,48.351762,49.837915,32.03132,202.461099,161.54569,199.673775,108.005624,195.139598,-0.000477,0.036864,95.144161,66.151066,189.827646,0.176501,52.50402909,0.706063875,639472.4553,0.864364,9.191111,15.520754,4.009699,0.067359,0.064594,32,78.379033,32,32,32,32,32,32,70.209488,77.877052,98.953769,68.377835,61.044626,43.329114,50.583017,65.849146,36.962025,31.949367,31.215083,148.816045,112.842547,149.705386,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.645055,49.110025,199.331278,163.407282,177.200558,165.0579,148.978338,14.478535,196.623206,21.972338,48.621947,49.797606,32.03132,202.408725,161.575677,199.687119,108.001584,195.228381,-0.000478,0.036873,94.703953,66.056301,190.119027,0.159663,52.47507636,0.70529525,639476.998,0.863746,9.16772,15.478991,4.006989,0.069742,0.066832,32,78.520702,32,32,32,32,32,32,70.21314,77.85107,98.953298,68.377835,60.999564,43.329114,50.583017,65.83894,36.962025,31.949367,31.168826,148.978338,113.033826,149.785953,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.686467,49.108928,199.33963,163.404484,177.190798,165.076874,148.797639,14.480247,196.332692,21.962382,48.559061,49.817349,32.03132,202.407991,161.57147,199.645805,107.981443,195.140638,-0.000478,0.036878,94.167026,66.086274,189.873881,0.177569,52.36411345,0.706874438,639536.5545,0.864488,9.209888,15.515777,4.015129,0.071725,0.068307,32,78.538487,32,32,32,32,32,32,70.209324,77.834544,98.938969,68.377835,61.034125,43.329114,50.583017,65.895032,36.962025,31.949367,31.169924,148.797639,112.697525,149.644843,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.697858,49.107831,199.168133,163.405044,177.239196,165.085754,148.808705,14.481246,196.447607,21.94197,48.696215,49.828582,32.03132,202.279494,161.578225,199.50925,107.972047,194.988027,-0.00048,0.036884,94.015899,66.049538,190.021722,0.195474,52.51444073,0.707949,639617.1296,0.864834,9.165832,15.503555,4.01195,0.07091,0.066104,32,78.56533,32,32,32,32,32,32,70.240427,77.844402,98.953956,68.377835,60.943893,43.329114,50.583017,65.876096,36.962025,31.949367,31.169839,148.808705,112.708341,149.726787,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.617626,49.140745,199.125481,163.400566,177.263551,165.079545,148.844119,14.483101,196.387192,21.923639,48.820037,49.895087,32.03132,202.357677,161.570039,199.516157,107.980334,195.015348,-0.000481,0.036883,93.817593,66.046819,189.86825,0.202388,52.48042618,0.705371563,639661.1873,0.864594,9.152925,15.45664,4.00758,0.068602,0.063674,32,78.568971,32,32,32,32,32,32,70.234294,77.821467,98.963532,68.377835,60.928861,43.329114,50.583017,65.874925,36.962025,31.949367,31.169973,148.844119,113.087217,149.727888,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.751529,49.140745,199.129984,163.400566,177.262076,165.061968,148.874224,14.480105,196.379456,21.969979,48.711904,49.819805,32.03132,202.266772,161.572355,199.422056,107.987182,195.031124,-0.000481,0.036879,94.059678,66.306008,190.017644,0.236513,52.48902836,0.706624875,639693.956,0.864218,9.19671,15.482848,4.009346,0.071467,0.067055,32,78.524294,32,32,32,32,32,32,70.231043,77.805499,98.968846,68.377835,60.928834,43.329114,50.583017,65.924456,36.962025,31.949367,31.205294,148.874224,113.082845,149.790988,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
