OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.71137,49.151443,199.069002,163.380418,177.264734,165.055618,148.647362,14.480105,196.261944,21.960634,48.64269,49.797876,32.03132,202.292378,161.562328,199.515768,107.982539,195.106868,-0.000481,0.036884,94.236335,66.264025,189.949443,0.269543,52.41475636,0.704911625,639526.6979,0.863132,9.130214,15.45741,4.00249,0.071384,0.067321,32,78.494021,32,32,32,32,32,32,70.243619,77.818786,98.979003,68.377835,60.910746,43.329114,50.583017,65.852186,36.962025,31.949367,31.209454,148.647362,112.962945,149.652632,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.673905,49.136357,199.053107,163.349078,177.275797,165.046773,148.98616,14.478963,196.41329,21.927051,48.737332,49.695049,32.03132,202.391702,161.565357,199.469808,107.997565,195.044021,-0.00048,0.036889,94.018404,66.290327,189.877001,0.287608,52.51263127,0.706262563,639592.0328,0.865218,9.182528,15.490001,4.004496,0.068974,0.065465,32,78.449581,32,32,32,32,32,32,70.25443,77.827034,98.980138,68.377835,60.883537,43.329114,50.583017,65.877235,36.962025,31.949367,31.225163,148.98616,112.906179,149.662035,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.641568,49.185181,199.04184,163.379859,177.263437,165.034044,148.672978,14.478392,196.199433,21.885705,48.99919,49.778296,32.03132,202.194114,161.597242,199.422299,108.013624,194.935222,-0.000481,0.036914,93.80026,66.093893,189.831725,0.300209,52.45996945,0.705301438,639521.6968,0.863892,9.206289,15.451788,4.007197,0.067315,0.064633,32,78.465781,32,32,32,32,32,32,70.251051,77.856575,98.996363,68.377835,60.840758,43.329114,50.583017,65.902312,36.962025,31.949367,31.214102,148.672978,112.571143,149.711641,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.75741,49.185181,199.048951,163.379859,177.331451,165.026415,148.861611,14.478249,196.257147,21.853933,48.840928,49.887798,32.03132,202.236213,161.532922,199.302041,107.990032,195.067794,-0.000482,0.036887,93.74471,66.275565,189.716229,0.281057,52.49644945,0.706442,639563.7778,0.86639,9.288662,15.395571,4.00958,0.067034,0.063437,32,78.419193,32,32,32,32,32,32,70.215721,77.846639,98.976942,68.377835,60.841845,43.329114,50.583017,65.926786,36.962025,31.949367,31.268912,148.861611,113.12308,149.655426,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.689414,49.212336,199.040437,163.412039,177.341811,165.012439,149.044419,14.484243,196.183056,21.85317,48.664118,49.863579,32.03132,202.084495,161.56028,199.272994,107.986382,194.933237,-0.000482,0.036923,93.918421,66.189753,189.959619,0.238817,52.44307927,0.704477813,639470.1305,0.863014,9.168557,15.468092,4.000388,0.067892,0.063376,32,78.47047,32,32,32,32,32,32,70.241773,77.851903,98.982083,68.377835,60.782621,43.329114,50.583017,65.864246,36.962025,31.949367,31.305012,149.044419,113.066122,149.677967,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.620838,49.188747,198.969773,163.372303,177.350553,164.993411,148.587986,14.478249,196.230017,21.896567,48.71402,49.759797,32.03132,202.253827,161.565517,199.291122,107.995128,194.990091,-0.000482,0.036938,94.153567,65.975808,189.762566,0.189554,52.36385164,0.706030875,639564.7108,0.863258,9.266185,15.42208,4.005691,0.067823,0.063578,32,78.522241,32,32,32,32,32,32,70.230961,77.868733,99.017403,68.377835,60.803681,43.329114,50.583017,65.906323,36.962025,31.949367,31.316306,148.587986,112.827665,149.611444,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.689664,49.225228,198.897372,163.357752,177.304059,164.975613,148.640696,14.479248,196.289526,21.970461,49.007084,49.706542,32.03132,202.123372,161.565965,199.354378,108.045668,194.857885,-0.000483,0.036926,93.861938,66.14735,189.604485,0.177911,52.39165091,0.70765475,639498.3997,0.867082,9.313743,15.434321,4.009803,0.069583,0.065643,32,78.566706,32,32,32,32,32,32,70.253027,77.857712,99.015494,68.377835,60.711892,43.329114,50.583017,66.003402,36.962025,31.949367,31.305115,148.640696,113.109694,149.565811,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.617165,49.275972,198.891174,163.367546,177.241721,164.954021,148.925046,14.485099,196.041559,22.041987,48.798507,49.792637,32.03132,202.098561,161.540059,199.261138,107.975994,194.771342,-0.000484,0.037165,93.640204,66.192079,189.667931,0.210031,52.43458327,0.706137438,639246.5329,0.865442,9.239228,15.350926,4.002611,0.070125,0.065973,32,78.537781,32,32,32,32,32,32,70.228162,77.828546,99.004092,68.377835,60.71326,43.329114,50.583017,65.919987,36.962025,31.949367,31.352231,148.925046,112.763419,149.607865,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.710225,49.275972,199.07807,163.367546,177.218685,164.948194,148.904883,14.478107,196.266484,22.077998,48.187125,49.884894,32.03132,202.14539,161.576059,199.38404,107.972194,194.873394,-0.000484,0.037425,93.44124,66.338804,189.746923,0.256245,52.51879418,0.706571938,639591.7394,0.865196,9.404783,15.372681,4.008515,0.066718,0.063981,32,78.512489,32,32,32,32,32,32,70.245918,77.829698,99.025132,68.377835,60.676614,43.329114,50.583017,65.965346,36.962025,31.949367,31.417907,148.904883,112.76154,149.748698,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.652128,49.220565,198.990467,163.374822,177.258239,164.937248,148.699924,14.486526,196.026969,22.131987,48.372587,49.741435,32.03132,202.023334,161.580254,199.243823,107.973146,194.836596,-0.000484,0.03765,93.404859,66.172924,189.598221,0.294199,52.35768727,0.704715688,639469.3344,0.863484,9.308245,15.414174,4.004771,0.071355,0.067,32,78.500739,32,32,32,32,32,32,70.24806,77.804274,99.034119,68.377835,60.742396,43.329114,50.583017,65.917018,36.962025,31.949367,31.379407,148.699924,113.012462,149.733474,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.702199,49.115237,199.001093,163.333967,177.322445,164.946132,148.922949,14.484243,196.054921,22.150475,48.739274,49.739639,32.03132,202.174033,161.575709,199.412341,107.930273,194.899446,-0.000485,0.037888,93.344251,66.183055,189.912466,0.319818,52.50190545,0.707221625,639375.5595,0.865606,9.313089,15.399631,4.007693,0.069914,0.067497,32,78.525416,32,32,32,32,32,32,70.245117,77.794779,99.01609,68.377835,60.679019,43.329114,50.583017,65.953413,36.962025,31.949367,31.391521,148.922949,112.734614,149.678793,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.618333,49.163786,198.852213,163.316897,177.363356,164.936295,148.746946,14.482531,196.116459,22.126969,48.926913,49.815084,32.03132,202.093057,161.55783,199.281224,107.914323,194.819541,-0.000484,0.038122,93.321298,66.042001,189.496004,0.320451,52.45191855,0.704479875,639258.2219,0.863134,9.155829,15.465713,4.003869,0.068831,0.065964,32,78.430041,32,32,32,32,32,32,70.227869,77.749313,99.027264,68.377835,60.641635,43.329114,50.583017,65.929237,36.962025,31.949367,31.289926,148.746946,112.83618,149.764985,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.65601,49.21837,198.766757,163.336485,177.339629,164.929028,148.698845,14.479819,196.063573,22.107827,48.886806,49.799053,32.03132,202.082517,161.529968,199.232552,107.939,194.712356,-0.000483,0.038456,93.182788,66.293961,189.563614,0.321941,52.50030545,0.705900938,639475.4605,0.865844,9.291383,15.452156,4.007636,0.071465,0.068028,32,78.437075,32,32,32,32,32,32,70.24772,77.785024,99.005242,68.377835,60.602778,43.329114,50.583017,65.989917,36.962025,31.949367,31.344496,148.698845,112.871467,149.708573,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.70276,49.21837,198.862962,163.336485,177.256788,164.926482,149.033103,14.480247,195.924915,22.13621,48.582435,49.815237,32.03132,202.075769,161.521886,199.237707,107.921967,194.892186,-0.000483,0.038699,92.942617,66.041188,189.42601,0.312363,52.42084073,0.706815313,639378.2042,0.86533,9.299746,15.403435,4.009418,0.068974,0.064996,32,78.453559,32,32,32,32,32,32,70.215153,77.790161,98.982819,68.377835,60.527996,43.329114,50.583017,65.968843,36.962025,31.949367,31.408067,149.033103,112.855243,149.880524,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.649162,49.197524,198.963838,163.352435,177.172994,164.926449,148.710095,14.480675,196.345214,22.136912,48.65199,49.735259,32.03132,202.026291,161.522401,199.341137,107.872106,194.783895,-0.000483,0.038849,92.634605,66.237642,189.680639,0.348233,52.42209891,0.705359188,639428.7564,0.862632,9.258381,15.471339,4.001045,0.071065,0.067701,32,78.413905,32,32,32,32,32,32,70.180045,77.791547,98.963751,68.377835,60.590934,43.329114,50.583017,65.946352,36.962025,31.949367,31.419962,148.710095,112.637652,149.734064,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.625194,49.180792,198.960409,163.336765,177.119137,164.921393,148.758123,14.470115,196.078548,22.165778,48.582844,49.794709,32.03132,201.987841,161.545377,199.254792,107.886997,194.753746,-0.000485,0.038847,92.739288,66.006062,189.551952,0.392637,52.40730764,0.70622475,639602.8971,0.865492,9.293125,15.481206,4.007396,0.071515,0.067176,32,78.248101,32,32,32,32,32,32,70.195868,77.794072,98.958327,68.377835,60.553858,43.329114,50.583017,65.981239,36.962025,31.949367,31.409353,148.758123,112.858196,149.732805,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.592732,49.157477,198.867026,163.297869,177.099274,164.914561,149.072962,14.482959,196.243715,22.141964,48.544725,49.725684,32.03132,202.106696,161.541448,199.303002,107.898065,194.947297,-0.000486,0.038823,92.89313,66.055661,189.687817,0.413236,52.49096873,0.706666813,639529.5421,0.865608,9.301267,15.455179,4.009262,0.069356,0.065988,32,78.310916,32,32,32,32,32,32,70.183648,77.81362,98.942621,68.377835,60.495135,43.329114,50.583017,66.000381,36.962025,31.949367,31.401108,149.072962,113.204509,149.724387,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.75262,49.157477,198.907107,163.297869,177.055731,164.910763,148.945295,14.474967,195.965725,22.083546,48.257344,49.924801,32.03132,202.037544,161.536942,199.164628,107.945569,194.82014,-0.000487,0.038814,93.010278,66.259705,189.579809,0.445849,52.46091345,0.705628688,639463.2996,0.864316,9.311657,15.515586,4.010003,0.06878,0.064612,32,78.234314,32,32,32,32,32,32,70.198587,77.832536,98.949679,68.377835,60.473895,43.329114,50.583017,66.023478,36.962025,31.949367,31.384863,148.945295,112.782329,149.691185,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.705691,49.13334,199.008791,163.302906,176.97792,164.917916,148.520348,14.48567,196.238581,22.062101,48.0982,49.856721,32.03132,202.141047,161.505476,199.370579,107.961801,194.885692,-0.000486,0.038817,92.878043,66.282986,189.673886,0.452088,52.46930618,0.704102438,639100.5267,0.86195,9.145816,15.421131,3.997922,0.070331,0.067094,32,78.217409,32,32,32,32,32,32,70.187081,77.850324,98.95444,68.377835,60.447466,43.329114,50.583017,65.936728,36.962025,31.949367,31.39069,148.520348,112.926201,149.705622,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.66709,49.047487,198.910114,163.274084,176.999776,164.9116,148.886282,14.479819,196.246132,22.062059,48.418682,49.829753,32.03132,202.053486,161.516772,199.329198,107.975916,194.882453,-0.000486,0.038812,92.997984,66.055462,189.627572,0.423021,52.48000582,0.704812625,639084.3457,0.865302,9.170312,15.429108,4.003743,0.070401,0.066273,32,78.237766,32,32,32,32,32,32,70.182958,77.885294,98.941411,68.377835,60.45587,43.329114,50.583017,65.971598,36.962025,31.949367,31.28462,148.886282,113.151079,149.82183,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.649473,49.054893,199.022811,163.250019,177.044778,164.897605,148.859406,14.476822,196.162561,22.061247,48.298979,49.793782,32.03132,202.171668,161.500287,199.342499,107.971157,194.974788,-0.000486,0.038783,93.006026,66.04103,189.744008,0.415155,52.45047564,0.705738688,638938.4461,0.86348,9.155837,15.394506,4.008124,0.067934,0.064947,32,78.178185,32,32,32,32,32,32,70.186747,77.854104,98.893661,68.377835,60.417357,43.329114,50.583017,65.994408,36.962025,31.949367,31.279487,148.859406,112.895324,149.71585,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.713663,49.056539,198.860088,163.253657,177.029668,164.884903,148.673497,14.477251,196.250591,22.084461,48.517821,49.753601,32.03132,202.081742,161.507787,199.39231,107.974883,194.916123,-0.000488,0.038804,92.88766,66.191745,189.699241,0.424596,52.45252073,0.7055565,638880.2039,0.86412,9.150173,15.452643,4.008558,0.066954,0.062794,32,78.085457,32,32,32,32,32,32,70.193367,77.868065,98.901439,68.377835,60.450135,43.329114,50.583017,66.009272,36.962025,31.949367,31.282102,148.673497,112.585871,149.759084,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.691151,49.056539,199.046404,163.253657,177.024222,164.86968,149.072579,14.479391,196.326769,22.064828,48.382394,49.885366,32.03132,202.039848,161.50676,199.341972,107.989108,194.932139,-0.000489,0.038801,92.726452,66.223126,189.82685,0.428278,52.480032,0.704250938,638741.6845,0.863898,9.085248,15.427261,4.000109,0.07031,0.066232,32,78.089489,32,32,32,32,32,32,70.190988,77.87393,98.905377,68.377835,60.363121,43.329114,50.583017,65.97772,36.962025,31.949367,31.279429,149.072579,113.194076,149.746102,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.675018,49.049407,199.050991,163.262891,177.032622,164.857001,148.783609,14.476109,196.423837,22.04107,48.185788,49.674326,32.03132,202.156766,161.520234,199.463042,107.967762,194.996602,-0.00049,0.038789,92.552534,66.174921,189.904005,0.380578,52.52781673,0.704576125,638666.656,0.861938,9.108587,15.41895,4.005671,0.070628,0.067367,32,78.123709,32,32,32,32,32,32,70.197151,77.866059,98.887422,68.377835,60.422766,43.329114,50.583017,65.994005,36.962025,31.949367,31.267973,148.783609,113.037317,149.731822,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.655061,49.015396,199.071415,163.262611,176.951972,164.849282,148.686994,14.485099,196.344735,22.010341,48.727543,49.723601,32.03132,202.129549,161.514562,199.323396,107.930772,194.857207,-0.00049,0.038752,92.388076,65.932671,189.861764,0.369441,52.37963927,0.704083188,638690.4167,0.86384,9.118186,15.46409,4.007064,0.072641,0.067435,32,78.149552,32,32,32,32,32,32,70.192963,77.889454,98.852858,68.377835,60.396175,43.329114,50.583017,66.006204,36.962025,31.949367,31.26303,148.686994,112.772893,149.747204,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.715691,49.1487,198.95341,163.320815,176.959842,164.834558,148.993299,14.476394,196.158537,22.028648,49.07825,49.645211,32.03132,202.169609,161.504341,199.481092,107.906795,194.967341,-0.000491,0.03875,92.308328,66.012015,189.676521,0.364511,52.53329745,0.706266,638724.0237,0.864664,9.104877,15.449617,4.009086,0.071466,0.067788,32,78.193378,32,32,32,32,32,32,70.211134,77.891428,98.829836,68.377835,60.342314,43.329114,50.583017,66.022322,36.962025,31.949367,31.221371,148.993299,112.806224,149.679462,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.747012,49.1487,199.050797,163.320815,176.908602,164.826954,148.939874,14.481817,196.228518,22.067461,48.626915,49.740299,32.03132,202.172586,161.503101,199.509821,107.889864,194.957256,-0.000492,0.038731,92.38326,66.247442,189.662039,0.353695,52.41903127,0.703371625,638956.5762,0.861964,9.175307,15.514257,4.001823,0.07066,0.065976,32,78.203398,32,32,32,32,32,32,70.199809,77.879794,98.780218,68.377835,60.327012,43.329114,50.583017,65.992758,36.962025,31.949367,31.352522,148.939874,112.949367,149.655662,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.714942,49.158574,199.067066,163.349637,176.910436,164.815936,148.645635,14.482103,196.224717,22.123889,48.322045,49.832849,32.03132,202.287689,161.499095,199.475718,107.888344,194.997372,-0.00049,0.038718,92.479809,66.108712,189.874267,0.350435,52.47080145,0.704722563,638941.843,0.86163,9.142847,15.527465,4.001261,0.071106,0.066177,32,78.193606,32,32,32,32,32,32,70.207002,77.898844,98.764634,68.377835,60.317747,43.329114,50.583017,65.977324,36.962025,31.949367,31.367479,148.645635,113.112762,149.715378,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.766304,49.114688,199.06028,163.353835,176.89611,164.790545,149.07639,14.482816,196.497064,22.176827,48.330142,49.918517,32.03132,202.249097,161.524423,199.592635,107.914618,194.929198,-0.000487,0.038712,92.324288,66.266083,189.805965,0.398715,52.527712,0.70444825,638965.4587,0.86392,9.185957,15.543792,4.00417,0.070353,0.06725,32,78.277085,32,32,32,32,32,32,70.207998,77.959439,98.737395,68.377835,60.333629,43.329114,50.583017,66.007282,36.962025,31.949367,31.330932,149.07639,112.867555,149.642916,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.720422,49.108105,199.087875,163.37706,176.876923,164.784223,148.856152,14.476109,196.306489,22.224626,48.414596,49.851059,32.03132,202.222329,161.522238,199.553006,107.927987,194.982074,-0.000486,0.03869,92.20795,66.225235,189.960458,0.437704,52.49741964,0.704286,638788.8479,0.862826,9.173932,15.540139,4.007077,0.072032,0.067908,32,78.301188,32,32,32,32,32,32,70.19314,77.957871,98.755722,68.377835,60.307177,43.329114,50.583017,65.973198,36.962025,31.949367,31.332495,148.856152,112.961986,149.666952,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.734021,49.108105,199.012288,163.37706,176.882956,164.789078,148.648202,14.486955,196.554483,22.258554,48.554845,49.841275,32.03132,202.28406,161.529796,199.48057,107.927433,195.016263,-0.000485,0.038681,92.231515,66.32805,189.842572,0.401137,52.55176,0.703828125,638602.563,0.862304,9.129808,15.498502,4.004147,0.071567,0.0679,32,78.229113,32,32,32,32,32,32,70.215588,77.989158,98.747936,68.377835,60.322088,43.329114,50.583017,66.001446,36.962025,31.949367,31.326952,148.648202,112.634928,149.634025,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.792783,49.076836,199.083646,163.364748,176.892516,164.799013,148.885914,14.485527,196.528703,22.220276,48.330734,49.836761,32.03132,202.250014,161.535231,199.557209,107.915571,194.970761,-0.000486,0.038667,92.33852,66.354883,189.934308,0.425347,52.35417309,0.702757,638608.2717,0.863274,9.115714,15.511674,4.001532,0.070318,0.065887,32,78.123961,32,32,32,32,32,32,70.215366,77.98606,98.743978,68.377835,60.261431,43.329114,50.583017,65.997242,36.962025,31.949367,31.29618,148.885914,112.767408,149.618014,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.739434,49.072447,199.049513,163.351596,176.836167,164.804088,148.753547,14.480533,196.395247,22.211851,48.283434,49.850122,32.03132,202.266222,161.534595,199.467629,107.904127,194.922997,-0.000487,0.038656,92.463621,66.299738,189.943345,0.42613,52.54313164,0.70482225,638543.1423,0.860742,9.02358,15.506742,3.998243,0.066852,0.063655,32,78.210344,32,32,32,32,32,32,70.204708,77.977144,98.750075,68.377835,60.307228,43.329114,50.583017,65.965334,36.962025,31.949367,31.289525,148.753547,112.899582,149.640162,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.710306,49.032402,199.156739,163.318017,176.807866,164.816806,148.726204,14.481532,196.286743,22.208436,48.283879,49.863466,32.03132,202.320879,161.517042,199.508557,107.904147,195.117763,-0.000486,0.038642,92.646927,66.171196,189.730117,0.442187,52.45144582,0.702886938,638652.8779,0.862552,9.074448,15.500556,4.001845,0.069755,0.065846,32,78.153652,32,32,32,32,32,32,70.22308,77.975618,98.765751,68.377835,60.247988,43.329114,50.583017,65.998338,36.962025,31.949367,31.286879,148.726204,113.374232,149.683553,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.719417,49.032402,199.103509,163.318017,176.791688,164.817825,148.917877,14.476252,196.541328,22.196955,48.509025,49.760236,32.03132,202.382467,161.529993,199.667071,107.93842,195.142519,-0.000485,0.038629,92.808184,66.320777,190.083949,0.470297,52.47478691,0.704719125,638657.7946,0.86324,9.06459,15.572413,4.006347,0.072496,0.067338,32,78.152122,32,32,32,32,32,32,70.224932,77.985674,98.781516,68.377835,60.283791,43.329114,50.583017,66.017698,36.962025,31.949367,31.241,148.917877,113.367635,149.66054,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.827513,49.032402,199.138626,163.318017,176.766112,164.819132,148.708873,14.481246,196.551553,22.163768,47.867898,50.026593,32.03132,202.478142,161.525099,199.63458,107.944645,195.178366,-0.000484,0.038667,92.870735,66.346028,190.150944,0.449153,52.56922764,0.704719125,638657.7946,0.86324,9.06459,15.572413,4.006347,0.07129,0.06733,32,78.087461,32,32,32,32,32,32,70.241931,77.992242,98.772153,68.377835,60.246811,43.329114,50.583017,66.013281,36.962025,31.949367,31.234364,148.708873,112.95654,149.670296,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.818071,49.033499,199.210091,163.302626,176.753991,164.842024,148.749618,14.47882,196.631336,22.096933,47.969519,49.910136,32.03132,202.496103,161.520869,199.711851,107.914894,195.238624,-0.000485,0.038635,92.893277,66.377906,190.029086,0.433776,52.47630836,0.701632938,638398.2858,0.861098,8.9432,15.554269,3.99656,0.072617,0.067407,32,78.096546,32,32,32,32,32,32,70.222742,77.979804,98.793467,68.377835,60.311876,43.329114,50.583017,65.941919,36.962025,31.949367,31.226663,148.749618,112.717661,149.696338,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.73151,48.932837,199.288607,163.290594,176.706704,164.853536,148.856165,14.480247,196.391856,22.048661,48.396468,49.959969,32.03132,202.462138,161.548321,199.715723,107.954658,195.252458,-0.000484,0.038636,92.907782,66.160927,189.92707,0.441226,52.46951564,0.703242375,638570.2477,0.861166,8.953772,15.606349,3.998734,0.070958,0.067393,32,78.123303,32,32,32,32,32,32,70.220689,77.987636,98.790699,68.377835,60.322549,43.329114,50.583017,65.957068,36.962025,31.949367,31.220135,148.856165,112.750762,149.591067,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.867357,48.973156,199.152598,163.286956,176.705274,164.862456,148.745002,14.481817,196.466809,22.005944,48.137967,49.957478,32.03132,202.445442,161.52453,199.722834,107.968547,195.184977,-0.000485,0.038634,93.009814,66.278643,190.025067,0.43927,52.50560291,0.704484,638405.9158,0.86203,8.943047,15.57158,4.00729,0.067996,0.063893,32,78.00738,32,32,32,32,32,32,70.220146,77.989564,98.807944,68.377835,60.289719,43.329114,50.583017,66.006918,36.962025,31.949367,31.104936,148.745002,113.374194,149.599721,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.812801,48.939145,199.293687,163.276043,176.721429,164.887773,148.759116,14.480533,196.590064,21.999153,48.022892,49.964153,32.03132,202.513309,161.510855,199.75496,107.991605,195.269394,-0.000484,0.038617,93.117492,66.387297,190.12902,0.478144,52.49296145,0.702070188,638315.7481,0.860206,8.842738,15.532806,3.993647,0.072208,0.067628,32,78.044806,32,32,32,32,32,32,70.23077,78.025165,98.820408,68.377835,60.351254,43.329114,50.583017,65.929839,36.962025,31.949367,31.131905,148.759116,112.94277,149.493427,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.792736,48.939145,199.292431,163.276043,176.755719,164.920757,148.835363,14.477679,196.675466,22.011575,48.264966,50.018152,32.03132,202.590697,161.554771,199.843537,108.005158,195.327918,-0.000485,0.038594,93.071747,66.372191,189.983402,0.544433,52.53675927,0.702070188,638315.7481,0.860206,8.842738,15.532806,3.993647,0.069437,0.065685,32,78.118428,32,32,32,32,32,32,70.230299,78.032098,98.827279,68.377835,60.285473,43.329114,50.583017,65.959128,36.962025,31.949367,31.083777,148.835363,112.598759,149.678439,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.886456,48.941339,199.361407,163.269607,176.750555,164.932148,148.612562,14.481246,196.607939,21.97448,48.173282,49.87715,32.03132,202.610574,161.511525,199.834229,107.987797,195.386661,-0.000483,0.038601,92.805495,66.380659,190.067896,0.561366,52.54126982,0.703122063,638448.9347,0.861338,8.885938,15.548901,4.00244,0.071193,0.066804,32,78.227455,32,32,32,32,32,32,70.190026,78.032886,98.836226,68.377835,60.326918,43.329114,50.583017,65.970749,36.962025,31.949367,31.07007,148.612562,113.044413,149.45995,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.89593,48.938048,199.337867,163.266529,176.735293,164.920907,148.699203,14.476394,196.554873,21.945813,48.184778,50.02499,32.03132,202.595937,161.52985,199.877619,107.992632,195.323206,-0.000482,0.038599,92.84896,66.252801,189.984891,0.530729,52.530832,0.702114188,638438.3367,0.860894,8.791173,15.587912,3.996303,0.068954,0.0646,32,78.336009,32,32,32,32,32,32,70.220212,78.06485,98.866396,68.377835,60.303743,43.329114,50.583017,65.91572,36.962025,31.949367,31.054359,148.699203,113.383936,149.463962,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.873038,48.943534,199.311776,163.246101,176.701348,164.932316,148.567037,14.481532,196.677358,21.994334,48.567838,50.10095,32.03132,202.587863,161.528654,199.790836,108.017094,195.41078,-0.000482,0.038585,93.005484,66.534009,190.124798,0.530584,52.53319273,0.70202,638359.6244,0.860144,8.778088,15.559688,3.995073,0.072109,0.067576,32,78.42089,32,32,32,32,32,32,70.227602,78.082448,98.894725,68.377835,60.355606,43.329114,50.583017,65.907751,36.962025,31.949367,31.035203,148.567037,112.78486,149.462664,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.79963,48.943534,199.431781,163.246101,176.649501,164.93859,148.78933,14.479819,196.551924,21.995345,48.643854,50.095176,32.03132,202.577181,161.50169,199.899134,108.005082,195.373154,-0.000481,0.038586,93.300209,66.494234,189.901353,0.517552,52.57835345,0.702266813,638369.2502,0.861422,8.80724,15.567504,3.996383,0.068678,0.064177,32,78.472146,32,32,32,32,32,32,70.220653,78.04638,98.903457,68.377835,60.291666,43.329114,50.583017,65.920364,36.962025,31.949367,31.024904,148.78933,113.299707,149.514159,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.840643,49.010185,199.401605,163.276043,176.662065,164.942392,148.628677,14.470543,196.723246,22.009883,48.907586,50.033758,32.03132,202.607374,161.490963,199.823689,108.028434,195.464272,-0.00048,0.038457,93.014142,66.587872,190.255431,0.486269,52.48063564,0.7029165,638520.1248,0.861576,8.883189,15.565649,4.004684,0.071307,0.067146,32,78.510267,32,32,32,32,32,32,70.228308,78.077805,98.904578,68.377835,60.294176,43.329114,50.583017,65.961243,36.962025,31.949367,31.076938,148.628677,113.189665,149.522774,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.893138,49.095213,199.452612,163.300667,176.692279,164.948758,148.777197,14.477536,196.700657,21.970923,48.42948,50.097441,32.03132,202.643397,161.516939,199.92032,108.055565,195.381971,-0.000479,0.038486,92.903783,66.447028,190.232892,0.479569,52.465424,0.703794438,638556.9296,0.8619,8.907398,15.575872,4.000783,0.071746,0.066615,32,78.530934,32,32,32,32,32,32,70.231264,78.105393,98.925571,68.377835,60.324911,43.329114,50.583017,65.938244,36.962025,31.949367,31.068087,148.777197,113.120817,149.658966,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.83371,49.063945,199.470284,163.284437,176.77974,164.961538,148.810522,14.47197,196.699504,21.897475,48.5201,50.031612,32.03132,202.678116,161.535899,199.892589,108.067583,195.605922,-0.000479,0.038489,93.034858,66.538169,189.981773,0.443973,52.54441745,0.703684438,638612.5931,0.860272,8.938139,15.518416,3.997596,0.06696,0.06344,32,78.646468,32,32,32,32,32,32,70.239334,78.139693,98.951359,68.377835,60.34727,43.329114,50.583017,65.949688,36.962025,31.949367,31.148081,148.810522,113.5056,149.646535,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.906579,49.04831,199.473873,163.290594,176.788005,164.980595,148.637294,14.48724,196.603963,21.877715,48.424236,50.050942,32.03132,202.834298,161.523081,199.941269,108.076854,195.542836,-0.000478,0.038428,93.116943,66.61437,190.250265,0.461545,52.55968145,0.703329688,638619.5053,0.860526,8.961981,15.591157,4.002348,0.070988,0.067132,32,78.693022,32,32,32,32,32,32,70.219791,78.134715,98.958319,68.377835,60.425793,43.329114,50.583017,65.939082,36.962025,31.949367,31.113947,148.637294,112.585028,149.674466,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.854468,49.04831,199.617621,163.290594,176.805583,164.999987,148.769652,14.482959,196.681727,21.864151,48.645785,50.012874,32.03132,202.74162,161.511265,199.974473,108.068062,195.46477,-0.000479,0.038183,93.212482,66.37355,190.241415,0.447955,52.60528873,0.70233625,638557.1768,0.860876,8.877343,15.556394,3.996945,0.07142,0.067079,32,78.66709,32,32,32,32,32,32,70.21131,78.152206,98.967493,68.377835,60.364333,43.329114,50.583017,65.896507,36.962025,31.949367,31.094094,148.769652,113.295795,149.604757,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.830631,49.076288,199.552832,163.274364,176.819671,165.005679,148.821332,14.482103,196.759975,21.861688,48.83846,50.015266,32.03132,202.728369,161.518142,199.930265,108.044114,195.500806,-0.000479,0.03805,93.050891,66.326138,190.457723,0.403047,52.52671418,0.702829875,638720.9013,0.86121,8.931221,15.536429,4.004007,0.069518,0.065305,32,78.680523,32,32,32,32,32,32,70.243377,78.158494,98.998275,68.377835,60.374566,43.329114,50.583017,65.923955,36.962025,31.949367,31.117388,148.821332,113.140685,149.653065,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.873341,49.136905,199.486811,163.294791,176.826498,165.008057,148.784965,14.48567,196.789202,21.861794,48.789404,50.065291,32.03132,202.615651,161.501452,199.846802,108.079846,195.479725,-0.00048,0.038052,93.03762,66.406646,190.354911,0.385315,52.51092655,0.704105188,638909.0353,0.861466,8.983858,15.573652,4.004622,0.072466,0.067295,32,78.680919,32,32,32,32,32,32,70.229102,78.153393,99.027955,68.377835,60.410002,43.329114,50.583017,65.936297,36.962025,31.949367,31.115124,148.784965,112.768291,149.473718,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.863173,49.153911,199.460323,163.320535,176.801245,165.028384,148.434181,14.484386,196.600291,21.842424,48.844261,50.201266,32.03132,202.598709,161.509832,199.853503,108.045593,195.456076,-0.00048,0.038057,92.956372,66.594691,190.352158,0.374412,52.53906764,0.70374975,638882.8168,0.861016,9.000299,15.530153,3.999869,0.070072,0.066498,32,78.717374,32,32,32,32,32,32,70.239597,78.108307,99.019833,68.377835,60.340743,43.329114,50.583017,65.910597,36.962025,31.949367,31.178302,148.434181,113.078242,149.474387,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.879107,49.153911,199.629099,163.320535,176.851736,165.048733,148.77342,14.482388,196.691289,21.772194,48.795818,49.957237,32.03132,202.746268,161.50062,199.898443,108.06363,195.569979,-0.00048,0.038042,92.977429,66.419699,190.188307,0.410351,52.54237236,0.70355725,639118.012,0.863394,9.02782,15.555694,4.000153,0.070839,0.067555,32,78.717133,32,32,32,32,32,32,70.221546,78.064117,99.024814,68.377835,60.379825,43.329114,50.583017,65.914514,36.962025,31.949367,31.199874,148.77342,113.342397,149.461995,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.94208,49.182164,199.633097,163.355514,176.86821,165.067747,148.57542,14.48196,196.586752,21.805932,49.084764,50.154495,32.03132,202.90241,161.50769,200.088211,108.092849,195.597792,-0.000479,0.038008,93.119462,66.444755,190.407654,0.351223,52.62034182,0.703834313,639124.1434,0.861226,9.011343,15.579613,4.002259,0.071164,0.06902,32,78.657401,32,32,32,32,32,32,70.255899,78.029925,99.043099,68.377835,60.436108,43.329114,50.583017,65.903435,36.962025,31.949367,31.205346,148.57542,112.989794,149.577456,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.857204,49.225228,199.534992,163.39385,176.803566,165.090635,148.63785,14.47668,196.935477,21.836325,48.461448,50.123062,32.03132,202.841026,161.567774,200.01008,108.122916,195.656176,-0.000479,0.038023,93.893844,66.50253,190.28441,0.363036,52.60397673,0.702147188,639090.4012,0.861332,8.974516,15.560636,3.997292,0.068148,0.063858,32,78.644958,32,32,32,32,32,32,70.264979,78.008915,99.066655,68.377835,60.473881,43.329114,50.583017,65.861132,36.962025,31.949367,31.287711,148.63785,113.142718,149.62301,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.944487,49.164609,199.62866,163.395529,176.820166,165.112304,148.883268,14.480105,196.835283,21.858688,48.534929,50.077269,32.03132,202.882126,161.573322,200.079022,108.136316,195.575369,-0.00048,0.038044,93.71754,66.562312,190.280656,0.392785,52.71388945,0.703646625,639261.1914,0.861914,9.075647,15.55492,4.002167,0.071796,0.067095,32,78.778744,32,32,32,32,32,32,70.269444,78.007174,99.067354,68.377835,60.443075,43.329114,50.583017,65.912052,36.962025,31.949367,31.300289,148.883268,113.43959,149.614985,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.905024,49.164609,199.631725,163.395529,176.810789,165.133445,148.696063,14.481817,196.836668,21.856036,48.578852,50.090514,32.03132,203.010073,161.584815,200.073563,108.114815,195.685146,-0.000481,0.038047,93.745181,66.470095,190.51797,0.415075,52.64357818,0.701014875,639085.0998,0.859696,8.954476,15.508913,3.997011,0.071855,0.06658,32,78.824683,32,32,32,32,32,32,70.277984,78.02468,99.078935,68.377835,60.516753,43.329114,50.583017,65.859272,36.962025,31.949367,31.247426,148.696063,112.856278,149.68434,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.849759,49.13142,199.747327,163.395249,176.81684,165.149981,148.672955,14.475823,197.134832,21.846673,48.538465,49.985921,32.03132,202.885673,161.603755,200.162912,108.124942,195.628058,-0.000481,0.038045,94.060821,66.191952,190.630266,0.457967,52.52983564,0.702545938,639286.22,0.861644,8.995249,15.570832,4.000233,0.071061,0.066389,32,78.827352,32,32,32,32,32,32,70.283958,78.033066,99.090771,68.377835,60.499935,43.329114,50.583017,65.87799,36.962025,31.949367,31.220339,148.672955,113.215172,149.704953,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.91856,49.121819,199.687458,163.388254,176.794478,165.178777,148.830852,14.478535,196.992247,21.820403,48.419063,50.089669,32.03132,202.912685,161.584514,200.042575,108.095827,195.724796,-0.000481,0.037816,94.248461,66.331555,190.397866,0.461474,52.59860073,0.70505325,639312.3362,0.862846,9.019203,15.539689,4.006987,0.06687,0.063137,32,78.897855,32,32,32,32,32,32,70.296317,78.029693,99.096665,68.377835,60.525866,43.329114,50.583017,65.907179,36.962025,31.949367,31.213843,148.830852,113.022972,149.516519,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.990358,49.094665,199.814728,163.36139,176.778826,165.213045,148.762714,14.486669,196.817658,21.79552,48.543722,50.063853,32.03132,202.999594,161.567438,200.059347,108.086987,195.828753,-0.000483,0.037601,94.840677,66.418426,190.358357,0.436515,52.59130909,0.70321075,639413.3401,0.860738,8.938472,15.604415,4.000265,0.070114,0.066956,32,78.856274,32,32,32,32,32,32,70.296548,78.045542,99.082117,68.377835,60.550905,43.329114,50.583017,65.86238,36.962025,31.949367,31.216117,148.762714,113.112225,149.621791,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.885901,49.109476,199.70981,163.333687,176.760121,165.237336,148.726707,14.479248,197.003748,21.737521,48.764523,50.053509,32.03132,202.923837,161.567361,200.095441,108.108501,195.681761,-0.000484,0.037374,95.208689,66.292083,190.321242,0.37308,52.65755636,0.702823,639430.2429,0.85987,8.837168,15.651509,3.997065,0.071132,0.068008,32,78.842793,32,32,32,32,32,32,70.296463,78.06231,99.079778,68.377835,60.591347,43.329114,50.583017,65.81679,36.962025,31.949367,31.189076,148.726707,113.182569,149.629619,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.901125,49.109476,199.784051,163.333687,176.717955,165.248809,149.00752,14.487097,196.888201,21.729248,48.736406,50.070129,32.03132,203.005567,161.548289,200.111602,108.112671,195.879133,-0.000484,0.037153,95.118721,66.600506,190.435144,0.353233,52.54462691,0.703117938,639612.1309,0.862242,8.959885,15.575901,4.003332,0.071699,0.067819,32,78.820412,32,32,32,32,32,32,70.284952,78.059535,99.066737,68.377835,60.592679,43.329114,50.583017,65.872819,36.962025,31.949367,31.204142,149.00752,113.097267,149.639218,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.918197,49.162963,199.853624,163.338724,176.703366,165.258982,148.802522,14.478107,197.094948,21.649949,48.54674,50.110195,32.03132,202.945855,161.538826,200.238699,108.110473,195.764199,-0.000484,0.036936,95.086044,66.620266,190.594207,0.308847,52.56725964,0.704669625,639630.7641,0.860386,8.944145,15.644357,4.003598,0.07214,0.067377,32,78.701503,32,32,32,32,32,32,70.286949,78.056582,99.087388,68.377835,60.610197,43.329114,50.583017,65.861504,36.962025,31.949367,31.259375,148.802522,113.296179,149.626669,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.865934,49.159123,199.752258,163.330889,176.706737,165.274289,148.897391,14.481246,197.00689,21.681118,48.572209,50.05973,32.03132,202.96987,161.540608,199.918978,108.126448,195.644092,-0.000484,0.036601,94.962284,66.449432,190.61301,0.277542,52.68908073,0.704492938,639767.8919,0.861426,8.97999,15.60427,4.003623,0.070853,0.066945,32,78.714738,32,32,32,32,32,32,70.288916,78.04209,99.065008,68.377835,60.688856,43.329114,50.583017,65.847007,36.962025,31.949367,31.263984,148.897391,113.133244,149.763254,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.82015,49.13718,199.820975,163.314099,176.726614,165.279376,148.944705,14.479391,197.071553,21.687916,48.857525,50.041794,32.03132,202.906039,161.532802,200.148063,108.11326,195.754873,-0.000485,0.036362,94.857576,66.485965,190.632692,0.307567,52.6708,0.70252325,639725.8997,0.861072,8.94993,15.561739,4.001605,0.07026,0.067162,32,78.76558,32,32,32,32,32,32,70.276566,78.007655,99.057702,68.377835,60.671234,43.329114,50.583017,65.872937,36.962025,31.949367,31.269975,148.944705,112.972956,149.739532,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.927532,49.195878,199.617729,163.332288,176.785553,165.294858,148.906478,14.473968,196.957935,21.649341,48.839733,50.006157,32.03132,202.929647,161.529842,200.120964,108.145394,195.722026,-0.000486,0.036107,94.633818,66.500472,190.610463,0.295603,52.68803055,0.704286688,639902.2011,0.86253,9.055597,15.59805,4.010846,0.068165,0.064478,32,78.730635,32,32,32,32,32,32,70.269151,77.964956,99.020349,68.377835,60.689134,43.329114,50.583017,65.897947,36.962025,31.949367,31.253006,148.906478,112.851752,149.647676,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.083909,49.195878,199.817842,163.332288,176.806468,165.302476,148.763912,14.486955,196.859293,21.630488,48.458318,50.186454,32.03132,202.9335,161.525813,200.18317,108.135466,195.667593,-0.000487,0.03586,94.266035,66.62944,190.586576,0.342679,52.76180509,0.7023885,639854.9863,0.860912,9.003259,15.553827,3.998149,0.068618,0.064476,32,78.771294,32,32,32,32,32,32,70.253504,77.933006,99.014731,68.377835,60.660784,43.329114,50.583017,65.833537,36.962025,31.949367,31.31823,148.763912,113.102253,149.574584,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.822518,49.189569,199.712067,163.355234,176.811603,165.310126,148.825674,14.478678,197.152068,21.651682,48.472151,50.042217,32.03132,202.944142,161.544099,200.201621,108.136541,195.784848,-0.000487,0.035626,94.165623,66.427424,190.579767,0.378735,52.61097891,0.699984313,639722.3152,0.858786,8.841889,15.54372,3.989661,0.067831,0.063552,32,78.778155,32,32,32,32,32,32,70.240089,77.919301,98.98532,68.377835,60.719129,43.329114,50.583017,65.738022,36.962025,31.949367,31.321493,148.825674,112.797211,149.612743,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.822817,49.145957,199.855666,163.364748,176.797861,165.325319,148.929032,14.479534,196.993083,21.633906,48.878107,50.068901,32.03132,203.024751,161.544185,200.131093,108.118299,195.702289,-0.000487,0.035375,94.050899,66.310827,190.389238,0.368619,52.65144582,0.705023,640058.9681,0.863462,9.105535,15.585802,4.00847,0.068809,0.064511,32,78.76422,32,32,32,32,32,32,70.239354,77.89925,98.982137,68.377835,60.726139,43.329114,50.583017,65.882783,36.962025,31.949367,31.330518,148.929032,113.441661,149.694529,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.972713,49.234828,199.69029,163.405883,176.815095,165.343961,148.81844,14.477679,197.033721,21.644579,48.89006,50.123899,32.03132,202.937435,161.566422,200.181717,108.138266,195.732429,-0.000489,0.035151,93.743193,66.685343,190.535694,0.35581,52.68076655,0.704814688,640079.1392,0.86283,9.061613,15.573658,4.011328,0.070456,0.067495,32,78.760637,32,32,32,32,32,32,70.25436,77.887401,98.985859,68.377835,60.800428,43.329114,50.583017,65.88203,36.962025,31.949367,31.292461,148.81844,113.340019,149.710264,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.960026,49.234828,199.819622,163.405883,176.798831,165.365551,148.631812,14.487383,197.413448,21.646861,48.402274,50.033866,32.03132,202.974212,161.547149,200.133564,108.086019,195.776413,-0.000489,0.034918,93.860974,66.596217,190.47883,0.301372,52.67772364,0.702397438,640096.0251,0.860906,8.995546,15.564784,3.995987,0.071978,0.067884,32,78.752607,32,32,32,32,32,32,70.23433,77.878649,98.953132,68.377835,60.759524,43.329114,50.583017,65.794875,36.962025,31.949367,31.390131,148.631812,113.276924,149.712782,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.996467,49.194507,199.718792,163.418476,176.768765,165.37835,148.803591,14.48196,197.044703,21.6016,48.495193,50.087246,32.03132,203.055392,161.572698,200.088537,108.100988,195.659823,-0.000488,0.034757,94.193097,66.63,190.703461,0.279608,52.67142982,0.703017563,640360.8963,0.862342,9.008646,15.633218,3.99959,0.069684,0.065747,32,78.780817,32,32,32,32,32,32,70.240963,77.860145,98.977086,68.377835,60.779055,43.329114,50.583017,65.782951,36.962025,31.949367,31.365988,148.803591,112.957269,149.67899,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.881135,49.16022,199.65262,163.37706,176.753478,165.40256,148.875037,14.479106,196.952122,21.60135,48.625395,50.138808,32.03132,202.86547,161.604406,200.138488,108.133109,195.70284,-0.000489,0.034754,94.286119,66.578956,190.259099,0.29002,52.65661236,0.702444188,640230.7233,0.860424,8.941311,15.571554,3.995274,0.069842,0.066283,32,78.791444,32,32,32,32,32,32,70.2685,77.891136,98.985063,68.377835,60.818483,43.329114,50.583017,65.768717,36.962025,31.949367,31.340769,148.875037,113.259281,149.7653,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.918122,49.171466,199.798976,163.352715,176.773429,165.423987,148.654696,14.48567,197.166252,21.589207,48.71253,50.053758,32.03132,202.977719,161.572126,200.220022,108.094215,195.841956,-0.00049,0.034763,94.074717,66.475582,190.632771,0.308286,52.66030982,0.703861125,640289.9195,0.86246,9.015555,15.559051,4.002568,0.071403,0.067514,32,78.752868,32,32,32,32,32,32,70.253605,77.861574,98.995123,68.377835,60.799941,43.329114,50.583017,65.831478,36.962025,31.949367,31.346869,148.654696,113.553813,149.731035,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.876425,49.209319,199.731357,163.368106,176.765513,165.440544,148.991147,14.481246,196.97649,21.513429,48.894199,50.006938,32.03132,202.907079,161.565072,200.177625,108.08973,195.74775,-0.000491,0.034778,93.847466,66.561004,190.618394,0.281326,52.727344,0.703828813,640478.37,0.863166,8.988571,15.649139,4.002534,0.071784,0.068342,32,78.747819,32,32,32,32,32,32,70.271537,77.824255,99.006642,68.377835,60.871582,43.329114,50.583017,65.807447,36.962025,31.949367,31.365111,148.991147,113.193769,149.664356,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.904429,49.209319,199.838672,163.368106,176.82596,165.457059,148.905472,14.492663,197.202663,21.491221,48.891465,50.085279,32.03132,202.968728,161.554798,200.12222,108.095105,195.604904,-0.000492,0.034777,93.693148,66.378517,190.6365,0.314786,52.65501236,0.703438313,640687.0883,0.862194,9.069524,15.61896,4.004524,0.069967,0.065641,32,78.832638,32,32,32,32,32,32,70.270566,77.816304,99.008863,68.377835,60.86534,43.329114,50.583017,65.828564,36.962025,31.949367,31.41194,148.905472,113.478751,149.735284,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.974525,49.240588,199.59499,163.387694,176.845071,165.460866,148.802755,14.484671,196.938729,21.460323,48.816318,49.966667,32.03132,203.010317,161.558506,200.186591,108.101953,195.635274,-0.000493,0.034911,93.587264,66.536495,190.568303,0.380586,52.66786327,0.704398063,640695.3473,0.862238,9.040573,15.560999,4.004428,0.068731,0.064551,32,78.863535,32,32,32,32,32,32,70.272585,77.817482,99.035845,68.377835,60.888342,43.329114,50.583017,65.810044,36.962025,31.949367,31.422933,148.802755,112.943691,149.725252,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.855407,49.226325,199.646896,163.387974,176.81189,165.479615,148.933389,14.48039,197.140215,21.44108,48.596566,50.038407,32.03132,202.839191,161.538896,200.10245,108.09531,195.65254,-0.000494,0.034883,93.645184,66.484841,190.578217,0.379081,52.67198109,0.702811313,640670.1357,0.861584,8.999436,15.565335,3.993935,0.071762,0.067567,32,78.737572,32,32,32,32,32,32,70.24679,77.808361,99.048394,68.377835,60.847201,43.329114,50.583017,65.766537,36.962025,31.949367,31.467684,148.933389,113.125573,149.717896,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
