OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.89853,49.198073,199.693875,163.359431,176.774092,165.494322,148.693073,14.485813,196.902443,21.446415,48.515974,50.023038,32.03132,203.056147,161.568474,200.224077,108.139168,195.705793,-0.000494,0.034882,93.457864,66.438806,190.318343,0.343499,52.71234327,0.704431063,640879.5433,0.863178,9.108265,15.578333,4.004518,0.071416,0.067547,32,78.652319,32,32,32,32,32,32,70.280686,77.791386,99.04616,68.377835,60.921121,43.329114,50.583017,65.831087,36.962025,31.949367,31.466396,148.693073,113.299784,149.733789,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.92556,49.198073,199.752941,163.359431,176.788678,165.50669,148.683099,14.479962,197.015411,21.518282,48.679533,50.095644,32.03132,202.905142,161.557891,200.176014,108.135901,195.650806,-0.000494,0.034944,93.588661,66.442103,190.126491,0.367789,52.65236364,0.703469938,640686.4181,0.863752,9.035425,15.55408,4.001999,0.069515,0.06504,32,78.494075,32,32,32,32,32,32,70.268174,77.783095,99.115886,68.377835,60.923264,43.329114,50.583017,65.806651,36.962025,31.949367,31.452813,148.683099,113.533024,149.764473,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.925799,49.200815,199.697853,163.368106,176.859674,165.511403,148.92227,14.477251,196.833409,21.587698,48.8076,49.972404,32.03132,202.91662,161.545731,200.154071,108.127917,195.694455,-0.000493,0.03519,93.278232,66.351017,190.389565,0.394709,52.66183127,0.704136813,640710.5717,0.863354,9.007491,15.537105,4.001016,0.06849,0.063711,32,78.482119,32,32,32,32,32,32,70.258898,77.761978,99.10461,68.377835,60.955442,43.329114,50.583017,65.784375,36.962025,31.949367,31.465465,148.92227,112.823139,149.72124,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.904349,49.20877,199.693869,163.392171,176.870098,165.522679,148.742648,14.47511,196.988332,21.575137,48.872113,50.045147,32.03132,202.936986,161.563439,200.161058,108.169062,195.592248,-0.000494,0.035311,93.382886,66.521379,190.48222,0.476575,52.63801745,0.703890688,640760.5025,0.861994,9.009987,15.561156,3.999893,0.068826,0.06463,32,78.566171,32,32,32,32,32,32,70.280935,77.792866,99.136148,68.377835,60.985543,43.329114,50.583017,65.780377,36.962025,31.949367,31.48367,148.742648,113.279571,149.762821,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.993688,49.244154,199.73452,163.423233,176.890375,165.547008,148.71716,14.483672,197.154285,21.532188,48.733225,50.015699,32.03132,203.056452,161.574825,200.211017,108.166871,195.773029,-0.000494,0.035296,93.667338,66.436992,190.653615,0.548127,52.59424727,0.70453625,640714.9652,0.863526,9.040107,15.482382,4.001532,0.069831,0.065594,32,78.623877,32,32,32,32,32,32,70.253682,77.809436,99.123101,68.377835,60.971062,43.329114,50.583017,65.788652,36.962025,31.949367,31.494609,148.71716,112.974951,149.640791,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.924806,49.233182,199.688303,163.413998,176.944894,165.55447,148.952561,14.477536,197.131641,21.486981,48.828956,50.072426,32.03132,202.938597,161.586955,200.129258,108.183324,195.730164,-0.000493,0.03529,93.463159,66.53475,190.647968,0.560002,52.56566109,0.704284625,640788.7453,0.86217,8.98322,15.551121,3.995195,0.070376,0.066142,32,78.649931,32,32,32,32,32,32,70.265827,77.859709,99.148952,68.377835,61.038842,43.329114,50.583017,65.733163,36.962025,31.949367,31.543747,148.952561,112.886426,149.706724,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.987675,49.233182,199.85807,163.413998,176.995093,165.569541,148.830872,14.478249,197.040012,21.455558,48.662976,50.184897,32.03132,203.01417,161.586703,200.29458,108.187069,195.716839,-0.000494,0.035305,93.479794,66.430263,190.549644,0.54579,52.70465891,0.705421063,640825.2464,0.86214,9.04338,15.518893,3.999781,0.069493,0.066026,32,78.615605,32,32,32,32,32,32,70.272601,77.868478,99.174401,68.377835,61.004111,43.329114,50.583017,65.768394,36.962025,31.949367,31.546732,148.830872,113.441853,149.719194,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.912022,49.233182,199.638323,163.382657,177.016466,165.580954,148.682819,14.477964,196.999358,21.405572,48.792255,50.072692,32.03132,202.928913,161.568279,200.036952,108.178236,195.617466,-0.000494,0.035327,93.262852,66.550534,190.612664,0.601825,52.64578036,0.703267813,640794.4918,0.861718,8.978454,15.510245,3.998147,0.070298,0.067006,32,78.579358,32,32,32,32,32,32,70.264293,77.886555,99.151034,68.377835,61.045217,43.329114,50.583017,65.727716,36.962025,31.949367,31.560104,148.682819,113.32111,149.698502,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.92421,49.230988,199.563915,163.36167,176.986476,165.599982,149.006027,14.478678,196.788093,21.370109,48.887419,50.110766,32.03132,202.931747,161.547023,200.080365,108.144521,195.571003,-0.000494,0.035304,93.23478,66.47496,190.526088,0.574574,52.60683491,0.704492938,640956.5026,0.864088,9.05659,15.482494,3.999804,0.070982,0.066662,32,78.531749,32,32,32,32,32,32,70.278991,77.93031,99.158298,68.377835,61.067766,43.329114,50.583017,65.759327,36.962025,31.949367,31.575709,149.006027,113.069881,149.73969,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.969745,49.250737,199.658921,163.372583,176.957257,165.607874,148.838609,14.481104,196.918818,21.365994,48.586255,49.992663,32.03132,202.990114,161.536893,200.165422,108.128916,195.561513,-0.000493,0.035302,93.430635,66.420375,190.288671,0.562482,52.65724218,0.706668875,641229.6638,0.865494,9.145822,15.513934,4.009295,0.071108,0.066538,32,78.54272,32,32,32,32,32,32,70.274446,77.954582,99.150958,68.377835,61.011895,43.329114,50.583017,65.757587,36.962025,31.949367,31.588862,148.838609,113.290003,149.754245,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.906077,49.250737,199.633598,163.372583,176.951935,165.612043,148.869787,14.480247,196.824475,21.45188,48.733391,49.999279,32.03132,202.83122,161.557088,199.999794,108.145185,195.734181,-0.000492,0.035297,93.711652,66.684972,190.396641,0.557246,52.62794764,0.703819875,641180.5812,0.862258,9.01452,15.51121,3.995596,0.07242,0.068039,32,78.476154,32,32,32,32,32,32,70.276413,77.977496,99.109217,68.377835,61.089969,43.329114,50.583017,65.727155,36.962025,31.949367,31.62268,148.869787,113.560717,149.75039,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.880418,49.217547,199.78826,163.365867,176.940457,165.62636,148.830827,14.477536,196.910347,21.490006,48.698851,50.000791,32.03132,202.866672,161.555295,200.101552,108.139748,195.618834,-0.000492,0.035323,93.812124,66.425955,190.378756,0.560396,52.48412364,0.704965938,641228.7126,0.863322,9.080289,15.558511,4.000186,0.071518,0.067269,32,78.390003,32,32,32,32,32,32,70.289366,77.996909,99.078044,68.377835,61.064147,43.329114,50.583017,65.76034,36.962025,31.949367,31.604175,148.830827,113.533101,149.684458,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.964177,49.221662,199.619452,163.359711,176.960567,165.631144,148.893976,14.477536,197.00416,21.560992,48.534602,50.1067,32.03132,202.871891,161.562849,200.043532,108.174135,195.670907,-0.000492,0.035559,93.662236,66.304909,190.383488,0.592218,52.682576,0.707610063,641258.3096,0.864036,9.073624,15.521486,4.005345,0.072529,0.068524,32,78.425167,32,32,32,32,32,32,70.315541,78.033535,99.091922,68.377835,61.110009,43.329114,50.583017,65.772191,36.962025,31.949367,31.620157,148.893976,113.003794,149.697676,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.933686,49.203558,199.754207,163.3779,176.998946,165.636482,148.824188,14.47668,196.612361,21.578244,48.471513,50.053214,32.03132,203.003304,161.551921,200.164583,108.163344,195.635607,-0.000491,0.035779,93.442155,66.541572,190.511527,0.620219,52.69676509,0.703487813,641076.0497,0.862096,8.991192,15.506272,3.995251,0.071742,0.067469,32,78.441531,32,32,32,32,32,32,70.311359,78.022814,99.069784,68.377835,61.089831,43.329114,50.583017,65.721041,36.962025,31.949367,31.632381,148.824188,113.235615,149.700783,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.781384,49.178049,199.806638,163.389933,177.027391,165.641774,148.774236,14.477964,196.73508,21.589707,48.850582,49.982376,32.03132,202.976863,161.572484,199.960026,108.155983,195.701372,-0.000491,0.036023,93.203799,66.394693,190.4079,0.648584,52.71472873,0.704011688,641128.3202,0.863068,9.004582,15.504066,4.00039,0.069837,0.065897,32,78.469659,32,32,32,32,32,32,70.289259,78.002558,99.043889,68.377835,61.176487,43.329114,50.583017,65.733811,36.962025,31.949367,31.625061,148.774236,113.542383,149.824347,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.90013,49.178049,199.786097,163.389933,177.098484,165.651911,148.943443,14.479677,196.87506,21.580036,48.700776,50.055561,32.03132,202.803739,161.555264,200.188441,108.141953,195.690515,-0.00049,0.036236,93.20929,66.600599,190.554171,0.659677,52.65351709,0.705781313,641306.0107,0.86626,9.136596,15.535637,4.013682,0.067819,0.06347,32,78.368865,32,32,32,32,32,32,70.293895,77.981255,99.056197,68.377835,61.190888,43.329114,50.583017,65.818126,36.962025,31.949367,31.608788,148.943443,113.033711,149.764946,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.887127,49.230714,199.592408,163.418476,177.15447,165.669696,148.778911,14.484671,197.069806,21.708794,48.535988,50.035053,32.03132,202.799926,161.574122,199.997862,108.147637,195.629234,-0.000488,0.036537,93.454782,66.388985,190.611377,0.712616,52.63736291,0.705097938,641243.0276,0.86304,9.013748,15.545671,4.003719,0.067176,0.063286,32,78.454862,32,32,32,32,32,32,70.304341,78.005995,99.056321,68.377835,61.114761,43.329114,50.583017,65.722923,36.962025,31.949367,31.674397,148.778911,113.470965,149.719588,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.876953,49.192038,199.484998,163.408681,177.16581,165.679853,148.80968,14.479677,196.917554,21.693117,48.685234,50.020962,32.03132,202.779111,161.544591,199.958805,108.114249,195.521071,-0.000488,0.036788,93.636226,66.086683,190.503755,0.696281,52.62883927,0.705189375,641410.4572,0.864514,9.083098,15.516271,4.001069,0.068291,0.06381,32,78.352118,32,32,32,32,32,32,70.287091,78.004109,99.073949,68.377835,61.152147,43.329114,50.583017,65.752113,36.962025,31.949367,31.648339,148.80968,113.194153,149.737526,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.828311,49.211513,199.631174,163.401406,177.16608,165.682445,148.840585,14.481389,196.928909,21.70189,48.674138,50.010817,32.03132,202.719501,161.573401,199.96671,108.124877,195.589712,-0.000488,0.037029,93.756555,66.454475,190.55931,0.64535,52.66067782,0.705103438,641491.7087,0.864442,9.051696,15.510981,3.999543,0.067052,0.063471,32,78.405844,32,32,32,32,32,32,70.320967,78.029869,99.101137,68.377835,61.116175,43.329114,50.583017,65.7569,36.962025,31.949367,31.657611,148.840585,113.110883,149.724112,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.952328,49.172015,199.598257,163.393291,177.097184,165.681246,148.67977,14.478963,196.918148,21.734309,48.296431,50.10764,32.03132,202.87022,161.551811,199.976997,108.098644,195.512685,-0.000487,0.037305,93.748105,66.419051,190.440715,0.63049,52.60418618,0.705714625,641572.7702,0.865262,9.121485,15.525633,4.00638,0.071326,0.067512,32,78.398838,32,32,32,32,32,32,70.299624,78.014473,99.075838,68.377835,61.175053,43.329114,50.583017,65.783172,36.962025,31.949367,31.687907,148.67977,112.763765,149.632924,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.852657,49.172015,199.584959,163.393291,177.063505,165.685041,148.717729,14.47882,196.785294,21.796145,48.316744,50.084106,32.03132,202.704047,161.555367,200.005212,108.116921,195.530009,-0.000486,0.037521,93.323335,66.558578,190.469451,0.611811,52.64132218,0.704740438,641409.8236,0.863706,8.953784,15.523498,3.995775,0.072483,0.068222,32,78.379534,32,32,32,32,32,32,70.280735,78.038504,99.090691,68.377835,61.177644,43.329114,50.583017,65.708452,36.962025,31.949367,31.65779,148.717729,112.864755,149.620886,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.879595,49.118802,199.488296,163.347399,177.066001,165.682371,149.113577,14.483958,196.735353,21.820124,48.65923,50.02703,32.03132,202.771813,161.611341,199.856824,108.15178,195.444874,-0.000486,0.037789,93.229269,66.465212,190.214187,0.630876,52.60966836,0.705476063,641490.1733,0.865424,9.056799,15.511602,4.003497,0.07166,0.067236,32,78.39259,32,32,32,32,32,32,70.322197,78.075479,99.128719,68.377835,61.197986,43.329114,50.583017,65.762179,36.962025,31.949367,31.611155,149.113577,112.915998,149.689533,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.921589,49.147877,199.62908,163.347119,177.12929,165.679694,148.686907,14.474254,196.796744,21.891214,48.432515,49.980128,32.03132,202.804024,161.541257,199.97571,108.111635,195.615715,-0.000485,0.038042,93.109942,66.641243,190.340721,0.662356,52.59828509,0.705190063,641220.3913,0.862466,8.97573,15.44538,3.999397,0.069959,0.065723,32,78.414331,32,32,32,32,32,32,70.291292,78.046499,99.119055,68.377835,61.155932,43.329114,50.583017,65.745204,36.962025,31.949367,31.613128,148.686907,113.014418,149.648974,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.875152,49.138551,199.620669,163.363908,177.162701,165.674974,148.574225,14.480105,196.842801,21.902892,48.647901,49.923603,32.03132,202.726208,161.536066,200.018068,108.124857,195.586142,-0.000485,0.038301,93.084754,66.058197,190.420646,0.651578,52.56387782,0.705225125,641351.564,0.864188,8.9614,15.548451,3.998853,0.070343,0.066201,32,78.381171,32,32,32,32,32,32,70.298006,78.038354,99.148864,68.377835,61.204001,43.329114,50.583017,65.718289,36.962025,31.949367,31.64649,148.574225,113.040539,149.691932,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.862855,49.138551,199.557535,163.363908,177.197265,165.657273,148.853837,14.4841,196.850065,21.915476,49.015118,50.081102,32.03132,202.720744,161.550031,200.037221,108.098098,195.495132,-0.000484,0.038585,93.0139,66.558304,190.427252,0.685704,52.573344,0.706211,641328.7805,0.865692,9.000073,15.524339,4.002407,0.071373,0.067357,32,78.395807,32,32,32,32,32,32,70.295585,78.024446,99.173587,68.377835,61.226099,43.329114,50.583017,65.74174,36.962025,31.949367,31.641602,148.853837,113.373695,149.565536,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.914244,49.233182,199.592439,163.37734,177.195658,165.619201,148.806441,14.478678,196.879782,21.923508,48.771847,50.010217,32.03132,202.796379,161.584136,199.940856,108.141593,195.44645,-0.000485,0.038709,93.116945,66.204444,190.38055,0.656826,52.584176,0.706002,641356.0079,0.86421,9.01279,15.517579,4.002128,0.071912,0.067769,32,78.394377,32,32,32,32,32,32,70.301292,78.047366,99.197867,68.377835,61.196677,43.329114,50.583017,65.738315,36.962025,31.949367,31.745875,148.806441,113.116061,149.653813,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.872487,49.273504,199.425254,163.373982,177.231495,165.593756,148.610623,14.477964,196.795551,21.97561,48.656184,49.982052,32.03132,202.755544,161.595807,199.928408,108.158451,195.520501,-0.000484,0.038704,93.125561,66.501037,190.420463,0.611258,52.591808,0.705400438,641330.9368,0.863564,9.055327,15.479286,3.998767,0.07197,0.067543,32,78.398259,32,32,32,32,32,32,70.329937,78.046157,99.222519,68.377835,61.213025,43.329114,50.583017,65.714038,36.962025,31.949367,31.759247,148.610623,112.706155,149.611759,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.895039,49.230165,199.76908,163.354394,177.229064,165.58639,148.962697,14.477536,196.935353,22.011433,48.611726,50.021583,32.03132,202.762619,161.569662,199.967747,108.140525,195.599082,-0.000483,0.038692,93.08855,66.441638,190.44092,0.604965,52.62042036,0.705315875,641200.8805,0.865434,9.137781,15.466569,3.998703,0.068426,0.063888,32,78.31356,32,32,32,32,32,32,70.30398,78.038109,99.226476,68.377835,61.183122,43.329114,50.583017,65.734155,36.962025,31.949367,31.816148,148.962697,113.148701,149.683671,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.872756,49.230165,199.556743,163.354394,177.28912,165.579992,148.777652,14.474825,196.706771,22.027295,48.730136,50.020983,32.03132,202.735769,161.545209,199.926572,108.149276,195.577434,-0.000481,0.038688,93.063659,66.34369,190.309965,0.605703,52.51441455,0.705397688,641109.2455,0.862812,9.071125,15.513435,4.003786,0.067832,0.064857,32,78.230157,32,32,32,32,32,32,70.29358,78.029448,99.219269,68.377835,61.243871,43.329114,50.583017,65.718717,36.962025,31.949367,31.786751,148.777652,113.527003,149.656881,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.899463,49.218919,199.676744,163.342362,177.298198,165.581248,148.82908,14.48196,196.818833,22.016715,48.703995,50.117622,32.03132,202.80961,161.55117,199.908772,108.179924,195.551595,-0.000481,0.038686,92.995034,66.351479,190.458396,0.564432,52.62422255,0.70653275,641084.6007,0.86428,9.094163,15.496712,4.001318,0.070684,0.066705,32,78.182557,32,32,32,32,32,32,70.296842,78.065151,99.246218,68.377835,61.250442,43.329114,50.583017,65.727984,36.962025,31.949367,31.788428,148.82908,113.23293,149.666126,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.915372,49.237022,199.535716,163.352156,177.281342,165.589813,148.840891,14.479248,196.569494,22.025502,48.962832,49.949549,32.03132,202.720459,161.554226,200.068387,108.159376,195.55525,-0.000481,0.038687,93.035311,66.414109,190.256305,0.545389,52.49655418,0.705014063,640935.2007,0.863448,9.055307,15.45655,4.001581,0.072354,0.067907,32,78.335941,32,32,32,32,32,32,70.297312,78.063562,99.244717,68.377835,61.303858,43.329114,50.583017,65.710154,36.962025,31.949367,31.818719,148.840891,113.213177,149.623915,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.91736,49.257869,199.545565,163.357472,177.316274,165.580888,148.660401,14.47668,196.924036,22.041755,49.242344,49.950229,32.03132,202.807266,161.560184,199.925494,108.15635,195.608183,-0.00048,0.038706,93.136691,66.213227,190.448384,0.543711,52.64743273,0.706240563,641051.8501,0.863162,9.056969,15.478444,3.99748,0.069421,0.064626,32,78.410466,32,32,32,32,32,32,70.307621,78.062269,99.269742,68.377835,61.265604,43.329114,50.583017,65.698836,36.962025,31.949367,31.832474,148.660401,112.785512,149.65161,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.971731,49.350307,199.422356,163.420155,177.389255,165.577905,148.669567,14.475681,196.81664,22.084864,48.68456,50.029474,32.03132,202.776094,161.581307,199.967195,108.195029,195.442311,-0.00048,0.038706,92.902644,66.590396,190.413448,0.539333,52.581632,0.704224125,641070.4851,0.864176,9.07576,15.500962,3.997518,0.069046,0.066347,32,78.376938,32,32,32,32,32,32,70.319739,78.064823,99.285145,68.377835,61.2819,43.329114,50.583017,65.694114,36.962025,31.949367,31.868733,148.669567,113.212909,149.662782,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.951111,49.350307,199.701718,163.420155,177.382651,165.576055,148.838085,14.482959,196.845818,22.051078,48.549767,50.072813,32.03132,202.895744,161.612933,200.063459,108.18758,195.60679,-0.00048,0.038732,92.983897,66.439219,190.359542,0.529777,52.54370909,0.704297688,641065.9205,0.863286,9.112038,15.401186,3.990703,0.071851,0.068267,32,78.411961,32,32,32,32,32,32,70.307363,78.079276,99.297678,68.377835,61.333752,43.329114,50.583017,65.659167,36.962025,31.949367,31.989636,148.838085,113.29825,149.693073,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.916657,49.298739,199.715946,163.409521,177.349755,165.568837,148.715876,14.485385,196.962324,21.970707,48.545552,50.016762,32.03132,202.984447,161.592394,199.980811,108.176872,195.698019,-0.000481,0.038735,92.831638,66.456184,190.573095,0.475034,52.66925382,0.705788875,641311.8486,0.866408,9.290733,15.447279,4.009876,0.068438,0.065017,32,78.444433,32,32,32,32,32,32,70.260216,78.067496,99.270815,68.377835,61.355193,43.329114,50.583017,65.669215,36.962025,31.949367,31.962434,148.715876,113.216821,149.646181,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.927768,49.233731,199.575613,163.389653,177.346658,165.551023,148.854679,14.475253,196.872434,21.985598,48.62663,50.026285,32.03132,202.86178,161.612727,200.053798,108.171997,195.733268,-0.000481,0.038758,92.741516,66.584087,190.589069,0.402271,52.69298764,0.70441525,641051.2136,0.863904,9.117357,15.513514,4.000988,0.067617,0.063991,32,78.480062,32,32,32,32,32,32,70.327045,78.091792,99.300791,68.377835,61.353816,43.329114,50.583017,65.684751,36.962025,31.949367,31.916476,148.854679,113.467858,149.683474,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.944751,49.231262,199.695906,163.391612,177.329731,165.53828,148.68792,14.485385,196.826671,22.036535,48.125124,50.032518,32.03132,202.938454,161.603673,200.114779,108.155475,195.707976,-0.00048,0.038759,92.663311,66.461411,190.492821,0.350165,52.652704,0.703382625,640844.9952,0.862634,9.040869,15.531363,3.997287,0.071965,0.067333,32,78.478171,32,32,32,32,32,32,70.308341,78.096685,99.304962,68.377835,61.337604,43.329114,50.583017,65.675266,36.962025,31.949367,31.929902,148.68792,113.458423,149.650784,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.957507,49.122917,199.570504,163.359991,177.305651,165.537167,148.761163,14.476537,196.98028,22.092436,48.099334,50.042838,32.03132,202.962062,161.58724,200.121414,108.169792,195.836088,-0.00048,0.038775,92.708744,66.487848,190.621843,0.36348,52.69091636,0.703956688,640820.4345,0.863202,9.020855,15.538575,3.998336,0.072165,0.068275,32,78.554603,32,32,32,32,32,32,70.300155,78.096384,99.294552,68.377835,61.421244,43.329114,50.583017,65.66143,36.962025,31.949367,31.940664,148.761163,113.39993,149.633789,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.935807,49.122917,199.840433,163.359991,177.271598,165.536036,148.65305,14.476965,197.320167,22.178516,48.360962,50.065033,32.03132,203.00147,161.596068,200.268686,108.206882,195.829823,-0.000479,0.038792,92.891333,66.537447,190.489296,0.353357,52.62744873,0.702724688,640525.3097,0.862264,8.899336,15.571402,3.994805,0.07031,0.067259,32,78.621722,32,32,32,32,32,32,70.321515,78.138098,99.295113,68.377835,61.362721,43.329114,50.583017,65.648543,36.962025,31.949367,31.840476,148.65305,113.392489,149.614788,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.921373,49.098505,199.830481,163.34572,177.237084,165.542417,148.679997,14.479677,197.13084,22.166703,48.445267,50.101856,32.03132,202.959656,161.609261,200.224459,108.22011,195.766095,-0.000478,0.038781,92.99672,66.611708,190.618293,0.339198,52.659104,0.704523875,640431.4849,0.863302,8.921749,15.532008,4.001947,0.069313,0.064578,32,78.532711,32,32,32,32,32,32,70.346033,78.1365,99.320911,68.377835,61.464521,43.329114,50.583017,65.65634,36.962025,31.949367,31.818127,148.679997,113.296179,149.667267,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.960068,49.110848,199.971177,163.358312,177.324675,165.543705,148.890414,14.487097,197.030555,22.168199,48.39292,50.106678,32.03132,202.951909,161.583539,200.212323,108.226957,195.731563,-0.000476,0.038778,93.035383,66.414771,190.578887,0.323126,52.68425455,0.704230313,640377.4305,0.863398,8.912251,15.495332,4.002904,0.072413,0.066886,32,78.586213,32,32,32,32,32,32,70.31681,78.11453,99.302555,68.377835,61.492597,43.329114,50.583017,65.65989,36.962025,31.949367,31.818078,148.890414,113.220119,149.48316,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.013739,49.103168,199.708133,163.342921,177.407798,165.535841,148.670126,14.478678,196.823886,22.186599,48.528156,50.09907,32.03132,202.981491,161.613805,200.177012,108.264181,195.794316,-0.000476,0.038796,93.176271,66.812943,190.526414,0.277464,52.70591709,0.703797188,640338.9382,0.861472,8.884623,15.475775,4.00262,0.069889,0.065262,32,78.687972,32,32,32,32,32,32,70.366394,78.122563,99.327723,68.377835,61.507161,43.329114,50.583017,65.629501,36.962025,31.949367,31.831337,148.670126,112.803156,149.622538,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.993106,49.136357,199.909367,163.349917,177.43022,165.5317,148.572487,14.492663,197.25954,22.05676,48.595849,50.196224,32.03132,203.063486,161.593006,200.263033,108.244354,195.8989,-0.000476,0.038787,93.040931,66.52423,190.68969,0.239698,52.61774545,0.702112125,640115.1297,0.861758,8.820511,15.462012,3.993006,0.068791,0.064547,32,78.742626,32,32,32,32,32,32,70.348413,78.101047,99.317322,68.377835,61.573581,43.329114,50.583017,65.595466,36.962025,31.949367,31.824227,148.572487,112.914157,149.624544,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.996029,49.136357,199.954775,163.349917,177.425989,165.520659,148.927682,14.476965,197.171112,21.985218,48.523446,50.11149,32.03132,203.078124,161.607683,200.255974,108.264126,195.97021,-0.000476,0.038792,93.0296,66.325248,190.619823,0.16938,52.66311709,0.7041155,640257.1396,0.86268,8.876024,15.519947,3.998739,0.071412,0.06717,32,78.699416,32,32,32,32,32,32,70.367518,78.124499,99.305205,68.377835,61.591962,43.329114,50.583017,65.603308,36.962025,31.949367,31.859369,148.927682,113.648782,149.652396,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.055253,49.136083,199.843551,163.352715,177.411011,165.519817,148.677848,14.476394,197.120693,21.891185,48.726283,50.079731,32.03132,203.104953,161.598928,200.336403,108.263996,195.824681,-0.000476,0.038832,92.959164,66.482642,190.673748,0.11808,52.61444073,0.703542125,640150.4124,0.860508,8.873007,15.526398,3.999413,0.071854,0.06744,32,78.674228,32,32,32,32,32,32,70.352462,78.095605,99.299858,68.377835,61.636682,43.329114,50.583017,65.595677,36.962025,31.949367,31.862814,148.677848,113.415273,149.660422,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.940572,49.184084,199.9105,163.349078,177.366428,165.510793,148.749395,14.479534,197.285309,21.839765,48.905603,49.977124,32.03132,203.092435,161.600213,200.278915,108.264852,195.946334,-0.000477,0.038849,92.881283,66.435468,190.695487,0.065875,52.74937455,0.703163313,640070.2232,0.860816,8.811635,15.473002,3.992459,0.070471,0.065903,32,78.601178,32,32,32,32,32,32,70.370886,78.095778,99.306339,68.377835,61.624214,43.329114,50.583017,65.556321,36.962025,31.949367,31.86651,148.749395,113.679926,149.752554,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.939565,49.184084,199.705294,163.349078,177.324707,165.499087,148.70248,14.476822,196.969615,21.779089,49.20036,50.095753,32.03132,203.057431,161.595677,200.240837,108.27812,195.6826,-0.000477,0.038861,92.8481,66.540081,190.613154,0.049619,52.70958836,0.7030375,640280.9638,0.862668,8.977993,15.516892,4.002968,0.068698,0.063789,32,78.641602,32,32,32,32,32,32,70.369197,78.087528,99.27682,68.377835,61.622475,43.329114,50.583017,65.615522,36.962025,31.949367,31.920431,148.70248,113.343816,149.649879,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.965744,49.28475,199.806825,163.384056,177.258968,165.495297,148.685688,14.485527,197.147151,21.776269,49.036199,50.05524,32.03132,203.082609,161.588781,200.213524,108.277149,195.709588,-0.00048,0.038862,92.857161,66.65121,190.572096,0.012075,52.62608582,0.703010688,640187.1644,0.862898,8.979034,15.40659,3.998939,0.070437,0.06615,32,78.760527,32,32,32,32,32,32,70.398498,78.095193,99.280652,68.377835,61.611103,43.329114,50.583017,65.613316,36.962025,31.949367,32.030899,148.685688,113.180153,149.541067,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.030952,49.322603,199.734323,163.429389,177.278257,165.497849,148.639423,14.474254,196.877155,21.710662,48.746849,50.11089,32.03132,202.915743,161.614433,200.252121,108.276957,195.784669,-0.00048,0.03886,92.85295,66.749221,190.60357,0.001687,52.62008,0.704263313,640360.9358,0.862718,9.052664,15.417496,3.998876,0.071157,0.067632,32,78.816592,32,32,32,32,32,32,70.400683,78.111332,99.27404,68.377835,61.654048,43.329114,50.583017,65.59391,36.962025,31.949367,32.087759,148.639423,113.212257,149.458691,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.035751,49.264452,199.798425,163.408402,177.31452,165.495335,148.797027,14.477251,197.011229,21.711944,48.405706,50.176913,32.03132,203.075636,161.600743,200.336607,108.273109,195.810683,-0.00048,0.038871,92.84986,66.632151,190.610156,0.042234,52.61071709,0.70343075,640375.9298,0.861842,9.023219,15.445319,3.992215,0.070121,0.065197,32,78.838074,32,32,32,32,32,32,70.398429,78.089781,99.218,68.377835,61.662433,43.329114,50.583017,65.54984,36.962025,31.949367,32.110042,148.797027,113.455815,149.621633,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.047754,49.161866,199.874648,163.359711,177.332262,165.500359,148.689431,14.478107,196.985608,21.813543,48.190322,50.111819,32.03132,203.16016,161.619131,200.279117,108.279805,195.986859,-0.000479,0.038857,93.002477,66.564398,190.543628,0.07039,52.60667782,0.7035215,640247.9335,0.860682,8.960118,15.458737,3.993113,0.071265,0.067486,32,78.918502,32,32,32,32,32,32,70.416237,78.064272,99.210323,68.377835,61.731142,43.329114,50.583017,65.543984,36.962025,31.949367,32.075042,148.689431,113.256289,149.492719,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.952164,49.096036,199.773736,163.32809,177.387233,165.511733,148.697093,14.476537,197.078669,21.861917,48.309895,50.208687,32.03132,203.283194,161.599971,200.327093,108.278867,195.829232,-0.000481,0.038827,92.96497,66.630948,190.821386,0.057347,52.557872,0.703615688,640166.8036,0.860138,8.94656,15.498721,3.99361,0.070294,0.066009,32,78.950381,32,32,32,32,32,32,70.414582,78.075373,99.193327,68.377835,61.751258,43.329114,50.583017,65.523105,36.962025,31.949367,31.984189,148.697093,113.334649,149.485363,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.083321,49.096036,199.904366,163.32809,177.446642,165.529927,148.826336,14.484957,197.280108,21.868829,48.550171,50.134101,32.03132,203.209088,161.583611,200.374627,108.269365,195.801412,-0.000482,0.038824,92.963793,66.665341,190.833884,0.059351,52.66114909,0.702225563,640027.5049,0.861062,8.83429,15.466657,3.992419,0.069194,0.064636,32,79.039095,32,32,32,32,32,32,70.391548,78.050491,99.206194,68.377835,61.746982,43.329114,50.583017,65.570165,36.962025,31.949367,31.921573,148.826336,113.093968,149.657983,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.997562,49.103168,199.897982,163.334247,177.464339,165.541506,148.665051,14.475253,197.210259,21.882062,48.785069,50.108153,32.03132,203.246029,161.568794,200.388229,108.290616,195.813582,-0.00048,0.03882,93.01703,66.767045,190.729385,0.018131,52.72663564,0.70229775,639970.6504,0.859378,8.742654,15.45907,3.991436,0.070639,0.066619,32,79.055319,32,32,32,32,32,32,70.410861,78.072097,99.201587,68.377835,61.822379,43.329114,50.583017,65.488619,36.962025,31.949367,31.928502,148.665051,113.1744,149.666952,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.966171,49.168175,199.978651,163.354954,177.442017,165.545487,148.821697,14.476252,197.377964,21.872965,48.468379,50.217173,32.03132,203.144931,161.574933,200.41775,108.320828,195.747979,-0.000481,0.038828,93.072502,66.678199,190.747026,0.067398,52.65949673,0.702552125,640069.8578,0.862028,8.838236,15.442298,3.998155,0.07196,0.067391,32,79.04427,32,32,32,32,32,32,70.376993,78.094432,99.201622,68.377835,61.838877,43.329114,50.583017,65.530574,36.962025,31.949367,31.928918,148.821697,113.338868,149.671476,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.021586,49.151443,199.971842,163.359711,177.452711,165.55555,148.718431,14.481246,197.120969,21.803528,48.404438,50.171975,32.03132,203.247782,161.606528,200.467889,108.336245,195.986244,-0.000479,0.038796,93.126661,66.698712,190.717431,0.112264,52.69668509,0.704199375,640168.0835,0.8619,8.935648,15.387947,4.002281,0.070698,0.065618,32,79.083201,32,32,32,32,32,32,70.402741,78.090355,99.218403,68.377835,61.903059,43.329114,50.583017,65.542728,36.962025,31.949367,31.997353,148.718431,113.103634,149.53969,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.996268,49.151443,200.137034,163.359711,177.418671,165.580801,149.007382,14.479106,197.299263,21.745835,48.800938,50.132961,32.03132,203.349858,161.603871,200.495085,108.326962,195.987042,-0.000479,0.038763,93.099596,66.669618,190.85577,0.087448,52.77887855,0.702999,640060.0951,0.861448,8.861721,15.460175,3.997711,0.068002,0.064092,32,79.112193,32,32,32,32,32,32,70.396905,78.087448,99.219053,68.377835,61.919987,43.329114,50.583017,65.502569,36.962025,31.949367,31.986739,149.007382,113.715444,149.630406,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.998642,49.148426,200.089991,163.362509,177.42812,165.606141,148.717156,14.482103,197.139967,21.728766,48.724165,50.152688,32.03132,203.175898,161.604142,200.375522,108.331494,195.94123,-0.000479,0.038782,93.0379,66.452248,190.788772,0.073728,52.64155927,0.702748063,640218.4891,0.860394,8.887846,15.469751,4.003039,0.070038,0.066398,32,79.095942,32,32,32,32,32,32,70.37066,78.128434,99.222028,68.377835,61.943074,43.329114,50.583017,65.510473,36.962025,31.949367,31.988909,148.717156,113.47342,149.484812,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.090352,49.202187,200.137622,163.386015,177.452989,165.655679,148.507307,14.476252,197.226294,21.687993,48.41284,50.1483,32.03132,203.189945,161.586252,200.439263,108.323087,195.843311,-0.000483,0.038796,93.092061,66.80627,190.725163,0.09801,52.63927709,0.704529375,640291.6195,0.862152,8.882379,15.448375,4.001909,0.071877,0.068132,32,78.951352,32,32,32,32,32,32,70.381191,78.137226,99.231186,68.377835,62.054534,43.329114,50.583017,65.49845,36.962025,31.949367,32.049943,148.507307,113.554734,149.604245,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.066664,49.162689,200.187174,163.383776,177.434736,165.679509,148.860078,14.491378,197.133226,21.66674,48.671654,50.165538,32.03132,203.200179,161.586523,200.437277,108.293698,195.95475,-0.000483,0.038775,93.25352,66.632557,190.85238,0.083892,52.67782982,0.702519813,640471.8789,0.861216,8.83522,15.466185,3.99494,0.069382,0.066145,32,78.942723,32,32,32,32,32,32,70.391029,78.138344,99.233586,68.377835,62.089612,43.329114,50.583017,65.438887,36.962025,31.949367,32.060226,148.860078,112.864602,149.630917,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.001031,49.212336,200.021636,163.379859,177.384261,165.699862,148.610943,14.481246,197.165097,21.685964,48.976015,50.063304,32.03132,203.05419,161.587863,200.28519,108.276199,195.890585,-0.000484,0.038769,93.357104,66.663428,190.792974,0.099371,52.66114909,0.703784125,640641.0271,0.860438,8.826477,15.491143,3.998412,0.066686,0.063206,32,78.823611,32,32,32,32,32,32,70.374674,78.150085,99.221122,68.377835,62.127993,43.329114,50.583017,65.443771,36.962025,31.949367,32.02918,148.610943,113.121929,149.649013,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.014644,49.293253,200.028021,163.393011,177.372604,165.715647,148.812039,14.482959,197.119739,21.744887,48.753573,50.195778,32.03132,203.148866,161.561187,200.336937,108.269771,195.838428,-0.000486,0.03878,93.23695,66.415043,190.76597,0.053587,52.60966836,0.704600875,640961.0427,0.863366,8.943823,15.485043,4.00035,0.072734,0.068808,32,78.92455,32,32,32,32,32,32,70.413664,78.107345,99.26999,68.377835,62.114662,43.329114,50.583017,65.444388,36.962025,31.949367,32.184514,148.812039,113.316929,149.553695,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.021802,49.272955,200.012123,163.396089,177.317657,165.724143,148.602621,14.478249,197.065345,21.763172,48.637594,50.18181,32.03132,203.102404,161.584543,200.230366,108.273626,195.815763,-0.000487,0.038545,93.283822,66.588554,190.884772,0.085144,52.64032582,0.705381188,641199.07,0.862216,9.010693,15.472285,3.999389,0.072162,0.067854,32,79.008191,32,32,32,32,32,32,70.422023,78.111108,99.304372,68.377835,62.166349,43.329114,50.583017,65.461712,36.962025,31.949367,32.194864,148.602621,113.149238,149.445827,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.970944,49.289961,199.942827,163.395529,177.327509,165.732565,148.830681,14.473255,197.106603,21.732846,48.814972,50.173729,32.03132,203.134269,161.577097,200.189842,108.257551,195.777467,-0.000487,0.038304,93.060307,66.70869,190.63096,0.087102,52.64753891,0.704835313,641166.2615,0.863288,8.98301,15.460091,3.998499,0.070733,0.066946,32,79.044534,32,32,32,32,32,32,70.417952,78.098854,99.309794,68.377835,62.227885,43.329114,50.583017,65.435724,36.962025,31.949367,32.229429,148.830681,113.133781,149.455937,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.996676,49.268292,199.896752,163.399447,177.413897,165.743166,148.619447,14.475253,197.132626,21.758089,49.026853,50.170692,32.03132,202.958005,161.555264,200.311792,108.255265,195.655075,-0.000486,0.038059,93.040721,66.662498,190.506184,0.077671,52.68362473,0.705274625,641347.9359,0.863026,9.052506,15.462074,4.001182,0.067866,0.064018,32,79.113604,32,32,32,32,32,32,70.43989,78.122649,99.331954,68.377835,62.168829,43.329114,50.583017,65.458545,36.962025,31.949367,32.226505,148.619447,113.464675,149.543742,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.994139,49.314648,199.738218,163.412319,177.440605,165.751297,148.816084,14.48196,197.248837,21.800567,48.887896,50.125744,32.03132,203.071049,161.557654,200.283133,108.25775,195.695083,-0.000486,0.037827,93.045645,66.627713,190.569018,0.114886,52.62674036,0.704351313,641314.0782,0.86376,9.004274,15.419313,3.998201,0.069518,0.064928,32,79.118636,32,32,32,32,32,32,70.415571,78.121976,99.330453,68.377835,62.237056,43.329114,50.583017,65.438818,36.962025,31.949367,32.243375,148.816084,112.952781,149.631822,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.976917,49.314648,199.849891,163.412319,177.444912,165.756663,148.588991,14.486669,196.862277,21.828017,48.67802,50.069864,32.03132,203.082119,161.591205,200.203746,108.219464,195.770639,-0.000485,0.037585,93.025393,66.598771,190.547622,0.071388,52.66752291,0.704875875,641442.8371,0.862822,9.053249,15.431555,3.995233,0.072247,0.067794,32,79.135708,32,32,32,32,32,32,70.396197,78.13689,99.322264,68.377835,62.236349,43.329114,50.583017,65.434157,36.962025,31.949367,32.310291,148.588991,113.307609,149.45043,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.993815,49.271035,199.885816,163.41092,177.384638,165.764766,148.741003,14.477964,197.260531,21.860029,48.668754,50.072367,32.03132,202.984202,161.609579,200.196507,108.239354,195.785114,-0.000485,0.037358,93.000521,66.758159,190.635833,0.115335,52.62755345,0.704849063,641607.0015,0.8645,9.071026,15.497649,3.998844,0.067254,0.063977,32,79.206349,32,32,32,32,32,32,70.405279,78.173836,99.375248,68.377835,62.293892,43.329114,50.583017,65.436891,36.962025,31.949367,32.326315,148.741003,113.460379,149.469588,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.982983,49.271035,199.910204,163.41092,177.386852,165.759722,148.670028,14.477393,196.831754,21.843256,48.775617,50.023227,32.03132,202.965038,161.555139,200.096846,108.222176,195.720063,-0.000485,0.037333,93.05947,66.503897,190.664631,0.146363,52.54174255,0.704204875,641493.002,0.862722,9.012686,15.465898,3.996807,0.071029,0.067468,32,79.0679,32,32,32,32,32,32,70.400768,78.161968,99.382364,68.377835,62.304748,43.329114,50.583017,65.418478,36.962025,31.949367,32.313596,148.670028,112.866443,149.436464,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.00742,49.271309,199.612012,163.395809,177.396817,165.754638,148.624144,14.477964,197.091046,21.874749,48.953993,50.230906,32.03132,202.898088,161.551246,200.160652,108.212228,195.657134,-0.000486,0.037359,93.112874,66.633682,190.56339,0.141586,52.67103709,0.706536875,641507.6993,0.863822,9.021151,15.476324,3.999565,0.070601,0.06569,32,79.108522,32,32,32,32,32,32,70.390665,78.184424,99.409218,68.377835,62.248801,43.329114,50.583017,65.418777,36.962025,31.949367,32.331018,148.624144,113.286398,149.454364,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.070397,49.283104,199.835548,163.390492,177.355321,165.749518,148.744421,14.490522,197.185813,21.906525,48.497193,50.142428,32.03132,203.028726,161.560768,200.10313,108.245831,195.651899,-0.000489,0.037363,93.071348,66.600827,190.560448,0.192836,52.57504873,0.703711938,641487.0505,0.863594,8.996203,15.463108,3.991648,0.071752,0.067652,32,79.097692,32,32,32,32,32,32,70.409054,78.20881,99.413879,68.377835,62.244638,43.329114,50.583017,65.400634,36.962025,31.949367,32.348189,148.744421,113.11537,149.396378,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.012168,49.20109,199.929309,163.348798,177.325983,165.760966,148.547078,14.483958,196.880159,21.929878,48.411653,50.201326,32.03132,202.888099,161.575567,200.109603,108.253279,195.626235,-0.00049,0.037379,93.010993,66.636572,190.532673,0.298838,52.55454109,0.704779625,641309.6877,0.861692,8.943043,15.427577,3.991092,0.068063,0.064376,32,79.075014,32,32,32,32,32,32,70.395941,78.260746,99.4206,68.377835,62.339761,43.329114,50.583017,65.357399,36.962025,31.949367,32.378093,148.547078,113.147397,149.462192,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.037961,49.20109,199.780397,163.348798,177.313296,165.777503,148.523638,14.480247,196.904069,21.931133,48.573791,50.157656,32.03132,202.942776,161.557239,200.249151,108.224038,195.798172,-0.000489,0.037382,93.005514,66.482247,190.584111,0.381848,52.61252655,0.705896813,641224.6799,0.863814,8.921084,15.41068,3.997613,0.07186,0.067618,32,78.956508,32,32,32,32,32,32,70.38857,78.246046,99.412323,68.377835,62.39692,43.329114,50.583017,65.383,36.962025,31.949367,32.310624,148.523638,112.945839,149.432098,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.984227,49.194232,199.745821,163.327531,177.302883,165.777155,148.809732,14.481817,197.112387,21.952653,48.878377,50.155165,32.03132,202.914989,161.56773,200.209161,108.222997,195.687105,-0.000489,0.037392,93.113726,66.508811,190.468532,0.408953,52.59474473,0.704484,641353.0544,0.86354,8.894475,15.503206,3.992577,0.067368,0.064326,32,78.91396,32,32,32,32,32,32,70.415909,78.284639,99.452182,68.377835,62.370805,43.329114,50.583017,65.361239,36.962025,31.949367,32.31385,148.809732,113.283368,149.346457,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.010833,49.256223,199.791592,163.341242,177.294541,165.764072,148.520102,14.49095,197.063173,21.942082,48.976716,50.146105,32.03132,202.927873,161.561787,200.143976,108.220868,195.664406,-0.000489,0.037374,93.05654,66.550288,190.587635,0.491568,52.54405091,0.705296625,641404.1834,0.862892,8.943063,15.463371,3.996177,0.071998,0.067884,32,78.888353,32,32,32,32,32,32,70.386539,78.299508,99.465273,68.377835,62.370849,43.329114,50.583017,65.385855,36.962025,31.949367,32.32334,148.520102,113.199676,149.381075,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.029544,49.289687,199.75875,163.347119,177.34012,165.771422,148.632216,14.48196,197.137209,21.982609,48.363483,50.320181,32.03132,202.892625,161.562593,200.182413,108.188202,195.733772,-0.000489,0.037338,93.202646,66.80675,190.681108,0.557555,52.56078255,0.705835625,641460.6678,0.864146,8.977595,15.457144,3.994966,0.071946,0.068295,32,78.93711,32,32,32,32,32,32,70.379963,78.351752,99.469581,68.377835,62.37954,43.329114,50.583017,65.355635,36.962025,31.949367,32.404976,148.632216,113.214174,149.381075,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.964528,49.216999,199.759529,163.339843,177.365223,165.784207,148.933354,14.477821,196.840191,22.01629,48.404316,50.061503,32.03132,203.009176,161.567661,200.233687,108.196753,195.828557,-0.000488,0.037332,93.27194,66.64285,190.456868,0.530495,52.64399709,0.705428625,641654.5257,0.86279,8.995878,15.51935,3.993055,0.06736,0.063169,32,78.794426,32,32,32,32,32,32,70.38763,78.389752,99.484634,68.377835,62.406187,43.329114,50.583017,65.344774,36.962025,31.949367,32.456771,148.933354,113.207385,149.401728,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.999631,49.216999,199.812439,163.339843,177.406169,165.784278,148.563379,14.473683,197.012891,22.007865,48.567286,50.20096,32.03132,203.067991,161.566127,200.143659,108.179807,195.808911,-0.000485,0.037315,93.249179,66.495776,190.579667,0.518334,52.63867345,0.7049955,641591.5167,0.862646,8.986168,15.54167,3.998027,0.072106,0.067287,32,78.836449,32,32,32,32,32,32,70.389669,78.404921,99.513241,68.377835,62.435812,43.329114,50.583017,65.374438,36.962025,31.949367,32.399715,148.563379,113.115217,149.399368,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.028005,49.189295,199.858676,163.31214,177.391598,165.776644,148.489084,14.479962,196.974879,22.015132,48.581599,50.192944,32.03132,203.027789,161.543108,200.187586,108.186497,195.731447,-0.000487,0.037325,93.353532,66.694161,190.498167,0.504929,52.58656291,0.704763813,641600.8315,0.86412,8.949932,15.551388,3.996278,0.067632,0.065152,32,78.805585,32,32,32,32,32,32,70.411544,78.417962,99.513981,68.377835,62.434813,43.329114,50.583017,65.348621,36.962025,31.949367,32.383407,148.489084,113.366331,149.451689,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
