OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
50.037514,49.194781,199.95856,163.315218,177.382944,165.76898,148.883905,14.490094,196.987789,21.997873,48.302743,50.309798,32.03132,202.942348,161.549562,200.170663,108.176849,195.83381,-0.000487,0.037331,93.247794,66.480169,190.568341,0.48864,52.63610327,0.705126125,641452.8127,0.8639,8.892951,15.516194,3.994936,0.071671,0.067723,32,78.832158,32,32,32,32,32,32,70.399175,78.457886,99.532712,68.377835,62.508196,43.329114,50.583017,65.325438,36.962025,31.949367,32.392405,148.883905,113.202016,149.475213,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.961921,49.140471,199.906065,163.294791,177.39196,165.763163,148.535852,14.481246,197.071284,21.980039,48.48839,50.317519,32.03132,202.946058,161.53529,200.272315,108.197061,195.686045,-0.000487,0.037357,93.226065,66.571458,190.740437,0.531746,52.569568,0.704578875,641457.7308,0.8614,8.888627,15.563508,3.996173,0.068104,0.063962,32,78.825134,32,32,32,32,32,32,70.401257,78.497335,99.547509,68.377835,62.522504,43.329114,50.583017,65.312809,36.962025,31.949367,32.407143,148.535852,113.488494,149.484183,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.031559,49.140471,199.81228,163.294791,177.369808,165.767568,148.519621,14.480533,197.043767,21.940118,48.401019,50.25248,32.03132,202.851077,161.542554,200.09917,108.18929,195.6455,-0.000487,0.037391,92.913712,66.552612,190.666954,0.550998,52.61307782,0.706143625,641342.0717,0.864708,8.912333,15.488916,4.001168,0.071217,0.067641,32,78.825311,32,32,32,32,32,32,70.388537,78.493362,99.562119,68.377835,62.570672,43.329114,50.583017,65.348464,36.962025,31.949367,32.359861,148.519621,113.204087,149.471004,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.997261,49.14102,199.955244,163.316897,177.361149,165.766814,148.708302,14.481246,197.071774,21.980314,48.634545,50.122918,32.03132,202.951277,161.539122,200.064192,108.177444,195.786601,-0.000487,0.037167,92.953958,66.624386,190.470083,0.574218,52.56427055,0.704462,641297.1651,0.863488,8.840461,15.481762,3.993725,0.067005,0.063512,32,78.834005,32,32,32,32,32,32,70.390141,78.49947,99.58264,68.377835,62.590267,43.329114,50.583017,65.302713,36.962025,31.949367,32.364549,148.708302,113.435793,149.452711,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.051773,49.154734,199.814292,163.316897,177.302748,165.762407,148.630892,14.479962,196.78856,21.933203,48.397,50.165167,32.03132,203.046871,161.536837,200.197039,108.183134,195.703533,-0.000488,0.03694,93.075813,66.536196,190.535857,0.584849,52.4772,0.70591125,641379.1641,0.863048,8.876397,15.545543,3.999324,0.071882,0.067369,32,78.740915,32,32,32,32,32,32,70.382226,78.510528,99.568335,68.377835,62.634277,43.329114,50.583017,65.313934,36.962025,31.949367,32.368737,148.630892,113.068461,149.339887,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.98699,49.138003,199.837746,163.305424,177.259337,165.75467,148.638985,14.481532,197.183034,21.878177,48.822507,50.052056,32.03132,203.05529,161.550361,200.133743,108.176075,195.752932,-0.000487,0.03667,93.045775,66.707819,190.564674,0.552092,52.58047855,0.706048063,641304.5113,0.862462,8.833876,15.509282,3.992152,0.068567,0.065004,32,78.792754,32,32,32,32,32,32,70.407937,78.517508,99.58647,68.377835,62.605587,43.329114,50.583017,65.275927,36.962025,31.949367,32.387274,148.638985,113.369553,149.474427,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.98291,49.236199,199.663424,163.32949,177.227114,165.760973,148.802607,14.478107,196.747644,21.930179,49.112325,50.152591,32.03132,202.889098,161.550408,200.081098,108.180306,195.571738,-0.000486,0.036354,93.149674,66.550023,190.397764,0.510288,52.48005818,0.705463,641341.8569,0.863576,8.883982,15.534523,3.997795,0.068497,0.065298,32,78.747847,32,32,32,32,32,32,70.405915,78.499483,99.58954,68.377835,62.619423,43.329114,50.583017,65.304235,36.962025,31.949367,32.376617,148.802607,113.125151,149.384261,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.122959,49.236199,199.848732,163.32949,177.305007,165.74711,148.601257,14.480961,197.187366,21.979833,48.591412,50.245761,32.03132,202.897986,161.537407,200.09422,108.184989,195.610505,-0.000485,0.036123,93.120671,66.648277,190.726446,0.581821,52.60507782,0.705240938,641371.8136,0.86368,8.899811,15.48363,3.997568,0.072462,0.067187,32,78.814703,32,32,32,32,32,32,70.377464,78.463085,99.583041,68.377835,62.603901,43.329114,50.583017,65.300449,36.962025,31.949367,32.483252,148.601257,113.136466,149.386464,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.026677,49.266921,199.691359,163.337325,177.274247,165.731886,148.514478,14.480961,196.780243,21.97054,48.607007,50.212298,32.03132,202.823616,161.547685,200.011753,108.191294,195.630421,-0.000485,0.035897,93.112186,66.459928,190.415955,0.538725,52.62477382,0.705240938,641371.8136,0.86368,8.899811,15.48363,3.997568,0.068019,0.065057,32,78.860236,32,32,32,32,32,32,70.390053,78.459121,99.576575,68.377835,62.663525,43.329114,50.583017,65.212533,36.962025,31.949367,32.528049,148.514478,113.417229,149.467621,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.030624,49.212061,199.708741,163.331168,177.190033,165.71133,148.516295,14.483958,197.021532,21.956043,48.557069,50.214321,32.03132,202.944692,161.568593,200.184573,108.202776,195.528454,-0.000483,0.035663,93.099699,66.755821,190.714922,0.516836,52.57599418,0.704189063,641431.1093,0.863732,8.971946,15.474206,3.991697,0.069645,0.065762,32,78.899621,32,32,32,32,32,32,70.376631,78.448702,99.589373,68.377835,62.645694,43.329114,50.583017,65.260914,36.962025,31.949367,32.544783,148.516295,113.164159,149.386346,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.082796,49.176129,199.733388,163.326411,177.146477,165.68742,148.646815,14.472827,197.073815,21.999404,48.469552,50.252408,32.03132,202.869792,161.552644,199.994492,108.202406,195.596331,-0.000483,0.035502,93.200143,66.502597,190.491847,0.549147,52.52086691,0.704189063,641431.1093,0.863732,8.971946,15.474206,3.991697,0.071979,0.066987,32,78.943996,32,32,32,32,32,32,70.360272,78.430443,99.562532,68.377835,62.654915,43.329114,50.583017,65.251565,36.962025,31.949367,32.502292,148.646815,113.308798,149.353734,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.952164,49.176129,199.648609,163.326411,177.161509,165.668324,148.526508,14.474111,196.880445,21.988194,48.428919,50.04025,32.03132,202.851668,161.545242,200.008163,108.210718,195.5777,-0.000483,0.035521,93.53984,66.501921,190.412531,0.576706,52.61451927,0.70459675,640958.4117,0.861438,8.823287,15.450541,3.988064,0.071441,0.067887,32,78.960391,32,32,32,32,32,32,70.358322,78.403861,99.543655,68.377835,62.694205,43.329114,50.583017,65.213226,36.962025,31.949367,32.475961,148.526508,113.42724,149.359006,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.029151,49.176129,199.88296,163.326411,177.145003,165.658188,148.393459,14.479534,196.905644,22.027262,48.288218,50.113409,32.03132,202.93717,161.532233,200.200033,108.179099,195.656581,-0.000483,0.035551,93.457282,66.690792,190.473265,0.587455,52.58341527,0.704680625,641019.0417,0.864542,8.958067,15.43537,3.996796,0.066569,0.063045,32,79.018028,32,32,32,32,32,32,70.346452,78.420041,99.555036,68.377835,62.701443,43.329114,50.583017,65.28073,36.962025,31.949367,32.483647,148.393459,113.132515,149.367621,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.125101,49.109476,199.585365,163.291993,177.143459,165.663316,148.711776,14.48353,196.911601,22.095211,48.194377,50.191151,32.03132,202.959432,161.528905,200.171759,108.19069,195.74432,-0.000484,0.035547,93.287495,66.494678,190.49945,0.653915,52.65071127,0.704682688,640985.9729,0.863784,8.878602,15.496033,3.99533,0.072521,0.068274,32,78.837026,32,32,32,32,32,32,70.353149,78.372851,99.514607,68.377835,62.77386,43.329114,50.583017,65.230238,36.962025,31.949367,32.491333,148.711776,113.310946,149.441067,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.002059,49.075465,199.649337,163.291713,177.128402,165.670968,148.63459,14.483815,197.08513,22.128458,48.43718,50.126949,32.03132,202.974885,161.533923,200.188016,108.245477,195.817247,-0.000483,0.035506,93.304348,66.608822,190.730279,0.716537,52.541664,0.70170375,640710.7588,0.859966,8.713043,15.516737,3.981745,0.067842,0.064562,32,78.901892,32,32,32,32,32,32,70.349147,78.338071,99.482909,68.377835,62.731824,43.329114,50.583017,65.166958,36.962025,31.949367,32.429277,148.63459,113.083037,149.427534,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.039832,49.126208,199.948649,163.292272,177.140377,165.660875,148.647488,14.480675,196.926398,22.106194,48.661153,50.355933,32.03132,202.939127,161.537785,200.224481,108.250481,195.666538,-0.000483,0.035747,93.441122,66.594901,190.421706,0.790051,52.51252655,0.704820188,640647.4007,0.862726,8.805892,15.488785,3.992822,0.072381,0.067626,32,78.992883,32,32,32,32,32,32,70.32645,78.315586,99.440636,68.377835,62.727137,43.329114,50.583017,65.230405,36.962025,31.949367,32.393951,148.647488,113.332195,149.467936,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.091279,49.126208,199.812443,163.292272,177.091924,165.65585,148.824386,14.480818,196.838284,22.107915,48.361174,50.256989,32.03132,203.026525,161.535364,200.121947,108.243614,195.710919,-0.000482,0.035983,93.422935,66.746311,190.630529,0.776841,52.62710836,0.704854563,640640.7117,0.863522,8.844077,15.398488,3.995868,0.070643,0.067041,32,78.914748,32,32,32,32,32,32,70.325852,78.275545,99.442524,68.377835,62.852839,43.329114,50.583017,65.199828,36.962025,31.949367,32.444701,148.824386,113.159134,149.383239,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.042645,49.102071,199.854293,163.302626,177.0172,165.663355,148.65546,14.479391,196.89929,22.075905,48.369283,50.013367,32.03132,202.850587,161.51666,200.15393,108.255992,195.681741,-0.000482,0.036243,93.387668,66.471917,190.503633,0.836004,52.62309527,0.703018938,640591.144,0.859964,8.764623,15.45152,3.988967,0.071424,0.067881,32,78.961217,32,32,32,32,32,32,70.332997,78.231669,99.403286,68.377835,62.866809,43.329114,50.583017,65.162083,36.962025,31.949367,32.422958,148.65546,113.05358,149.495552,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.977553,49.097408,199.7933,163.302346,176.916434,165.681089,148.459724,14.477536,196.907405,22.002579,48.6466,50.155107,32.03132,202.94561,161.542605,200.227208,108.26342,195.716125,-0.000481,0.036482,93.354622,66.547002,190.475183,0.862154,52.50101382,0.703769688,640588.7032,0.861852,8.790625,15.428401,3.99368,0.07009,0.066797,32,78.925374,32,32,32,32,32,32,70.337163,78.212782,99.397954,68.377835,62.870751,43.329114,50.583017,65.180301,36.962025,31.949367,32.423264,148.459724,113.382057,149.395984,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.04085,49.131694,199.892095,163.29647,176.962526,165.685271,148.931494,14.476252,197.160593,21.928562,48.487043,50.136442,32.03132,202.99782,161.519962,200.225924,108.231139,195.755488,-0.000481,0.036723,93.385424,66.677872,190.432293,0.879658,52.57187636,0.706138813,640704.776,0.864318,8.853129,15.43363,3.997661,0.071406,0.066895,32,78.937161,32,32,32,32,32,32,70.327516,78.195827,99.373368,68.377835,62.89407,43.329114,50.583017,65.210649,36.962025,31.949367,32.418536,148.931494,112.973033,149.438353,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.0444,49.131694,199.750846,163.29647,177.067147,165.680253,148.661081,14.480818,196.970996,21.866025,48.321022,50.06385,32.03132,203.017555,161.531127,200.196754,108.237294,195.763809,-0.00048,0.036965,93.444652,66.484779,190.548297,0.790564,52.69786618,0.704733563,640820.2976,0.860474,8.8221,15.480398,3.994578,0.069853,0.065772,32,79.025642,32,32,32,32,32,32,70.328226,78.185846,99.370359,68.377835,62.923765,43.329114,50.583017,65.166588,36.962025,31.949367,32.454253,148.661081,113.20635,149.627692,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.132169,49.086436,199.812223,163.267088,177.104285,165.696814,148.425596,14.475681,197.097425,21.75864,47.864974,50.238369,32.03132,202.888955,161.518684,200.218671,108.263597,195.79132,-0.00048,0.036983,93.65633,66.69184,190.648234,0.759719,52.63030836,0.702621563,640777.5452,0.861944,8.818439,15.477305,3.991472,0.072643,0.068378,32,78.985094,32,32,32,32,32,32,70.340208,78.226485,99.387704,68.377835,62.934631,43.329114,50.583017,65.180169,36.962025,31.949367,32.412745,148.425596,113.058182,149.379816,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.105428,49.060653,199.88296,163.273524,177.116331,165.704564,148.866499,14.487525,197.476023,21.714615,48.052064,50.27864,32.03132,203.069602,161.511378,200.311353,108.254095,195.924942,-0.00048,0.036977,93.619425,66.469923,190.519925,0.723479,52.68079273,0.702461375,640548.7431,0.860316,8.674935,15.470815,3.985258,0.069875,0.066234,32,78.958844,32,32,32,32,32,32,70.325093,78.227947,99.38011,68.377835,62.926677,43.329114,50.583017,65.096163,36.962025,31.949367,32.411493,148.866499,113.122926,149.457786,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.105297,48.988516,199.865018,163.261492,177.112864,165.709638,148.541618,14.477821,196.988428,21.693285,48.292591,50.146296,32.03132,203.098388,161.539868,200.235154,108.324568,195.846187,-0.000479,0.036966,93.801457,66.952409,190.485095,0.6755,52.65207564,0.70236925,640594.4074,0.859544,8.684488,15.519784,3.989248,0.072521,0.067309,32,78.96397,32,32,32,32,32,32,70.342022,78.233624,99.383111,68.377835,62.984383,43.329114,50.583017,65.103026,36.962025,31.949367,32.382406,148.541618,113.231626,149.465457,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.05765,49.008813,200.059131,163.252817,177.132462,165.704591,148.484142,14.482103,197.171347,21.69151,48.537545,50.096972,32.03132,203.059286,161.517464,200.329725,108.308336,195.888666,-0.000478,0.036963,93.94398,66.739264,190.71943,0.571948,52.63552727,0.702570688,640234.0828,0.861278,8.612486,15.420341,3.9889,0.070676,0.06672,32,78.876969,32,32,32,32,32,32,70.326419,78.213644,99.339437,68.377835,63.021271,43.329114,50.583017,65.093533,36.962025,31.949367,32.303104,148.484142,113.275697,149.453144,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.08562,49.008813,199.842831,163.252817,177.141941,165.700657,148.765943,14.480961,197.180338,21.722811,48.279068,50.217821,32.03132,203.072497,161.502565,200.352541,108.294007,195.829901,-0.000479,0.036967,93.782606,66.619199,190.638014,0.499992,52.60447564,0.703901688,640369.2919,0.862546,8.681894,15.4522,3.996575,0.071597,0.068324,32,78.799319,32,32,32,32,32,32,70.318684,78.198994,99.328572,68.377835,63.101033,43.329114,50.583017,65.111172,36.962025,31.949367,32.313332,148.765943,113.093968,149.360422,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.108232,49.040904,199.957385,163.26457,177.173109,165.722295,148.806446,14.491378,197.393255,21.73301,48.453811,50.129802,32.03132,203.145706,161.504762,200.386265,108.274989,195.873783,-0.000479,0.036945,93.626097,66.82499,190.679268,0.48525,52.64016873,0.70340325,640363.558,0.860358,8.65306,15.444911,3.990024,0.067933,0.064385,32,78.787042,32,32,32,32,32,32,70.313642,78.180849,99.346664,68.377835,63.100534,43.329114,50.583017,65.086676,36.962025,31.949367,32.336857,148.806446,113.310639,149.367424,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.025745,49.046939,199.86649,163.250019,177.204839,165.745224,148.503789,14.470686,196.868685,21.716726,48.60507,50.234349,32.03132,203.088317,161.504153,200.418377,108.284382,195.792365,-0.00048,0.036935,93.548876,66.568249,190.54877,0.40227,52.63912,0.703098688,640549.2027,0.859882,8.66185,15.480072,3.99051,0.071286,0.066721,32,78.806612,32,32,32,32,32,32,70.327489,78.180594,99.311627,68.377835,63.115533,43.329114,50.583017,65.065851,36.962025,31.949367,32.331068,148.503789,113.554887,149.391696,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.052486,49.08863,199.85493,163.256455,177.161332,165.755403,148.411278,14.483101,197.150608,21.720965,48.661048,50.220612,32.03132,203.108561,161.482904,200.340666,108.257928,195.858976,-0.000479,0.036937,93.533371,66.639309,190.815713,0.357878,52.61937164,0.704023375,640720.3628,0.863348,8.752926,15.440726,3.995273,0.070885,0.066954,32,78.910661,32,32,32,32,32,32,70.326433,78.155301,99.302553,68.377835,63.1751,43.329114,50.583017,65.104467,36.962025,31.949367,32.331593,148.411278,113.264727,149.36711,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.995925,49.08863,199.928802,163.256455,177.12751,165.755421,148.732586,14.482959,197.157657,21.734034,48.788424,50.075575,32.03132,203.049215,161.481892,200.347694,108.271928,195.793047,-0.000479,0.036939,93.451165,66.712023,190.612112,0.325516,52.68745455,0.70405775,640902.307,0.863528,8.767036,15.491687,3.992907,0.068472,0.064949,32,78.951417,32,32,32,32,32,32,70.336516,78.159949,99.299447,68.377835,63.131982,43.329114,50.583017,65.079541,36.962025,31.949367,32.370029,148.732586,113.458346,149.451256,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.064781,49.131694,199.790262,163.278561,177.12931,165.757891,148.61355,14.478678,197.311747,21.719599,48.672734,50.120512,32.03132,203.044119,161.490292,200.41219,108.312977,195.767708,-0.00048,0.036962,93.486249,66.564969,190.690715,0.374335,52.61950255,0.704046063,640925.7181,0.862746,8.825388,15.453431,3.998902,0.071265,0.0666,32,78.991811,32,32,32,32,32,32,70.333343,78.184341,99.282751,68.377835,63.180479,43.329114,50.583017,65.116905,36.962025,31.949367,32.413711,148.61355,113.407333,149.355111,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.013118,49.166803,199.870606,163.305704,177.087732,165.771862,148.708466,14.479106,197.013901,21.791643,48.742551,50.211743,32.03132,203.0969,161.468484,200.366332,108.301113,195.903789,-0.00048,0.036964,93.654114,66.416744,190.32942,0.366876,52.56980364,0.703817813,640802.6725,0.861852,8.795951,15.403582,3.99055,0.072713,0.068277,32,78.989807,32,32,32,32,32,32,70.304296,78.196246,99.239473,68.377835,63.197936,43.329114,50.583017,65.056818,36.962025,31.949367,32.452539,148.708466,113.008128,149.34327,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.951178,49.183261,199.894346,163.302066,177.056435,165.783294,148.776795,14.480961,197.085054,21.835033,48.928987,50.159181,32.03132,203.089459,161.484133,200.233078,108.357098,195.814066,-0.000479,0.036949,93.904173,66.454374,190.356239,0.393545,52.54113891,0.705496688,641049.1756,0.862832,8.885819,15.464986,3.996364,0.069704,0.067029,32,78.947516,32,32,32,32,32,32,70.322397,78.227331,99.231851,68.377835,63.21727,43.329114,50.583017,65.078359,36.962025,31.949367,32.459296,148.776795,113.018446,149.356763,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.034461,49.223033,199.874878,163.304305,176.995251,165.785284,148.452616,14.477108,197.348585,21.849557,48.786572,50.186192,32.03132,203.02363,161.500157,200.32799,108.374219,195.816253,-0.000479,0.036923,93.93753,66.688366,190.742335,0.393664,52.56162182,0.706809125,641026.0011,0.863724,8.966216,15.375994,4.001794,0.068183,0.064493,32,79.030093,32,32,32,32,32,32,70.321418,78.231292,99.257975,68.377835,63.297593,43.329114,50.583017,65.107954,36.962025,31.949367,32.48382,148.452616,113.334956,149.386032,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.116877,49.223033,199.872321,163.304305,177.004578,165.779632,148.461619,14.484386,197.246033,21.849781,48.511848,50.264942,32.03132,203.157632,161.478965,200.352869,108.361637,195.843283,-0.000479,0.03693,93.992632,66.671631,190.693813,0.417946,52.65674327,0.7055345,640962.4741,0.864116,8.920029,15.359678,3.994744,0.072072,0.068178,32,78.926342,32,32,32,32,32,32,70.305494,78.229488,99.242454,68.377835,63.270767,43.329114,50.583017,65.052,36.962025,31.949367,32.533833,148.461619,113.413892,149.375567,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.064425,49.199993,199.930541,163.288635,177.056697,165.77062,148.829251,14.479534,197.301162,21.802069,48.250292,50.164252,32.03132,203.159304,161.487887,200.308577,108.345618,195.847899,-0.000479,0.037164,94.04506,66.754828,190.901883,0.366626,52.60258618,0.7031915,640880.7621,0.862454,8.835073,15.382205,3.988124,0.070939,0.067113,32,78.98122,32,32,32,32,32,32,70.304558,78.230615,99.24713,68.377835,63.363709,43.329114,50.583017,64.996441,36.962025,31.949367,32.52285,148.829251,113.282562,149.383003,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.044769,49.124562,199.961693,163.266808,177.097945,165.770278,148.695818,14.482531,197.317888,21.822231,48.597668,50.330986,32.03132,203.029216,161.483328,200.280771,108.370741,195.855141,-0.000479,0.037388,94.011865,66.822187,190.745311,0.33763,52.59642327,0.704633875,640910.5196,0.861222,8.86609,15.399922,3.993465,0.070413,0.066424,32,79.049898,32,32,32,32,32,32,70.326901,78.232204,99.253659,68.377835,63.344612,43.329114,50.583017,65.015947,36.962025,31.949367,32.532914,148.695818,113.298557,149.39091,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.16887,49.142666,200.004555,163.241904,177.101826,165.791941,148.562393,14.479534,197.224347,21.77774,48.425836,50.195277,32.03132,203.208558,161.482518,200.350951,108.372609,195.892138,-0.00048,0.037643,93.884936,66.626594,190.746393,0.306147,52.65556364,0.704877938,640692.0853,0.862188,8.810928,15.377462,3.995656,0.069242,0.065252,32,78.956988,32,32,32,32,32,32,70.330985,78.266248,99.269187,68.377835,63.409751,43.329114,50.583017,65.019221,36.962025,31.949367,32.461546,148.562393,113.245856,149.395552,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.135532,49.141568,200.015065,163.250299,177.033066,165.799684,148.777209,14.479962,197.123607,21.778541,48.689027,50.235503,32.03132,203.164625,161.486129,200.306234,108.400538,195.976472,-0.000482,0.037958,93.945673,66.891168,190.448893,0.241764,52.62333091,0.702772813,640657.4244,0.860744,8.701164,15.389204,3.986627,0.068559,0.06453,32,79.008863,32,32,32,32,32,32,70.318794,78.280881,99.289784,68.377835,63.503907,43.329114,50.583017,64.936436,36.962025,31.949367,32.484486,148.777209,113.360079,149.366008,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.05631,49.141568,199.957203,163.250299,176.973281,165.802241,148.57368,14.482959,196.830782,21.738868,48.743395,50.182621,32.03132,203.084443,161.468195,200.404247,108.39283,195.828307,-0.000482,0.038192,93.973598,66.798601,190.634464,0.192771,52.59833745,0.705382563,640730.3614,0.86259,8.808754,15.398927,3.998704,0.070106,0.066209,32,79.021831,32,32,32,32,32,32,70.308955,78.288392,99.27999,68.377835,63.476954,43.329114,50.583017,64.944767,36.962025,31.949367,32.487689,148.57368,113.478675,149.354639,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.109578,49.190118,200.007559,163.294511,176.990225,165.811173,148.498822,14.477251,197.129067,21.696773,48.758426,50.215086,32.03132,203.121303,161.478869,200.324221,108.42759,195.762363,-0.000482,0.038428,94.001909,66.705825,190.578177,0.228111,52.64216145,0.704869688,640766.9312,0.862882,8.816032,15.345502,3.994645,0.071566,0.068173,32,79.048744,32,32,32,32,32,32,70.328202,78.330881,99.321931,68.377835,63.462915,43.329114,50.583017,64.980619,36.962025,31.949367,32.541119,148.498822,113.223303,149.389061,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.072838,49.193958,199.860441,163.302066,177.049087,165.820222,148.753696,14.479391,197.087897,21.672966,48.653879,50.270831,32.03132,203.083322,161.475987,200.24911,108.419547,195.73104,-0.000482,0.03867,93.98776,66.771511,190.638076,0.198256,52.55808145,0.703885875,640730.3819,0.862462,8.809678,15.286478,3.991404,0.071128,0.06684,32,79.044942,32,32,32,32,32,32,70.293082,78.349918,99.332256,68.377835,63.529512,43.329114,50.583017,64.940825,36.962025,31.949367,32.550199,148.753696,113.30734,149.359202,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.097524,49.193958,200.015166,163.302066,177.058514,165.836513,148.729451,14.484243,196.955298,21.686055,48.41082,50.205672,32.03132,203.187009,161.474503,200.324857,108.436728,195.86877,-0.000482,0.038838,94.144357,66.547338,190.758771,0.196597,52.64058764,0.705141938,640842.6242,0.861742,8.851381,15.282992,3.991394,0.068043,0.064092,32,79.022475,32,32,32,32,32,32,70.26863,78.344186,99.323141,68.377835,63.501391,43.329114,50.583017,64.952574,36.962025,31.949367,32.563425,148.729451,113.086757,149.341854,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.025944,49.169546,199.821082,163.286396,177.07868,165.847966,148.563346,14.478392,197.052903,21.683553,48.631307,50.076693,32.03132,203.226009,161.504064,200.310695,108.424557,195.869448,-0.000483,0.03883,94.097552,66.645871,190.789467,0.174587,52.61221236,0.704190438,640825.315,0.861496,8.825938,15.31649,3.992516,0.072243,0.067278,32,79.137977,32,32,32,32,32,32,70.290474,78.372809,99.332104,68.377835,63.580462,43.329114,50.583017,64.929122,36.962025,31.949367,32.548155,148.563346,113.092971,149.342365,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.145293,49.16214,199.857053,163.270726,177.087006,165.848175,148.612525,14.480675,196.901719,21.670409,48.590223,50.168642,32.03132,203.197794,161.479319,200.443361,108.419334,195.987796,-0.000483,0.038809,94.029277,66.863947,190.748024,0.196003,52.60940509,0.704972813,640942.9718,0.863832,8.875328,15.328909,3.994349,0.071871,0.066348,32,79.019678,32,32,32,32,32,32,70.262331,78.354383,99.319205,68.377835,63.584854,43.329114,50.583017,64.9617,36.962025,31.949367,32.547682,148.612525,113.545452,149.366716,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.125698,49.171192,199.925058,163.293672,177.101382,165.85217,148.86621,14.489666,197.42423,21.635618,48.376338,50.279806,32.03132,203.236957,161.455997,200.453166,108.405555,195.885293,-0.000483,0.038817,93.97763,66.669233,190.793888,0.181289,52.65042327,0.703586813,640800.9622,0.861244,8.744912,15.377656,3.98556,0.067766,0.06459,32,78.949178,32,32,32,32,32,32,70.235343,78.342031,99.316113,68.377835,63.574363,43.329114,50.583017,64.884035,36.962025,31.949367,32.553974,148.86621,113.305959,149.385245,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.103509,49.168449,199.933114,163.304305,177.085763,165.877493,148.738615,14.481246,197.293886,21.55543,48.598906,50.204949,32.03132,203.099367,161.485856,200.324957,108.400092,195.869691,-0.000483,0.038837,93.815592,66.823189,190.788242,0.078951,52.65383273,0.703496063,640900.4829,0.860192,8.774145,15.35374,3.988474,0.068421,0.063725,32,79.026466,32,32,32,32,32,32,70.271621,78.347971,99.349103,68.377835,63.644878,43.329114,50.583017,64.914658,36.962025,31.949367,32.572436,148.738615,113.205276,149.3653,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.06882,49.186004,199.980574,163.309062,177.121407,165.899105,148.755903,14.484814,197.486877,21.559733,48.739778,50.249289,32.03132,203.202258,161.50133,200.405614,108.444619,195.829673,-0.000483,0.038835,93.895521,66.657847,190.738946,0.016588,52.56705018,0.703801313,640923.9336,0.861974,8.793526,15.329331,3.990359,0.070743,0.067843,32,79.040489,32,32,32,32,32,32,70.263812,78.370231,99.37604,68.377835,63.647142,43.329114,50.583017,64.885276,36.962025,31.949367,32.576669,148.755903,113.643834,149.466283,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.069905,49.186004,199.920637,163.309062,177.195891,165.897815,148.924746,14.480818,197.237725,21.587364,48.526218,50.24107,32.03132,203.122098,161.491009,200.397543,108.412447,195.763156,-0.000484,0.038838,93.924402,66.814757,190.795156,-0.011548,52.692464,0.703801313,640923.9336,0.861974,8.793526,15.329331,3.990359,0.068075,0.063654,32,79.011735,32,32,32,32,32,32,70.225041,78.357714,99.361586,68.377835,63.703612,43.329114,50.583017,64.895998,36.962025,31.949367,32.601958,148.924746,113.553851,149.449368,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.090049,49.186278,199.896399,163.31214,177.191339,165.887617,148.699705,14.484243,197.474376,21.618362,48.614158,50.218342,32.03132,203.110518,161.492203,200.369188,108.383841,195.863219,-0.000483,0.038847,94.00785,66.539497,190.50669,-0.057034,52.695008,0.705700875,641059.2119,0.862198,8.847568,15.294215,3.994114,0.071259,0.068522,32,78.920152,32,32,32,32,32,32,70.19815,78.315875,99.360763,68.377835,63.733419,43.329114,50.583017,64.886908,36.962025,31.949367,32.610906,148.699705,113.124384,149.4284,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.112679,49.191764,199.943415,163.321095,177.207485,165.882552,148.759737,14.486384,197.04308,21.705415,48.581779,50.13098,32.03132,203.271186,161.488666,200.37198,108.384012,195.971956,-0.000484,0.038833,94.02287,66.727046,190.729095,-0.084023,52.78304873,0.703454813,641181.6854,0.862058,8.82596,15.367334,3.990741,0.070115,0.06688,32,78.910884,32,32,32,32,32,32,70.197149,78.33132,99.36254,68.377835,63.727347,43.329114,50.583017,64.866923,36.962025,31.949367,32.619604,148.759737,113.709882,149.634418,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.122729,49.174209,199.940082,163.336205,177.151938,165.897088,148.791452,14.480961,197.236724,21.709876,48.415952,50.22042,32.03132,203.171495,161.480619,200.377314,108.315685,195.892096,-0.000485,0.03883,94.016014,66.84463,190.752388,-0.085143,52.67751418,0.702108688,641148.4777,0.861264,8.808129,15.407156,3.989877,0.067903,0.064103,32,78.917008,32,32,32,32,32,32,70.155493,78.315947,99.368522,68.377835,63.774454,43.329114,50.583017,64.844584,36.962025,31.949367,32.634041,148.791452,112.927275,149.557117,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.049995,49.174209,200.016483,163.336205,177.124355,165.902875,148.697865,14.483101,197.230693,21.684571,48.809742,50.126073,32.03132,203.174614,161.505515,200.345066,108.347936,195.847386,-0.000486,0.038806,94.093947,66.511238,190.908061,-0.037729,52.63990691,0.703409438,641368.1555,0.860922,8.78022,15.446112,3.98901,0.071427,0.06777,32,78.82717,32,32,32,32,32,32,70.177584,78.370698,99.399497,68.377835,63.800208,43.329114,50.583017,64.829514,36.962025,31.949367,32.624917,148.697865,113.447415,149.449446,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.971211,49.155009,199.831915,163.32921,177.07205,165.897129,148.833748,14.483815,197.135142,21.708776,48.97465,50.108431,32.03132,203.118245,161.504388,200.2933,108.369814,195.963348,-0.000486,0.038802,94.163399,66.772994,190.625531,-0.050419,52.64229236,0.705043625,641376.7448,0.862886,8.855185,15.397415,3.996334,0.069916,0.067128,32,78.919196,32,32,32,32,32,32,70.165138,78.392885,99.414781,68.377835,63.849881,43.329114,50.583017,64.861834,36.962025,31.949367,32.612959,148.833748,113.278343,149.467031,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.109842,49.234554,200.002298,163.352715,177.080285,165.886094,148.743564,14.480105,197.005094,21.756677,48.539838,50.181716,32.03132,203.142586,161.51911,200.299369,108.347018,195.852551,-0.000486,0.038803,94.007954,66.675354,190.763932,-0.023929,52.69304,0.705462313,641344.7741,0.863532,8.917278,15.418187,3.998941,0.066849,0.062812,32,78.963371,32,32,32,32,32,32,70.183465,78.389259,99.411406,68.377835,63.811894,43.329114,50.583017,64.901202,36.962025,31.949367,32.61854,148.743564,113.354057,149.540437,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.005073,49.197524,199.885829,163.362789,177.098073,165.890075,148.63685,14.483387,197.308284,21.802563,48.563791,50.146176,32.03132,203.042956,161.499329,200.444931,108.346477,195.961124,-0.000486,0.038815,93.968884,66.288054,190.627714,0.065671,52.65776582,0.703605375,641372.2253,0.861534,8.85384,15.400233,3.991278,0.069286,0.06618,32,79.012903,32,32,32,32,32,32,70.172413,78.37626,99.401634,68.377835,63.867788,43.329114,50.583017,64.814662,36.962025,31.949367,32.709996,148.63685,113.447491,149.6129,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.02868,49.191489,199.807016,163.365308,177.105119,165.895055,148.634842,14.484243,197.264032,21.728736,48.481255,50.091641,32.03132,203.014782,161.508836,200.338548,108.365474,195.837427,-0.000487,0.038792,93.935514,66.442301,190.925519,0.07319,52.62482618,0.705027813,641441.3082,0.864092,8.924841,15.440707,3.997311,0.070791,0.067001,32,78.881857,32,32,32,32,32,32,70.148476,78.371863,99.416413,68.377835,63.886447,43.329114,50.583017,64.867246,36.962025,31.949367,32.684758,148.634842,113.511008,149.650115,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.088549,49.137728,199.991305,163.3446,177.166498,165.8964,148.930968,14.485956,197.148723,21.669126,48.312557,50.109435,32.03132,203.147133,161.516109,200.299352,108.348072,195.900355,-0.000486,0.038542,94.113745,66.485179,190.812694,0.097464,52.78223564,0.704985875,641354.3069,0.863662,8.894449,15.376213,3.993849,0.072259,0.06853,32,78.855236,32,32,32,32,32,32,70.160238,78.330508,99.414075,68.377835,63.914595,43.329114,50.583017,64.846684,36.962025,31.949367,32.691335,148.930968,113.81302,149.645394,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.960537,49.137728,199.920828,163.3446,177.165581,165.884882,148.710322,14.479534,197.057477,21.616379,48.213445,50.130952,32.03132,203.084607,161.557251,200.41712,108.336448,195.761382,-0.000487,0.038298,94.068295,66.374536,190.733503,0.100266,52.64643636,0.705772375,641438.9799,0.86156,8.910242,15.398302,3.99667,0.072138,0.068199,32,78.843214,32,32,32,32,32,32,70.177863,78.344267,99.424794,68.377835,63.977019,43.329114,50.583017,64.803602,36.962025,31.949367,32.644298,148.710322,113.602141,149.651177,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.961941,49.075465,199.91447,163.318856,177.19658,165.882063,148.629847,14.480675,197.098824,21.656896,48.292492,50.054774,32.03132,203.096676,161.506249,200.260499,108.295489,195.785051,-0.000487,0.038269,93.906114,66.645541,190.783266,0.108949,52.69658036,0.705678875,641371.7931,0.864348,8.911019,15.377258,4.001575,0.07105,0.06785,32,78.753213,32,32,32,32,32,32,70.156821,78.333288,99.409891,68.377835,63.944351,43.329114,50.583017,64.869593,36.962025,31.949367,32.585076,148.629847,113.317274,149.700115,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
50.010376,49.056539,199.928156,163.294791,177.229557,165.875719,148.875824,14.488952,196.963113,21.673877,48.513427,49.977933,32.03132,203.067604,161.520828,200.319136,108.274971,195.813243,-0.000486,0.038266,93.634509,66.536039,190.821564,0.167573,52.74242473,0.70482775,641355.2091,0.864624,8.847306,15.426927,4.001335,0.071734,0.068071,32,78.769364,32,32,32,32,32,32,70.158395,78.326218,99.395583,68.377835,63.995624,43.329114,50.583017,64.862863,36.962025,31.949367,32.582731,148.875824,113.442812,149.662625,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.930562,49.056539,200.016839,163.294791,177.268655,165.873182,148.803639,14.469687,197.321552,21.689259,48.703743,50.097065,32.03132,203.077206,161.502643,200.273142,108.263874,195.838216,-0.000486,0.03826,93.646975,66.34378,190.731162,0.183286,52.69776145,0.703569625,641295.3857,0.862186,8.778382,15.457818,3.997733,0.069595,0.06577,32,78.819077,32,32,32,32,32,32,70.158233,78.333453,99.41245,68.377835,64.019587,43.329114,50.583017,64.833619,36.962025,31.949367,32.561364,148.803639,113.24133,149.738982,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.920748,49.107831,199.864388,163.325572,177.306286,165.872998,148.777811,14.476822,196.812878,21.666254,48.729134,49.908625,32.03132,202.988116,161.490509,200.279626,108.275807,195.777933,-0.000486,0.03824,93.763405,66.410377,190.493722,0.171631,52.58281164,0.705381188,641419.5805,0.864124,8.86079,15.478103,4.0059,0.06724,0.063051,32,78.699998,32,32,32,32,32,32,70.142763,78.333335,99.405652,68.377835,64.028688,43.329114,50.583017,64.871819,36.962025,31.949367,32.609098,148.777811,113.654612,149.63493,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.923412,49.140745,199.790053,163.350477,177.311131,165.872949,148.79104,14.483387,197.118533,21.658735,48.652981,50.022723,32.03132,203.067257,161.527787,200.21562,108.302369,195.739769,-0.000486,0.038248,93.746104,66.474769,190.697546,0.188247,52.65996945,0.706775438,641502.6278,0.864588,8.922221,15.443991,4.003634,0.068408,0.064981,32,78.780042,32,32,32,32,32,32,70.172716,78.411483,99.380742,68.377835,64.054435,43.329114,50.583017,64.873181,36.962025,31.949367,32.643326,148.79104,113.698989,149.607865,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.934947,49.127305,200.026855,163.3446,177.260016,165.867876,148.605538,14.482531,196.976304,21.59817,48.723725,50.097401,32.03132,202.917497,161.511396,200.183472,108.306066,195.695165,-0.000486,0.038244,93.780346,66.47865,190.486541,0.177934,52.61071709,0.705588125,641484.7971,0.864538,8.952383,15.403383,4.001931,0.068679,0.064579,32,78.702136,32,32,32,32,32,32,70.166236,78.401779,99.375251,68.377835,64.053516,43.329114,50.583017,64.86804,36.962025,31.949367,32.633869,148.605538,113.288431,149.644371,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.866293,49.141568,199.707167,163.334806,177.307733,165.869414,148.732549,14.483244,196.859996,21.483493,48.857994,49.878823,32.03132,202.909892,161.515189,200.209285,108.304711,195.652619,-0.000487,0.038261,93.717964,66.089924,190.545013,0.125616,52.48378327,0.706649625,641408.8589,0.865336,8.927025,15.38327,4.005749,0.06884,0.065103,32,78.765215,32,32,32,32,32,32,70.151755,78.399353,99.342594,68.377835,64.152026,43.329114,50.583017,64.857876,36.962025,31.949367,32.63669,148.732549,113.114948,149.637212,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.926507,49.182712,199.7057,163.371464,177.346964,165.877043,148.752324,14.481532,196.887212,21.416135,48.736898,49.98903,32.03132,202.979126,161.514938,200.095443,108.336305,195.589039,-0.000487,0.038237,93.584113,66.531885,190.664038,0.039764,52.67085382,0.708456375,641533.8208,0.865964,9.01225,15.368962,4.004853,0.068018,0.06465,32,78.665234,32,32,32,32,32,32,70.174295,78.379767,99.361675,68.377835,64.044544,43.329114,50.583017,64.894133,36.962025,31.949367,32.654908,148.752324,113.321493,149.611641,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.905395,49.182712,199.823148,163.371464,177.294456,165.864324,148.69577,14.479106,196.975984,21.380475,48.495169,49.975559,32.03132,203.042263,161.530237,200.265448,108.318184,195.60816,-0.000486,0.038243,93.647688,66.455296,190.517706,-0.005452,52.66912291,0.705294563,641477.0791,0.864828,8.991153,15.313959,3.999993,0.066327,0.062857,32,78.618558,32,32,32,32,32,32,70.16173,78.353353,99.342968,68.377835,64.069656,43.329114,50.583017,64.85751,36.962025,31.949367,32.702201,148.69577,112.881056,149.575961,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.983768,49.170643,199.935775,163.368386,177.230814,165.851934,148.505096,14.481817,196.951892,21.434999,48.00956,50.070372,32.03132,202.941247,161.525197,200.145111,108.315069,195.611198,-0.000486,0.038239,93.754526,66.441345,190.526943,0.033623,52.57657018,0.705829438,641510.9009,0.865496,9.012969,15.339119,4.004039,0.069415,0.065689,32,78.531536,32,32,32,32,32,32,70.131688,78.330995,99.323775,68.377835,64.205819,43.329114,50.583017,64.816418,36.962025,31.949367,32.700696,148.505096,113.216169,149.409124,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.963454,49.067236,199.665777,163.363069,177.222693,165.847892,148.923428,14.474682,197.013564,21.522644,48.371013,50.181491,32.03132,202.984182,161.541817,200.125263,108.329089,195.759958,-0.000486,0.038234,93.602511,66.402029,190.566798,0.087249,52.66143855,0.706289375,641349.8429,0.865004,8.919949,15.343354,4.000014,0.071331,0.068939,32,78.532485,32,32,32,32,32,32,70.165802,78.35492,99.312267,68.377835,64.139646,43.329114,50.583017,64.814065,36.962025,31.949367,32.60307,148.923428,113.566662,149.432452,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.946566,49.055716,199.607502,163.346279,177.291752,165.81741,148.603716,14.478249,196.802538,21.556424,48.350512,49.913788,32.03132,202.886794,161.523179,200.021265,108.311434,195.671621,-0.000486,0.038209,93.642871,66.53187,190.390891,0.106794,52.56568727,0.704484,641096.5938,0.862692,8.837514,15.384093,3.996236,0.070257,0.066773,32,78.541742,32,32,32,32,32,32,70.159746,78.363304,99.28079,68.377835,64.167792,43.329114,50.583017,64.847382,36.962025,31.949367,32.586795,148.603716,113.404763,149.48194,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.954044,49.042276,199.743076,163.341522,177.301688,165.817184,148.505024,14.481532,197.021231,21.58385,48.049718,49.998127,32.03132,203.028869,161.521223,200.08436,108.305101,195.733996,-0.000488,0.038197,93.60917,66.477651,190.6239,0.174909,52.58984145,0.7056445,640970.1514,0.863706,8.838129,15.348431,3.996113,0.067431,0.062821,32,78.464941,32,32,32,32,32,32,70.150949,78.338977,99.240293,68.377835,64.130523,43.329114,50.583017,64.825755,36.962025,31.949367,32.568865,148.505024,112.911088,149.546102,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.896083,48.991807,199.725894,163.305984,177.342139,165.809614,148.806489,14.48353,196.765815,21.670393,48.163651,50.015719,32.03132,203.041468,161.517655,200.157743,108.317116,195.682941,-0.000488,0.038162,93.716054,66.555773,190.426355,0.186329,52.59710545,0.70557025,641010.3444,0.865082,8.822272,15.398527,3.998537,0.070487,0.066084,32,78.47614,32,32,32,32,32,32,70.161945,78.299738,99.228763,68.377835,64.18641,43.329114,50.583017,64.815628,36.962025,31.949367,32.563212,148.806489,113.402999,149.432058,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.976045,48.963831,199.628206,163.291713,177.276847,165.795664,148.874814,14.484814,196.899973,21.718674,48.210352,50.021714,32.03132,202.867101,161.499683,200.08862,108.343472,195.482297,-0.000489,0.037902,93.731861,66.353026,190.354544,0.215074,52.522624,0.7060185,640904.3588,0.864284,8.831689,15.36772,4.002837,0.071622,0.06715,32,78.492318,32,32,32,32,32,32,70.148743,78.301043,99.219688,68.377835,64.199014,43.329114,50.583017,64.844893,36.962025,31.949367,32.503075,148.874814,113.48554,149.638628,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.877144,48.963831,199.595965,163.291713,177.260079,165.779145,148.793521,14.478392,196.760023,21.711663,48.650261,49.983779,32.03132,202.767226,161.512689,199.97284,108.350639,195.564515,-0.000489,0.037639,93.645978,66.416357,190.193611,0.230652,52.58588073,0.705639688,640602.3694,0.86221,8.721109,15.267476,3.994478,0.071363,0.06727,32,78.518631,32,32,32,32,32,32,70.1938,78.312388,99.217703,68.377835,64.177038,43.329114,50.583017,64.795534,36.962025,31.949367,32.46312,148.793521,113.306151,149.629698,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.872057,48.973705,199.548018,163.293672,177.262944,165.762875,148.923217,14.48196,196.957918,21.75687,48.539677,49.974027,32.03132,202.715505,161.479406,199.954569,108.337338,195.473239,-0.00049,0.037294,93.882996,66.277152,190.487438,0.248633,52.48118691,0.705885125,640640.3647,0.864496,8.823293,15.290592,4.001752,0.070986,0.067943,32,78.419415,32,32,32,32,32,32,70.166185,78.302704,99.191826,68.377835,64.173106,43.329114,50.583017,64.873209,36.962025,31.949367,32.455163,148.923217,112.877144,149.650666,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.889852,49.055167,199.497152,163.314659,177.262194,165.756319,148.755029,14.483101,196.47741,21.731962,48.696744,49.928387,32.03132,202.62352,161.482247,199.854338,108.316465,195.314242,-0.000488,0.037149,93.774803,66.431194,190.094878,0.204623,52.58782109,0.707201688,640654.2601,0.864134,8.838574,15.27022,4.001207,0.070375,0.067012,32,78.424112,32,32,32,32,32,32,70.187159,78.305399,99.213663,68.377835,64.16603,43.329114,50.583017,64.848932,36.962025,31.949367,32.52521,148.755029,113.334879,149.623561,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.875229,49.088905,199.46097,163.32837,177.266683,165.738383,148.730968,14.489951,196.658974,21.711889,48.710588,49.933612,32.03132,202.517183,161.500967,199.884819,108.287773,195.378226,-0.000487,0.037123,93.592855,66.370252,190.063712,0.171723,52.53717964,0.705547563,640834.5523,0.864578,8.90149,15.232552,3.998752,0.070115,0.066511,32,78.398943,32,32,32,32,32,32,70.191646,78.304091,99.197511,68.377835,64.159079,43.329114,50.583017,64.83673,36.962025,31.949367,32.520842,148.730968,113.051969,149.654639,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
49.82102,49.117705,199.425584,163.336765,177.239306,165.690137,148.801407,14.48567,196.859317,21.671958,48.626005,49.967341,32.03132,202.627719,161.500658,199.899933,108.273862,195.411817,-0.000486,0.037138,93.526597,66.26077,190.366495,0.162303,52.66114909,0.706323063,640947.4003,0.864988,8.950345,15.284827,3.999199,0.071916,0.067824,32,78.423169,32,32,32,32,32,32,70.16102,78.294712,99.184659,68.377835,64.171187,43.329114,50.583017,64.823414,36.962025,31.949367,32.552561,148.801407,113.139534,149.609871,0,0,0,0.377,5.36,0,0.091203,0.879,0,0,0,0,-0.153,7.656,0,-0.287,0.5,0,0.15,1.2,0,-0.0561,0.37,0
